equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20001479,VSA,OC-EST-VSA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,VALVULA MOV_8X600- PRB 220-BS37010,45004434.0,,S_VA,236515,m2,pase en valvula mov 370112,6/10/2025,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,INP1,Pase interno,,0,,nan,6/10/2025,9:40:52,,0:00:00,X,0,MEAB,2,2025-10-06 09:40:52,,0.0
20001658,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,INDICADOR PRESION PI-3661 BRAZO 3660,,10048595.0,Z_XXXX,236512,m2,falla en el trasmisor de presion,4/10/2025,IPPI,Indicador de Presión,237,Indicador,SA-S-AM,FTF4,Falla de Control,,0,,nan,4/10/2025,12:41:31,,0:00:00,,0,METR ORAS,1,2025-10-04 12:41:31,,0.0
20001769,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,INDICADOR DIF. PRESION PDI-3010 PROOVER,,10048598.0,S_IN,236513,m2,falla proover ms3600 alarma dif de presi,4/10/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,4/10/2025,17:07:06,,0:00:00,X,0,METR ORAS,1,2025-10-04 17:07:06,,0.0
20007928,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,ACTUADOR MOV-3631 DE BRAZO MEDICION 3630,,10048596.0,Z_XXXX,236514,m2,falla actuador mov 3631,4/10/2025,ICEL,Control electronico,158,Display,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,4/10/2025,17:40:30,,0:00:00,X,0,METR ORAS,1,2025-10-04 17:40:30,,0.0
20024801,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,CAJA REDUCTORA BOMBA CENTRIFUGA BAHIA 40,,10048592.0,R_PU,236505,m2,rotura elastomero bomba bahia 4,3/10/2025,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,3/10/2025,3:35:58,,0:00:00,X,0,METR ORAS,1,2025-10-03 03:35:58,,0.0
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,46000803.0,10048600.0,Z_XXXX,236504,m2,extractor de laboratorio en falla,2/10/2025,BLBL,Compresor Sopladores/Ventiladores,259,Lineas de aire,SA-R-BL,NOI1,Ruido fuera de lo Normal,,0,,nan,2/10/2025,17:38:07,,0:00:00,X,0,METR ORAS,1,2025-10-02 17:38:07,,0.0
20008863,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,"MEZCLADOR ESTÁTICO 24"" SALIDA SMD APO",,10048602.0,I_MI,236502,m2,bomba de homogenizacion de altos,2/10/2025,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,2/10/2025,17:12:44,,0:00:00,X,0,METR ORAS,1,2025-10-02 17:12:44,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10048603.0,S_IN,236503,m2,sello de bomba toma muestras altos,2/10/2025,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/10/2025,17:30:46,,0:00:00,X,0,METR ORAS,2,2025-10-02 17:30:46,,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10048591.0,Z_XXXX,236494,m2,falla escalera basculante bahia 7 desc,30/09/2025,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-CR,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/09/2025,22:46:39,,0:00:00,X,0,METR ORAS,1,2025-09-30 22:46:39,,0.0
20022274,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,MEDIDOR FLUJO BRAZO MED BE3610,45004396.0,10048585.0,S_IN,236493,m2,falla medidor de flujo brazo 1 fqe-36010,30/09/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,30/09/2025,7:12:08,,0:00:00,X,0,METR ORAS,3,2025-09-30 07:12:08,,0.0
20008294,CQO,OC-EST-CQO-SREN-RECORODI,RECOLECCION - RECOLECTOR DE RODILLOS,RECOLECTOR RODILLOS ELASTEC 100,42005029.0,,S_EQ,236489,m2,alta presion sist combust elastec100,29/09/2025,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-PU,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,29/09/2025,21:56:32,,0:00:00,X,0,MEAB,4,2025-09-29 21:56:32,,0.0
20024351,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,MEDIDOR FLUJO VERTIMIENTO DRENAJE ABIERT,,10048577.0,Z_XXXX,236486,m2,falla medidor de caudal en vertimiento,29/09/2025,IPFS,Detector de Flujo (flujostato),446,Tarjeta electronica,SA-S-IN,ERO3,Señal errática,,0,,nan,29/09/2025,13:41:08,,0:00:00,X,0,METR ORAS,1,2025-09-29 13:41:08,,0.0
20015799,PAE,OC-EST-PAE-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,COMPRESOR TORNI AIRE 125PSIG  UGEN CO10,42004597.0,10048578.0,R_CO,236483,m2,revision compresor de aire_co10,29/09/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,29/09/2025,8:24:12,,0:00:00,X,0,METR ORAS,1,2025-09-29 08:24:12,,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,,R_CE,236482,m2,fuga agua sist lt por cooler 1era etapa,28/09/2025,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-R-CE,OHE1,Alta temperatura,,0,,nan,28/09/2025,21:24:55,,0:00:00,X,0,MEAB,3,2025-09-28 21:24:55,,0.0
20022162,LBE,OC-EST-LBE-AAGU-RS,AGUA RESIDUAL,STARD LBE,42004337.0,70021349.0,A_TD,236478,m2,caja electrica en mal estado ptar,26/09/2025,PO-A-020,Sub. Eléctrico e Instrumentación,A022,Acometida eléctrica,SA-A-TD,DEP5,Bajo Nivel,,0,,nan,26/09/2025,17:49:46,,0:00:00,X,0,METR ORAS,1,2025-09-26 17:49:46,,0.0
20004440,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA 5203 ALFA LAVAL 5210,,70016385.0,S_VA,236475,m2,alfa laval b apertura valvula no funcion,26/09/2025,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,26/09/2025,1:03:51,,0:00:00,X,0,METR ORAS,2,2025-09-26 01:03:51,,0.0
20001243,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR NIVEL RADAR TK-55000,,10048582.0,S_IN,236479,m2,falla señal radar tq55000 en hmi,26/09/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,26/09/2025,18:28:43,,0:00:00,,0,METR ORAS,4,2025-09-26 18:28:43,,0.0
20022614,CUS,OC-EST-DES-PMED-CPME,CONEXIÓN DE MEDICION,TUBERIA CABEZAL TKS OC,42005471.0,10047730.0,I_PI,235527,m2,falla valvula controladora pcv-300001,25/01/2025,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,25/09/2025,7:00:00,25/09/2025,17:00:00,X,10,METR ORAS,2,2025-09-25 07:00:00,2025-09-25 17:00:00,10.0
20005132,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TANQUE SIST ESPUMA,42005148.0,,I_TA,236463,m2,tanque de espuma sci ocensa,25/09/2025,PO-S-100,Sub. de Espuma,S102,Tanque de Almacenamiento Espuma,SA-I-TA,DEP5,Bajo Nivel,,0,,nan,25/09/2025,6:03:12,,0:00:00,X,0,MEAB,4,2025-09-25 06:03:12,,0.0
20005136,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL SIST ESPUMA,42005149.0,10048559.0,S_FE,236470,m2,corrosion en estructura base bomba sci,25/09/2025,PO-I-020,Sub. Externo,I026,Pedestal / Soporte,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/09/2025,7:07:04,,0:00:00,X,0,METR ORAS,4,2025-09-25 07:07:04,,0.0
20024003,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,TUBERIA ENTRADA AGUA IND ODC-OCENSA,,10048562.0,S_FE,236464,m2,rociadores anillo refrigeracion tk12010,25/09/2025,PO-R-090,Sub. Refrigeración,R095,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,25/09/2025,6:12:16,,0:00:00,X,0,METR ORAS,4,2025-09-25 06:12:16,,0.0
20024003,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,TUBERIA ENTRADA AGUA IND ODC-OCENSA,,10048563.0,S_FE,236466,m2,rociadores obstruidos del tk-12020,25/09/2025,PO-E-110,Sub. Refrigeración,E114,Tubería,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,25/09/2025,6:38:17,,0:00:00,X,0,METR ORAS,4,2025-09-25 06:38:17,,0.0
20024003,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,TUBERIA ENTRADA AGUA IND ODC-OCENSA,,10048564.0,S_FE,236467,m2,rociadores obstruidos del tk-12030,25/09/2025,PO-E-110,Sub. Refrigeración,E114,Tubería,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,25/09/2025,6:48:41,,0:00:00,X,0,METR ORAS,4,2025-09-25 06:48:41,,0.0
20024003,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,TUBERIA ENTRADA AGUA IND ODC-OCENSA,,70015692.0,S_FE,236469,m2,rociadores obstruidos tq-55000,25/09/2025,PO-E-110,Sub. Refrigeración,E114,Tubería,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,25/09/2025,7:01:23,,0:00:00,X,0,METR ORAS,4,2025-09-25 07:01:23,,0.0
20024004,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION AGUAESPUMA,,70018898.0,S_FE,236465,m2,camaras de espuma obstruidas tk-12010,25/09/2025,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,25/09/2025,6:29:44,,0:00:00,X,0,METR ORAS,4,2025-09-25 06:29:44,,0.0
20024004,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION AGUAESPUMA,,10048565.0,S_FE,236468,m2,camaras de espuma obstruisas tk12030,25/09/2025,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,25/09/2025,6:54:37,,0:00:00,X,0,METR ORAS,4,2025-09-25 06:54:37,,0.0
20010257,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150- LIN 710-MU73,45005242.0,10048554.0,S_VA,236458,m2,mov 731205 presenta falla d comunicacion,24/09/2025,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,24/09/2025,6:01:21,,0:00:00,X,0,METR ORAS,2,2025-09-24 06:01:21,,0.0
20010299,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150- LIN 710-MU73,45005256.0,10048560.0,S_VA,236460,m2,falla tarjeta comunicacion mov-731106,24/09/2025,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,FTF4,Falla de Control,,0,,nan,24/09/2025,7:28:36,,0:00:00,X,0,METR ORAS,2,2025-09-24 07:28:36,,0.0
20008866,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,VALVULA CTRL PRES LOOP CALIDAD 38,45003458.0,10048573.0,S_VA,236462,m2,falla valvula 4 vias probador de altos,24/09/2025,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,24/09/2025,17:15:57,,0:00:00,X,0,METR ORAS,3,2025-09-24 17:15:57,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10048555.0,R_ST,236459,m2,fuga de gases calientes tg10,24/09/2025,PO-R-130,Sub. Turbina,R134,Sellos,SA-R-ST,OHE1,Alta temperatura,,0,,nan,24/09/2025,7:22:28,,0:00:00,X,0,METR ORAS,3,2025-09-24 07:22:28,,0.0
20009845,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,BOMBA CENTRIFUGA BC-52100,42004937.0,10048553.0,R_PU,236456,m2,coregir goteo bc 5211,23/09/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/09/2025,14:23:37,,0:00:00,X,0,METR ORAS,2,2025-09-23 14:23:37,,0.0
20011684,CVA,OC-TER-CVA-AELE-BTDICOV,BAJA TENSIÓN DICOV,CENTRO CONTROL MOTORES 20400,42005164.0,,E_MC,236455,m2,hallazgo goteras ccm 20400 dicov cva,23/09/2025,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/09/2025,8:52:13,,0:00:00,X,0,MEAB,3,2025-09-23 08:52:13,,0.0
20001364,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC MEDICIÓN 3600,45004539.0,10048504.0,U_OC,236398,m2,taponamiento drenaje ms3600,2/09/2025,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,desgaste componentes,22/09/2025,8:00:00,23/09/2025,0:00:00,X,16,MECE ORAS,2,2025-09-22 08:00:00,2025-09-23 00:00:00,
20010440,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,AGITADOR MECANICO AGITADOR TC52080,45006473.0,10048552.0,I_MI,236450,m2,goteo de producto agitador tc-52080,22/09/2025,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,22/09/2025,8:52:04,,0:00:00,X,0,METR ORAS,1,2025-09-22 08:52:04,,0.0
20001215,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VAL SEG PSV-2307A FILTRO FASE I A MS7310,45004270.0,10048583.0,S_VS,236448,m2,falla psv 2307a,21/09/2025,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SPO1,Operación inesperada,,0,,nan,21/09/2025,4:42:16,,0:00:00,X,0,METR ORAS,4,2025-09-21 04:42:16,,0.0
20023579,EPO,OC-EST-EPO-AELE-BTBPC,BAJA TENSIÓN BOMBAS PRINCIPALES,TABLERO ELECT DISTRIBUCION VFD42080,,10048398.0,E_EP,236279,m2,falla interruptor bpc-42080,6/08/2025,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,19/09/2025,10:00:00,19/09/2025,11:00:00,X,1,METR ORAS,2,2025-09-19 10:00:00,2025-09-19 11:00:00,1.0
20002897,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOOSTER,45006440.0,10045716.0,U_OC,233218,m2,sumidero tu-53300,25/09/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla en la bomba neumatica,17/09/2025,7:00:00,17/09/2025,14:00:00,X,7,METR ORAS,2,2025-09-17 07:00:00,2025-09-17 14:00:00,7.0
20017117,CQO,OC-EST-CQO-AGEN-ACTE,S. ACEITE TERMICO GENERACION,TANQUE ACEITE TERMICO EXPANSION,42004426.0,10048549.0,I_TA,236432,m2,humedecimiento tanque aceite termico exp,17/09/2025,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-I-HB,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/09/2025,14:19:15,,0:00:00,X,0,METR ORAS,1,2025-09-17 14:19:15,,0.0
20016058,PAE,OC-EST-PAE-SCTR-DCS,SISTEMA DE CONTROL DISTRIBUIDO,UPS #2 20 KVA SHELTER SIS CONTROL,42003345.0,10048530.0,E_UP,236429,m2,falla baterias ups #2 20 kva sis control,17/09/2025,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,17/09/2025,9:10:27,,0:00:00,X,0,METR ORAS,2,2025-09-17 09:10:27,,0.0
20021512,PAE,OC-EST-PAE-SCTR-TEL,SISTEMA DE TELECOMUNICACION,UPS #1 10 KVA SHELTER SIS COMUNIC,42004668.0,10048531.0,E_UP,236430,m2,falla baterias ups ups #1 10 kva comunic,17/09/2025,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,17/09/2025,9:18:46,,0:00:00,X,0,METR ORAS,2,2025-09-17 09:18:46,,0.0
20021513,PAE,OC-EST-PAE-SCTR-TEL,SISTEMA DE TELECOMUNICACION,UPS #2 10 KVA SHELTER SIS COMUNIC,42004669.0,10048532.0,E_UP,236431,m2,falla baterias ups ups #2 10 kva comunic,17/09/2025,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,17/09/2025,9:21:14,,0:00:00,X,0,METR ORAS,2,2025-09-17 09:21:14,,0.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,45005497.0,10048528.0,S_IN,236428,m2,falla tomamuestra de recibo 36000,16/09/2025,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,falla tomamuestra de recibo 36000,16/09/2025,7:00:00,16/09/2025,16:48:00,X,"9,8",MECE ORAS,2,2025-09-16 07:00:00,2025-09-16 16:48:00,9.8
20025957,EPO,OC-EST-EPO-UENF-CCMPRINCIPAL,PAQUETE ENFRIAMIENTO CCM PRINCIPAL,AIRE AC SPLIT/VENT PQTE A CCM PRINCIPAL,,10048395.0,U_AI,236276,m2,alta temperatura vfd-42010,6/08/2025,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/09/2025,7:00:00,15/09/2025,9:00:00,X,2,METR ORAS,2,2025-09-15 07:00:00,2025-09-15 09:00:00,2.0
20001698,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MOV_8X600- ENT 220-BE3680,45004427.0,10048443.0,S_VA,236317,m2,pase valvula mov-3680,13/08/2025,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,15/09/2025,7:00:00,15/09/2025,7:00:00,,0,MECE ORAS,2,2025-09-15 07:00:00,2025-09-15 07:00:00,0.0
20006302,CUP,OC-EST-CUP-PALM-TK50001,TANQUE DE ALMACENAMIENTO TK50001,MOTOR ELECT AGITADOR B TQ5001,45004105.0,10048526.0,R_EM,236426,m2,falla agm-5001b_no arranca,15/09/2025,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,15/09/2025,15:41:06,,0:00:00,X,0,METR ORAS,1,2025-09-15 15:41:06,,0.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,10048533.0,A_TP,236425,m2,fuga agua hidroflo planta ptap,15/09/2025,PO-A-010,Sub. Mecánico,A011,Bomba,SA-A-TP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/09/2025,5:53:57,,0:00:00,X,0,METR ORAS,1,2025-09-15 05:53:57,,0.0
20010639,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA MOV_16x150- DES 710-BS38060,45005494.0,10048267.0,S_VA,236145,m2,atascada hv entrada brazo 6 ms-38000,1/07/2025,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,atascada hv entrada brazo 6 ms-38000,12/09/2025,7:00:00,12/09/2025,16:48:00,X,"9,8",MECE ORAS,2,2025-09-12 07:00:00,2025-09-12 16:48:00,9.8
20004226,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,MOTOR DIESEL GE-402 FASE I,42002859.0,10048492.0,R_CE,236376,m2,generador 402 presenta fuga,28/08/2025,PO-R-090,Sub. Refrigeración,R095,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,generador 402 presenta fuga,12/09/2025,7:00:00,12/09/2025,10:30:00,X,"3,5",MECE ORAS,2,2025-09-12 07:00:00,2025-09-12 10:30:00,3.5
20027418,CVA,OC-TER-CVA-SCTR-RAC,RACK DE CONTROL,SISTEMA DE CONTROL TANK RADAR,,10048593.0,S_CU,236508,m2,falla comunicación tank master,3/10/2025,PO-S-170,Sub. Software de control y monitoreo,S173,Equipo Computo,SA-S-CU,FTF4,Falla de Control,,0,,nan,12/09/2025,18:00:00,,0:00:00,X,0,METR ORAS,,2025-09-12 18:00:00,,0.0
20016418,CVA,OC-TER-CVA-UENF-PQ42020,PAQUETE DE ENFRIAMIENTO VFD42020,AIRE AC SPLIT/VENT PQE A VFD42020,42005047.0,10048238.0,U_AI,236121,m2,falla paquete aa vfd-42020,21/06/2025,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla paquete aa vfd-42020,11/09/2025,8:00:00,11/09/2025,17:00:00,X,9,MECE ORAS,2,2025-09-11 08:00:00,2025-09-11 17:00:00,9.0
20021069,GRA,OC-EST-GRA-AELE-MTGE,SISTEMA MEDIA TENSIÓN GENERACION,CENTRO CTRL MOTORES GENERACION,42004822.0,10047747.0,Z_XXXX,235590,m2,perdida de com.  celda 6.9 kv  e-house,9/02/2025,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-SG,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,10/09/2025,7:00:00,10/09/2025,17:00:00,X,10,MECE ORAS,3,2025-09-10 07:00:00,2025-09-10 17:00:00,10.0
20021069,GRA,OC-EST-GRA-AELE-MTGE,SISTEMA MEDIA TENSIÓN GENERACION,CENTRO CTRL MOTORES GENERACION,42004822.0,10047633.0,Z_XXXX,235431,m2,perdida de com. interup.  6.9 kv e-house,29/12/2024,PO-E-060,Sub. Bus DC,E066,Interruptor,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,9/09/2025,8:00:00,9/09/2025,16:00:00,X,8,MECE ORAS,3,2025-09-09 08:00:00,2025-09-09 16:00:00,8.0
20003398,EPO,OC-EST-EPO-ACOM-MZ,CRUDO MEZCLA TRATADA (D),TANQUE CRUDO TC310,45003329.0,10048161.0,I_TA,236035,m2,"humedecimiento crudo v/v 4""x150",29/05/2025,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,se evidencia humedad,8/09/2025,11:30:00,8/09/2025,17:00:00,X,"5,5",MECE ORAS,2,2025-09-08 11:30:00,2025-09-08 17:00:00,5.5
20022014,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI MONITOREADO_AREA 05,,10048489.0,S_FD,236400,m2,fare y gas sistema sin comunicaciones,3/09/2025,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,C540,1,Causa Desconocida,fare y gas sistema sin comunicaciones,8/09/2025,8:00:00,8/09/2025,16:00:00,X,8,MECE ORAS,4,2025-09-08 08:00:00,2025-09-08 16:00:00,8.0
20003005,EPO,OC-EST-EPO-PALM-CPAL,CONEXIÓN ALMACENAMIENTO,TRANSMISOR FLUJO 14 LINEA TANQUES,,10048522.0,S_IN,236406,m2,falla estado valvula  pv-250114-a,7/09/2025,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,7/09/2025,13:00:20,,0:00:00,X,0,METR ORAS,2,2025-09-07 13:00:20,,0.0
20010472,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10048524.0,R_MS,236407,m2,separador b-alta cte alfa laval 52300,7/09/2025,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,7/09/2025,17:42:11,,0:00:00,X,0,METR ORAS,1,2025-09-07 17:42:11,,0.0
20018186,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV 370002,42003694.0,10048488.0,S_VS,236401,m2,falla  psv 370002,4/09/2025,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VS,INP1,Pase interno,C340,1,Desgaste normal del equipo,desgaste componentes,4/09/2025,7:00:00,4/09/2025,11:00:00,X,4,METR ORAS,4,2025-09-04 07:00:00,2025-09-04 11:00:00,4.0
20002147,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,TANQUE RELEVO TR301,45006301.0,10048158.0,I_TA,236041,m2,filtro contaminado transferencia tr-301,31/05/2025,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,filtro contaminado transferencia tr-301,3/09/2025,7:00:00,3/09/2025,17:00:00,X,10,MECE ORAS,4,2025-09-03 07:00:00,2025-09-03 17:00:00,10.0
20022954,CQO,OC-EST-CQO-AELE-BTGE,SISTEMA ELECT BAJA TENSION GENERACION,CELDA 901+01 AUXILIAR BAJA,,10048487.0,Z_XXXX,236399,m2,falla totaliz backfeeder eb05-901+02.25,3/09/2025,ESIL,Interruptor de Baja Tensión,240,Interruptor,SA-E-SE,FOV1,Voltaje salida equivocado o inestable,,0,,nan,3/09/2025,9:32:39,,0:00:00,X,0,METR ORAS,1,2025-09-03 09:32:39,,0.0
20001418,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,TRAMPA DESPACHO VASCONIA,45004599.0,10048446.0,I_VE,236354,m2,bandeja porta raspador deteriorada,24/08/2025,PO-I-020,Sub. Externo,I026,Pedestal / Soporte,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste componentes,2/09/2025,8:00:00,2/09/2025,9:00:00,X,1,MECE ORAS,2,2025-09-02 08:00:00,2025-09-02 09:00:00,1.0
20001418,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,TRAMPA DESPACHO VASCONIA,45004599.0,10048441.0,I_VE,236352,m2,cabrestante y trole trampa atascados,24/08/2025,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste componentes,2/09/2025,8:00:00,2/09/2025,9:00:00,X,1,MECE ORAS,2,2025-09-02 08:00:00,2025-09-02 09:00:00,1.0
20005459,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,45005666.0,10048512.0,S_VS,236397,m2,fallas baja presion danflo 820014b,2/09/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,2/09/2025,7:05:07,,0:00:00,X,0,METR ORAS,4,2025-09-02 07:05:07,,0.0
20015679,EPO,OC-EST-EPO-UENF-PQBT,PAQUETE ENFRIAMIENTO BAJA TENSION,AIRE AC SPLIT/VENT PQE BAJA TENSION 3,42005371.0,10048220.0,U_AI,236053,m2,falla aiere acondicionado ac920-50600c,3/06/2025,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,1/09/2025,7:00:00,2/09/2025,17:00:00,X,34,MECE ORAS,2,2025-09-01 07:00:00,2025-09-02 17:00:00,
20001360,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,BOMBA ACHIQUE TU-53010,,10048409.0,R_PU,236308,m2,vibrac-ruido anorm. en bom. sum. bu53030,9/08/2025,PO-R-010,Sub. Transmisión,R013,Rodamientos,SA-R-PU,VIB1,Vibración anormal,,0,,nan,31/08/2025,10:00:00,31/08/2025,21:00:00,X,11,MECE ORAS,2,2025-08-31 10:00:00,2025-08-31 21:00:00,
20001358,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL B DC TU-53010,,10048481.0,S_IN,236391,m2,falla swicth bajo nivel,31/08/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,fallo intermitente  transmisor de nivel,31/08/2025,10:30:00,31/08/2025,21:30:00,X,11,MECE ORAS,4,2025-08-31 10:30:00,2025-08-31 21:30:00,
20007930,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,ACTUADOR MOV-3632 DE BRAZO MEDICION 3630,,10048482.0,Z_XXXX,236380,m2,falla actuador mecanico mov 3632 ms 3600,29/08/2025,ADME,Actuador Mecánico,4,Acople Bastago,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,deterioro componentes,30/08/2025,14:00:00,30/08/2025,17:00:00,X,3,MECE ORAS,1,2025-08-30 14:00:00,2025-08-30 17:00:00,3.0
20001643,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,TRANSMISOR TEMPERATURA BRAZO MED 50,,10048451.0,S_IN,236372,m2,falla bz #5 ms-3600 oscil transm tempera,27/08/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,desgaste componentes,29/08/2025,16:00:00,29/08/2025,21:30:00,X,"5,5",MECE ORAS,2,2025-08-29 16:00:00,2025-08-29 21:30:00,5.5
20001656,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,TRANSMISOR PRES DIFER MED TFL-3660,,10048484.0,S_IN,236373,m2,falla bz #6 ms-3600 oscil transm presion,27/08/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,sulfatacion en bornes,29/08/2025,13:00:00,29/08/2025,15:00:00,X,2,MECE ORAS,2,2025-08-29 13:00:00,2025-08-29 15:00:00,2.0
20001657,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,TRANSMISOR FLUJO BRAZO MED 60,,10048483.0,S_IN,236374,m2,falla bz #6 ms-3600 oscil transm flujo,27/08/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,señal intermitente,29/08/2025,10:00:00,29/08/2025,12:00:00,X,2,MECE ORAS,3,2025-08-29 10:00:00,2025-08-29 12:00:00,2.0
20010439,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TANQUE CRUDO TC52080,45006359.0,70021120.0,I_TA,236390,m2,tc52080 fuga junta bridada expasion term,30/08/2025,PO-I-070,Sub. Misceláneos,I071,Brida / Junta Bridada,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/08/2025,11:25:19,,0:00:00,X,0,MECE ORAS,2,2025-08-29 11:25:19,,0.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10048248.0,R_ST,236122,m2,disparo turb alta vibracion ud13x1,23/06/2025,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,28/08/2025,0:01:00,28/08/2025,4:30:00,X,"4,48",MECE ORAS,3,2025-08-28 00:01:00,2025-08-28 04:30:00,4.48
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,,R_ST,236379,m2,disparo turb ge-20 alta vibracion ud13x1,2/08/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,28/08/2025,1:00:04,,0:00:00,X,0,MECE,3,2025-08-28 01:00:04,,0.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,,R_ST,236379,m2,disparo turb ge-20 alta vibracion ud13x1,2/08/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,28/08/2025,1:00:04,,0:00:00,X,0,MECE,3,2025-08-28 01:00:04,,0.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10048461.0,R_ST,236382,m2,disparo turbge-20 alta vibracion ud13x1,2/08/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,28/08/2025,1:01:04,,0:00:00,X,0,METR ORAS,3,2025-08-28 01:01:04,,0.0
20001418,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,TRAMPA DESPACHO VASCONIA,45004599.0,10048445.0,I_VE,236353,m2,venteos y drenajes mal diseñados e insta,24/08/2025,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,rebose drenaje trampa,28/08/2025,8:00:00,28/08/2025,9:00:00,X,1,MECE ORAS,2,2025-08-28 08:00:00,2025-08-28 09:00:00,1.0
20027410,VSA,OC-EST-VSA-SCTR-RAC,RACK DE CONTROL,SISTEMA DE CONTROL MASTER STATION 36/37K,,10048444.0,S_CU,236350,m2,perdida de estado valv y equipos del sis,24/08/2025,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CU,FTF2,No resp bajo demanda o señal en Operac,C320,1,Error de Operación,apertura de interruptor en ccm,28/08/2025,14:00:00,28/08/2025,17:00:00,X,3,MECE ORAS,4,2025-08-28 14:00:00,2025-08-28 17:00:00,3.0
20008837,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,PI-380401 INDICADOR PRESIÓN BRAZO 4,,10048455.0,Z_XXXX,236377,m2,falla transm de presion brazo #4 pat.adp,28/08/2025,IPDP,"Transmisor de Presión, diferencial",296,modulo electronica,SA-S-AM,FTF4,Falla de Control,,0,,nan,28/08/2025,10:38:32,,0:00:00,X,0,METR ORAS,1,2025-08-28 10:38:32,,0.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10048440.0,I_VE,236355,m2,venteos y drenajes mal diseñados e insta,24/08/2025,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,enteos y drenajes mal diseñados e insta,27/08/2025,13:00:00,27/08/2025,14:00:00,X,1,METR ORAS,2,2025-08-27 13:00:00,2025-08-27 14:00:00,1.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10048439.0,I_VE,236356,m2,bandeja porta raspador deteriorada,24/08/2025,PO-I-020,Sub. Externo,I024,Escalera / Pasarela / Plataforma,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste componentes,27/08/2025,11:00:00,27/08/2025,12:00:00,X,1,MECE ORAS,2,2025-08-27 11:00:00,2025-08-27 12:00:00,1.0
20005308,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-53100,42005055.0,10048510.0,R_PU,236368,m2,falla bomba sumergible trampa ccm2,27/08/2025,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/08/2025,9:29:07,,0:00:00,X,0,METR ORAS,1,2025-08-27 09:29:07,,0.0
20005319,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA REINYECCION DC TU-59000,42005056.0,10048511.0,R_PU,236370,m2,falla bomba sumergible bumker despacho,27/08/2025,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/08/2025,10:09:27,,0:00:00,X,0,METR ORAS,1,2025-08-27 10:09:27,,0.0
20005354,CVA,OC-TER-CVA-AGEN-GE22030,GENERADOR AUXILIAR 30,GENERADOR 30 0.48kV,45005743.0,20194988.0,R_EG,236366,m2,falla de sincronizacion del gen 22030,27/08/2025,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-IN,DOP1,Señal retardada,,0,,nan,27/08/2025,5:25:20,,0:00:00,X,0,MECE ORAS,3,2025-08-27 05:25:20,,0.0
20018443,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TANQUE AGUA CCS52200,45006361.0,10048457.0,I_TA,236367,m2,falla swich tq odos alfa laval 52300,27/08/2025,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,alto nivel de lodos,27/08/2025,13:00:00,27/08/2025,16:00:00,X,3,METR ORAS,1,2025-08-27 13:00:00,2025-08-27 16:00:00,3.0
20023716,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR RESERVA,45006338.0,,S_CL,236369,m2,falla valvula apertura dra,27/08/2025,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,27/08/2025,10:06:26,,0:00:00,X,0,MEAB,4,2025-08-27 10:06:26,,0.0
20027487,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA 2 ODC TK73,,10047909.0,R_PU,235746,m2,bomba bunker esdv-8100024 atascada,14/03/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,bomba bunker esdv-8100024 atascada,26/08/2025,9:00:00,26/08/2025,11:00:00,X,2,MECE ORAS,2,2025-08-26 09:00:00,2025-08-26 11:00:00,2.0
20002776,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DE DILUVIO DV-572001,,10048327.0,S_FE,236182,m2,fuga agua dv-572001 linea br-bpc,12/07/2025,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,fuga agua dv-572001 linea br-bpc,26/08/2025,10:00:00,26/08/2025,11:00:00,X,1,MECE ORAS,1,2025-08-26 10:00:00,2025-08-26 11:00:00,1.0
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10047701.0,S_IN,236364,m2,falla tomamuetras patin araguaney,26/08/2025,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF4,Falla de Control,,0,,nan,26/08/2025,16:25:20,,0:00:00,X,0,METR ORAS,2,2025-08-26 16:25:20,,0.0
20001599,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,45004398.0,10048442.0,S_VA,236316,m2,pase en válvula mov-3621,13/08/2025,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,desgaste componentes,25/08/2025,8:00:00,25/08/2025,9:00:00,X,1,MECE ORAS,2,2025-08-25 08:00:00,2025-08-25 09:00:00,1.0
20021545,PAE,OC-EST-PAE-UENF-PQVF,AIRES PAQUETE SHELTER DE VFD,AIRE AC PQE #4 SHELTER VFD,42004563.0,10048434.0,U_AI,236360,m2,falla paquete d refrigeracion vfd,25/08/2025,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,25/08/2025,15:29:49,,0:00:00,X,0,METR ORAS,2,2025-08-25 15:29:49,,0.0
20001512,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,TRANSMISOR TEMPERATURA BRAZO MED 37030,,10048437.0,S_IN,236359,m2,falla trasm. de temperatura brazo 37030,25/08/2025,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,fluctuacion al recibir movimiento,25/08/2025,14:00:00,25/08/2025,16:00:00,X,2,MECE ORAS,2,2025-08-25 14:00:00,2025-08-25 16:00:00,2.0
20021220,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA COMPRESORA,,10048435.0,R_ST,236363,m2,falla tge-20 señal feedback abierta,26/08/2025,PO-R-060,Sub. Escape,R063,Tubería / Válvulas,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,25/08/2025,15:00:00,25/08/2025,22:00:00,X,7,MECE ORAS,1,2025-08-25 15:00:00,2025-08-25 22:00:00,7.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10048438.0,S_IN,236351,m2,falla equipo llena toma muestra rapido,24/08/2025,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,24/08/2025,14:05:03,,0:00:00,X,0,METR ORAS,2,2025-08-24 14:05:03,,0.0
20023643,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,LINEA DESPACHO A EST PAEZ,,10048548.0,I_PI,236347,m2,falla bomba sistema dra,23/08/2025,PO-I-070,Sub. Misceláneos,I072,Protección Contra Rayos,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,23/08/2025,14:52:46,,0:00:00,X,0,METR ORAS,2,2025-08-23 14:52:46,,0.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,10048506.0,I_TA,236342,m2,valvula anillo refrigeracion tk-12020,22/08/2025,PO-E-110,Sub. Refrigeración,E115,Válvulas,SA-S-VS,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,22/08/2025,18:16:54,,0:00:00,X,0,METR ORAS,3,2025-08-22 18:16:54,,0.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,70019389.0,I_TA,236343,m2,fuga aire  contraincendios tk 12020,22/08/2025,PO-R-060,Sub. Escape,R062,Conductos,SA-I-TA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,22/08/2025,20:52:29,,0:00:00,X,0,METR ORAS,3,2025-08-22 20:52:29,,0.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,10048505.0,I_TA,236341,m2,hv drenaje dique agua lluvia tk-12020,22/08/2025,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-S-VM,PLU7,Atascamiento,,0,,nan,22/08/2025,18:10:42,,0:00:00,X,0,METR ORAS,3,2025-08-22 18:10:42,,0.0
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45005273.0,10048507.0,I_TA,236340,m2,hv drenaje dique agua lluvia tk-12010,22/08/2025,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,INP1,Pase interno,,0,,nan,22/08/2025,18:02:39,,0:00:00,X,0,METR ORAS,3,2025-08-22 18:02:39,,0.0
20004833,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TANQUE ALMAC NAFTA TK7313,45005405.0,10048508.0,I_TA,236345,m2,falla hv aguas aceitosas tk 7313,22/08/2025,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/08/2025,22:36:54,,0:00:00,X,0,METR ORAS,3,2025-08-22 22:36:54,,0.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,45005316.0,10048509.0,I_TA,236344,m2,falla hv aguas aceitosas tk 7312,22/08/2025,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,FTO1,No abre cuando se da la orden,,0,,nan,22/08/2025,21:00:26,,0:00:00,X,0,METR ORAS,3,2025-08-22 21:00:26,,0.0
20010441,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TRANSMISOR NIVEL TC52080,,10048348.0,S_IN,236228,m2,falla transmisor de nivel tc-52080,24/07/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,el transmisor entraba en condición de fa,19/08/2025,7:00:00,19/09/2025,17:00:00,X,754,METR ORAS,4,2025-08-19 07:00:00,2025-09-19 17:00:00,
20003000,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG CONV LDS SHUTDOWN L ENT,45006053.0,10048546.0,S_VS,236330,m2,alto nivel agua sumidero esdv recibo,19/08/2025,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,19/08/2025,7:57:43,,0:00:00,X,0,METR ORAS,4,2025-08-19 07:57:43,,0.0
20003002,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,VALVULA LDS SHUTDOWN LINEA DESPACH,45006005.0,10048547.0,S_VA,236331,m2,alto nivel agua sumidero esdv despacho,19/08/2025,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,19/08/2025,8:06:05,,0:00:00,X,0,METR ORAS,4,2025-08-19 08:06:05,,0.0
20015590,EPO,OC-EST-EPO-AELE-BTBOM,BAJA TENSIÓN - DEPURAR,TABLERO FUERZA ILUMINACION EXTERNA,42005358.0,10048425.0,E_EP,236332,m2,falla iluminacion perimetral,19/08/2025,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/08/2025,19:24:32,,0:00:00,X,0,METR ORAS,2,2025-08-19 19:24:32,,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,,R_ST,236327,m2,baja resolucion pantalla hmi ge 22130,18/08/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,18/08/2025,14:48:56,,0:00:00,,0,METR,3,2025-08-18 14:48:56,,0.0
20016432,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,GENERADOR ELECT 30 de   6.9kV,42003452.0,10048420.0,R_EG,236323,m2,falla baterias tablero control gn30,16/08/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,16/08/2025,14:04:55,,0:00:00,X,0,METR ORAS,3,2025-08-16 14:04:55,,0.0
20004219,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,GENERADOR AUXILIAR 20 FII,45004851.0,10047661.0,R_EG,235491,m2,falla corto circuito generado 2 fase ii,16/01/2025,PO-R-100,Sub. Generador Eléctrica,R101,Estator,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,falla corto circuito generado 2 fase ii,15/08/2025,7:00:00,15/08/2025,17:30:00,X,"10,5",MECE ORAS,1,2025-08-15 07:00:00,2025-08-15 17:30:00,10.5
20023181,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA DOSIFICA CLORO #1,42004507.0,10048416.0,R_PU,236319,m2,falla bomba docificadora #1,15/08/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/08/2025,15:32:12,,0:00:00,X,0,METR ORAS,1,2025-08-15 15:32:12,,0.0
20023182,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA DOSIFICA CLORO #2,42004508.0,10048417.0,R_PU,236320,m2,falla bomba dosificadora #2,15/08/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/08/2025,15:37:48,,0:00:00,X,0,METR ORAS,1,2025-08-15 15:37:48,,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,,R_ST,236311,m2,falla toma 480v equipo de lavado ge22130,10/08/2025,PO-R-140,Sub. Inyección Agua/Vapor,R141,Cableado y Caja de Conexiones,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/08/2025,16:56:35,,0:00:00,X,0,METR,3,2025-08-10 16:56:35,,0.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10048410.0,R_ST,236310,m2,disparo2turb 20 por bov1 posicion maxima,10/08/2025,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,10/08/2025,4:34:53,,0:00:00,X,0,METR ORAS,3,2025-08-10 04:34:53,,0.0
20001633,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- MUL 220-BE3640,45004409.0,70020974.0,S_VA,236307,m2,goteo en vastago mov 3642 brazo 4 ms3600,9/08/2025,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,9/08/2025,16:45:36,,0:00:00,X,0,METR ORAS,2,2025-08-09 16:45:36,,0.0
20001697,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MOV_8X600- MUL 220-BE3680,45004430.0,70020973.0,S_VA,236306,m2,goteo en vastago mov 3682 brazo 8 ms3600,9/08/2025,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,9/08/2025,16:36:33,,0:00:00,X,0,MECE ORAS,2,2025-08-09 16:36:33,,0.0
20001697,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MOV_8X600- MUL 220-BE3680,45004430.0,70020973.0,S_VA,236305,m2,goteo en vastago mov 3682 brazo 2 ms3600,9/08/2025,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,9/08/2025,16:17:31,,0:00:00,X,0,MECE ORAS,2,2025-08-09 16:17:31,,0.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,45006451.0,10048363.0,R_ST,236248,m2,salida tg70 por apertura k05,31/07/2025,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-ST,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,8/08/2025,7:00:00,8/08/2025,12:00:00,X,5,MECE ORAS,3,2025-08-08 07:00:00,2025-08-08 12:00:00,5.0
20014302,CQO,OC-EST-CQO-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #2 SHELTER VFD,42004358.0,10048388.0,U_AI,236297,m2,capacitor ventilador aacon vfd en falla,8/08/2025,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-I-HE,FTS1,No arranca al momento de encender,,0,,nan,8/08/2025,11:09:43,,0:00:00,X,0,METR ORAS,2,2025-08-08 11:09:43,,0.0
20022278,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,MEDIDOR FLUJO BRAZO MED BE3650,45004416.0,10048408.0,S_IN,236298,m2,golpeteo en medidor de flujo fqe-36050,8/08/2025,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,golpeteo en medidor de flujo fqe-36050,8/08/2025,9:00:00,8/08/2025,12:00:00,X,3,MECE ORAS,3,2025-08-08 09:00:00,2025-08-08 12:00:00,3.0
20025957,EPO,OC-EST-EPO-UENF-CCMPRINCIPAL,PAQUETE ENFRIAMIENTO CCM PRINCIPAL,AIRE AC SPLIT/VENT PQTE A CCM PRINCIPAL,,10048396.0,U_AI,236277,m2,alta temperatura vfd-42020,6/08/2025,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,rodamientos de los motores en mal estad,7/08/2025,8:00:00,7/08/2025,14:00:00,X,6,METR ORAS,2,2025-08-07 08:00:00,2025-08-07 14:00:00,6.0
20014293,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,42004355.0,10048387.0,U_AI,236294,m2,correa rota pqte1 aacon shelter mt,7/08/2025,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,correa rota pqte1 aacon shelter mt,7/08/2025,9:00:00,7/08/2025,10:00:00,X,1,METR ORAS,2,2025-08-07 09:00:00,2025-08-07 10:00:00,1.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10048400.0,S_IN,236291,m2,exceso producto bomba loop calidad altos,7/08/2025,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,exceso producto bomba loop calidad altos,7/08/2025,0:42:12,7/08/2025,1:00:00,X,"0,3",METR ORAS,2,2025-08-07 00:42:12,2025-08-07 01:00:00,0.3
20010709,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,TI-380501 INDICADOR DE TEMPERATURA,,10048391.0,Z_XXXX,236265,m2,fallatransmisor de temperatura ti-380501,4/08/2025,IPTC,Termocupla,456,termopozo,SA-E-FC,FOF1,Frecuencia equivocada u oscilante,C340,1,Desgaste normal del equipo,fallatransmisor de temperatura ti-380501,6/08/2025,7:00:00,6/08/2025,17:00:00,X,10,MECE ORAS,1,2025-08-06 07:00:00,2025-08-06 17:00:00,10.0
20002899,EPO,OC-EST-EPO-AELE-BTALM,BAJA TENSIÓN ALMACENAMIENTO,AIRE ACONDICIONADO 920-AC-20400,45006372.0,10048406.0,E_EP,236302,m2,cambio compresores aacon tank farm,6/08/2025,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/08/2025,11:08:45,,0:00:00,X,0,METR ORAS,2,2025-08-06 11:08:45,,0.0
20023731,EPO,OC-EST-EPO-AELE-BTBPC,BAJA TENSIÓN BOMBAS PRINCIPALES,CENTRO CONTROL MOTORES 42000 REPO,42005353.0,10048397.0,E_MC,236278,m2,falla interruptor bpc-42040,6/08/2025,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-MC,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,falla interruptor bpc-42040,6/08/2025,9:00:00,6/08/2025,17:00:00,X,8,MECE ORAS,3,2025-08-06 09:00:00,2025-08-06 17:00:00,8.0
20027391,EPO,OC-EST-EPO-SCTR-EME,PARADA DE EMERGENCIA,SISTEMA DE CONTROL ESD-SIS,,10048414.0,S_CU,236281,m2,falla de comunicacion de la ema 600001,6/08/2025,PO-S-280,Sub. Control Actuadores,S284,Lazo de Control,SA-S-CU,AIR2,Falsa alarma e indicación,,0,,nan,6/08/2025,16:58:47,,0:00:00,X,0,METR ORAS,,2025-08-06 16:58:47,,0.0
20003443,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINA ADMINISTRATIVAS,46000807.0,10048218.0,Z_XXXX,236095,m2,daño toma corriente oficina qumicos,15/06/2025,PO-A-020,Sub. Eléctrico e Instrumentación,A022,Acometida eléctrica,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,se evidencia falla toma corriente,4/08/2025,12:00:00,4/08/2025,15:00:00,X,3,MECE ORAS,1,2025-08-04 12:00:00,2025-08-04 15:00:00,3.0
20023787,CCA,OC-EST-CCA-PREC-CP,LINEA CONEXIÓN PROCESO BRAZOS PREFILTRAC,"TUBERIA 30"" ENTR BRAZOS PREFILTRAC",45005008.0,10048384.0,I_PI,236259,m2,goteo de crudo por bastago,3/08/2025,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,goteo de crudo por bastago,4/08/2025,7:00:00,4/08/2025,12:00:00,X,5,METR ORAS,2,2025-08-04 07:00:00,2025-08-04 12:00:00,5.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10048364.0,R_CE,236258,m2,fuga turbo derecho lado b generador 10,3/08/2025,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fuga turbo derecho lado b generador 10,4/08/2025,7:00:00,4/08/2025,12:00:00,X,5,MECE ORAS,3,2025-08-04 07:00:00,2025-08-04 12:00:00,5.0
20006144,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA CONDUCTORES,46000634.0,70020907.0,Z_XXXX,236264,m2,revis aacon caseta conductores descar,4/08/2025,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,4/08/2025,8:22:57,,0:00:00,X,0,MECE ORAS,1,2025-08-04 08:22:57,,0.0
20002895,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45006438.0,10048393.0,U_OC,236270,m2,"trazas aceitosa sumidero bpc""s 53100",4/08/2025,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/08/2025,21:44:45,,0:00:00,X,0,METR ORAS,2,2025-08-04 21:44:45,,0.0
