equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010694,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 1,45004566.0,10048032.0,U_AI,235914,m2,mtto cvo a/a ccm variadore pq-1-2-3-4,28/04/2025,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,deterioro de componentes,9/06/2025,9:00:00,9/06/2025,16:00:00,X,7,MECE ORAS,2,2025-06-09 09:00:00,2025-06-09 16:00:00,7.0
20010472,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10048121.0,R_MS,235974,m2,goteo producto alfa laval 52300,12/05/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,goteo producto alfa laval 52300,9/06/2025,10:00:00,9/06/2025,12:30:00,X,"2,5",MECE ORAS,1,2025-06-09 10:00:00,2025-06-09 12:30:00,2.5
20001657,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,TRANSMISOR FLUJO BRAZO MED 60,,10048177.0,S_IN,236063,m2,falla transmisor de flujo brz 6 ms-3600,7/06/2025,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,cambio del rango de setting pit-3660,9/06/2025,8:00:00,9/06/2025,10:00:00,X,2,MECE ORAS,3,2025-06-09 08:00:00,2025-06-09 10:00:00,2.0
20001225,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG PSV-2309 DE FILTRO FASE I,,10048179.0,S_VS,236065,m2,psv 2309 goteo por racor,8/06/2025,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,fuga de producto por racor,8/06/2025,12:00:00,8/06/2025,14:00:00,X,2,MECE ORAS,4,2025-06-08 12:00:00,2025-06-08 14:00:00,2.0
20021111,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER GENERACIÓN,42004774.0,10043420.0,S_FE,230594,m2,civalco sistema f&g e-house,11/05/2022,PO-S-050,Sub. Monitor - Hidrante,S052,Mecanismo Accionamiento (Volante),SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,6/06/2025,8:00:00,6/06/2025,12:30:00,X,"4,5",MECE ORAS,3,2025-06-06 08:00:00,2025-06-06 12:30:00,4.5
20003447,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA OPERACIONES,,10048115.0,Z_XXXX,235951,m2,falla sistema de altavoz y alarma zonora,9/05/2025,PCPC,Cables de Poder y Terminales,451,Terminal,SA-E-PC,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,falla sistema de altavoz y alarma zonora,6/06/2025,7:00:00,6/06/2025,12:00:00,X,5,MECE ORAS,1,2025-06-06 07:00:00,2025-06-06 12:00:00,5.0
20011431,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,VALVULA CTRL SALI BRAZO 80,42005463.0,10048069.0,S_VA,235965,m2,falla lcv300801,10/05/2025,PO-R-010,Sub. Transmisión,R010,Acoples,SA-S-CL,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,daño diafragma,6/06/2025,11:00:00,6/06/2025,16:30:00,X,"5,5",MECE ORAS,3,2025-06-06 11:00:00,2025-06-06 16:30:00,5.5
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10048125.0,S_FE,235972,m2,falla automatico hidroflo sci,12/05/2025,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,falla automatico hidroflo sci,6/06/2025,7:00:00,6/06/2025,11:00:00,X,4,MECE ORAS,4,2025-06-06 07:00:00,2025-06-06 11:00:00,4.0
20011039,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,TRANSMISOR TEMP SALI BRAZO 60,,10048174.0,S_IN,236061,m2,lectura errone en la temp del producto,6/06/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,lectura errone en la temp del producto,6/06/2025,7:00:00,6/06/2025,17:06:00,X,"10,1",MECE ORAS,1,2025-06-06 07:00:00,2025-06-06 17:06:00,10.1
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10047528.0,R_MS,235318,m2,goteo bomba de cabeza,23/11/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-MS,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,baja efiiencia de bomba,5/06/2025,7:00:00,5/06/2025,17:12:00,X,"10,2",MECE ORAS,1,2025-06-05 07:00:00,2025-06-05 17:12:00,10.2
20016413,PAE,OC-EST-PAE-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,BOMBA JOKEY SCIN,42004638.0,10048053.0,S_FE,235940,m2,revision bomba jockey,6/05/2025,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,5/06/2025,7:30:00,5/06/2025,14:00:00,X,"6,5",MECE ORAS,4,2025-06-05 07:30:00,2025-06-05 14:00:00,6.5
20009825,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TANQUE CRUDO COMBUST TC-52020,45002873.0,10048205.0,I_TA,236059,m2,vavula drenaje despinada tc52020,5/06/2025,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,vavula drenaje despinada tc52020,5/06/2025,7:30:00,5/06/2025,10:30:00,X,3,MECE ORAS,2,2025-06-05 07:30:00,2025-06-05 10:30:00,3.0
20010704,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,MEDIDOR FLUJO DESPLA POS 38050,42002976.0,10048162.0,S_IN,236038,m2,humedec crudo medidor fqi380501 altos,31/05/2025,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,humedec crudo medidor fqi380501 altos,3/06/2025,7:00:00,3/06/2025,10:00:00,X,3,MECE ORAS,3,2025-06-03 07:00:00,2025-06-03 10:00:00,3.0
20003303,EPO,OC-EST-EPO-ACOM-MZ,CRUDO MEZCLA TRATADA (D),TRANSMISOR NIVEL LT520710,,10048216.0,S_IN,236047,m2,falla transmisor nivel tc-310,1/06/2025,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla transmisor nivel tc-310,2/06/2025,7:00:00,2/06/2025,12:00:00,X,5,MECE ORAS,4,2025-06-02 07:00:00,2025-06-02 12:00:00,5.0
20021215,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA AUXILIAR,,10048167.0,Z_XXXX,236049,m2,baja presion aire laberinto pt172 turb20,2/06/2025,ADNE,Actuador Neumatico,250,Kit de montaje,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,2/06/2025,13:00:00,2/06/2025,17:00:00,X,4,MECE ORAS,1,2025-06-02 13:00:00,2025-06-02 17:00:00,4.0
20003004,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,TRANSMISOR FLUJO LINEA RECIBO CUS,,10048160.0,S_IN,236043,m2,falla medidor fqi-250114 cusiana,1/06/2025,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,ERO3,Señal errática,,0,,nan,1/06/2025,5:27:51,,0:00:00,X,0,METR ORAS,2,2025-06-01 05:27:51,,0.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10048223.0,I_PI,236044,m2,"v/v4""x150 humedec psv alivio cusiana",1/06/2025,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/06/2025,20:42:00,,0:00:00,X,0,METR ORAS,2,2025-06-01 20:42:00,,0.0
20025957,EPO,OC-EST-EPO-UENF-CCMPRINCIPAL,PAQUETE ENFRIAMIENTO CCM PRINCIPAL,AIRE AC SPLIT/VENT PQTE A CCM PRINCIPAL,,10048166.0,U_AI,236042,m2,falla refrigeracion vfd-42020,1/06/2025,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,no se evidencia ninguna anomalía,1/06/2025,18:00:00,1/06/2025,21:00:00,X,3,MECE ORAS,2,2025-06-01 18:00:00,2025-06-01 21:00:00,3.0
20001216,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VAL SEG PSV-2307B FILTRO FASE I A MS7310,45004271.0,10048178.0,S_VS,236036,m2,fuga por testigo val seg psv-2307b,30/05/2025,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,falla en fuelle interno por sobrepresion,30/05/2025,13:00:00,30/05/2025,15:00:00,X,2,MECE ORAS,4,2025-05-30 13:00:00,2025-05-30 15:00:00,2.0
20025725,EPO,OC-EST-EPO-ADRE-AA,SISTEMA DE AGUAS ACEITOSAS,SEPARADOR API,,10048012.0,A_TI,235780,m2,falla bomba oxigenacion del api,24/03/2025,PO-A-020,Sub. Eléctrico e Instrumentación,A021,Arrancador de motor,SA-A-TI,BRD1,"Parada daño considerable, fisura, rotura",C340,1,Desgaste normal del equipo,falla bomba oxigenacion del api,29/05/2025,7:00:00,29/05/2025,11:00:00,X,4,MECE ORAS,2,2025-05-29 07:00:00,2025-05-29 11:00:00,4.0
20002686,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA304,45003343.0,10048156.0,R_PU,236033,m2,fuga de agua en succion ba-304,29/05/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,fuga de agua en succion ba-304,29/05/2025,15:00:00,29/05/2025,18:00:00,X,3,MECE ORAS,4,2025-05-29 15:00:00,2025-05-29 18:00:00,3.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10044577.0,R_ST,231935,m2,falla modulo de ignicion ge22110,24/01/2023,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/05/2025,7:00:00,28/05/2025,16:00:00,X,9,MECE ORAS,3,2025-05-28 07:00:00,2025-05-28 16:00:00,9.0
20003130,EPO,OC-EST-EPO-PMED-BEARAG2,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 2,CONTADOR DE FLUJO FQIT-303A DE BRAZO,,10047589.0,S_IN,235396,m2,daño paking gland medidor 302 araguaney,13/12/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño paking gland medidor 302 araguaney,28/05/2025,7:00:00,28/05/2025,10:30:00,X,"3,5",MECE ORAS,1,2025-05-28 07:00:00,2025-05-28 10:30:00,3.5
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10048073.0,R_ST,235973,m2,falla turbina 22030,12/05/2025,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/05/2025,9:00:00,27/05/2025,12:00:00,X,3,MECE ORAS,3,2025-05-27 09:00:00,2025-05-27 12:00:00,3.0
20016418,CVA,OC-TER-CVA-UENF-PQ42020,PAQUETE DE ENFRIAMIENTO VFD42020,AIRE AC SPLIT/VENT PQE A VFD42020,42005047.0,10048307.0,U_AI,236030,m2,falla compresor n°1 paquete a vfd-10,27/05/2025,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,27/05/2025,14:14:27,,0:00:00,X,0,METR ORAS,2,2025-05-27 14:14:27,,0.0
20027422,GRA,OC-EST-GRA-SCTR-RAC,RACK DE CONTROL,SISTEMA DE CONTROL PARQUE GENERACION,,10047748.0,S_CU,235589,m2,falla en el sistema com. sicam a 230,9/02/2025,PO-S-020,Sub. Modulo de Comunicaciones,S022,Gateway / Router / Modem,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,26/05/2025,7:30:00,26/05/2025,17:00:00,X,"9,5",MECE ORAS,,2025-05-26 07:30:00,2025-05-26 17:00:00,9.5
20015254,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #2 SHELTER GENERACION,42004716.0,10048111.0,U_AI,235997,m2,aire ac paq 2 en falla.,17/05/2025,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-I-HE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/05/2025,8:00:00,26/05/2025,12:00:00,X,4,MECE ORAS,2,2025-05-26 08:00:00,2025-05-26 12:00:00,4.0
20017610,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,TRANSMISOR PRESION LDS LINEA DESP,,10048138.0,S_IN,236022,m2,humedecimiento pit 820013,23/05/2025,PO-I-070,Sub. Misceláneos,I071,Brida / Junta Bridada,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,humedecimiento pit 820013,26/05/2025,7:00:00,26/05/2025,17:00:00,X,10,MECE ORAS,4,2025-05-26 07:00:00,2025-05-26 17:00:00,10.0
20023577,EPO,OC-EST-EPO-AELE-BTBPC,BAJA TENSIÓN BOMBAS PRINCIPALES,TABLERO ELECT DISTRIBUCION VFD42030,,10048149.0,E_EP,236025,m2,variacion voltaje vfd-42030,24/05/2025,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C540,1,Causa Desconocida,variacion voltaje vfd-42030,24/05/2025,8:00:00,24/05/2025,17:00:00,X,9,MECE ORAS,2,2025-05-24 08:00:00,2025-05-24 17:00:00,9.0
20021490,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,42003348.0,10043764.0,R_EG,231030,m2,falla sensor vibracion gn-22020,10/08/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,VIB1,Vibración anormal,,0,,nan,23/05/2025,7:00:00,23/05/2025,12:00:00,X,5,MECE ORAS,3,2025-05-23 07:00:00,2025-05-23 12:00:00,5.0
20024150,VSA,OC-EST-VSA-SREN-HIDROLAV,COMPLEMENTARIOS - HIDROLAVADORAS,HIDROLAVADORA KARCHER HDS558C VSA,,10047402.0,U_EA,235168,m2,cambio tapa reservorio de aceite-hidrolv,17/10/2024,PO-S-080,Sub. Motor Combustión SCI,S081,Bomba Lubricación / Aceite,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/05/2025,11:00:00,23/05/2025,12:00:00,X,1,MECE ORAS,1,2025-05-23 11:00:00,2025-05-23 12:00:00,1.0
20005368,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,BANCO AUTOMATICO CCM,42005160.0,10047451.0,E_BC,235234,m2,banco de condensadores barra de 480vac e,29/10/2024,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-BC,OHE1,"Alta temperatura, sobrecalentamiento",C340,1,Desgaste normal del equipo,banco de condensadores barra de 480vac e,22/05/2025,8:00:00,23/05/2025,12:00:00,X,28,MECE ORAS,2,2025-05-22 08:00:00,2025-05-23 12:00:00,
20009827,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TRANMISOR NIVEL LIT-520212B,,10047500.0,S_IN,235258,m2,falla señal de radar tc53020,3/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla señal de radar tc53020,22/05/2025,8:00:00,22/05/2025,16:30:00,X,"8,5",MECE ORAS,1,2025-05-22 08:00:00,2025-05-22 16:30:00,8.5
20010886,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,MOTOR ELECTRICO BAHIA 70,42005474.0,10048136.0,R_EM,236017,m2,falla scully bahia 7,22/05/2025,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C540,1,Causa Desconocida,falla scully bahia 7,22/05/2025,15:30:00,22/05/2025,17:30:00,X,2,MECE ORAS,2,2025-05-22 15:30:00,2025-05-22 17:30:00,2.0
20011099,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,TABLERO ELECT ALUMBARDO,,10048135.0,E_EP,236016,m2,baja iluminacion ccm,22/05/2025,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-E-EP,SER1,Piezas Mecánicas Sueltas,,0,,nan,22/05/2025,10:16:45,22/05/2025,11:00:00,,0,METR ORAS,2,2025-05-22 10:16:45,2025-05-22 11:00:00,0.0
20018796,EPO,OC-EST-EPO-AGEN-MTGEN,MEDIA TENSIÓN GENERACIÓN,TRANSFORMADOR ACEITE 6.9/0.5kV SWG20600,42005394.0,10048157.0,E_PT,236013,m2,filtracion de agua sensor humo e house,21/05/2025,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/05/2025,8:14:30,,0:00:00,X,0,METR ORAS,2,2025-05-21 08:14:30,,0.0
20002895,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45006438.0,10048144.0,U_OC,236012,m2,"falla bomba 53010 sumidero bpc""s",20/05/2025,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/05/2025,18:13:05,,0:00:00,X,0,METR ORAS,2,2025-05-20 18:13:05,,0.0
20027538,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,AACON 12000BTU-OFIC 4/SALA PEQUEÑA,,10047741.0,U_AI,235566,m2,falla a/acond oficinas ocensa,4/02/2025,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,baja presion aacon ocensa,19/05/2025,8:00:00,19/05/2025,15:00:00,,0,MECE ORAS,1,2025-05-19 08:00:00,2025-05-19 15:00:00,0.0
20002746,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-31 DE CONTRA INCENDIO AGUA,,10048045.0,S_FE,235894,m2,hma-31 presenta goteo de agua,24/04/2025,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,hma-31 presenta goteo de agua,19/05/2025,8:00:00,19/05/2025,9:30:00,X,"1,5",MECE ORAS,1,2025-05-19 08:00:00,2025-05-19 09:30:00,1.5
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10048112.0,R_ST,235977,m2,reparacion unidad xm-42 turbina ge-20,14/05/2025,PO-R-110,Sub. Motor Eléctrico,R113,Rodamiento radial,SA-R-EM,NOI1,Ruido fuera de lo Normal,,0,,nan,19/05/2025,7:00:00,19/05/2025,17:00:00,X,10,MECE ORAS,3,2025-05-19 07:00:00,2025-05-19 17:00:00,10.0
20010819,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,SWITCH FLUJO SUCC BAHIA 30,,10048133.0,S_IN,236000,m2,swicht de flujo bahia 3,19/05/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,DOP1,Señal retardada,C540,1,Causa Desconocida,swicht de flujo bahia 3,19/05/2025,15:06:00,19/05/2025,17:06:00,X,2,MECE ORAS,4,2025-05-19 15:06:00,2025-05-19 17:06:00,2.0
20004770,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR NIVEL TK12020,,10048305.0,S_IN,236003,m2,dierencias radas vs cinta tk-12020,19/05/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,19/05/2025,13:51:16,,0:00:00,,0,METR ORAS,4,2025-05-19 13:51:16,,0.0
20018727,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA CTRL PRES 370001,42004867.0,10048137.0,S_VA,236011,m2,fuga prensaestopa pcv 370001,20/05/2025,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste de componentes,19/05/2025,11:00:00,19/05/2025,12:00:00,X,1,MECE ORAS,2,2025-05-19 11:00:00,2025-05-19 12:00:00,1.0
20003397,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC302,45006422.0,10047621.0,I_TA,235399,m2,goteo diesel linea entrada espuma tc-302,15/12/2024,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,goteo diesel linea entrada espuma tc-302,16/05/2025,7:00:00,16/05/2025,9:00:00,X,2,MECE ORAS,2,2025-05-16 07:00:00,2025-05-16 09:00:00,2.0
20003398,EPO,OC-EST-EPO-ACOM-MZ,CRUDO MEZCLA TRATADA (D),TANQUE CRUDO TC310,45003329.0,10047996.0,I_TA,235787,m2,tanque crudo combt. tc310,26/03/2025,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C540,1,Causa Desconocida,tanque crudo combt. tc310,16/05/2025,7:00:00,16/05/2025,13:40:00,X,"6,67",MECE ORAS,2,2025-05-16 07:00:00,2025-05-16 13:40:00,6.67
20020659,CUS,OC-EST-CUS-SALV-TE,ALIVIO TÉRMICO,VALVULA SEG ALIV TEMP 16-PRO-C-BA21-01,,10048051.0,S_VS,235921,m2,humedeci en valvu de corte de psv5132,1/05/2025,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,humedeci en valvu de corte de psv5132,16/05/2025,7:00:00,16/05/2025,11:30:00,X,"4,5",MECE ORAS,4,2025-05-16 07:00:00,2025-05-16 11:30:00,4.5
20000991,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_10x600-LIN 950CONEX REC,42004106.0,10048131.0,S_VA,235980,m2,mov-5072 no recibe comando local o rem,15/05/2025,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,15/05/2025,9:09:36,,0:00:00,X,0,METR ORAS,2,2025-05-15 09:09:36,,0.0
20003008,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,INDICADOR RASPADOR TRAMPA TG82000,,10047900.0,S_IN,235734,m2,detector magnetico desp raspador falla,12/03/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,detector magnetico desp raspador falla,14/05/2025,7:00:00,14/05/2025,16:00:00,,0,MECE ORAS,1,2025-05-14 07:00:00,2025-05-14 16:00:00,0.0
20024115,VSA,OC-EST-VSA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_30x900- ENT 220-CONEX REC,45004530.0,10048152.0,S_VA,236005,m2,falla comunicacion mov-370128,19/05/2025,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,14/05/2025,22:00:00,15/05/2025,3:00:00,X,5,MECE ORAS,2,2025-05-14 22:00:00,2025-05-15 03:00:00,5.0
20002121,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SAAB RADAR TANQUE TP304,42005223.0,10047757.0,S_CL,235540,m2,falla radar temperatura tp-304,28/01/2025,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,ERO3,Señal errática,,0,,nan,13/05/2025,7:00:00,13/05/2025,12:00:00,X,5,MECE ORAS,4,2025-05-13 07:00:00,2025-05-13 12:00:00,5.0
20003141,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA MOV_8x150- ENT 920-ARAGUANEY 1,45006018.0,10048119.0,S_VA,235970,m2,falla cierre mov-331 multiple monterrey,12/05/2025,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,C540,1,Causa Desconocida,falla cierre mov-331 multiple monterrey,13/05/2025,8:00:00,13/05/2025,10:00:00,X,2,MECE ORAS,2,2025-05-13 08:00:00,2025-05-13 10:00:00,2.0
20003128,EPO,OC-EST-EPO-PMED-BEARAG2,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 2,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,42002980.0,10048208.0,S_IN,236081,m2,falla pit-302 medicion araguaney,12/06/2025,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla pit-302 medicion araguaney,13/05/2025,7:00:00,13/05/2025,17:00:00,X,10,MECE ORAS,3,2025-05-13 07:00:00,2025-05-13 17:00:00,10.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10048044.0,R_ST,235937,m2,falla correas ventilador cooler ge 22130,5/05/2025,PO-R-020,Sub. Lubricación,R025,Enfriador / Radiador,SA-R-ST,NOI1,Ruido fuera de lo Normal,,0,,nan,12/05/2025,8:00:00,12/05/2025,12:00:00,X,4,MECE ORAS,3,2025-05-12 08:00:00,2025-05-12 12:00:00,4.0
20002098,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,TANQUE ALMAC CRUDO TP302,45005846.0,10048065.0,I_TA,235968,m2,reemplazo de wiper en sello de tp-302,12/05/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/05/2025,9:36:58,12/05/2025,10:00:00,,0,MECE ORAS,3,2025-05-12 09:36:58,2025-05-12 10:00:00,0.0
20024859,VSA,OC-EST-VSA-AGEN-GE220101,GENERADOR GE-220101,PLAN SELLOS API 53B C-151 GE-220101,,10048110.0,Z_XXXX,235967,m2,goteo producto sello lado libre ge220101,12/05/2025,SEME,Sello mecanico,391,Sellos,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,mala posición del reservorio,12/05/2025,7:00:00,12/05/2025,9:00:00,X,2,MECE ORAS,1,2025-05-12 07:00:00,2025-05-12 09:00:00,2.0
20023159,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,ESTACION MIXTA ALARMA - CAMPAMENTO,,10045369.0,S_AM,232889,m2,cambiar luz estroboscopica poste 571002,26/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,cambiar luz estroboscopica poste 571002,10/05/2025,7:00:00,10/05/2025,12:00:00,,0,MECE ORAS,4,2025-05-10 07:00:00,2025-05-10 12:00:00,0.0
20010927,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,VALVULA CTRL SALI BRAZO 20,42005439.0,10048061.0,S_VA,235961,m2,falla lcv300201,9/05/2025,PO-R-010,Sub. Transmisión,R010,Acoples,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,falla lcv300201,10/05/2025,16:00:00,10/05/2025,20:00:00,X,4,MECE ORAS,3,2025-05-10 16:00:00,2025-05-10 20:00:00,4.0
20007850,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,ACTUADOR MOV-830006 DE TG-83000,,10048108.0,Z_XXXX,235963,m2,falla selector mov 830006,10/05/2025,PO-S-060,Sub. Válvulas,S069,Actuador,SA-E-SE,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,deterioro de componentes,10/05/2025,14:00:00,10/05/2025,17:00:00,X,3,MECE ORAS,1,2025-05-10 14:00:00,2025-05-10 17:00:00,3.0
20005306,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBEO,45002880.0,10047568.0,U_OC,235372,m2,falla bomba sumergible dique tu53100,5/12/2024,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,BRD1,"Parada daño considerable, fisura, rotura",C340,1,Desgaste normal del equipo,atasco en succion,9/05/2025,9:00:00,9/05/2025,12:00:00,X,3,MECE ORAS,2,2025-05-09 09:00:00,2025-05-09 12:00:00,3.0
20005307,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,MOTOR ELEC BU-53100,42005082.0,10047602.0,R_EM,235417,m2,atascamiento en bomba sumergible 53100,24/12/2024,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,atascamiento en bomba sumergible 53100,9/05/2025,9:00:00,9/05/2025,12:00:00,X,3,MECE ORAS,2,2025-05-09 09:00:00,2025-05-09 12:00:00,3.0
20002067,EPO,OC-EST-EPO-PALM-BT315,BOMBA TRASIEGO ALMACENAM. BT5315,BOMBA CENTRIFUGA BB315,45005817.0,10047936.0,R_PU,235757,m2,goteo producto area transferencias,16/03/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,goteo producto area transferencias,9/05/2025,15:00:00,9/05/2025,17:12:00,X,"2,2",MECE ORAS,2,2025-05-09 15:00:00,2025-05-09 17:12:00,2.2
20025754,CQO,OC-EST-CQO-SALV-PR,ALIVIO PRESIÓN,PSV  HIDRO FLOUD GENERACIÓN DESCARGA,,10048106.0,S_VS,235950,m2,cambiar válvula psv por deteriororo,9/05/2025,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/05/2025,7:19:04,,0:00:00,X,0,METR ORAS,3,2025-05-09 07:19:04,,0.0
20003008,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,INDICADOR RASPADOR TRAMPA TG82000,,10048145.0,S_IN,235949,m2,falla de giss trampa de despacho,9/05/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,desgaste mecánico,9/05/2025,14:00:00,9/05/2025,17:00:00,X,3,MECE ORAS,1,2025-05-09 14:00:00,2025-05-09 17:00:00,3.0
20002747,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-32 DE CONTRA INCENDIO AGUA,,10047931.0,S_FE,235779,m2,patin 11 con espuma sintetica con fuga,23/03/2025,PO-S-100,Sub. de Espuma,S101,Rociadores / Boquillas,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,patin 11 con espuma sintetica con fuga,8/05/2025,11:30:00,8/05/2025,14:00:00,X,"2,5",MECE ORAS,1,2025-05-08 11:30:00,2025-05-08 14:00:00,2.5
20002753,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-38 DE CONTRA INCENDIO AGUA,,10047988.0,S_FE,235831,m2,goteo por pase de valvula de hma-38,5/04/2025,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,goteo por pase de valvula de hma-38,8/05/2025,14:00:00,8/05/2025,15:30:00,X,"1,5",MECE ORAS,1,2025-05-08 14:00:00,2025-05-08 15:30:00,1.5
20002756,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-40 DE CONTRA INCENDIO AGUA,,10047989.0,S_FE,235832,m2,goteo por prensaestopa de hma-40,5/04/2025,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,goteo por prensaestopa de hma-40,8/05/2025,15:30:00,8/05/2025,17:00:00,X,"1,5",MECE ORAS,1,2025-05-08 15:30:00,2025-05-08 17:00:00,1.5
20025118,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO ALUMBRADO EXT-TA2,,10048070.0,E_EP,235945,m2,falla iluminacion de recibo cupiagua,8/05/2025,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,falla iluminacion de recibo cupiagua,8/05/2025,7:00:00,8/05/2025,16:00:00,X,9,MECE ORAS,1,2025-05-08 07:00:00,2025-05-08 16:00:00,9.0
20005148,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,CARRETE 46 DE TRAMPA DE SALIDA,,10048427.0,S_FE,235946,m2,falla por fuga de agua,8/05/2025,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-I-PI,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,8/05/2025,13:10:40,,0:00:00,X,0,METR ORAS,4,2025-05-08 13:10:40,,0.0
20005261,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,CARRETE 7 DE TANQUE TK-12010,,10048428.0,S_FE,235947,m2,falla por fuga de agua,8/05/2025,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/05/2025,13:21:06,,0:00:00,X,0,METR ORAS,4,2025-05-08 13:21:06,,0.0
20018988,CCA,OC-EST-CCA-SCIN-EX,SISTEMA DE EXTINCIÓN DE FUEGO,SISTEMA EXTINCIÓN ZONA SUMIDERO,45005039.0,10047342.0,S_FE,235123,m2,atascamiento valvula seccionamiento,2/10/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,atascamiento valvula seccionamiento,7/05/2025,7:00:00,7/05/2025,12:00:00,X,5,MECE ORAS,4,2025-05-07 07:00:00,2025-05-07 12:00:00,5.0
20027402,EPO,OC-EST-EPO-SCTR-RAC,RACK CONTROL,SISTEMA DE CONTROL MASTER STATION LAZO 1,,10048058.0,S_CU,235943,m2,apertura de lazo #1,6/05/2025,PO-S-230,Sub. Racks y módulos de Entrada y Salida,S233,Tarjeta Electronica,SA-S-CU,FTF4,Falla de Control,C540,1,Causa Desconocida,apertura de lazo #1,7/05/2025,7:00:00,7/05/2025,17:00:00,X,10,MECE ORAS,4,2025-05-07 07:00:00,2025-05-07 17:00:00,10.0
20005451,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,MOTOR ELECTRICO DE SHOUTDOWN,,10047688.0,R_EM,235489,m2,bomba sumergible apagada bunker entrada,16/01/2025,PO-R-090,Sub. Refrigeración,R090,Bomba,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,bomba sumergible apagada bunker entrada,6/05/2025,14:00:00,6/05/2025,17:00:00,X,3,MECE ORAS,1,2025-05-06 14:00:00,2025-05-06 17:00:00,3.0
20004623,MRF,OC-EST-MRF-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC API,,10048039.0,U_OC,235895,m2,falla valvula cheque  descarga de bx405,24/04/2025,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla valvula cheque  descarga de bx405,6/05/2025,7:00:00,6/05/2025,14:30:00,,0,MECE ORAS,2,2025-05-06 07:00:00,2025-05-06 14:30:00,0.0
20005497,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,VALVULA SEG CONV SHUTDOWN TLU-2,42002134.0,10047567.0,S_VS,235373,m2,falla bomba sumergible dique esdv810024,5/12/2024,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-VS,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,falla bomba sumergible dique esdv810024,5/05/2025,14:00:00,5/05/2025,17:00:00,X,3,MECE ORAS,4,2025-05-05 14:00:00,2025-05-05 17:00:00,3.0
20021390,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #4 SHELTER GENERACION,42004718.0,10048030.0,U_AI,235899,m2,falla a.a paq-4 shelter e-house,25/04/2025,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-U-AI,AIR2,Falsa alarma e indicación,,0,,nan,5/05/2025,8:00:00,5/05/2025,12:00:00,X,4,MECE ORAS,2,2025-05-05 08:00:00,2025-05-05 12:00:00,4.0
20001630,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,TRANSMISOR PRES BRAZO MED 40,,10048107.0,S_IN,235938,m2,falla transmisor pres brazo 4 ms-3600,5/05/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,perdida de calibración del pit-3640,5/05/2025,14:00:00,5/05/2025,16:00:00,X,2,MECE ORAS,2,2025-05-05 14:00:00,2025-05-05 16:00:00,2.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,70019942.0,E_EP,235932,m2,falla iluminacion sala de maquinas,4/05/2025,PO-E-010,Sub. Circuito Alimentación,E019,Transformador de Voltaje,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/05/2025,19:16:35,,0:00:00,X,0,METR ORAS,2,2025-05-04 19:16:35,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,70019942.0,E_EP,235933,m2,falla iluminacion posfiltracion bpc,4/05/2025,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-EP,DEP6,Alto voltaje de Entrada,,0,,nan,4/05/2025,19:27:56,,0:00:00,X,0,METR ORAS,2,2025-05-04 19:27:56,,0.0
20001961,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO BA310,42002914.0,10048116.0,R_EM,235930,m2,falla bomba 310 sumidero principal,3/05/2025,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/05/2025,18:25:25,,0:00:00,X,0,METR ORAS,1,2025-05-03 18:25:25,,0.0
20011077,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,VALVULA MOV_4x150- SAL 950-BE20070,42005704.0,10048023.0,S_VA,235903,m2,cambio actuador mov-300711 bahia 7 dsk,25/04/2025,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,múltiples fallas en el actuador,1/05/2025,7:00:00,1/05/2025,17:06:00,X,"10,1",MECE ORAS,2,2025-05-01 07:00:00,2025-05-01 17:06:00,10.1
20000845,CUS,OC-EST-CUS-SRES-BOMBNEUM,RECOLECCION - BOMBA NEUMATICA,BOMBA NEUMATICA PISCINA OXIDA ME59000,45002833.0,10048050.0,R_PU,235922,m2,falla bomba wilden m-15 drenaje cps,1/05/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/05/2025,17:08:47,,0:00:00,X,0,METR ORAS,4,2025-05-01 17:08:47,,0.0
20002894,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC TRAMPAS CENIT,45006437.0,10048048.0,U_OC,235923,m2,falla switch sumidero face cero,1/05/2025,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/05/2025,21:32:22,1/05/2025,22:00:00,,0,METR ORAS,2,2025-05-01 21:32:22,2025-05-01 22:00:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10043431.0,R_ST,230615,m2,falla valvula hv651 gn-22120,16/05/2022,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla valvula hv651 gn-22120,30/04/2025,8:00:00,30/04/2025,12:00:00,,0,MECE ORAS,3,2025-04-30 08:00:00,2025-04-30 12:00:00,0.0
20006934,CCA,OC-EST-CCA-PREC-FL22010,BRAZO PREFILTRACION TFL-22010,ACTUADOR ELECT MOV-220103 TFL-21010,45004897.0,10046726.0,Z_XXXX,234077,m2,mov 220303 en falla,6/03/2024,ADME,Actuador Mecánico,463,Tornillo,SA-R-EM,LOO3,Salida por Baja Potencia,C340,1,Desgaste normal del equipo,mov 220303 en falla,30/04/2025,7:00:00,30/04/2025,10:00:00,X,3,MECE ORAS,1,2025-04-30 07:00:00,2025-04-30 10:00:00,3.0
20009900,CCA,OC-EST-CCA-PREC-FL22030,BRAZO PREFILTRACION TFL-22030,ACTUADOR ELECT MOV-220403 TFL-21030,45004905.0,10046854.0,Z_XXXX,234080,m2,mov 220303 en falla,6/03/2024,ADME,Actuador Mecánico,4,Acople Bastago,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,mov 220303 en falla,30/04/2025,10:00:00,30/04/2025,12:00:00,X,2,MECE ORAS,1,2025-04-30 10:00:00,2025-04-30 12:00:00,2.0
20001330,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 03 AGUA CONTRAINCENDIO ODC,,10048031.0,S_FE,235884,m2,restriccion apertura de valvula hme tq55,20/04/2025,PO-S-050,Sub. Monitor - Hidrante,S052,Mecanismo Accionamiento (Volante),SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,30/04/2025,12:30:00,30/04/2025,14:00:00,X,"1,5",MECE ORAS,1,2025-04-30 12:30:00,2025-04-30 14:00:00,1.5
20011502,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,TRANSMISOR DENSIDAD BRAZO 100,42004072.0,10048052.0,S_IN,235918,m2,falla densitometro b#10,30/04/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla densitometro bahia 10,30/04/2025,15:06:00,30/04/2025,17:06:00,X,2,MECE ORAS,1,2025-04-30 15:06:00,2025-04-30 17:06:00,2.0
20000118,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR A TK12010,42005514.0,10047985.0,I_MI,235873,m2,goteo de crudo agt-12010b tk-12010,15/04/2025,PO-S-080,Sub. Motor Combustión SCI,S088,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C540,1,Causa Desconocida,goteo de crudo agt-12010b tk-12010,28/04/2025,7:00:00,28/04/2025,9:00:00,X,2,MECE ORAS,1,2025-04-28 07:00:00,2025-04-28 09:00:00,2.0
20023070,CQO,OC-EST-CQO-SCIN-LP,AGENTE LIMPIO,DETECTOR HUMO SHELTER COMUNIC,,10048015.0,S_FD,235885,m2,alarma activada detector de humo shelter,22/04/2025,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,alarma activada detector de humo shelter,28/04/2025,8:00:00,28/04/2025,12:00:00,X,4,MECE ORAS,4,2025-04-28 08:00:00,2025-04-28 12:00:00,4.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10048029.0,S_IN,235910,m2,fit-820011 no registra caudal en dcs,27/04/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,fit-820011 no registra caudal en dcs,28/04/2025,15:06:00,28/04/2025,17:06:00,X,2,MECE ORAS,2,2025-04-28 15:06:00,2025-04-28 17:06:00,2.0
20009845,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,BOMBA CENTRIFUGA BC-52100,42004937.0,10048026.0,R_PU,235912,m2,falla alfa laval urgente,28/04/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,falla alfa laval urgente,28/04/2025,14:00:00,28/04/2025,17:30:00,X,"3,5",MECE ORAS,2,2025-04-28 14:00:00,2025-04-28 17:30:00,3.5
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10048049.0,S_IN,235916,m2,goteo de crudo por tomamuestra monterrey,28/04/2025,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,28/04/2025,21:47:22,,0:00:00,X,0,METR ORAS,2,2025-04-28 21:47:22,,0.0
20027404,EPO,OC-EST-EPO-SCTR-RAC,RACK CONTROL,SISTEMA DE CONTROL MASTER STATION LAZO 3,,10047896.0,S_CU,235913,m2,lazo 3 comunicacion movs falla,28/04/2025,PO-S-200,Sub. Servidores y Estaciones de Trabajo,S201,Hardware (Electronico y Alimentacion),SA-S-CU,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,28/04/2025,5:00:53,,0:00:00,X,0,MECE ORAS,4,2025-04-28 05:00:53,,0.0
20008835,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,MEDIDOR FLUJO DESPLA POS 38040,42002975.0,10048024.0,S_IN,235907,m2,revision pt brazo 4 altos en falla,27/04/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,revision pt brazo 4 altos en falla,27/04/2025,8:00:00,27/04/2025,12:00:00,X,4,MECE ORAS,3,2025-04-27 08:00:00,2025-04-27 12:00:00,4.0
20009845,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,BOMBA CENTRIFUGA BC-52100,42004937.0,10048026.0,R_PU,235905,m2,fallas en alfa laval,26/04/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,26/04/2025,4:38:38,,0:00:00,X,0,MECE ORAS,2,2025-04-26 04:38:38,,0.0
20002002,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRIFUGA AGUA RESIDUAL B,45005808.0,10047937.0,R_PU,235783,m2,falla bombas de filtros de la ptard,25/03/2025,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,C540,1,Causa Desconocida,falla bombas de filtros de la ptard,25/04/2025,10:00:00,25/04/2025,17:12:00,X,"7,2",MECE ORAS,1,2025-04-25 10:00:00,2025-04-25 17:12:00,7.2
20019968,CUS,OC-EST-CUS-PMED-BE5107,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA CTRL FLUJO BRAZO MED BE5107,42003625.0,10048019.0,S_VA,235897,m2,cambio regulador fcv-5107,24/04/2025,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,cambio regulador fcv-5107,25/04/2025,7:00:00,25/04/2025,12:00:00,X,5,MECE ORAS,3,2025-04-25 07:00:00,2025-04-25 12:00:00,5.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,10048305.0,I_TA,235898,m2,falla en el acumulado tov del tk 12020,25/04/2025,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,25/04/2025,0:28:19,,0:00:00,X,0,METR ORAS,3,2025-04-25 00:28:19,,0.0
20002893,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC API,45002922.0,10048046.0,U_OC,235904,m2,"falla bomba sumidero api, no arranca",25/04/2025,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,25/04/2025,17:16:40,,0:00:00,X,0,METR ORAS,2,2025-04-25 17:16:40,,0.0
20020757,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,Actuador de PCV-038B,,10047691.0,Z_XXXX,235525,m2,cambio posicionador pcv-038b,24/01/2025,ADEH,Actuador electrohidraulico,238,Indicador de posicion,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,cambio posicionador pcv-038b,23/04/2025,7:00:00,23/04/2025,17:06:00,X,"10,1",MECE ORAS,1,2025-04-23 07:00:00,2025-04-23 17:06:00,10.1
20003394,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC301,45003330.0,10047828.0,I_TA,235662,m2,cable apantallamiento suelto tc 301,24/02/2025,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-TA,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,cable apantallamiento suelto tc 301,23/04/2025,13:00:00,23/04/2025,16:00:00,X,3,MECE ORAS,2,2025-04-23 13:00:00,2025-04-23 16:00:00,3.0
20004707,CVA,OC-TER-CVA-AAIR-BO,AIRE BOMBEO,TRANSMISOR PRES DIF TLF54030,,10048426.0,S_IN,235886,m2,falla pid 540301 del tfl-54030,22/04/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,22/04/2025,15:38:29,,0:00:00,X,0,METR ORAS,1,2025-04-22 15:38:29,,0.0
20010639,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA MOV_16x150- DES 710-BS38060,45005494.0,10048306.0,S_VA,235887,m2,mov 380611 no opera en corridas,22/04/2025,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,22/04/2025,16:12:24,,0:00:00,X,0,METR ORAS,2,2025-04-22 16:12:24,,0.0
20007850,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,ACTUADOR MOV-830006 DE TG-83000,,10047955.0,Z_XXXX,235775,m2,ruido anormal atascamiento mov 830006,23/03/2025,ADNE,Actuador Neumatico,250,Kit de montaje,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,deterioro de componentes,21/04/2025,12:36:00,21/04/2025,14:00:00,,0,MECE ORAS,1,2025-04-21 12:36:00,2025-04-21 14:00:00,0.0
20002098,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,TANQUE ALMAC CRUDO TP302,45005846.0,10048010.0,I_TA,235845,m2,tp302 presenta daño el sello secundario,9/04/2025,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/04/2025,21:35:13,21/04/2025,22:00:00,,0,METR ORAS,3,2025-04-21 21:35:13,2025-04-21 22:00:00,0.0
20010773,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA CTROL FLUJO FQM38000,45005533.0,70020161.0,S_VA,235881,m2,fcv-380118 esta en falla,17/04/2025,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,17/04/2025,13:09:15,,0:00:00,X,0,MECE ORAS,3,2025-04-17 13:09:15,,0.0
20022274,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,MEDIDOR FLUJO BRAZO MED BE3610,45004396.0,10047998.0,S_IN,235877,m2,ruido anormal medidor b1 ms3600,17/04/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C540,1,Causa Desconocida,no se evidencia ruido,17/04/2025,1:47:06,23/04/2025,10:00:00,,0,MECE ORAS,3,2025-04-17 01:47:06,2025-04-23 10:00:00,0.0
20014298,CQO,OC-EST-CQO-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #2 SHELTER BT,42004349.0,10047039.0,U_AI,234768,m2,revisar falla aa paquete 2 she baj ten,7/07/2024,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,revisar falla aa paquete 2 she baj ten,16/04/2025,7:00:00,16/04/2025,12:00:00,X,5,MECE ORAS,2,2025-04-16 07:00:00,2025-04-16 12:00:00,5.0
20010084,LBE,OC-EST-LBE-SCIN-AU,AGUA CONTRAINCENDIO,MOTOR DIESEL BOMBA BA-72200,,10047997.0,S_FE,235876,m2,reparación motor diesel clarke modelo,16/04/2025,PO-S-080,Sub. Motor Combustión SCI,S081,Bomba Lubricación / Aceite,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,16/04/2025,10:30:45,,0:00:00,X,0,METR ORAS,4,2025-04-16 10:30:45,,0.0
20010084,LBE,OC-EST-LBE-SCIN-AU,AGUA CONTRAINCENDIO,MOTOR DIESEL BOMBA BA-72200,,10047997.0,S_FE,235876,m2,reparación motor diesel clarke modelo,16/04/2025,PO-S-080,Sub. Motor Combustión SCI,S081,Bomba Lubricación / Aceite,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,16/04/2025,10:30:45,,0:00:00,X,0,METR ORAS,4,2025-04-16 10:30:45,,0.0
20010084,LBE,OC-EST-LBE-SCIN-AU,AGUA CONTRAINCENDIO,MOTOR DIESEL BOMBA BA-72200,,10047997.0,S_FE,235876,m2,reparación motor diesel clarke modelo,16/04/2025,PO-S-080,Sub. Motor Combustión SCI,S081,Bomba Lubricación / Aceite,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,16/04/2025,10:30:45,,0:00:00,X,0,METR ORAS,4,2025-04-16 10:30:45,,0.0
20007470,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,ACTUADOR FV-380115D 24-PRO-C-CA21-077,,70020131.0,Z_XXXX,235871,m2,falla limite tope mov-380115a,15/04/2025,ADEN,Actuador Electroneumatico,430,switch de posicion,SA-S-AM,ERO3,Señal errática,,0,,nan,15/04/2025,9:29:49,,0:00:00,X,0,MECE ORAS,1,2025-04-15 09:29:49,,0.0
20005502,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,45005671.0,10047980.0,S_VS,235866,m2,val seg aliv transi filtrado con fugas,14/04/2025,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/04/2025,16:07:37,,0:00:00,X,0,METR ORAS,4,2025-04-14 16:07:37,,0.0
20005506,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,45005675.0,10047981.0,S_VS,235867,m2,valv seg aliv transi filtrado con fugas,14/04/2025,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VS,INP1,Pase interno,,0,,nan,14/04/2025,16:11:13,,0:00:00,X,0,METR ORAS,4,2025-04-14 16:11:13,,0.0
20010773,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA CTROL FLUJO FQM38000,45005533.0,70020125.0,S_VA,235865,m2,fuga de aire fv-380118,14/04/2025,PO-S-070,Sub. Actuador,S070,Diafragma,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,14/04/2025,12:47:14,,0:00:00,X,0,MECE ORAS,3,2025-04-14 12:47:14,,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10047991.0,S_IN,235862,m2,falla medidor flujo despacho miraflores,14/04/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,14/04/2025,2:40:56,,0:00:00,X,0,METR ORAS,2,2025-04-14 02:40:56,,0.0
20024100,CUS,OC-EST-CUS-SRES-BOMBNEUM,RECOLECCION - BOMBA NEUMATICA,BOMBA NEUMATICA WILDEN M15,,10048022.0,S_EQ,235901,m2,falla bomba wilden fractank,25/04/2025,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,no genera sucicon bomb wildn fractank,14/04/2025,14:30:00,14/04/2025,15:30:00,X,1,MECE ORAS,4,2025-04-14 14:30:00,2025-04-14 15:30:00,1.0
20003139,EPO,OC-EST-EPO-PMED-BEMOY,BRAZO MEDICIÓN DE ENTRADA MONTERREY 1,VALVULA MOV_8x150- SAL 920-MONTERREY 1,45006022.0,10047994.0,S_VA,235858,m2,perdida de disponibilidad mov-303,12/04/2025,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,cable suelto,13/04/2025,8:00:00,13/04/2025,11:00:00,X,3,MECE ORAS,2,2025-04-13 08:00:00,2025-04-13 11:00:00,3.0
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,45005528.0,10047920.0,S_VA,235768,m2,sellos complementarios en mal estado,19/03/2025,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,sellos complementarios en mal estado,12/04/2025,7:00:00,12/04/2025,17:12:00,X,"10,2",MECE ORAS,2,2025-04-12 07:00:00,2025-04-12 17:12:00,10.2
