equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20014977,GRA,OC-EST-GRA-ADRE-CR,DRENAJE CERRADO GRANJITA,SUMIDERO CERRADO GRANJITA,42004740.0,10047976.0,U_OC,235855,m2,humedecimiento manguera fractank sumider,12/04/2025,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-O-RI,SER1,Piezas Mecánicas Sueltas,,0,,nan,12/04/2025,7:36:22,,0:00:00,X,0,METR ORAS,2,2025-04-12 07:36:22,,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10047954.0,S_IN,235796,m2,falla toma muestra ms-3600,28/03/2025,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,11/04/2025,14:00:00,11/04/2025,19:00:00,X,5,MECE ORAS,2,2025-04-11 14:00:00,2025-04-11 19:00:00,5.0
20005931,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,BOMBA BU-59100 TANQUE SUMIDERO TU-59100,45004996.0,10047973.0,R_PU,235851,m2,falla bomba bu-59100,11/04/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C330,1,Error de Mantenimiento,desajuste de conexiones,11/04/2025,8:00:00,11/04/2025,9:30:00,X,"1,5",MECE ORAS,1,2025-04-11 08:00:00,2025-04-11 09:30:00,1.5
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,42005731.0,10048068.0,S_IN,235854,m2,falla prv toma muestras cusiana,11/04/2025,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,falla prv toma muestras cusiana,11/04/2025,15:06:00,11/04/2025,17:06:00,X,2,MECE ORAS,2,2025-04-11 15:06:00,2025-04-11 17:06:00,2.0
20007470,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,ACTUADOR FV-380115D 24-PRO-C-CA21-077,,10047586.0,Z_XXXX,235386,m2,falla mov control despacho 380115,10/12/2024,ADNE,Actuador Neumatico,446,Tarjeta electronica,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla mov control despacho 380115,10/04/2025,7:00:00,10/04/2025,12:00:00,X,5,MECE ORAS,1,2025-04-10 07:00:00,2025-04-10 12:00:00,5.0
20000873,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA WP12030,45002823.0,10047971.0,R_PU,235848,m2,falla bomba dewatering 12030,10/04/2025,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-E-RE,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,falla bomba dewatering 12030,10/04/2025,14:30:00,10/04/2025,17:30:00,X,3,MECE ORAS,2,2025-04-10 14:30:00,2025-04-10 17:30:00,3.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10047990.0,R_PU,235842,m2,falla bomba aspercion del api,8/04/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,8/04/2025,13:01:09,8/04/2025,14:00:00,,0,METR ORAS,2,2025-04-08 13:01:09,2025-04-08 14:00:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10044759.0,R_ST,232195,m2,falla en hmi turbina 30,12/03/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,falla en hmi turbina 30,7/04/2025,7:00:00,9/04/2025,17:00:00,,0,MECE ORAS,3,2025-04-07 07:00:00,2025-04-09 17:00:00,0.0
20024443,EPO,OC-EST-EPO-SCTR-ESCADA,SCADA ELÉCTRICO,RACK 1  ESCADA GENERACIÓN,,10047513.0,S_CM,235304,m2,revison scada sicam,19/11/2024,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,revison scada sicam,7/04/2025,14:00:00,7/04/2025,16:00:00,X,2,MECE ORAS,4,2025-04-07 14:00:00,2025-04-07 16:00:00,2.0
20004111,MRF,OC-EST-MRF-UENF-PQEF,PAQUETE ENFRIAMIENTO MCC FASE I,AIRE AC PQE I FASE1,45004862.0,10047959.0,U_AI,235828,m2,falla en  aire acondicionado ccm fase 1,4/04/2025,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla en  aire acondicionado ccm fase 1,7/04/2025,7:00:00,8/04/2025,17:30:00,X,"34,5",MECE ORAS,2,2025-04-07 07:00:00,2025-04-08 17:30:00,
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10048003.0,S_IN,235836,m2,bomba toma muestra de altos falla sello,7/04/2025,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,7/04/2025,14:18:46,,0:00:00,X,0,METR ORAS,2,2025-04-07 14:18:46,,0.0
20021885,MRF,OC-EST-MRF-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,AGENTE LIMPIO CCM,45004613.0,10047959.0,S_FE,235835,m2,aire ccm fase no funciona por correa,7/04/2025,PO-S-110,Sub. Tuberías y Mangueras SCI,S113,Rociadores / Boquillas,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,aire ccm fase no funciona por correa,7/04/2025,7:00:00,8/04/2025,17:30:00,,0,MECE ORAS,4,2025-04-07 07:00:00,2025-04-08 17:30:00,0.0
20025495,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150-ENT 950-MUTK120,45006575.0,10047963.0,S_VA,235830,m2,falla apertura mov-410308,5/04/2025,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,falla apertura mov-410308,5/04/2025,14:00:00,5/04/2025,17:00:00,X,3,MECE ORAS,3,2025-04-05 14:00:00,2025-04-05 17:00:00,3.0
20007515,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-360123 24-PRO-C-BA21-020,,10047819.0,Z_XXXX,235667,m2,falla señal local remoto mov 360123,26/02/2025,ADEN,Actuador Electroneumatico,430,switch de posicion,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla señal local remoto mov 360123,4/04/2025,7:00:00,4/04/2025,17:12:00,X,"10,2",MECE ORAS,1,2025-04-04 07:00:00,2025-04-04 17:12:00,10.2
20022297,VSA,OC-EST-VSA-SCIN-DT,DETECTORES CONTRAINCENDIOS,TABLERO CTRL DETECTOR F&G,,10046612.0,E_EP,234257,m2,baja presion cilindro agente limpio ccm,1/04/2024,PO-E-010,Sub. Circuito Alimentación,E016,Solenoide,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,sello del instrumento deteriorado,3/04/2025,8:00:00,3/04/2025,12:00:00,X,4,MECE ORAS,4,2025-04-03 08:00:00,2025-04-03 12:00:00,4.0
20021977,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150-ENT 950-MUTK120,,10047944.0,S_VA,235818,m2,falla de atascamiento mov-410408,1/04/2025,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,falla de atascamiento mov-410408,3/04/2025,7:00:00,3/04/2025,21:00:00,X,14,MECE ORAS,2,2025-04-03 07:00:00,2025-04-03 21:00:00,
20014391,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,CALDERA DE ACEITE TERMICO,,10046840.0,Z_XXXX,234542,m2,falla bomba neumatica versamatic,21/05/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla bomba neumatica versamatic,2/04/2025,13:30:00,2/04/2025,17:00:00,X,"3,5",MECE ORAS,1,2025-04-02 13:30:00,2025-04-02 17:00:00,3.5
20016399,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA LUBRIC SUMIDERO ACEITE GE-20,,10047952.0,Z_XXXX,235821,m2,falla bomba neumatica versamatic,2/04/2025,ADNE,Actuador Neumatico,150,diafragma,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla bomba neumatica versamatic,2/04/2025,7:00:00,2/04/2025,12:00:00,X,5,MECE ORAS,1,2025-04-02 07:00:00,2025-04-02 12:00:00,5.0
20025747,CQO,OC-EST-CQO-SALV-PR,ALIVIO PRESIÓN,PSV MODULO ENFRIADOR DIESEL GE 22020,,10047953.0,S_VS,235820,m2,válvula psv-2101 no da hermeticidad,2/04/2025,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-S-VS,INP1,Pase interno,,0,,nan,2/04/2025,11:24:44,,0:00:00,X,0,METR ORAS,3,2025-04-02 11:24:44,,0.0
20007536,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,ACTUADOR VALVULA GLOBO PV-240003B TRAMPA,,70020122.0,Z_XXXX,235823,m2,humedecimiento en pv 240003 b,2/04/2025,ADME,Actuador Mecánico,391,Sellos,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/04/2025,17:24:09,,0:00:00,X,0,MECE ORAS,1,2025-04-02 17:24:09,,0.0
20007381,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,ACTUADOR MOV-120110 DE TK-12010,,10047908.0,Z_XXXX,235747,m2,falla operacion remota mov 120110,14/03/2025,ADEH,Actuador electrohidraulico,238,Indicador de posicion,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,falla operacion remota mov 120110,1/04/2025,7:00:00,1/04/2025,12:00:00,X,5,MECE ORAS,1,2025-04-01 07:00:00,2025-04-01 12:00:00,5.0
20002568,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,VALVULA MOV_10x150- LIN 920-TQ301,45006302.0,10047904.0,S_VA,235749,m2,"humedecimiento v/v 10""-mov410120 tr-301",14/03/2025,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,humedecimiento por tapon de cuerpo de vá,1/04/2025,14:30:00,1/04/2025,17:00:00,X,"2,5",MECE ORAS,2,2025-04-01 14:30:00,2025-04-01 17:00:00,2.5
20014238,CQO,OC-EST-CQO-ADRE-DA,DRENAJE ABIERTO,TRANSMISOR NIVEL SA-59400,,10045192.0,S_IN,232672,m2,cambiar transmisor nivel sumidero lodos,16/06/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,cambiar transmisor nivel sumidero lodos,31/03/2025,7:00:00,31/03/2025,12:00:00,X,5,MECE ORAS,4,2025-03-31 07:00:00,2025-03-31 12:00:00,5.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,45006451.0,10046739.0,R_ST,234421,m2,soldadura ducto escape interna tg-70,25/04/2024,PO-R-060,Sub. Escape,R062,Conductos,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,soldadura ducto escape interna tg-70,31/03/2025,8:00:00,31/03/2025,12:00:00,,0,MECE ORAS,3,2025-03-31 08:00:00,2025-03-31 12:00:00,0.0
20005527,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,PUENTE GRUA BOMBAS PRINCIPALES,42002248.0,10047363.0,I_CR,235065,m2,gancho puente bpc´s no baja,16/09/2024,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-CR,FTS1,No arranca al momento de encender,C330,1,Error de Mantenimiento,limpieza de contactores,31/03/2025,13:00:00,31/03/2025,17:00:00,X,4,MECE ORAS,1,2025-03-31 13:00:00,2025-03-31 17:00:00,4.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10047943.0,S_IN,235804,m2,falla di_820001_error de lectura,31/03/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,31/03/2025,0:53:20,31/03/2025,1:00:00,X,"0,11",METR ORAS,2,2025-03-31 00:53:20,2025-03-31 01:00:00,0.11
20005083,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_36x150- LIN 710-MU120,45005224.0,70020124.0,S_VA,235798,m2,calibracion de topes mov 600024,29/03/2025,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,29/03/2025,8:36:04,,0:00:00,X,0,MECE ORAS,2,2025-03-29 08:36:04,,0.0
20020899,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,LINEA SALIDA TLU-2,,70020123.0,I_PI,235799,m2,mov 380115 a no opera electricamente,29/03/2025,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,29/03/2025,8:42:21,,0:00:00,X,0,MECE ORAS,2,2025-03-29 08:42:21,,0.0
20002069,EPO,OC-EST-EPO-PALM-BT316,BOMBA TRASIEGO ALMACENAM. BT5316,BOMBA CENTRIFUGA BB316,45005819.0,10047936.0,R_PU,235801,m2,"goteo producto v/v10""x150 transferencias",29/03/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,29/03/2025,14:40:25,,0:00:00,X,0,MECE ORAS,2,2025-03-29 14:40:25,,0.0
20010580,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,TRANSMISOR TEMP SALI MS38010,,10046111.0,S_IN,233708,m2,panel de visualización pit-380101 dañado,19/12/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,panel de visualización pit-380101 dañado,28/03/2025,9:30:00,28/03/2025,12:00:00,X,"2,5",MECE ORAS,1,2025-03-28 09:30:00,2025-03-28 12:00:00,2.5
20024832,CVA,OC-TER-CVA-UENF-PQSETK73,PAQUETE DE ENFRIAMIENTO SUB EST TK73,AIRE AC SPLIT/VENT PQE 2 SETK73,,10047835.0,U_AI,235684,m2,falla und condens comp 1 aacon sub tk73,2/03/2025,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla und condens comp 1 aacon sub tk73,28/03/2025,7:00:00,28/03/2025,12:00:00,X,5,MECE ORAS,2,2025-03-28 07:00:00,2025-03-28 12:00:00,5.0
20017186,CUS,OC-EST-CUS-UENF-PQ42040,PAQUETE ENFRIAMIENTO VFD-42040,AIRE AC SPLIT/VENT PQE A VFD42040,46000625.0,10047855.0,U_AI,235692,m2,ruido anormal aire acon #1 vfd-30/40,4/03/2025,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-BL,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,ruido anormal aire acon #1 vfd-30/40,27/03/2025,8:00:00,8/04/2025,17:30:00,X,"297,5",MECE ORAS,2,2025-03-27 08:00:00,2025-04-08 17:30:00,
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10047934.0,R_CO,235788,m2,falla compresor 54010,26/03/2025,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,PDE2,Baja presión de lubricación,C340,1,Desgaste normal del equipo,falla compresor 54010,27/03/2025,11:00:00,27/03/2025,17:00:00,X,6,MECE ORAS,1,2025-03-27 11:00:00,2025-03-27 17:00:00,6.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10048159.0,R_PU,235789,m2,sumidero api actualizacion señales dcs,26/03/2025,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,26/03/2025,7:03:40,26/03/2025,8:00:00,,0,METR ORAS,2,2025-03-26 07:03:40,2025-03-26 08:00:00,0.0
20011332,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,MOTOR ELECT BU-53030,,10047956.0,R_EM,235792,m2,perdida disponibilidad bomba sumidero,26/03/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,deterioro de componentes,26/03/2025,22:51:11,27/03/2025,12:00:00,X,"13,15",MECE ORAS,2,2025-03-26 22:51:11,2025-03-27 12:00:00,
20001027,CUS,OC-EST-CUS-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV TRAMPA RECIBO ME5002,,10048067.0,S_VS,235784,m2,humedecimiento psv-5078 descargadero,25/03/2025,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,25/03/2025,7:00:00,25/03/2025,11:00:00,X,4,MECE ORAS,4,2025-03-25 07:00:00,2025-03-25 11:00:00,4.0
20024029,CUS,OC-EST-CUS-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO MCC,,70020071.0,S_FD,235786,m2,baja presion cilindro agente limpio ccm,25/03/2025,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,25/03/2025,18:10:11,,0:00:00,X,0,METR ORAS,4,2025-03-25 18:10:11,,0.0
20003520,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 404,42004897.0,,R_CO,235781,m2,ca-404 alarma por baja presion tanque,24/03/2025,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,LOO2,Salida por Baja Presión de Descarga,,0,,nan,24/03/2025,9:31:49,,0:00:00,,0,MECE,1,2025-03-24 09:31:49,,0.0
20015018,GRA,OC-EST-GRA-AELE-MTGE,SISTEMA MEDIA TENSIÓN GENERACION,TABLERO CTRL #2 MEDIDA E-HOUSE GENERAC,,10047927.0,S_CL,235778,m2,falla rele celda l03 mt e-house,23/03/2025,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-SG,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,23/03/2025,14:01:07,,0:00:00,X,0,METR ORAS,1,2025-03-23 14:01:07,,0.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,20186839.0,U_IL,235776,m2,falla lamparas trampa despacho l30,23/03/2025,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla lamparas,23/03/2025,2:50:00,,0:00:00,X,0,MECE ORAS,1,2025-03-23 02:50:00,,0.0
20024831,CVA,OC-TER-CVA-UENF-PQSETK73,PAQUETE DE ENFRIAMIENTO SUB EST TK73,AIRE AC SPLIT/VENT PQE 1 SETK73,,10047616.0,U_AI,235433,m2,falla ventilador unidad externa,30/12/2024,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla ventilador unidad externa,21/03/2025,7:00:00,21/03/2025,12:00:00,X,5,MECE ORAS,2,2025-03-21 07:00:00,2025-03-21 12:00:00,5.0
20018059,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,TRANSMISOR PRES SALI MS38020,,10047923.0,S_IN,235772,m2,transmisor en falla durante cargue,20/03/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,calibracion de lazo,20/03/2025,13:00:00,20/03/2025,16:00:00,X,3,MECE ORAS,1,2025-03-20 13:00:00,2025-03-20 16:00:00,3.0
20004497,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,TANQUE DIESEL DIARIO CONTRAINCENDIO,45003295.0,,I_TA,235770,m2,tc-402 válvula de entrada despinada,20/03/2025,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,SER1,Piezas Mecánicas Sueltas,,0,,nan,20/03/2025,1:26:50,,0:00:00,,0,MECE,2,2025-03-20 01:26:50,,0.0
20000118,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR A TK12010,42005514.0,10047922.0,I_MI,235769,m2,ruptura de platina pocicion agt-12010 a,19/03/2025,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-R-EM,SER1,Piezas Mecánicas Sueltas,,0,,nan,19/03/2025,19:59:13,19/03/2025,20:00:00,,0,METR ORAS,1,2025-03-19 19:59:13,2025-03-19 20:00:00,0.0
20005136,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL SIST ESPUMA,42005149.0,10047921.0,S_FE,235767,m2,exhosto suelto motor diesel sist espuma,19/03/2025,PO-S-080,Sub. Motor Combustión SCI,S085,Exhosto / Escape,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,19/03/2025,4:50:34,,0:00:00,X,0,METR ORAS,4,2025-03-19 04:50:34,,0.0
20003982,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,45003307.0,10044875.0,R_PU,232006,m2,el patin espuma presenta multiples fugas,4/02/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-I-PI,ELP7,Fuga de Espuma - Fluido de Proceso,C340,1,Desgaste normal del equipo,patin espuma presenta multiples fugas,18/03/2025,7:00:00,18/03/2025,17:30:00,X,"10,5",MECE ORAS,4,2025-03-18 07:00:00,2025-03-18 17:30:00,10.5
20017247,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,SISTEMA AUXILIAR GE22110,,10047843.0,Z_XXXX,235599,m2,falla ilumincaion exterior ler ge 22110,12/02/2025,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/03/2025,7:00:00,19/03/2025,17:00:00,,0,MECE ORAS,1,2025-03-18 07:00:00,2025-03-19 17:00:00,0.0
20005942,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,TRANSMISOR NIVEL LT-591003 TU-59100,,10047776.0,S_IN,235625,m2,bomba continua operando en vacio tl59003,17/02/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C430,1,Fallas relacionadas planeación/aseguram,bomba continua operando en vacio tl59003,18/03/2025,8:00:00,18/03/2025,10:00:00,X,2,MECE ORAS,4,2025-03-18 08:00:00,2025-03-18 10:00:00,2.0
20027525,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE INGERSOLL RAND CA-406,,10047924.0,R_CO,235765,m2,compresor 406 en falla,18/03/2025,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,LOO2,Salida por Baja Presión de Descarga,,0,,nan,18/03/2025,14:31:00,,0:00:00,X,0,METR ORAS,1,2025-03-18 14:31:00,,0.0
20025253,MRF,OC-EST-MRF-AELE-BT,BAJA TENSIÓN,BANCO CONDENSADORES FASE 1,,10047913.0,E_BB,235756,m2,banco de condensadores fase i falla,16/03/2025,PO-E-080,Sub. Batería,E081,Cableado y Caja de Conexiones,SA-E-BB,BRD1,"Parada daño considerable, fisura, rotura",C340,1,Desgaste normal del equipo,banco de condensadores fase i falla,17/03/2025,7:00:00,17/03/2025,10:00:00,X,3,MECE ORAS,3,2025-03-17 07:00:00,2025-03-17 10:00:00,3.0
20002770,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DE DILUVIO DV-420035,,10047791.0,S_FE,235627,m2,"goteo agua v/v 6"" red sci vd-420035",17/02/2025,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,"goteo agua v/v 6"" red sci vd-420035",14/03/2025,7:00:00,14/03/2025,17:00:00,X,10,MECE ORAS,1,2025-03-14 07:00:00,2025-03-14 17:00:00,10.0
20023181,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA DOSIFICA CLORO #1,42004507.0,10047851.0,R_PU,235690,m2,falla bomba docificadora cloro,3/03/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla bomba docificadora cloro,14/03/2025,14:00:00,14/03/2025,18:00:00,X,4,MECE ORAS,1,2025-03-14 14:00:00,2025-03-14 18:00:00,4.0
20018468,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,INDICADOR RASPADOR TRAMPA TG25000,,10047890.0,S_IN,235699,m2,falla señal gis trampa recibo cpf vs dcs,4/03/2025,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,ERO3,Señal errática,C540,1,Causa Desconocida,falla señal gis trampa recibo cpf vs dcs,14/03/2025,10:00:00,14/03/2025,12:00:00,X,2,MECE ORAS,1,2025-03-14 10:00:00,2025-03-14 12:00:00,2.0
20024084,CUS,OC-EST-DES-SALV-TE,ALIVIO TEMPERATURA,VALVULA SEG TERM DILUCION TK A W´s,42004245.0,10047885.0,S_VS,235738,m2,humedecimiento de crudo psv-44001a,12/03/2025,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,humedecimiento de crudo psv-44001a,14/03/2025,7:00:00,14/03/2025,17:30:00,X,"10,5",MECE ORAS,4,2025-03-14 07:00:00,2025-03-14 17:30:00,10.5
20005731,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,TANQUE DIESEL TC52010,45005720.0,10047648.0,I_TA,235461,m2,display tc 10 presenta falla,8/01/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,display tc 10 presenta falla,13/03/2025,7:00:00,13/03/2025,12:00:00,X,5,MECE ORAS,2,2025-03-13 07:00:00,2025-03-13 12:00:00,5.0
20005738,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,TANQUE DIESEL TC52020,45005722.0,10047649.0,I_TA,235462,m2,display tc 20 presenta falla,8/01/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,display tc 20 presenta falla,13/03/2025,13:00:00,13/03/2025,17:12:00,X,"4,2",MECE ORAS,2,2025-03-13 13:00:00,2025-03-13 17:12:00,4.2
20024053,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK12020,,10047911.0,Z_XXXX,235743,m2,alumbrado plataforma tk 12020,13/03/2025,ALPE,Alumbrado Perimetral,268,Luminarias,SA-U-IL,AIR2,Falsa alarma e indicación,,0,,nan,13/03/2025,17:23:27,,0:00:00,X,0,METR ORAS,1,2025-03-13 17:23:27,,0.0
20004219,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,GENERADOR AUXILIAR 20 FII,45004851.0,,R_EG,235739,m2,ge-22020 falla de arranque sobretension,13/03/2025,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,13/03/2025,5:40:35,,0:00:00,X,0,MEAB,1,2025-03-13 05:40:35,,0.0
20001956,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 1 BOCATOMA,45005800.0,10047807.0,R_PU,235598,m2,falla bomba de la vulcanera,12/02/2025,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,falla bomba de la vulcanera,12/03/2025,13:00:00,12/03/2025,17:00:00,X,4,MECE ORAS,1,2025-03-12 13:00:00,2025-03-12 17:00:00,4.0
20024219,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,ESTACION INGENIERIA,45006809.0,10047883.0,S_CL,235729,m2,no inicia bombeo bpc42040,10/03/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF4,Falla de Control,C320,1,Error de Operación,no acopla posterior a la lubricacion,12/03/2025,7:00:00,12/03/2025,12:00:00,X,5,MECE ORAS,4,2025-03-12 07:00:00,2025-03-12 12:00:00,5.0
20024313,CUS,OC-EST-DES-SALV-TE,ALIVIO TEMPERATURA,VALVULA SEG TERM DILUCION SEP A TK,,10047880.0,S_VS,235731,m2,humedecimiento de crudo psv-440501,11/03/2025,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,INL1,Fuga interna aceite - Fluido Utilitario,C340,1,Desgaste normal del equipo,humedecimiento de crudo psv-440501,12/03/2025,7:00:00,12/03/2025,17:30:00,X,"10,5",MECE ORAS,4,2025-03-12 07:00:00,2025-03-12 17:30:00,10.5
20025725,EPO,OC-EST-EPO-ADRE-AA,SISTEMA DE AGUAS ACEITOSAS,SEPARADOR API,,10047901.0,A_TI,235737,m2,falla bomba oxigenacion del api,12/03/2025,PO-A-010,Sub. Mecánico,A011,Bomba,SA-A-TI,OIN1,Operación incorrecta,,0,,nan,12/03/2025,12:22:29,,0:00:00,X,0,METR ORAS,2,2025-03-12 12:22:29,,0.0
20011113,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,BASCULA CAMIONERA 2,,10047881.0,S_IN,235732,m2,falla bascula n 2,11/03/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,11/03/2025,19:14:39,,0:00:00,X,0,METR ORAS,1,2025-03-11 19:14:39,,0.0
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,40005040.0,R_ST,235244,m2,recuperacion core tge-22010 gra,31/10/2024,PO-R-130,Sub. Turbina,R133,Rotor,SA-R-ST,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,recuperacion core tge-22010 gra,10/03/2025,8:00:00,30/04/2025,17:00:00,X,"1.233,00",MECE ORAS,3,2025-03-10 08:00:00,2025-04-30 17:00:00,
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10047849.0,R_ST,235686,m2,er. posiscion bov1 por encima del maximo,2/03/2025,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,10/03/2025,8:00:00,11/03/2025,12:00:00,X,28,MECE ORAS,3,2025-03-10 08:00:00,2025-03-11 12:00:00,
20000191,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TANQUE ALMAC CRUDO TK4101A,42005411.0,10047874.0,I_TA,235726,m2,pvv no abre por presion interna en tk,9/03/2025,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,DEP2,Alta Presión,C340,1,Desgaste normal del equipo,pvv no abre por presion interna en tk,9/03/2025,15:06:00,9/03/2025,17:06:00,X,2,MECE ORAS,3,2025-03-09 15:06:00,2025-03-09 17:06:00,2.0
20022777,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER DE COCINA - MILITAR,42004384.0,10045507.0,Z_XXXX,233047,m2,revisar instalacion electri camp militar,21/08/2023,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,revisar instalacion electri camp militar,8/03/2025,7:00:00,8/03/2025,18:00:00,X,11,MECE ORAS,1,2025-03-08 07:00:00,2025-03-08 18:00:00,
20005069,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_36x150- LIN 710-MU120,45005218.0,10047733.0,S_VA,235573,m2,falla de control de la mov-60022,5/02/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,LOE1,Ausencia de energia,C340,1,Desgaste normal del equipo,falla de control de la mov-60022,7/03/2025,7:00:00,7/03/2025,16:00:00,X,9,MECE ORAS,2,2025-03-07 07:00:00,2025-03-07 16:00:00,9.0
20023714,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR MOVS LAZO 1,45006337.0,10047896.0,S_CL,235716,m2,perdida  cominicacion lazos 2-3,7/03/2025,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,perdida  cominicacion lazos 2-3,7/03/2025,9:00:00,7/03/2025,13:00:00,X,4,MECE ORAS,4,2025-03-07 09:00:00,2025-03-07 13:00:00,4.0
20002000,EPO,OC-EST-EPO-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK303,,10047838.0,Z_XXXX,235671,m2,falla iluminacion bpc-42050,26/02/2025,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla iluminacion bpc-42050,6/03/2025,7:00:00,6/03/2025,17:00:00,X,10,MECE ORAS,1,2025-03-06 07:00:00,2025-03-06 17:00:00,10.0
20025969,CVA,OC-TER-CVA-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI AUXILIAR MONITOREADO_AREA 01,,70019892.0,S_FD,235711,m2,apoyo pruebas sci terminal ocensa,6/03/2025,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,ERO3,Señal errática,,0,,nan,6/03/2025,13:04:59,,0:00:00,X,0,MECE ORAS,4,2025-03-06 13:04:59,,0.0
20002135,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,SAAB RADAR TANQUE TP305,42005225.0,10047891.0,S_CL,235705,m2,falla señal saab,6/03/2025,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla señal saab,6/03/2025,18:00:00,6/03/2025,19:00:00,X,1,MECE ORAS,4,2025-03-06 18:00:00,2025-03-06 19:00:00,1.0
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,45002985.0,10047861.0,S_FE,235712,m2,ba 404a presento falla no arranca,2/03/2025,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,ba 404a presento falla no arranca,5/03/2025,7:00:00,5/03/2025,12:00:00,X,5,MECE ORAS,4,2025-03-05 07:00:00,2025-03-05 12:00:00,5.0
20011137,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC DESCARGADERO,42005431.0,10047859.0,U_OC,235703,m2,sumidero tu-50001 presenta alto nivel,5/03/2025,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,sumidero tu-50001 presenta alto nivel,5/03/2025,21:00:00,6/03/2025,1:00:00,X,4,MECE ORAS,2,2025-03-05 21:00:00,2025-03-06 01:00:00,4.0
20020814,GRA,OC-EST-GRA-SREN-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,"MOTOBOMBA KAMA KDP30 3"" GRA",42003045.0,10047856.0,S_EQ,235702,m2,humedecimiento valvula paso tk combustib,5/03/2025,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,5/03/2025,8:45:51,,0:00:00,,0,METR ORAS,1,2025-03-05 08:45:51,,0.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10047887.0,S_FE,235687,m2,falla bomba hidroflo sci,2/03/2025,PO-S-090,Sub. Bombeo SCI - F G,S093,Sub. Bombeo SCI - FRodamientos G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C540,1,Causa Desconocida,falla bomba hidroflo sci,3/03/2025,13:00:00,3/03/2025,15:00:00,X,2,MECE ORAS,4,2025-03-03 13:00:00,2025-03-03 15:00:00,2.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10047848.0,R_ST,235685,m2,salida turbina ge-20 alta vib.   ud-11x1,2/03/2025,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-R-CO,VIB1,Vibración anormal,,0,,nan,3/03/2025,8:00:00,3/03/2025,16:00:00,X,8,MECE ORAS,3,2025-03-03 08:00:00,2025-03-03 16:00:00,8.0
20000955,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_24x900-LIN 950-TG82000,45006511.0,10047854.0,S_VA,235701,m2,humedecimiento de crudo mov-820005,3/03/2025,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,3/03/2025,23:29:18,3/03/2025,24:00:00,,0,METR ORAS,4,2025-03-03 23:29:18,2025-03-04 00:00:00,0.0
20003252,EPO,OC-EST-EPO-ACOM-SE,SEPARADOR CRUDO  FI (D),BOMBA CENTRIFUGA FI,45006344.0,10047888.0,R_PU,235688,m2,falla regulador entrada centrifuga 52300,3/03/2025,PO-R-070,Sub. Adminisión Aire,R072,Filtro,SA-I-FS,BRD1,"Parada daño considerable, fisura, rotura",C340,1,Desgaste normal del equipo,rotura en la etapa de regulación,3/03/2025,16:00:00,3/03/2025,20:00:00,X,4,MECE ORAS,2,2025-03-03 16:00:00,2025-03-03 20:00:00,4.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10047853.0,R_CE,235694,m2,falla bomba inyeccion b8,4/03/2025,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla bomba inyeccion b8,3/03/2025,7:00:00,4/03/2025,17:30:00,X,"34,5",MECE ORAS,3,2025-03-03 07:00:00,2025-03-04 17:30:00,
20018534,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A DC TU-53010,,10046491.0,S_IN,234163,m2,falla lectura lit-532001 sumid tu-53100,21/03/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,antena sin cantacto del transmisor,1/03/2025,7:00:00,1/03/2025,15:00:00,X,8,MECE ORAS,4,2025-03-01 07:00:00,2025-03-01 15:00:00,8.0
20027613,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150- ENT 950-MUTK120,,10047825.0,S_VA,235679,m2,rotura en gear box mov-410309,1/03/2025,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,daño de los rodamientos del eje sinfín,1/03/2025,7:00:00,1/03/2025,19:00:00,X,12,MECE ORAS,3,2025-03-01 07:00:00,2025-03-01 19:00:00,
20027613,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150- ENT 950-MUTK120,,10047825.0,S_VA,235678,m2,rotura en gear box mov-410309,1/03/2025,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,,0,,nan,1/03/2025,3:50:21,,0:00:00,X,0,MECE ORAS,3,2025-03-01 03:50:21,,0.0
20004440,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA 5203 ALFA LAVAL 5210,,10047822.0,S_VA,235676,m2,falla  valvulas  tanques diarios fase 1,27/02/2025,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,falla  valvulas  tanques diarios fase 1,28/02/2025,14:00:00,28/02/2025,17:00:00,,0,METR ORAS,2,2025-02-28 14:00:00,2025-02-28 17:00:00,0.0
20002894,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC TRAMPAS CENIT,45006437.0,10047749.0,U_OC,235587,m2,falla iluminacion sumidero fase 0,9/02/2025,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla iluminacion sumidero fase 0,26/02/2025,7:00:00,26/02/2025,12:00:00,X,5,MECE ORAS,2,2025-02-26 07:00:00,2025-02-26 12:00:00,5.0
20000854,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOOSTER,42002234.0,10048066.0,U_OC,235666,m2,taponamiento facilidad de drenar a sumid,26/02/2025,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,26/02/2025,1:24:28,,0:00:00,X,0,METR ORAS,2,2025-02-26 01:24:28,,0.0
20019952,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,PROBADOR BIDIRECCONAL PR5101,42005592.0,10047846.0,S_IN,235665,m2,indicador pres difer sin aguja indicador,26/02/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,26/02/2025,1:06:57,26/02/2025,2:00:00,,0,METR ORAS,2,2025-02-26 01:06:57,2025-02-26 02:00:00,0.0
20004785,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TRANSMISOR NIVEL TK12010,,70019844.0,S_IN,235668,m2,oscilaciones telemetria 12010,26/02/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,26/02/2025,7:40:27,,0:00:00,X,0,MECE ORAS,4,2025-02-26 07:40:27,,0.0
20016311,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003349.0,10047823.0,R_ST,235669,m2,limpieza filtro de entrada de gas tg20,26/02/2025,PO-S-080,Sub. Motor Combustión SCI,S086,Filtro,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,26/02/2025,16:12:36,6/03/2025,0:00:00,X,"175,79",MECE ORAS,3,2025-02-26 16:12:36,2025-03-06 00:00:00,
20023070,CQO,OC-EST-CQO-SCIN-LP,AGENTE LIMPIO,DETECTOR HUMO SHELTER COMUNIC,,10043809.0,S_FD,231046,m2,falla detector humo sci shelt comun cqo,12/08/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,C340,1,Desgaste normal del equipo,falla detector humo sci shelt comun cqo,25/02/2025,7:00:00,25/02/2025,12:00:00,,0,MECE ORAS,3,2025-02-25 07:00:00,2025-02-25 12:00:00,0.0
20020541,LBE,OC-EST-LBE-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRI ELECTROSUM #2 TQ ESTANQUID,,10047645.0,R_PU,235463,m2,falla bomba sumergible ptar gep,8/01/2025,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fin vida util de flotador y electronica,25/02/2025,8:00:00,25/02/2025,16:00:00,,0,MECE ORAS,1,2025-02-25 08:00:00,2025-02-25 16:00:00,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10047816.0,R_CE,235663,m2,baja temperatura cilindro a1 gen10,25/02/2025,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-CE,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,baja temperatura cilindro a1 gen10,25/02/2025,7:00:00,25/02/2025,18:00:00,X,11,MECE ORAS,3,2025-02-25 07:00:00,2025-02-25 18:00:00,
20024899,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,SERVIDOR VIRTUALIZACION PRIMARIO PCS7,7549.0,10047512.0,S_CL,235303,m2,revisar pcs7_turbinas,19/11/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,revisar pcs7_turbinas,24/02/2025,8:00:00,28/02/2025,17:00:00,,0,MECE ORAS,4,2025-02-24 08:00:00,2025-02-28 17:00:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10047844.0,R_ST,235557,m2,falla detector 920-nf-600001,2/02/2025,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,AIR2,Falsa alarma e indicación,,0,,nan,24/02/2025,8:00:00,7/03/2025,17:00:00,,0,MECE ORAS,3,2025-02-24 08:00:00,2025-03-07 17:00:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10047845.0,R_ST,235558,m2,falla detector 920-nf-221305,2/02/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,24/02/2025,8:00:00,7/03/2025,17:00:00,,0,MECE ORAS,3,2025-02-24 08:00:00,2025-03-07 17:00:00,0.0
20003394,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC301,45003330.0,10047840.0,I_TA,235661,m2,la pvv deltc 301 requiere mantenimiento,24/02/2025,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/02/2025,16:59:19,,0:00:00,X,0,METR ORAS,2,2025-02-24 16:59:19,,0.0
20003397,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC302,45006422.0,10047841.0,I_TA,235659,m2,la pvv deltc 302 requiere mantenimiento,24/02/2025,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/02/2025,16:11:52,,0:00:00,X,0,METR ORAS,2,2025-02-24 16:11:52,,0.0
20003401,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC5100,45002725.0,10047842.0,I_TA,235658,m2,la pvv deltc 5100 requiere mantenimiento,24/02/2025,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/02/2025,15:58:39,,0:00:00,X,0,METR ORAS,2,2025-02-24 15:58:39,,0.0
20003405,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC52050,45002697.0,10047829.0,I_TA,235660,m2,valvula pvv del tc 52050 por manteniento,24/02/2025,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/02/2025,16:43:58,,0:00:00,X,0,METR ORAS,2,2025-02-24 16:43:58,,0.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10047847.0,R_ST,235657,m2,disparo turbina ge-20 por alt. vibracion,24/02/2025,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,24/02/2025,8:00:00,24/02/2025,16:00:00,X,8,MECE ORAS,3,2025-02-24 08:00:00,2025-02-24 16:00:00,8.0
20022789,CQO,OC-EST-CQO-ALOC-IZ,IZAJE,VEHICULO UTILITARIO,5000130.0,10046045.0,Z_XXXX,233641,m2,falla bateria buggy john deere,8/12/2023,PO-R-080,Sub. Arranque,R082,Energía de Arranque,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla bateria buggy john deere,23/02/2025,13:00:00,23/02/2025,16:00:00,X,3,MECE ORAS,1,2025-02-23 13:00:00,2025-02-23 16:00:00,3.0
20016399,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA LUBRIC SUMIDERO ACEITE GE-20,,10047680.0,Z_XXXX,235510,m2,humedecimeinto aceite en turbos ge-22020,20/01/2025,PO-R-130,Sub. Turbina,R135,Tubería / Válvulas,SA-I-PI,ELP5,Fuga externa Aceite - Fluido Proceso,C340,1,Desgaste normal del equipo,humedecimeinto aceite en turbos ge-22020,22/02/2025,8:00:00,22/02/2025,15:00:00,,0,MECE ORAS,1,2025-02-22 08:00:00,2025-02-22 15:00:00,0.0
20001070,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,MEDIDOR FLUJO TURBINA BRAZO2,42005498.0,10047788.0,S_IN,235651,m2,no indica flujo medidor brazo 2 ulact,22/02/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,22/02/2025,17:25:09,22/02/2025,18:00:00,,0,METR ORAS,3,2025-02-22 17:25:09,2025-02-22 18:00:00,0.0
20023577,EPO,OC-EST-EPO-AELE-BTBPC,BAJA TENSIÓN BOMBAS PRINCIPALES,TABLERO ELECT DISTRIBUCION VFD42030,,10047787.0,E_EP,235650,m2,bpc42030 bajo voltaje vfd,22/02/2025,PO-E-010,Sub. Circuito Alimentación,E019,Transformador de Voltaje,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,falla tarjeta 1/0 en el vfd-42030,22/02/2025,10:00:00,22/02/2025,12:00:00,X,2,MECE ORAS,2,2025-02-22 10:00:00,2025-02-22 12:00:00,2.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10047729.0,R_PU,235569,m2,pitting codo psv-200201 bahia 2,4/02/2025,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/02/2025,8:00:00,21/02/2025,17:00:00,X,9,MECE ORAS,2,2025-02-21 08:00:00,2025-02-21 17:00:00,9.0
20007558,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,ACTUADOR MOV-810004 DETRAMPA DE SALIDA,,70019855.0,Z_XXXX,235646,m2,fuga aceite actuador elec mov 810004,21/02/2025,ADEH,Actuador electrohidraulico,175,Empaquetadura,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/02/2025,13:24:37,,0:00:00,X,0,METR ORAS,1,2025-02-21 13:24:37,,0.0
20007561,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACOPLE MOV-810003 DE TRAMPA DE SALIDA,,70019856.0,Z_XXXX,235647,m2,fuga aceite actuador mec mov 810030,21/02/2025,ADME,Actuador Mecánico,175,Empaquetadura,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/02/2025,14:01:32,,0:00:00,X,0,METR ORAS,1,2025-02-21 14:01:32,,0.0
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,42005128.0,10047833.0,S_IN,235645,m2,falla probador inactivo ms 38000,21/02/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla probador inactivo ms 38000,21/02/2025,7:00:00,21/02/2025,12:00:00,X,5,MECE ORAS,3,2025-02-21 07:00:00,2025-02-21 12:00:00,5.0
20025766,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,"VÁLVULA MOTORIZADA 16""X12"" X 150ANSI",,70019857.0,S_VA,235648,m2,fuga aceite actuador elec mov 534006,21/02/2025,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/02/2025,14:09:49,,0:00:00,X,0,MECE ORAS,3,2025-02-21 14:09:49,,0.0
20001064,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,FILTRO CRUDO BRAZO2,,10047763.0,I_FS,235579,m2,alta presion diferencial filtro brazo 2,6/02/2025,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,partículas sólidas con un taponamiento,20/02/2025,11:30:00,20/02/2025,17:30:00,X,6,MECE ORAS,1,2025-02-20 11:30:00,2025-02-20 17:30:00,6.0
20001071,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,FILTRO CRUDO BRAZO3,,10047764.0,I_FS,235578,m2,alta presion diferencial filtro brazo 3,6/02/2025,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU4,Obstrucción por Deformacion la Tubería,C340,1,Desgaste normal del equipo,partículas sólidas con un taponamiento,20/02/2025,7:00:00,20/02/2025,11:30:00,X,"4,5",MECE ORAS,1,2025-02-20 07:00:00,2025-02-20 11:30:00,4.5
20005363,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"TRANSFORMADOR ACEITE 6,6/0,5 kV SWG20100",42004023.0,70019859.0,E_PT,235633,m2,falla comun en tr 20200,19/02/2025,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-PT,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,19/02/2025,5:46:25,,0:00:00,X,0,MECE ORAS,2,2025-02-19 05:46:25,,0.0
20015518,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,TANQUE AIRE TAI54010,42003500.0,10046275.0,I_TA,233877,m2,falla valvula aire compresor co-54020,21/01/2024,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,vida util del componente,18/02/2025,7:00:00,18/02/2025,17:00:00,X,10,MECE ORAS,1,2025-02-18 07:00:00,2025-02-18 17:00:00,10.0
20003002,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,VALVULA LDS SHUTDOWN LINEA DESPACH,45006005.0,10047508.0,S_VA,235282,m2,esdv 820024 de despacho falla al cerrar,13/11/2024,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,18/02/2025,6:00:00,19/02/2025,18:00:00,X,36,MECE ORAS,4,2025-02-18 06:00:00,2025-02-19 18:00:00,
20025174,MRF,OC-EST-MRF-AELE-BT,BAJA TENSIÓN,GAVETA ALIMENTACION 930-TR-401,,10047777.0,E_MC,235631,m2,falla bobina interup red mt f1 mrf,18/02/2025,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-MC,LOR1,Falla de bypass/inversor,C340,1,Desgaste normal del equipo,falla bobina interup red mt f1 mrf,18/02/2025,7:00:00,18/02/2025,17:30:00,,0,METR ORAS,1,2025-02-18 07:00:00,2025-02-18 17:30:00,0.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,42004470.0,10045254.0,I_VE,232719,m2,cambiar bloques friccion separador crudo,24/06/2023,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar bloques friccion separador crudo,17/02/2025,7:00:00,17/02/2025,12:00:00,X,5,MECE ORAS,2,2025-02-17 07:00:00,2025-02-17 12:00:00,5.0
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10046365.0,R_ST,234002,m2,goteo aceite guarda tp-gbppl tg-22010,15/02/2024,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-ST,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,goteo aceite guarda tp-gbppl tg-22010,15/02/2025,8:00:00,16/03/2025,17:00:00,X,705,MECE ORAS,3,2025-02-15 08:00:00,2025-03-16 17:00:00,
20001085,CUS,OC-EST-CUS-PMED-BE5107E,BRAZO MEDICIÓN DE ENTRADA ARCUS,FILTRO CRUDO BRAZO5,,70019807.0,I_FS,235619,m2,alta presion diferencial brazo 5 l. arag,15/02/2025,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,15/02/2025,8:07:54,,0:00:00,X,0,MECE ORAS,1,2025-02-15 08:07:54,,0.0
20022122,LBE,OC-EST-LBE-AELE-BT,BAJA TENSION LA BELLEZA,TABLERO CTRL CARGA (CLC),,10047742.0,S_CL,235583,m2,falla trafo ctrl banco condensadores,7/02/2025,PO-E-050,Sub. Transformador,E051,Bobinados,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla tranf. control banco condensadores,14/02/2025,13:30:00,14/02/2025,17:30:00,X,4,MECE ORAS,1,2025-02-14 13:30:00,2025-02-14 17:30:00,4.0
20006957,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,MOTOR ELECT BU-53010,45005001.0,10047774.0,R_EM,235609,m2,no opera motor,14/02/2025,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",C540,1,Causa Desconocida,no opera motor,14/02/2025,10:00:00,14/02/2025,12:00:00,X,2,MECE ORAS,1,2025-02-14 10:00:00,2025-02-14 12:00:00,2.0
