equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20024790,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-410107 B TK12010,,10047767.0,Z_XXXX,235610,m2,daño engranaje actuad ele mov-410107,14/02/2025,ADEN,Actuador Electroneumatico,250,Kit de montaje,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/02/2025,8:30:45,,0:00:00,X,0,METR ORAS,1,2025-02-14 08:30:45,,0.0
20003398,EPO,OC-EST-EPO-ACOM-MZ,CRUDO MEZCLA TRATADA (D),TANQUE CRUDO TC310,45003329.0,10047800.0,I_TA,235617,m2,tc310 falla logica ruta flujo sdv250109,14/02/2025,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,14/02/2025,19:55:01,,0:00:00,X,0,METR ORAS,2,2025-02-14 19:55:01,,0.0
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,45003348.0,10047802.0,S_FE,235606,m2,goteo refrigerante ba-305-a,13/02/2025,PO-S-080,Sub. Motor Combustión SCI,S088,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,13/02/2025,16:15:41,,0:00:00,X,0,METR ORAS,4,2025-02-13 16:15:41,,0.0
20003143,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA MOV_8x150- SAL 920-ARAGUANEY 1,45006020.0,10047803.0,S_VA,235603,m2,"v/v manual 1""x800 balance medicion arag.",13/02/2025,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/02/2025,11:29:55,,0:00:00,X,0,METR ORAS,2,2025-02-13 11:29:55,,0.0
20003146,EPO,OC-EST-EPO-PMED-BEMOY,BRAZO MEDICIÓN DE ENTRADA MONTERREY 1,VALVULA MOV_8x150- MED 920-MONTERREY 1,45006026.0,10047804.0,S_VA,235602,m2,"falla v/v manual-8"" medicion monterrey",13/02/2025,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/02/2025,11:17:20,,0:00:00,X,0,METR ORAS,2,2025-02-13 11:17:20,,0.0
20010472,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10047805.0,R_MS,235607,m2,manguera no apta alfa laval-52300,13/02/2025,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/02/2025,17:04:25,,0:00:00,X,0,METR ORAS,1,2025-02-13 17:04:25,,0.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,10047806.0,A_TP,235601,m2,daño valvula manual red agua potable,13/02/2025,PO-A-010,Sub. Mecánico,A014,Válvula,SA-A-TP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/02/2025,11:07:21,,0:00:00,X,0,METR ORAS,1,2025-02-13 11:07:21,,0.0
20014976,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,42003518.0,10047762.0,S_VA,235597,m2,falla valvula mov-210315,11/02/2025,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/02/2025,23:00:27,,0:00:00,X,0,METR ORAS,2,2025-02-11 23:00:27,,0.0
20002896,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC TRAMPAS OCENSA,45006439.0,10047809.0,U_OC,235595,m2,falla bomba sumidero face cero,11/02/2025,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,11/02/2025,11:51:23,,0:00:00,X,0,METR ORAS,2,2025-02-11 11:51:23,,0.0
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,42005128.0,10047744.0,S_IN,235588,m2,falla probador inactivo,9/02/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,falla probador inactivo,9/02/2025,7:00:00,9/02/2025,17:00:00,X,10,MECE ORAS,3,2025-02-09 07:00:00,2025-02-09 17:00:00,10.0
20016420,CVA,OC-TER-CVA-UENF-PQ42020,PAQUETE DE ENFRIAMIENTO VFD42020,AIRE AC SPLIT/VENT PQE B VFD42020,42005049.0,10047672.0,U_AI,235498,m2,alta temperatura vfd 20,18/01/2025,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,alta temperatura vfd 20,7/02/2025,8:00:00,7/02/2025,17:00:00,X,9,MECE ORAS,2,2025-02-07 08:00:00,2025-02-07 17:00:00,9.0
20025725,EPO,OC-EST-EPO-ADRE-AA,SISTEMA DE AGUAS ACEITOSAS,SEPARADOR API,,10047700.0,U_OC,235519,m2,falla bomba oxigenacion m-02 del api,23/01/2025,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,se evidencia daño en 1 de los cables,7/02/2025,13:00:00,7/02/2025,17:00:00,X,4,MECE ORAS,2,2025-02-07 13:00:00,2025-02-07 17:00:00,4.0
20021127,GRA,OC-EST-GRA-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #4 SHELTER VFD,42004725.0,10047735.0,U_AI,235575,m2,falla motor ventil paquete 4 aacon vfd,5/02/2025,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla motor ventil paquete 4 aacon vfd,7/02/2025,7:00:00,7/02/2025,14:00:00,X,7,MECE ORAS,2,2025-02-07 07:00:00,2025-02-07 14:00:00,7.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10047548.0,S_FE,235312,m2,fisura de tanque hidroflo contraincendio,20/11/2024,PO-S-090,Sub. Bombeo SCI - F G,S090,Sub. Bombeo SCI - FCuerpo Bomba SCI G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,fisura de tanque,6/02/2025,7:00:00,6/02/2025,17:00:00,X,10,MECE ORAS,4,2025-02-06 07:00:00,2025-02-06 17:00:00,10.0
20010593,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,VALVULA CTROL FLUJO MS38020,45005477.0,10047768.0,S_VS,235574,m2,oscilaciones fcv-380207,5/02/2025,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,oscilaciones fcv-380207,6/02/2025,13:00:00,6/02/2025,16:00:00,X,3,MECE ORAS,3,2025-02-06 13:00:00,2025-02-06 16:00:00,3.0
20003097,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRAMPA RECIBO CUS-EPO,45006062.0,10047751.0,I_VE,235581,m2,pase de valvula en trampa de recibo cpf,6/02/2025,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/02/2025,17:13:23,,0:00:00,X,0,METR ORAS,2,2025-02-06 17:13:23,,0.0
20007574,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,ACTUADOR MOV-360211 DE MS-36020,,10047769.0,Z_XXXX,235555,m2,falla mov 360211 brazo #2 - ms 36000,1/02/2025,PO-S-280,Sub. Control Actuadores,S283,Circuitos o Componentes electrónicos,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,falla mov 360211 brazo #2 - ms 36000,5/02/2025,7:00:00,5/02/2025,12:00:00,X,5,MECE ORAS,1,2025-02-05 07:00:00,2025-02-05 12:00:00,5.0
20010300,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-731106,,10047739.0,Z_XXXX,235568,m2,falla de operacion remota mov 731106,4/02/2025,ADEN,Actuador Electroneumatico,430,switch de posicion,SA-S-VA,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,falla de operacion remota mov 731106,5/02/2025,13:00:00,5/02/2025,17:12:00,X,"4,2",MECE ORAS,1,2025-02-05 13:00:00,2025-02-05 17:12:00,4.2
20017251,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,DETECTOR HUMO SIST F&G,,10047725.0,S_FD,235567,m2,falla detector yd7 ge-22110,4/02/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,4/02/2025,8:53:08,,0:00:00,,0,METR ORAS,1,2025-02-04 08:53:08,,0.0
20025725,EPO,OC-EST-EPO-ADRE-AA,SISTEMA DE AGUAS ACEITOSAS,SEPARADOR API,,10047669.0,U_OC,235452,m2,falla bomba oxigenacion api,7/01/2025,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,se evidencia rodamiento roto,3/02/2025,7:00:00,5/02/2025,17:00:00,X,58,MECE ORAS,2,2025-02-03 07:00:00,2025-02-05 17:00:00,
20010721,EPO,OC-EST-EPO-PMED-BE38060,BRAZO MEDICIÓN DE ENTRADA ALEPO 60,MEDIDOR FLUJO DESPLA POS 38060,42002977.0,10047720.0,S_IN,235559,m2,goteo producto tubing brazo 6 altos,2/02/2025,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/02/2025,17:00:00,3/02/2025,20:00:00,X,3,MECE ORAS,3,2025-02-03 17:00:00,2025-02-03 20:00:00,3.0
20005932,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,SUMIDERO ACERO DC API,45004997.0,10047723.0,U_OC,235563,m2,motor no para estando sumidero vacio,3/02/2025,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C540,1,Causa Desconocida,motor no para estando sumidero vacio,3/02/2025,8:00:00,3/02/2025,10:00:00,X,2,MECE ORAS,2,2025-02-03 08:00:00,2025-02-03 10:00:00,2.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10047721.0,S_IN,235561,m2,daño toma muestras medicion altos,3/02/2025,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,daño válvula de cuatro vías,3/02/2025,7:00:00,3/02/2025,11:00:00,,0,MECE ORAS,2,2025-02-03 07:00:00,2025-02-03 11:00:00,0.0
20022297,VSA,OC-EST-VSA-SCIN-DT,DETECTORES CONTRAINCENDIOS,TABLERO CTRL DETECTOR F&G,42006184.0,10047731.0,E_EP,235562,m2,falla alarma de fuego tq 55.000,3/02/2025,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,3/02/2025,14:30:00,3/02/2025,17:30:00,X,3,MECE ORAS,4,2025-02-03 14:30:00,2025-02-03 17:30:00,3.0
20016311,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003349.0,10047824.0,R_ST,235634,m2,revisar fallas en bovs_tg20,19/02/2025,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/02/2025,7:00:00,3/02/2025,17:30:00,X,"10,5",MECE ORAS,3,2025-02-03 07:00:00,2025-02-03 17:30:00,10.5
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,45003348.0,10047754.0,S_FE,235552,m2,falla aranque ba-305-a,31/01/2025,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,31/01/2025,18:30:00,31/01/2025,20:30:00,X,2,MECE ORAS,4,2025-01-31 18:30:00,2025-01-31 20:30:00,2.0
20004128,MRF,OC-EST-MRF-UENF-PQFASEII,PAQUETE ENFRIAMIENTO MCC FASE II,AIRE AC PQE II FASE2,45004866.0,10047719.0,U_AI,235551,m2,falla controlador paq 2 aacon ccm f2 mrf,31/01/2025,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla controlador paq 2 aacon ccm f2 mrf,31/01/2025,12:16:05,31/01/2025,17:30:00,,0,METR ORAS,2,2025-01-31 12:16:05,2025-01-31 17:30:00,0.0
20004587,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,TRANSMISOR NIVEL TK TC52060,,10044784.0,S_IN,232198,m2,tc-52060 desviación transmisor de nivel,13/03/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,tc-52060 desviación transmisor de nivel,30/01/2025,7:00:00,30/01/2025,17:30:00,,0,MECE ORAS,4,2025-01-30 07:00:00,2025-01-30 17:30:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10047689.0,R_ST,235517,m2,falla correas motor xm11 a ge 22130,21/01/2025,PO-R-020,Sub. Lubricación,R025,Enfriador / Radiador,SA-R-ST,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,desalineacion de chumaceras,30/01/2025,7:00:00,31/01/2025,17:00:00,X,34,MECE ORAS,3,2025-01-30 07:00:00,2025-01-31 17:00:00,
20016311,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003349.0,10047659.0,R_ST,235484,m2,trip ge-220rbina por dicrepancia de volt,14/01/2025,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,29/01/2025,7:00:00,29/01/2025,17:30:00,X,"10,5",MECE ORAS,3,2025-01-29 07:00:00,2025-01-29 17:30:00,10.5
20003128,EPO,OC-EST-EPO-PMED-BEARAG2,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 2,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,42002980.0,10047755.0,S_IN,235542,m2,humedecimiento medidor 301 araguaney,29/01/2025,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/01/2025,7:32:59,29/01/2025,8:00:00,,0,METR ORAS,3,2025-01-29 07:32:59,2025-01-29 08:00:00,0.0
20003002,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,VALVULA LDS SHUTDOWN LINEA DESPACH,45006005.0,10045964.0,S_VA,233558,m2,falla contactor valvula esdv-820024 epo,23/11/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla contactor valvula esdv-820024 epo,28/01/2025,7:00:00,28/01/2025,12:00:00,X,5,MECE ORAS,4,2025-01-28 07:00:00,2025-01-28 12:00:00,5.0
20022659,CQO,OC-EST-CQO-ADRE-DC,DRENAJE CERRADO,SUMIDERO FIBRA DC BOMBEO,42004400.0,10047679.0,U_OC,235509,m2,discrepancia en indi. de nivel sumidero,20/01/2025,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,discrepancia en indi. de nivel sumidero,28/01/2025,8:00:00,29/01/2025,17:00:00,,0,MECE ORAS,2,2025-01-28 08:00:00,2025-01-29 17:00:00,0.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10047758.0,S_FE,235537,m2,daño tablero hidroflo sci,28/01/2025,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,cables quemados,28/01/2025,8:00:00,28/01/2025,14:00:00,X,6,MECE ORAS,4,2025-01-28 08:00:00,2025-01-28 14:00:00,6.0
20003447,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA OPERACIONES,,10047618.0,Z_XXXX,235411,m2,falla sistema de alarmas de planta,20/12/2024,PO-S-020,Sub. Modulo de Comunicaciones,S020,Antena,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla sistema de alarmas de planta,27/01/2025,13:00:00,27/01/2025,16:00:00,X,3,MECE ORAS,1,2025-01-27 13:00:00,2025-01-27 16:00:00,3.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10047699.0,S_IN,235524,m2,probador 38000 falla inactivo,23/01/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,se evidencia fusible en falla,27/01/2025,9:00:00,27/01/2025,10:00:00,X,1,MECE ORAS,2,2025-01-27 09:00:00,2025-01-27 10:00:00,1.0
20003128,EPO,OC-EST-EPO-PMED-BEARAG2,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 2,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,42002980.0,10047696.0,S_IN,235533,m2,goteo producto toma muestra araguaney,27/01/2025,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,manguera en mal estado,27/01/2025,14:00:00,27/01/2025,16:00:00,X,2,MECE ORAS,3,2025-01-27 14:00:00,2025-01-27 16:00:00,2.0
20005137,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CENTRI 1 SIST ESPUMA,45005677.0,10047254.0,S_FE,235025,m2,humedecimiento eje bomba centri 1 sist e,7/09/2024,PO-S-090,Sub. Bombeo SCI - F G,S091,Sub. Bombeo SCI - FEje G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C540,1,Causa Desconocida,humedecimiento eje bomba centri 1 sist e,24/01/2025,8:00:00,24/01/2025,10:00:00,X,2,MECE ORAS,4,2025-01-24 08:00:00,2025-01-24 10:00:00,2.0
20005142,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CENTRI 2 SIST ESPUMA,45005678.0,10047255.0,S_FE,235026,m2,humedecimiento eje bomba centri 2 sist e,7/09/2024,PO-S-090,Sub. Bombeo SCI - F G,S091,Sub. Bombeo SCI - FEje G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C540,1,Causa Desconocida,desajuste de prensaestopa,24/01/2025,8:00:00,24/01/2025,10:00:00,X,2,MECE ORAS,4,2025-01-24 08:00:00,2025-01-24 10:00:00,2.0
20016309,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003347.0,40005041.0,R_ST,235409,m2,emergencia falla ge-22010 páez,19/12/2024,PO-R-130,Sub. Turbina,R133,Rotor,SA-R-ST,SER1,Piezas Mecánicas Sueltas,,0,,nan,24/01/2025,8:00:00,24/06/2025,17:00:00,,0,METR ORAS,3,2025-01-24 08:00:00,2025-06-24 17:00:00,0.0
20022274,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,MEDIDOR FLUJO BRAZO MED BE3610,45004396.0,10047692.0,S_IN,235521,m2,falla medidor de flujo fqit-3610,23/01/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,oscilación de señal del pit-3610.,24/01/2025,8:00:00,24/01/2025,12:00:00,X,4,MECE ORAS,3,2025-01-24 08:00:00,2025-01-24 12:00:00,4.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10047732.0,R_PU,235526,m2,falla acople bomba cent bahia 6,24/01/2025,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/01/2025,19:51:02,24/01/2025,20:00:00,,0,METR ORAS,2,2025-01-24 19:51:02,2025-01-24 20:00:00,0.0
20010439,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TANQUE CRUDO TC52080,45006359.0,10047698.0,I_TA,235520,m2,"falla check 6"" entrada al tc-52080",23/01/2025,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/01/2025,10:11:15,23/01/2025,11:00:00,,0,METR ORAS,2,2025-01-23 10:11:15,2025-01-23 11:00:00,0.0
20010794,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,TRANSMISOR PRES SUCC BAHIA 10,,10047686.0,S_IN,235518,m2,falla pit-200102 succion b#1,21/01/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla pit-200102 succion b#1,22/01/2025,13:30:00,22/01/2025,17:06:00,X,"3,6",MECE ORAS,2,2025-01-22 13:30:00,2025-01-22 17:06:00,3.6
20010884,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,TRANSMISOR PRES SUCC BAHIA 70,,10047683.0,S_IN,235514,m2,falla pit-200702 succion b#7,21/01/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla pit-200702 succion b#7,21/01/2025,7:00:00,21/01/2025,17:00:00,X,10,MECE ORAS,2,2025-01-21 07:00:00,2025-01-21 17:00:00,10.0
20024169,GRA,OC-EST-GRA-ADRE-DA,DRENAJE ABIERTO GRANJITA,TURBINA AUTO AIREADORA #1 API,,10047656.0,Z_XXXX,235475,m2,mtto correctivo m. aireadora piscina,11/01/2025,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,mtto correctivo m. aireadora piscina,20/01/2025,7:00:00,20/01/2025,17:00:00,X,10,MECE ORAS,1,2025-01-20 07:00:00,2025-01-20 17:00:00,10.0
20009959,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,SEPARADOR CRUDO TSE50020,42002194.0,10047687.0,I_VE,235500,m2,lectura erronea fit-50001,18/01/2025,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C540,1,Causa Desconocida,lectura erronea fit-50001,20/01/2025,7:00:00,20/01/2025,12:00:00,X,5,MECE ORAS,2,2025-01-20 07:00:00,2025-01-20 12:00:00,5.0
20018721,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,INDICADOR DE PRESION PROVADOR,,10047722.0,Z_XXXX,235506,m2,falla alta presion diferencial probador,19/01/2025,IPDP,"Transmisor de Presión, diferencial",296,modulo electronica,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,desviación lectrura de presión pit,20/01/2025,9:00:00,20/01/2025,11:00:00,X,2,MECE ORAS,1,2025-01-20 09:00:00,2025-01-20 11:00:00,2.0
20005637,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_16x150- DES 710-BS37050,45005462.0,10047681.0,S_VA,235512,m2,atascamiento mov 4 vias probador,20/01/2025,PO-S-060,Sub. Válvulas,S061,Bonnet,SA-S-VA,PLU7,Atascamiento,,0,,nan,20/01/2025,19:44:25,21/01/2025,0:00:00,X,"4,26",MECE ORAS,2,2025-01-20 19:44:25,2025-01-21 00:00:00,4.26
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10047701.0,S_IN,235505,m2,señal mantmto tomamuestra araguaney,19/01/2025,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,DOP1,Señal retardada,,0,,nan,19/01/2025,7:43:16,,0:00:00,X,0,METR ORAS,2,2025-01-19 07:43:16,,0.0
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10047664.0,Z_XXXX,235490,m2,verificacion bascula 2 descargadero,16/01/2025,CLLC,PLC (Programador Logico de control),158,Display,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,16/01/2025,0:43:03,,0:00:00,X,0,METR ORAS,1,2025-01-16 00:43:03,,0.0
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,45003348.0,10047596.0,S_FE,235407,m2,falla ba 305a no se mantiene en linea,18/12/2024,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,falla ba 305a no se mantiene en linea,15/01/2025,7:00:00,15/01/2025,17:12:00,X,"10,2",MECE ORAS,4,2025-01-15 07:00:00,2025-01-15 17:12:00,10.2
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10047785.0,Z_XXXX,235487,m2,ruptura viga-marco h carcamo bahia 5,15/01/2025,PO-A-030,Sub. Civil,A033,Rejilla,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/01/2025,17:05:42,,0:00:00,X,0,METR ORAS,1,2025-01-15 17:05:42,,0.0
20016418,CVA,OC-TER-CVA-UENF-PQ42020,PAQUETE DE ENFRIAMIENTO VFD42020,AIRE AC SPLIT/VENT PQE A VFD42020,42005047.0,10047672.0,U_AI,235486,m2,falla compresor n-1 pq a aacon vfd-20,15/01/2025,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/01/2025,15:29:38,,0:00:00,X,0,MECE ORAS,2,2025-01-15 15:29:38,,0.0
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,45003348.0,10047665.0,S_FE,235488,m2,falla arranque ba-305-a,15/01/2025,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,15/01/2025,17:00:00,16/01/2025,3:00:00,X,10,MECE ORAS,4,2025-01-15 17:00:00,2025-01-16 03:00:00,10.0
20016311,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003349.0,10047651.0,R_ST,235457,m2,revsion motor xm6_tg20,8/01/2025,PO-R-070,Sub. Adminisión Aire,R070,Enfriador aire,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,14/01/2025,13:40:00,14/01/2025,19:20:00,X,"5,67",MECE ORAS,3,2025-01-14 13:40:00,2025-01-14 19:20:00,5.67
20010671,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,MEDIDOR VISCOSI CALIDAD MS38000,,10047770.0,S_IN,235483,m2,falla señal densidad api ms-38000,14/01/2025,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla señal densidad api ms-38000,14/01/2025,7:00:00,16/01/2025,17:12:00,X,"58,2",MECE ORAS,1,2025-01-14 07:00:00,2025-01-16 17:12:00,
20003985,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,45004847.0,10044875.0,R_PU,235485,m2,bx-402 fuga de espuma x codo succión,14/01/2025,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/01/2025,7:00:00,14/01/2025,17:30:00,,0,MECE ORAS,4,2025-01-14 07:00:00,2025-01-14 17:30:00,0.0
20003431,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA ENTRADA PRINCIPAL,46000630.0,10047636.0,Z_XXXX,235450,m2,falla de aire a de sala de porteria,6/01/2025,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C540,1,Causa Desconocida,falla de aire a de sala de porteria,13/01/2025,7:00:00,13/01/2025,11:30:00,X,"4,5",MECE ORAS,1,2025-01-13 07:00:00,2025-01-13 11:30:00,4.5
20016132,PAE,OC-EST-PAE-UENF-PQBT,AIRES PAQUETE SHELTER DE BAJA TENSION,AIRE AC PQE #1 SHELTER BT,42004554.0,10047658.0,U_AI,235480,m2,falla ventilador ac baja tension,12/01/2025,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/01/2025,7:00:00,13/01/2025,17:30:00,X,"10,5",METR ORAS,2,2025-01-13 07:00:00,2025-01-13 17:30:00,10.5
20025496,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-410308 DE MUTK120,,10047657.0,S_AD,235481,m2,falla mov 410308,13/01/2025,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,falla mov 410308,13/01/2025,7:00:00,17/01/2025,17:00:00,X,106,MECE ORAS,1,2025-01-13 07:00:00,2025-01-17 17:00:00,
20022886,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TABLERO CTRL SEPARADORA CRUDO 902,,10046000.0,S_CL,233576,m2,cambiar ventilador plc separador cru 902,26/11/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar ventilador plc separador cru 902,12/01/2025,7:00:00,12/01/2025,12:00:00,X,5,MECE ORAS,1,2025-01-12 07:00:00,2025-01-12 12:00:00,5.0
20017057,CQO,OC-EST-CQO-AELE-MTGE,SISTEMA ELECT MEDIA TENSION GENERA,"TRANSFORMADOR ACEITE #1 1,6MVA GENERACIO",42003457.0,10046452.0,E_PT,234103,m2,premoldeado fisurado trafo 1,10/03/2024,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,premoldeado fisurado trafo 1,12/01/2025,13:00:00,12/01/2025,18:00:00,,0,MECE ORAS,2,2025-01-12 13:00:00,2025-01-12 18:00:00,0.0
20011137,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC DESCARGADERO,42005431.0,70019551.0,I_VE,235478,m2,anque sumidero tu-50001,11/01/2025,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,11/01/2025,14:52:18,,0:00:00,X,0,MECE ORAS,2,2025-01-11 14:52:18,,0.0
20000565,CUS,OC-EST-CUS-PALM-BT5131E,BOMBA TRASIEGO ALMACENAM. BT5131E,MOTOR ELECTRICO BOMBA P5131E,42005567.0,10047655.0,R_EM,235474,m2,falla bomba transferencia p-5131e,10/01/2025,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,VIB1,Vibración anormal,,0,,nan,10/01/2025,17:16:56,10/01/2025,18:00:00,,0,MECE ORAS,2,2025-01-10 17:16:56,2025-01-10 18:00:00,0.0
20001155,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AIRE AC OFICINAS PRINCIPALES,4000466.0,10047644.0,U_AI,235460,m2,falla aire acondicion oficin mtto conf,8/01/2025,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,9/01/2025,13:30:00,9/01/2025,17:30:00,X,4,MECE ORAS,1,2025-01-09 13:30:00,2025-01-09 17:30:00,4.0
20011722,CVA,OC-TER-CVA-SALV-CPAV,CONEXIÓN ALIVIO,VALVULA BOLA ENTR PSV240023,45005564.0,10047646.0,S_VM,235465,m2,falla de hv aguas arriba de la psv 24002,9/01/2025,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/01/2025,8:59:53,,0:00:00,X,0,MECE ORAS,1,2025-01-09 08:59:53,,0.0
20010745,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,TANQUE LODOS CCS52300,45004744.0,10046975.0,I_VE,234687,m2,fuga en bomba de  diafragma centrifugas,15/06/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,fuga en bomba de  diafragma centrifugas,8/01/2025,7:00:00,8/01/2025,17:30:00,X,"10,5",MECE ORAS,2,2025-01-08 07:00:00,2025-01-08 17:30:00,10.5
20004595,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA MOV_3X150- ENT 930-COMB CRUDO,45004741.0,10047607.0,S_VA,235418,m2,mov 220112 falla  apertura cierre,24/12/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,mov 220112 falla  apertura cierre,8/01/2025,7:00:00,8/01/2025,12:00:00,,0,MECE ORAS,2,2025-01-08 07:00:00,2025-01-08 12:00:00,0.0
20002015,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,TANQUE TRATAMIENTO AGUA RESIDUAL 2,45005813.0,10047642.0,I_TA,235455,m2,falla planta de tratamiento ptar,7/01/2025,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,falla planta de tratamiento ptar,8/01/2025,7:00:00,8/01/2025,9:00:00,X,2,MECE ORAS,1,2025-01-08 07:00:00,2025-01-08 09:00:00,2.0
20005317,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC API,45002543.0,10047647.0,U_OC,235458,m2,tuberia de drenaje obstruida,8/01/2025,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,8/01/2025,11:51:25,,0:00:00,X,0,METR ORAS,2,2025-01-08 11:51:25,,0.0
20010375,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,TRANSMISOR PRESION COMP-AIR PIT540302,,10047643.0,S_IN,235459,m2,falla aumento de presion co 54010,8/01/2025,PO-S-030,Sub. Suministro de Energía,S035,Controlado de carga,SA-S-IN,PLU6,Obstrucción de Sensor,C340,1,Desgaste normal del equipo,"desgaste de componentes internos, vida u",8/01/2025,8:00:00,8/01/2025,12:00:00,X,4,MECE ORAS,1,2025-01-08 08:00:00,2025-01-08 12:00:00,4.0
20022274,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,MEDIDOR FLUJO BRAZO MED BE3610,45004396.0,10047632.0,S_IN,235436,m2,falla medidor de flujo fqit-3610,31/12/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,desgaste en el acople gear cluster,7/01/2025,9:00:00,8/01/2025,14:00:00,X,29,MECE ORAS,3,2025-01-07 09:00:00,2025-01-08 14:00:00,
20016094,PAE,OC-EST-PAE-ADRE-DC,DRENAJE CERRADO,SUMIDERO FIBRA DC BOMBEO,42003326.0,10047638.0,U_OC,235453,m2,flotacion tanque sumidero,7/01/2025,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/01/2025,11:43:35,,0:00:00,X,0,METR ORAS,2,2025-01-07 11:43:35,,0.0
20023163,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,ESTACION MIXTA ALARMA - SHELTERMT/BT/VFD,,10046001.0,S_AM,233575,m2,cambiar detector gas aacon paquet b vfd,26/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,cambiar detector gas aacon paquet b vfd,6/01/2025,8:00:00,6/01/2025,12:00:00,,0,MECE ORAS,4,2025-01-06 08:00:00,2025-01-06 12:00:00,0.0
20022740,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,SISTEMA DETECCION AREA OF - CAMPAM,,10046845.0,Z_XXXX,234552,m2,cambiar 2 detectores de gas campamento,23/05/2024,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,cambiar 2 detectores de gas campamento,6/01/2025,13:30:00,6/01/2025,18:00:00,X,"4,5",MECE ORAS,4,2025-01-06 13:30:00,2025-01-06 18:00:00,4.5
20018918,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,AIRE AC MINISPLIT #1 ALMACEN - BODEGA,,10047613.0,U_AI,235428,m2,revisar aa bodega taller stock-gi,27/12/2024,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-EM,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,revisar aa bodega taller stock-gi,6/01/2025,7:00:00,6/01/2025,17:00:00,X,10,MECE ORAS,1,2025-01-06 07:00:00,2025-01-06 17:00:00,10.0
20023254,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,BRAZO FILTRAC 52010 ENT CRUDO COMB.,42004939.0,10047634.0,I_PI,235448,m2,alfa laval en falla,5/01/2025,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,alfa laval en falla,6/01/2025,7:30:00,6/01/2025,12:00:00,X,"4,5",MECE ORAS,2,2025-01-06 07:30:00,2025-01-06 12:00:00,4.5
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10047637.0,Z_XXXX,235447,m2,fractura de celda de carga bascula #1,4/01/2025,PO-E-010,Sub. Circuito Alimentación,E015,Seccionadores,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/01/2025,7:00:00,5/01/2025,13:00:00,X,6,MECE ORAS,1,2025-01-05 07:00:00,2025-01-05 13:00:00,6.0
20005350,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,GENERADOR 20 0.48kV,45005741.0,10044591.0,R_EG,231995,m2,cambio precalentador ge-22010 y ge-22020,2/02/2023,PO-R-100,Sub. Generador Eléctrica,R105,Rotor,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio precalentador ge-22010 y ge-22020,3/01/2025,7:00:00,7/01/2025,17:30:00,,0,MECE ORAS,1,2025-01-03 07:00:00,2025-01-07 17:30:00,0.0
20025726,EPO,OC-EST-EPO-ADRE-AA,SISTEMA DE AGUAS ACEITOSAS,PISCINA RETENCION DE AGUA,,10047623.0,U_OC,235395,m2,daño soporte bomba oxigenacion api,13/12/2024,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño soporte bomba oxigenacion api,3/01/2025,7:00:00,3/01/2025,11:00:00,X,4,MECE ORAS,2,2025-01-03 07:00:00,2025-01-03 11:00:00,4.0
20005502,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,45005671.0,10047597.0,S_VS,235412,m2,perdida de presión en danflo 240108 a,20/12/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,perdida de presión en danflo 240108 a,3/01/2025,13:00:00,3/01/2025,17:00:00,X,4,MECE ORAS,4,2025-01-03 13:00:00,2025-01-03 17:00:00,4.0
20005090,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA TUBERIA MULTK120,45005229.0,10047627.0,S_VA,235438,m2,falla en comando operación,1/01/2025,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,falla en comando operación,2/01/2025,11:15:00,2/01/2025,16:15:00,X,5,MECE ORAS,2,2025-01-02 11:15:00,2025-01-02 16:15:00,5.0
20018328,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA BA310,45002790.0,10047447.0,R_PU,235226,m2,falla de arranque ba-310,29/10/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,componentes sueltos.,31/12/2024,7:00:00,31/12/2024,17:00:00,X,10,MECE ORAS,1,2024-12-31 07:00:00,2024-12-31 17:00:00,10.0
20007960,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,ACTUADOR MOV-3671 BRAZO MEDICION 3670,,10047617.0,Z_XXXX,235432,m2,falla mov-3671 se encuentra despinada,30/12/2024,VLSP,Valvula de Doble Sello y Purga,371,Rodamiento,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,ruptura del pasador del piñon y el eje.,30/12/2024,8:00:00,30/12/2024,12:00:00,X,4,MECE ORAS,1,2024-12-30 08:00:00,2024-12-30 12:00:00,4.0
20024231,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI AUXILIAR MONITOREADO_AREA 01,,10044295.0,E_EP,231692,m2,falla detectores gas bombas booster,10/12/2022,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla en el modulo de activacion,27/12/2024,10:00:00,27/12/2024,14:30:00,X,"4,5",MECE ORAS,4,2024-12-27 10:00:00,2024-12-27 14:30:00,4.5
20002690,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305,45003345.0,10047595.0,R_PU,235391,m2,falla bomba sci ba-305 motor desacoplado,11/12/2024,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,C340,1,Desgaste normal del equipo,desalineación del motor,27/12/2024,7:00:00,27/12/2024,17:00:00,X,10,MECE ORAS,4,2024-12-27 07:00:00,2024-12-27 17:00:00,10.0
20024013,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,SISTEMA DETECCION HUMO,,10047605.0,S_FD,235423,m2,falla en sistema fire & gas,26/12/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,falla en sistema fire & gas,27/12/2024,7:30:00,27/12/2024,15:30:00,,0,MECE ORAS,4,2024-12-27 07:30:00,2024-12-27 15:30:00,0.0
20007602,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,ACTUADOR MOV-370512 DE BRAZO 37050,,10047371.0,Z_XXXX,235157,m2,falla apertura mov-370512 ms-37000,13/10/2024,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C540,1,Causa Desconocida,falla apertura mov-370512 ms-37000,26/12/2024,7:00:00,26/12/2024,17:12:00,X,"10,2",MECE ORAS,1,2024-12-26 07:00:00,2024-12-26 17:12:00,10.2
20000861,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,MOTOR DIESEL WP12010,45006640.0,10047599.0,R_CE,235422,m2,falla wp-12010 rotura filtro de combusti,21/12/2024,PO-R-090,Sub. Refrigeración,R091,Filtro,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,rotura vaso decantador,26/12/2024,7:00:00,26/12/2024,8:00:00,X,1,MECE ORAS,2,2024-12-26 07:00:00,2024-12-26 08:00:00,1.0
20016311,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003349.0,10046640.0,R_ST,234347,m2,correctivo mayor turbina 20,13/04/2024,PO-R-130,Sub. Turbina,R130,Rodamiento axial,SA-R-ST,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,alta vibracion en cojinete no. 1,24/12/2024,8:00:00,7/01/2025,17:00:00,X,345,MECE ORAS,3,2024-12-24 08:00:00,2025-01-07 17:00:00,
20024003,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,TUBERIA ENTRADA AGUA IND ODC-OCENSA,,10047134.0,S_FE,234881,m2,valvula de corte # 15 sci dañada,30/07/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,valvula de corte # 15 sci dañada,23/12/2024,7:00:00,23/12/2024,17:23:00,X,"10,38",MECE ORAS,4,2024-12-23 07:00:00,2024-12-23 17:23:00,10.38
20021390,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #4 SHELTER GENERACION,42004718.0,10047583.0,U_AI,235388,m2,falla aire acom. shelter gen. e-house,10/12/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,23/12/2024,8:00:00,23/12/2024,9:30:00,X,"1,5",MECE ORAS,2,2024-12-23 08:00:00,2024-12-23 09:30:00,1.5
20014308,CQO,OC-EST-CQO-UENF-PQCL,AIRES PAQUETE SHELTER CONTROLES,AIRE AC PQE #1 SHELTER CONTROL,42004353.0,10045552.0,U_AI,233102,m2,cambio modulo control compre air #1 s ct,2/09/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cambio modulo control compre air #1 s ct,20/12/2024,8:00:00,20/12/2024,10:00:00,X,2,MECE ORAS,2,2024-12-20 08:00:00,2024-12-20 10:00:00,2.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,10046793.0,S_IN,234507,m2,"señal erronea trampa de recibo l30""",13/05/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,terminación de vida útil del sensor,20/12/2024,13:30:00,20/12/2024,15:00:00,X,"1,5",MECE ORAS,1,2024-12-20 13:30:00,2024-12-20 15:00:00,1.5
20010598,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,FILTRO ENTR MS38030,42003654.0,10047249.0,I_FS,235021,m2,humedecimiento filtro #3 ms 38000,6/09/2024,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-U-OC,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,humedecimiento filtro #3 ms 38000,20/12/2024,14:00:00,20/12/2024,17:12:00,X,"3,2",MECE ORAS,1,2024-12-20 14:00:00,2024-12-20 17:12:00,3.2
20002784,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA HV-9-2-5703 CONTRA INCENDIO,,10047626.0,S_VA,235383,m2,falla hv 5703 sci hacia tc 310,9/12/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,falla hv 5703 sci hacia tc 310,20/12/2024,8:00:00,20/12/2024,15:00:00,X,7,MECE ORAS,1,2024-12-20 08:00:00,2024-12-20 15:00:00,7.0
20021522,PAE,OC-EST-PAE-AAGU-LL,AGUAS LLUVIAS RETENCION,PISCINA RETENCION AGUA,42004553.0,10047592.0,Z_XXXX,235413,m2,falla bomba sumergible api,21/12/2024,PO-S-120,Sub. Misceláneos,S122,Conexión / Puesta a Tierra,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla bomba sumergible api,20/12/2024,8:00:00,24/12/2024,17:30:00,X,"105,5",MECE ORAS,2,2024-12-20 08:00:00,2024-12-24 17:30:00,
20025943,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 7311,,10046742.0,S_VM,234426,m2,hv en falla,26/04/2024,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,hv en falla,19/12/2024,13:00:00,19/12/2024,17:00:00,X,4,MECE ORAS,2,2024-12-19 13:00:00,2024-12-19 17:00:00,4.0
20025944,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 7312,,10046744.0,S_VM,234423,m2,hv presenta atascamiento,26/04/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,PLU7,Atascamiento,C540,1,Causa Desconocida,hv presenta atascamiento,19/12/2024,7:00:00,19/12/2024,12:00:00,X,5,MECE ORAS,2,2024-12-19 07:00:00,2024-12-19 12:00:00,5.0
20008305,CCA,OC-EST-CCA-SREN-RECODISC,RECOLECCION - RECOLECTOR DE DISCOS,RECOLECTOR DISCO VIKOMA KOMARA 12K,42002124.0,10047454.0,S_EQ,235232,m2,realizar revisión sis combus vikoma,29/10/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,realizar revisión sis combus vikoma,18/12/2024,7:00:00,18/12/2024,12:00:00,,0,MECE ORAS,4,2024-12-18 07:00:00,2024-12-18 12:00:00,0.0
20002691,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305,45003346.0,10047595.0,S_FE,235406,m2,ba 305 motor desacoplado,18/12/2024,PO-S-080,Sub. Motor Combustión SCI,S088,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,18/12/2024,17:20:30,,0:00:00,X,0,MECE ORAS,4,2024-12-18 17:20:30,,0.0
20004779,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR C TK12010,45003704.0,10047075.0,I_MI,234820,m2,leve humedecimiento agitador c tk-12010,18/07/2024,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-FS,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,leve humedecimiento agitador c tk-12010,17/12/2024,7:00:00,17/12/2024,17:00:00,X,10,MECE ORAS,1,2024-12-17 07:00:00,2024-12-17 17:00:00,10.0
20020178,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,INTERRUPTOR 52-1 +L01 SALIDA A SWG-20400,,10047219.0,E_SE,234973,m2,celda + h07 abierta sistema elect entrad,24/08/2024,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,celda + h07 abierta sistema elect entrad,17/12/2024,14:00:00,17/12/2024,15:00:00,X,1,MECE ORAS,1,2024-12-17 14:00:00,2024-12-17 15:00:00,1.0
20005329,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,SEPARADOR API LAMINA,45005731.0,10047245.0,I_VE,235015,m2,falla bomba sumiergible sótano ccm,4/09/2024,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla bomba sumiergible sótano ccm,17/12/2024,8:00:00,17/12/2024,12:00:00,X,4,MECE ORAS,2,2024-12-17 08:00:00,2024-12-17 12:00:00,4.0
20000150,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VISOR DE FLUJO SALIDA TK-12020 A DRENAJE,,10047494.0,S_IN,235269,m2,goteo humedecimiento crudo visor flujo,10/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,goteo humedecimiento crudo visor flujo,17/12/2024,13:30:00,17/12/2024,17:30:00,X,4,MECE ORAS,1,2024-12-17 13:30:00,2024-12-17 17:30:00,4.0
20003520,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 404,42004897.0,10047591.0,R_CO,235404,m2,compresores aire operación anormal,16/12/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,compresores aire operación anormal,17/12/2024,7:00:00,19/12/2024,15:30:00,,0,MECE ORAS,1,2024-12-17 07:00:00,2024-12-19 15:30:00,0.0
20005354,CVA,OC-TER-CVA-AGEN-GE22030,GENERADOR AUXILIAR 30,GENERADOR 30 0.48kV,45005743.0,10046422.0,R_EG,234075,m2,durante la maniobra de transferencia de,6/03/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,durante la maniobra de transferencia de,16/12/2024,14:00:00,16/12/2024,15:00:00,X,1,MECE ORAS,3,2024-12-16 14:00:00,2024-12-16 15:00:00,1.0
20020088,CVA,OC-TER-CVA-AGEN-GE44010,GENERADOR AUXILIAR DICOV,GENERADOR GE44010,42005170.0,10046439.0,R_EG,234079,m2,falla sincronismo generador 73,6/03/2024,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,C340,1,Desgaste normal del equipo,falla sincronismo generador 73,16/12/2024,10:00:00,16/12/2024,12:00:00,X,2,MECE ORAS,1,2024-12-16 10:00:00,2024-12-16 12:00:00,2.0
20025945,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 7313,,10046745.0,S_VM,234424,m2,hv en falla,26/04/2024,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,hv en falla,16/12/2024,13:00:00,16/12/2024,17:00:00,X,4,MECE ORAS,2,2024-12-16 13:00:00,2024-12-16 17:00:00,4.0
20025946,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 7314,,10046746.0,S_VM,234425,m2,hv en falla,26/04/2024,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,hv en falla,16/12/2024,7:00:00,16/12/2024,12:00:00,X,5,MECE ORAS,2,2024-12-16 07:00:00,2024-12-16 12:00:00,5.0
20005418,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,DETECTORES RASPADOR TG24000,,10047529.0,S_IN,235322,m2,falla detector raspador tg 24000,25/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C540,1,Causa Desconocida,falla detector raspador tg 24000,16/12/2024,13:00:00,16/12/2024,17:00:00,X,4,METR ORAS,1,2024-12-16 13:00:00,2024-12-16 17:00:00,4.0
20023296,CCA,OC-EST-CCA-ACOM-DI,COMBUSTIBLE DIESEL,TRANMISOR NIVEL LIT-520401,,70019144.0,S_IN,235401,m2,falla radar de nivel tx 5230,15/12/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,15/12/2024,14:03:32,,0:00:00,X,0,METR ORAS,1,2024-12-15 14:03:32,,0.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,45005497.0,10047587.0,S_IN,235398,m2,falla reservorio lubricante tomamuesta 3,14/12/2024,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,falla reservorio lubricante tomamuesta 3,14/12/2024,15:00:00,14/12/2024,17:00:00,X,2,MECE ORAS,2,2024-12-14 15:00:00,2024-12-14 17:00:00,2.0
20021886,MRF,OC-EST-MRF-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,AGENTE LIMPIO CCM,45004612.0,10046634.0,S_FE,234336,m2,falla panel deteccion humo ccm fase ii,12/04/2024,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C110,1,Capacidad insuficiente del Equipo,falla panel deteccion humo ccm fase ii,13/12/2024,14:00:00,13/12/2024,17:30:00,,0,MECE ORAS,4,2024-12-13 14:00:00,2024-12-13 17:30:00,0.0
20020859,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED MONITORES AGUA,,10047533.0,S_FE,235330,m2,falla en valvula de corte # 35,26/11/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,PLU7,Atascamiento,C540,1,Causa Desconocida,falla en valvula de corte # 35,13/12/2024,7:00:00,13/12/2024,17:12:00,X,"10,2",MECE ORAS,4,2024-12-13 07:00:00,2024-12-13 17:12:00,10.2
20020859,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED MONITORES AGUA,,10047534.0,S_FE,235329,m2,falla en valvula de corte # 36,26/11/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,falla en valvula de corte # 36,13/12/2024,7:00:00,13/12/2024,17:12:00,X,"10,2",MECE ORAS,4,2024-12-13 07:00:00,2024-12-13 17:12:00,10.2
