equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20003178,EPO,OC-EST-EPO-PMED-BESAN2,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 2,INDICADOR DE PRESION PI-396 DE BRAZO,,10047550.0,S_IN,235342,m2,falla transmisor presion santiago fqi395,28/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C540,1,Causa Desconocida,falla transmisor presion santiago fqi395,13/12/2024,8:00:00,13/12/2024,9:00:00,X,1,MECE ORAS,1,2024-12-13 08:00:00,2024-12-13 09:00:00,1.0
20023253,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TUBERIA ENT CRUDO COMB TFL-52010/20,45003890.0,10047577.0,I_PI,235379,m2,falla mov´s toma de crudo,7/12/2024,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla mov´s toma de crudo,13/12/2024,8:00:00,13/12/2024,10:00:00,X,2,MECE ORAS,2,2024-12-13 08:00:00,2024-12-13 10:00:00,2.0
20001955,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 2 BOCATOMA,45005799.0,10047622.0,R_PU,235397,m2,"caida rocas linea 6"" entrada vulcanera",13/12/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,"caida rocas linea 6"" entrada vulcanera",13/12/2024,10:00:00,13/12/2024,12:00:00,X,2,MECE ORAS,1,2024-12-13 10:00:00,2024-12-13 12:00:00,2.0
20005291,CVA,OC-TER-CVA-ALOC-HR,HERRAMIENTAS,EQUIPOS BRIGADA EMERGENCIA,,10047532.0,S_EQ,235332,m2,falla de corneta de emergencias,26/11/2024,PO-S-050,Sub. Monitor - Hidrante,S052,Mecanismo Accionamiento (Volante),SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla de corneta de emergencias,12/12/2024,15:00:00,12/12/2024,17:00:00,X,2,MECE ORAS,1,2024-12-12 15:00:00,2024-12-12 17:00:00,2.0
20023228,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION SET TK73,,10047368.0,Z_XXXX,235151,m2,falla en aire acondicionado cuarto scada,11/10/2024,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C330,1,Error de Mantenimiento,aacon en falla,11/12/2024,9:33:37,11/12/2024,10:00:00,X,"0,44",MECE ORAS,1,2024-12-11 09:33:37,2024-12-11 10:00:00,0.44
20003490,MRF,OC-EST-MRF-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA AGUA POT,45004639.0,10047581.0,R_PU,235371,m2,bomba agua potable tanques contra incend,5/12/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C330,1,Error de Mantenimiento,limpieza de contacos,11/12/2024,7:00:00,11/12/2024,12:00:00,,0,MECE ORAS,1,2024-12-11 07:00:00,2024-12-11 12:00:00,0.0
20005094,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,45005233.0,10047582.0,S_VA,235389,m2,falla de mov 360123,11/12/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,C540,1,Causa Desconocida,falla de mov 360123,11/12/2024,7:00:00,11/12/2024,17:12:00,X,"10,2",MECE ORAS,2,2024-12-11 07:00:00,2024-12-11 17:12:00,10.2
20001955,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 2 BOCATOMA,45005799.0,10047625.0,R_PU,235390,m2,falla bomba de la vulcanera no funciona,11/12/2024,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,C540,1,Causa Desconocida,falla bomba de la vulcanera no funciona,11/12/2024,8:00:00,11/12/2024,10:00:00,X,2,MECE ORAS,1,2024-12-11 08:00:00,2024-12-11 10:00:00,2.0
20007509,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-600028 42-PRO-C-BA21-056,,10047270.0,Z_XXXX,235039,m2,mov-600028 con perdida de comunicacion,11/09/2024,PO-S-250,Sub. Cableado y Conexiones,S252,Cableado y Caja de Conexiones,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,mov-600028 con perdida de comunicacion,10/12/2024,8:00:00,10/12/2024,10:00:00,X,2,MECE ORAS,1,2024-12-10 08:00:00,2024-12-10 10:00:00,2.0
20017888,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,SWITCH NIVEL ALTO-ALTO TK12030,,,S_IN,235385,m2,cierre hallazgos spt tanque 12030,10/12/2024,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-S-IN,ERO3,Señal errática,,0,,nan,10/12/2024,13:53:19,,0:00:00,,0,MECE,4,2024-12-10 13:53:19,,0.0
20007607,CVA,OC-TER-CVA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,ACTUADOR MOV-370612 DE BRAZO 37060,,10047372.0,Z_XXXX,235158,m2,falla de comunicación mov-370612,13/10/2024,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-VA,LOE1,Ausencia de energia,C340,1,Desgaste normal del equipo,falla de comunicación mov-370612,9/12/2024,13:00:00,9/12/2024,14:00:00,X,1,MECE ORAS,1,2024-12-09 13:00:00,2024-12-09 14:00:00,1.0
20005471,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_36x300- ENT 710-TG81000,45005400.0,10047485.0,S_VA,235267,m2,falla cierre mov 810005 trampa despacho,9/11/2024,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,falla cierre mov 810005 trampa despacho,9/12/2024,16:00:00,9/12/2024,17:12:00,X,"1,2",MECE ORAS,4,2024-12-09 16:00:00,2024-12-09 17:12:00,1.2
20007552,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-810007 DETRAMPA DE SALIDA,,10047489.0,Z_XXXX,235275,m2,falla comando mov 810007 trampa despacho,11/11/2024,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,C340,1,Desgaste normal del equipo,falla comando mov 810007 trampa despacho,9/12/2024,14:00:00,9/12/2024,16:00:00,X,2,MECE ORAS,1,2024-12-09 14:00:00,2024-12-09 16:00:00,2.0
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,70019168.0,S_IN,235384,m2,falla switch de flujo bahia# 7,9/12/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,9/12/2024,9:52:39,,0:00:00,X,0,MECE ORAS,4,2024-12-09 09:52:39,,0.0
20007572,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,ACTUADOR MOV-360212 DE MS-36020,,10047543.0,Z_XXXX,235334,m2,falla de display/pantalla mov 360212,26/11/2024,IPPR,Pantalla de Proceso,313,pantalla,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla de display/pantalla mov 360212,7/12/2024,13:00:00,7/12/2024,17:12:00,X,"4,2",MECE ORAS,1,2024-12-07 13:00:00,2024-12-07 17:12:00,4.2
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10047576.0,R_MS,235380,m2,falla alfa laval 5211,7/12/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,LOO2,Salida por Baja Presión de Descarga,C340,1,Desgaste normal del equipo,falla alfa laval 5211,7/12/2024,14:00:00,7/12/2024,16:30:00,X,"2,5",MECE ORAS,1,2024-12-07 14:00:00,2024-12-07 16:30:00,2.5
20005129,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUVIO TK12020 SIST ESPUMA,42005145.0,10047531.0,S_VA,235331,m2,falla en valvula de diluvio del tk 12020,26/11/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,alarmas enclavadas,6/12/2024,10:00:00,6/12/2024,12:00:00,X,2,MECE ORAS,4,2024-12-06 10:00:00,2024-12-06 12:00:00,2.0
20024003,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,TUBERIA ENTRADA AGUA IND ODC-OCENSA,,10047535.0,S_FE,235328,m2,falla valvula de diluvio tk 12020,26/11/2024,PO-E-010,Sub. Circuito Alimentación,E016,Solenoide,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,falla valvula de diluvio tk 12020,6/12/2024,7:00:00,6/12/2024,10:00:00,X,3,MECE ORAS,4,2024-12-06 07:00:00,2024-12-06 10:00:00,3.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10047344.0,E_EP,235055,m2,falla iluminacion area de prefiltros,14/09/2024,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla iluminacion area de prefiltros,5/12/2024,7:00:00,9/12/2024,17:00:00,X,106,MECE ORAS,2,2024-12-05 07:00:00,2024-12-09 17:00:00,
20018909,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10043306.0,U_IL,230433,m2,luminaria apagada en zonatk-crudoconsumo,3/04/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,luminaria apagada en zonatk-crudoconsumo,4/12/2024,7:00:00,4/12/2024,17:00:00,,0,MECE ORAS,1,2024-12-04 07:00:00,2024-12-04 17:00:00,0.0
20002686,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA304,45003343.0,10047563.0,R_PU,235367,m2,falla batería por recalentamiento ba-304,3/12/2024,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-PU,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,baterías sufrió daño en uno de sus borne,4/12/2024,9:00:00,4/12/2024,12:00:00,X,3,MECE ORAS,4,2024-12-04 09:00:00,2024-12-04 12:00:00,3.0
20013350,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TRANSMISOR FLUJO FT-420201 BPC-42010,,10047558.0,S_IN,235343,m2,falla canal 25b inyeccion gas  bpc42010,28/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,falla canal 25b inyeccion gas  bpc42010,3/12/2024,8:00:00,3/12/2024,10:30:00,X,"2,5",MECE ORAS,1,2024-12-03 08:00:00,2024-12-03 10:30:00,2.5
20025725,EPO,OC-EST-EPO-ADRE-AA,SISTEMA DE AGUAS ACEITOSAS,SEPARADOR API,,10047574.0,U_OC,235357,m2,falla bomba oxigenacion del api,30/11/2024,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,falla bomba oxigenacion del api,3/12/2024,13:00:00,3/12/2024,16:00:00,X,3,MECE ORAS,2,2024-12-03 13:00:00,2024-12-03 16:00:00,3.0
20002690,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305,45003345.0,10047564.0,R_PU,235368,m2,falla batería  ba-305a,3/12/2024,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-PU,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,falla batería  ba-305a,3/12/2024,7:00:00,3/12/2024,11:00:00,X,4,MECE ORAS,4,2024-12-03 07:00:00,2024-12-03 11:00:00,4.0
20023659,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRIFUGA AGUA RESIDUAL 20,45005805.0,10047549.0,R_PU,235336,m2,falla bomba neumatica sumidero booster,26/11/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,axial y se evidencia desfase,2/12/2024,13:00:00,2/12/2024,16:00:00,X,3,MECE ORAS,1,2024-12-02 13:00:00,2024-12-02 16:00:00,3.0
20020568,CUP,OC-EST-CUP-PDES-TG820005,TRAMPA DESPACHO TG820005,TRAMPA DESPACHO,45004113.0,10047560.0,I_VE,235363,m2,idiproc cambio oring t. despacho cup,2/12/2024,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/12/2024,21:36:10,2/12/2024,21:36:10,X,0,MECE ORAS,2,2024-12-02 21:36:10,2024-12-02 21:36:10,0.0
20018534,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A DC TU-53010,,10047559.0,S_IN,235359,m2,falla calidad señal li-530103,1/12/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,1/12/2024,18:10:49,2/12/2024,11:00:00,X,"16,82",MECE ORAS,4,2024-12-01 18:10:49,2024-12-02 11:00:00,
20017413,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A SUMIDERO BOOSTER,,10044093.0,S_IN,235249,m2,cambio transmisor de nivel lit-53101,31/10/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,30/11/2024,16:20:28,,0:00:00,X,0,MECE ORAS,4,2024-11-30 16:20:28,,0.0
20024028,CUS,OC-EST-CUS-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO VFD,,70018967.0,S_FD,235246,m2,cambio estacion manual  f&g vfd 30/40,31/10/2024,PO-S-120,Sub. Misceláneos,S125,Monitor (Display) / Botones,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,30/11/2024,14:41:35,,0:00:00,X,0,MECE ORAS,4,2024-11-30 14:41:35,,0.0
20016957,CQO,OC-EST-CQO-ACOM-DI,SISTEMA DE DIESEL COMBUSTIBLE,FILTRO DIESEL,,10046431.0,I_FS,234091,m2,carcasa filtro diesel fisurado,7/03/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,carcasa filtro fisurado,29/11/2024,8:00:00,29/11/2024,15:30:00,,0,MECE ORAS,1,2024-11-29 08:00:00,2024-11-29 15:30:00,0.0
20002784,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA HV-9-2-5703 CONTRA INCENDIO,,10047539.0,S_VA,235305,m2,pase válvula diluvio dv-5703/5711/5712,19/11/2024,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño internos,29/11/2024,7:00:00,29/11/2024,12:00:00,X,5,MECE ORAS,1,2024-11-29 07:00:00,2024-11-29 12:00:00,5.0
20003134,EPO,OC-EST-EPO-PMED-BESAN2,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 2,TRANSMISOR FLUJO SANTIAGO BRAZO 2,42002986.0,10047545.0,S_IN,235341,m2,falla sistema medicion recibo santiago,28/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,28/11/2024,7:31:24,,0:00:00,X,0,METR ORAS,3,2024-11-28 07:31:24,,0.0
20000860,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA WP12010,45006639.0,10047493.0,R_PU,235277,m2,goteo sello mecanico wp-12010,12/11/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP3,Fuga ext. Combustible - Fluido Proceso,C340,1,Desgaste normal del equipo,impeler desajustada,26/11/2024,7:00:00,26/11/2024,12:00:00,X,5,MECE ORAS,2,2024-11-26 07:00:00,2024-11-26 12:00:00,5.0
20005878,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA CTRL FLUJO PV-09,,10047746.0,Z_XXXX,235337,m2,falla transmisor pt-550106 control presi,26/11/2024,IPDP,"Transmisor de Presión, diferencial",468,Transductor,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla transmisor pt-550106 control presi,26/11/2024,7:30:00,26/11/2024,9:30:00,,0,MECE ORAS,2,2024-11-26 07:30:00,2024-11-26 09:30:00,0.0
20005545,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,VALVULA CTROL FLUJO MS36020,45005419.0,10047542.0,S_VS,235333,m2,no recibe comando fcv 360207 ms 36000,26/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,no recibe comando fcv 360207 ms 36000,26/11/2024,13:00:00,26/11/2024,14:00:00,X,1,MECE ORAS,3,2024-11-26 13:00:00,2024-11-26 14:00:00,1.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10047538.0,R_ST,235340,m2,falla ignición turbogenerador ge22110.,27/11/2024,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla ignición turbogenerador ge22110.,26/11/2024,14:00:00,26/11/2024,19:00:00,X,5,MECE ORAS,3,2024-11-26 14:00:00,2024-11-26 19:00:00,5.0
20014626,GRA,OC-EST-GRA-AAIR-CO54020,PAQUETE DE AIRE COMPRIMIDO CO54020,COMPRESOR TORNI AIRE 20,42004756.0,10045396.0,R_CO,232924,m2,cbm falla rodamientos compresor 54020,2/08/2023,PO-R-010,Sub. Transmisión,R013,Rodamientos,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla rodamientos compresor 54020,25/11/2024,8:00:00,27/11/2024,17:00:00,X,57,MECE ORAS,1,2024-11-25 08:00:00,2024-11-27 17:00:00,
20014626,GRA,OC-EST-GRA-AAIR-CO54020,PAQUETE DE AIRE COMPRIMIDO CO54020,COMPRESOR TORNI AIRE 20,42004756.0,10046156.0,R_CO,233757,m2,alta temperatuta compresor co-54020,26/12/2023,PO-R-120,Sub. Compresión Aire,R120,Cilindros / Camisas,SA-R-CO,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,temperatura compresor superior a 100 °c,25/11/2024,8:00:00,27/11/2024,17:00:00,X,57,MECE ORAS,1,2024-11-25 08:00:00,2024-11-27 17:00:00,
20023258,CCA,OC-EST-CCA-UENF-PQBT,AIRES PAQUETE CENTRO CONTROL MOTORES,AIRE AC SPLIT/VENTPAQUETE #1 CCM,45004882.0,10046723.0,U_AI,234439,m2,aire acond pq 1 del ccm bloqueado,29/04/2024,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,aire acond pq 1 del ccm bloqueado,25/11/2024,8:00:00,25/11/2024,12:00:00,X,4,MECE ORAS,2,2024-11-25 08:00:00,2024-11-25 12:00:00,4.0
20021907,MRF,OC-EST-MRF-PREC-CPRE,CONEXIÓN DE RECIBO,TUBERIA 10inch A SISTEMA CRUDO COMB,45004825.0,,I_PI,235323,m2,sistema recibo crudo combustible,25/11/2024,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/11/2024,11:33:41,,0:00:00,,0,MECE,2,2024-11-25 11:33:41,,0.0
20001522,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,TRANSMISOR FLUJO BM37040,,10047537.0,S_IN,235326,m2,fqe 37040 no registra flujo en hmi,25/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,25/11/2024,16:33:29,25/11/2024,19:33:29,X,3,MECE ORAS,1,2024-11-25 16:33:29,2024-11-25 19:33:29,3.0
20005535,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,LDS TRANSMISOR TEMP SALI MS36010,,10047526.0,S_IN,235319,m2,señal de temp. en mala calidad ti-360106,23/11/2024,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,señal de temp. en mala calidad ti-360106,23/11/2024,18:00:00,23/11/2024,22:00:00,X,4,MECE ORAS,1,2024-11-23 18:00:00,2024-11-23 22:00:00,4.0
20008839,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,TRANSMISOR TEMP BRAZO 4,,10047520.0,S_IN,235308,m2,falla transmisor temperatura brazo 4,20/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla transmisor temperatura brazo 4,22/11/2024,14:00:00,22/11/2024,22:00:00,X,8,MECE ORAS,1,2024-11-22 14:00:00,2024-11-22 22:00:00,8.0
20008835,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,MEDIDOR FLUJO DESPLA POS 38040,42002975.0,10047524.0,S_IN,235314,m2,falla de medidor de flujo brazo 4 altos,21/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,falla de medidor de flujo brazo 4 altos,22/11/2024,13:00:00,22/11/2024,15:00:00,X,2,MECE ORAS,3,2024-11-22 13:00:00,2024-11-22 15:00:00,2.0
20022615,CUS,OC-EST-DES-PMED-CPME,CONEXIÓN DE MEDICION,TUBERIA CABEZAL TKS ODL,42005472.0,10047525.0,I_PI,235317,m2,falla control mov-5111,22/11/2024,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,22/11/2024,9:32:24,22/11/2024,10:00:00,,0,MECE ORAS,2,2024-11-22 09:32:24,2024-11-22 10:00:00,0.0
20006013,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,VALV COMPU AGUAS ARRIBA VALV PSV-820021A,45004883.0,10047519.0,S_VM,235306,m2,humedecimiento producto ciego valvula,19/11/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desajuste de tornilleria,20/11/2024,8:00:00,20/11/2024,10:00:00,,0,MECE ORAS,1,2024-11-20 08:00:00,2024-11-20 10:00:00,0.0
20008801,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,MEDIDOR FLUJO DESPLA POS 38020,42002973.0,10047547.0,S_IN,235309,m2,falla transmisor temp brazo 2 altos por,20/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla transmisor temp brazo 2 altos por,20/11/2024,15:00:00,20/11/2024,17:00:00,X,2,MECE ORAS,3,2024-11-20 15:00:00,2024-11-20 17:00:00,2.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10047522.0,R_ST,235307,m2,disparo tge-20 por perdida cominicacion,20/11/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,vida util de la fuente.,20/11/2024,1:00:00,20/11/2024,6:00:00,X,5,MECE ORAS,3,2024-11-20 01:00:00,2024-11-20 06:00:00,5.0
20005910,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,CARRETE MEZCLA AGUA ESPUMA 1 HIDRANTE 13,,10045618.0,S_FE,233180,m2,"falla valvula de 2""1/2 hidrante n° 13",16/09/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,"falla valvula de 2""1/2 hidrante n° 13",19/11/2024,15:00:00,19/11/2024,16:00:00,X,1,MECE ORAS,4,2024-11-19 15:00:00,2024-11-19 16:00:00,1.0
20005913,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,CARRETE MEZCLA AGUA ESPUMA 2 HIDRANTE 11,,10045619.0,S_FE,233181,m2,"falla valvula de 2""1/2 hidrante n° 12",16/09/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,"falla valvula de 2""1/2 hidrante n° 12",19/11/2024,10:00:00,19/11/2024,15:00:00,X,5,MECE ORAS,4,2024-11-19 10:00:00,2024-11-19 15:00:00,5.0
20005913,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,CARRETE MEZCLA AGUA ESPUMA 2 HIDRANTE 11,,10045617.0,S_FE,233179,m2,"falla valvula de 2""1/2 hidrante n° 11",16/09/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,"falla valvula de 2""1/2 hidrante n° 11",19/11/2024,7:00:00,19/11/2024,11:00:00,X,4,MECE ORAS,4,2024-11-19 07:00:00,2024-11-19 11:00:00,4.0
20023299,CCA,OC-EST-CCA-ACOM-DI,COMBUSTIBLE DIESEL,VALVULA MOV ENTRADA TX-5230,,10046270.0,S_VM,233855,m2,falla display mov-520401 tanque diesel,15/01/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla display mov-520401 tanque diesel,19/11/2024,7:30:00,19/11/2024,17:06:00,X,"9,6",MECE ORAS,1,2024-11-19 07:30:00,2024-11-19 17:06:00,9.6
20006308,CUP,OC-EST-CUP-PALM-TK50001,TANQUE DE ALMACENAMIENTO TK50001,AGITADOR A 5001,45004111.0,10047459.0,I_MI,235213,m2,cambio caja de engranajes agt-5001a,26/10/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-MI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio caja de engranajes agt-5001a,19/11/2024,7:00:00,19/11/2024,12:00:00,X,5,MECE ORAS,1,2024-11-19 07:00:00,2024-11-19 12:00:00,5.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,10047511.0,I_TA,235299,m2,fuga de aire por fusible en tk 12020,18/11/2024,PO-R-060,Sub. Escape,R062,Conductos,SA-R-CO,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,fuga de aire por fusible en tk 12020,19/11/2024,8:00:00,19/11/2024,12:00:00,X,4,MECE ORAS,3,2024-11-19 08:00:00,2024-11-19 12:00:00,4.0
20023296,CCA,OC-EST-CCA-ACOM-DI,COMBUSTIBLE DIESEL,TRANMISOR NIVEL LIT-520401,,10047515.0,S_IN,235301,m2,falla radar tx 5230,19/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla radar tx 5230,19/11/2024,7:30:00,19/11/2024,17:06:00,X,"9,6",MECE ORAS,1,2024-11-19 07:30:00,2024-11-19 17:06:00,9.6
20023281,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,RED CARRETE MEZCLA AGUA ESPUMA,45004923.0,10047278.0,S_FE,235053,m2,fuga de agua en red contra incendios,14/09/2024,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,fuga de agua en red contra incendios,18/11/2024,7:00:00,20/11/2024,17:00:00,,0,MECE ORAS,4,2024-11-18 07:00:00,2024-11-20 17:00:00,0.0
20010655,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TRANSFORMADOR ALUMBRADO EXT 30KVA,,10047745.0,E_PT,235297,m2,falla iluminacion posfiltracion bpc,17/11/2024,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-PT,FOV1,Voltaje salida equivocado o inestable,,0,,nan,17/11/2024,19:45:30,,0:00:00,,0,MECE ORAS,2,2024-11-17 19:45:30,,0.0
20010655,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TRANSFORMADOR ALUMBRADO EXT 30KVA,,10043307.0,E_PT,235296,m2,falla iluminacion,17/11/2024,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/11/2024,19:38:52,,0:00:00,X,0,MECE ORAS,2,2024-11-17 19:38:52,,0.0
20017088,CQO,OC-EST-CQO-AAIR-SE10,SECADOR DE AIRE INSTRUMENTOS,FILTRO COALESCENCIA 901-AS02,,10046711.0,I_FS,234410,m2,cambiar filtro coalescencia secador 2,23/04/2024,PO-R-070,Sub. Adminisión Aire,R072,Filtro,SA-R-CO,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,cambiar filtro coalescencia secador 2,16/11/2024,10:00:00,16/11/2024,12:00:00,X,2,MECE ORAS,1,2024-11-16 10:00:00,2024-11-16 12:00:00,2.0
20023262,CCA,OC-EST-CCA-SCTR-PLC,CONTROLADORES LOGICOS PROGRAMABLES,PLC CONTROL BPC42020,45004926.0,10047502.0,S_CL,235294,m2,falla perdida comunicaciones plc bpc 20,16/11/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,falla perida comunicaciones plc bpc 20,16/11/2024,21:00:00,17/11/2024,1:00:00,X,4,MECE ORAS,4,2024-11-16 21:00:00,2024-11-17 01:00:00,4.0
20018332,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO BOMBA EJERCITO,42002968.0,10047503.0,R_EM,235291,m2,bomba de agua al ejrcito no prende,16/11/2024,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,LOO3,Salida por Baja Potencia,C340,1,Desgaste normal del equipo,interlock no tiene continuidad.,16/11/2024,8:00:00,16/11/2024,12:00:00,X,4,MECE ORAS,1,2024-11-16 08:00:00,2024-11-16 12:00:00,4.0
20018451,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VASIJA TRAMPA TANQUE LODOS CCS52300,45006366.0,10047504.0,I_VE,235292,m2,falla switch tanque ls alfa laval 52300,16/11/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desconfiguracion,16/11/2024,16:00:00,17/11/2024,3:00:00,X,11,MECE ORAS,2,2024-11-16 16:00:00,2024-11-17 03:00:00,
20024047,EPO,OC-EST-EPO-AELE-PC,PROTECCIÓN CATÓDICA,RECTIFICADOR TP303 / TP-304 / LIN,45006465.0,10047506.0,I_CP,235290,m2,falla rectificador area de tanques princ,16/11/2024,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-CP,FLL1,Alta Corriente,,0,,nan,16/11/2024,6:02:51,,0:00:00,X,0,METR ORAS,2,2024-11-16 06:02:51,,0.0
20003405,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC52050,45002697.0,10047170.0,I_TA,234917,m2,falla transmisor de nivel tc-52050,6/08/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,daño transmisor,15/11/2024,7:00:00,15/11/2024,17:00:00,X,10,MECE ORAS,2,2024-11-15 07:00:00,2024-11-15 17:00:00,10.0
20000861,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,MOTOR DIESEL WP12010,45006640.0,90005975.0,R_CE,235287,m2,goteo sello mecanico bomba watering 10,15/11/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,15/11/2024,11:49:51,,0:00:00,X,0,METR ORAS,2,2024-11-15 11:49:51,,0.0
20015465,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,COMPRESOR AIRE 125PSIG UGEN CO10,42005332.0,10047499.0,R_CO,235285,m2,falla compresor baja presion co-52010,15/11/2024,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vida util de partes blandas valvula,15/11/2024,11:00:00,15/11/2024,15:00:00,,0,MECE ORAS,1,2024-11-15 11:00:00,2024-11-15 15:00:00,0.0
20023260,CCA,OC-EST-CCA-SCTR-PLC,CONTROLADORES LOGICOS PROGRAMABLES,PLC CONTROL BPC42010,45004924.0,10047501.0,S_CL,235284,m2,falla pedida comunicaciones plc bpc 10,14/11/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla pedida comunicaciones plc bpc 10,14/11/2024,7:30:00,14/11/2024,12:00:00,X,"4,5",MECE ORAS,4,2024-11-14 07:30:00,2024-11-14 12:00:00,4.5
20017430,EPO,OC-EST-EPO-PALM-BT315,BOMBA TRASIEGO ALMACENAM. BT5315,SWITCH PRES BAJA SUCC BB315,,10046782.0,S_IN,234459,m2,"goteo crudo linea 1/2"" area transferenci",6/05/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,fisura en soldadura,13/11/2024,16:00:00,13/11/2024,19:00:00,X,3,MECE ORAS,1,2024-11-13 16:00:00,2024-11-13 19:00:00,3.0
20006208,LBE,OC-EST-LBE-AELE-BT,BAJA TENSION LA BELLEZA,UPS #1 10KVA SISTEMA PRINCIPAL,42004849.0,10047045.0,E_UP,234786,m2,falla ups 1 10kva sistema principal,10/07/2024,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,se presenta falla de ups 1 baterias,13/11/2024,6:00:00,13/11/2024,10:00:00,X,4,MECE ORAS,2,2024-11-13 06:00:00,2024-11-13 10:00:00,4.0
20018912,LBE,OC-EST-LBE-AELE-BT,BAJA TENSION LA BELLEZA,UPS #2 10KVA SISTEMA PRINCIPAL,42004850.0,10047046.0,E_UP,234787,m2,falla ups 2 10kva sistema principal,10/07/2024,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla en baterias,13/11/2024,7:30:00,13/11/2024,17:30:00,X,10,MECE ORAS,2,2024-11-13 07:30:00,2024-11-13 17:30:00,10.0
20011455,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,FILTRO TFL300901,42005602.0,10047497.0,I_FS,235281,m2,ruptura malla filtro canasta brazo 9,13/11/2024,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,filtro tipo canasta mal estado,13/11/2024,7:00:00,13/11/2024,10:00:00,X,3,MECE ORAS,1,2024-11-13 07:00:00,2024-11-13 10:00:00,3.0
20024014,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,DETECTOR HUMO PUNTUAL_AREA 05,,10047496.0,S_FD,235279,m2,falla  sistema fire & gas,12/11/2024,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C310,1,Operación Fuera de parámetros,falla  sistema fire & gas,12/11/2024,7:30:00,13/11/2024,18:00:00,,0,MECE ORAS,4,2024-11-12 07:30:00,2024-11-13 18:00:00,0.0
20023400,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR BR50/TG22070/BP90/100 DANFLO,45006319.0,10047488.0,S_CL,235272,m2,falla mod comunicacion lazo b breb50,10/11/2024,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,conversor moza de la principal 41150 laz,11/11/2024,11:00:00,11/11/2024,17:00:00,X,6,MECE ORAS,4,2024-11-11 11:00:00,2024-11-11 17:00:00,6.0
20014977,GRA,OC-EST-GRA-ADRE-CR,DRENAJE CERRADO GRANJITA,SUMIDERO CERRADO GRANJITA,42004740.0,10047490.0,U_OC,235276,m2,falla tanque sumidero tu-53100,11/11/2024,PO-O-010,Sub. Cadenas,O011,Pilotes,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/11/2024,8:18:25,,0:00:00,X,0,METR ORAS,2,2024-11-11 08:18:25,,0.0
20000218,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TANQUE ALMAC CRUDO TK4104A,42002186.0,40005020.0,I_TA,235050,m2,emergencia tk-4104a estación cusiana,13/09/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-TA,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,8/11/2024,7:00:00,31/12/2024,16:00:00,,0,MECE ORAS,3,2024-11-08 07:00:00,2024-12-31 16:00:00,0.0
20003015,EPO,OC-EST-EPO-PREC-FL2402,BRAZO DE FILTRACIÓN RECIBO FL2402,VALVULA MOV_20x600-ENT 920-FL2402,45006047.0,10047476.0,S_VA,235239,m2,"falla apertura mov""s  brazo-2402 cpf",30/10/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,daño tarjetas de potencia de comunicació,8/11/2024,9:00:00,8/11/2024,16:00:00,X,7,MECE ORAS,2,2024-11-08 09:00:00,2024-11-08 16:00:00,7.0
20006476,CUP,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,TOMAMUESTRAS,42002264.0,10047484.0,S_IN,235264,m2,cambio de internos tomamuestra jiskoot,8/11/2024,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,8/11/2024,11:43:26,8/11/2024,12:00:00,,0,METR ORAS,2,2024-11-08 11:43:26,2024-11-08 12:00:00,0.0
20016457,CQO,OC-EST-CQO-AGEN-ACTE,S. ACEITE TERMICO GENERACION,"BOMBA CENTRI ""C"" CIRCULACION CALDERA",42004424.0,10045035.0,R_PU,232469,m2,realizar mtto y cambiar sello mecanico,7/05/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,realizar mtto y cambiar sello mecanico,7/11/2024,7:00:00,7/11/2024,14:00:00,,0,MECE ORAS,1,2024-11-07 07:00:00,2024-11-07 14:00:00,0.0
20023698,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,VALVULA MOV BOLA LINEA ALEPO,45006058.0,10047478.0,S_VA,235236,m2,"goteo crudo v/v 20"" arranque temp altos",29/10/2024,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,torque de bridas,5/11/2024,8:00:00,5/11/2024,11:00:00,X,3,MECE ORAS,2,2024-11-05 08:00:00,2024-11-05 11:00:00,3.0
20017438,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SWITCH NIVEL BAJO BAJO TP304,,10047483.0,S_IN,235262,m2,falla switch de bajo nivel de tp-304,5/11/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,fusible está abierto,5/11/2024,8:00:00,5/11/2024,10:30:00,X,"2,5",MECE ORAS,4,2024-11-05 08:00:00,2024-11-05 10:30:00,2.5
20020838,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR MASTER DESPA-PROCES-RECI/MED,45005702.0,10044279.0,S_CL,231654,m2,falla cpu de la master station 38000,2/12/2022,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla cpu de la master station 38000,4/11/2024,7:00:00,4/11/2024,17:12:00,X,"10,2",MECE ORAS,4,2024-11-04 07:00:00,2024-11-04 17:12:00,10.2
20003405,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC52050,45002697.0,10047480.0,I_TA,235259,m2,falla com mov-520501 tc-52050,3/11/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/11/2024,21:44:37,3/11/2024,22:00:00,,0,METR ORAS,2,2024-11-03 21:44:37,2024-11-03 22:00:00,0.0
20014298,CQO,OC-EST-CQO-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #2 SHELTER BT,42004349.0,10046551.0,U_AI,234233,m2,motor bajo aislamiento aa pqt 2 shel bt,29/03/2024,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,motor bajo aislamiento aa pqt 2 shel bt,2/11/2024,7:00:00,2/11/2024,12:00:00,X,5,MECE ORAS,2,2024-11-02 07:00:00,2024-11-02 12:00:00,5.0
20010472,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10047475.0,R_MS,235245,m2,falla centrifuga (a) alfa laval face 2,31/10/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,sedimentos,1/11/2024,7:00:00,1/11/2024,12:00:00,X,5,MECE ORAS,1,2024-11-01 07:00:00,2024-11-01 12:00:00,5.0
20010980,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,MEDIDOR FLUJO BRAZO 40,42005446.0,10044675.0,S_IN,232070,m2,desviación de pulso fit-300402 brazo #4,15/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,31/10/2024,15:30:00,31/10/2024,17:06:00,X,"1,6",MECE ORAS,3,2024-10-31 15:30:00,2024-10-31 17:06:00,1.6
20024102,EPO,OC-EST-EPO-SRES-TORREILU,COMPLEMENTARIOS - TORRES ILUMINACION,TORRE ILUMINACION WACKERE NEUSON LTN6L,,10047477.0,S_EQ,235240,m2,falla alarma sonora sci,30/10/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla alarma sonora sci,31/10/2024,14:00:00,31/10/2024,15:00:00,X,1,MECE ORAS,1,2024-10-31 14:00:00,2024-10-31 15:00:00,1.0
20014620,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,COMPRESOR TORNI AIRE 10,42004755.0,10047462.0,R_CO,235241,m2,alta presion de descarga compresor 10,31/10/2024,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,PDE7,Parada Fuera de Límites,C340,1,Desgaste normal del equipo,alta presion de descarga compresor 10,31/10/2024,8:30:00,31/10/2024,17:00:00,X,"8,5",MECE ORAS,1,2024-10-31 08:30:00,2024-10-31 17:00:00,8.5
20023596,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,TANQUE HIDRONEUMATICO AGUA POTABLE 58130,42005195.0,10047303.0,I_TA,235092,m2,petap con alta lama en tanques,22/09/2024,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,petap con alta lama en tanques,30/10/2024,13:00:00,30/10/2024,17:00:00,X,4,MECE ORAS,1,2024-10-30 13:00:00,2024-10-30 17:00:00,4.0
20013338,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,VALVULA SEG CONV CONTROL PCV-420202,45005025.0,70019214.0,S_VS,235238,m2,fuga gas val. control unidadad 42020,30/10/2024,PO-S-060,Sub. Válvulas,S064,Diafragma,SA-S-VS,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,30/10/2024,9:20:09,,0:00:00,X,0,MECE ORAS,4,2024-10-30 09:20:09,,0.0
20023162,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,ESTACION MIXTA ALARMA - GENERACION,,10044840.0,S_AM,232248,m2,cambiar modulos y detectores del sistema,27/03/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,cambiar modulos y detectores del sistema,29/10/2024,7:00:00,31/10/2024,0:00:00,,0,MECE ORAS,4,2024-10-29 07:00:00,2024-10-31 00:00:00,0.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10047422.0,R_ST,235194,m2,disparo turbina ge-22020 por vibracion,22/10/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-R-ST,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,salida tge-20 por alta vibracion,29/10/2024,10:00:00,29/10/2024,14:00:00,X,4,MECE ORAS,3,2024-10-29 10:00:00,2024-10-29 14:00:00,4.0
20008305,CCA,OC-EST-CCA-SREN-RECODISC,RECOLECCION - RECOLECTOR DE DISCOS,RECOLECTOR DISCO VIKOMA KOMARA 12K,42002124.0,10047456.0,S_EQ,235233,m2,realizar revisión sis combus terminator,29/10/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,29/10/2024,11:37:46,29/10/2024,15:00:00,X,"3,37",MECE ORAS,4,2024-10-29 11:37:46,2024-10-29 15:00:00,3.37
20001153,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10047443.0,Z_XXXX,235231,m2,falla aires acondicionados taller conf,29/10/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla aires acondicionados taller conf,29/10/2024,9:27:56,29/10/2024,10:00:00,X,"0,53",MECE ORAS,1,2024-10-29 09:27:56,2024-10-29 10:00:00,0.53
20024013,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,SISTEMA DETECCION HUMO,,10046897.0,S_FD,234610,m2,sistema fire & gas en falla,2/06/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,sistema fire & gas en falla,28/10/2024,7:00:00,1/04/2025,17:30:00,,0,MECE ORAS,4,2024-10-28 07:00:00,2025-04-01 17:30:00,0.0
20022014,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI MONITOREADO_AREA 05,,10046897.0,E_EP,234674,m2,sensor fuego centrífuga falla dfl-52200a,12/06/2024,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,sensor fuego centrífuga falla dfl-52200a,28/10/2024,7:00:00,1/04/2025,17:30:00,,0,MECE ORAS,4,2024-10-28 07:00:00,2025-04-01 17:30:00,0.0
20004220,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,MOTOR DIESEL GE522020 FASE II,45004852.0,10047441.0,R_CE,235218,m2,gd22020 presenta falla en calentador,27/10/2024,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-CE,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,gd22020 presenta falla en calentador,28/10/2024,7:00:00,28/10/2024,14:30:00,X,"7,5",MECE ORAS,2,2024-10-28 07:00:00,2024-10-28 14:30:00,7.5
20011565,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,45005763.0,10047465.0,S_VS,235223,m2,"hv de entrada de 10¨"" con humedecimiento",28/10/2024,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/10/2024,16:09:17,,0:00:00,,0,METR ORAS,4,2024-10-28 16:09:17,,0.0
20006070,LBE,OC-EST-LBE-AAGU-POSG,SISTEMA AGUA POTABLE SERVICIOS GENERALES,BOMBA CENTRI #1 AGUA SERVICIOS GENERA,45002639.0,10047437.0,R_PU,235220,m2,falla cont electrico bomba bocatoma,28/10/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/10/2024,9:33:45,31/10/2024,15:25:25,X,"77,86",MECE MIMP ORAS,1,2024-10-28 09:33:45,2024-10-31 15:25:25,
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,45004850.0,10047467.0,R_CE,235248,m2,ge-22010 fuga refrigerante por radiador,31/10/2024,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ge-22010 fuga refrigerante por radiador,28/10/2024,15:00:00,28/10/2024,17:30:00,X,"2,5",MECE ORAS,2,2024-10-28 15:00:00,2024-10-28 17:30:00,2.5
20022014,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI MONITOREADO_AREA 05,,10046897.0,E_EP,235698,m2,sistema fire&gas falla constante sensore,4/03/2025,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,sistema fire&gas falla constante sensore,28/10/2024,7:00:00,1/04/2025,17:30:00,,0,MECE ORAS,4,2024-10-28 07:00:00,2025-04-01 17:30:00,0.0
20010632,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,MEDIDOR FLUJO MS38060,45005492.0,10047434.0,S_IN,235215,m2,medidor fuera del factor de calibración,27/10/2024,PO-R-130,Sub. Turbina,R133,Rotor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,27/10/2024,9:39:26,,0:00:00,X,0,METR ORAS,3,2024-10-27 09:39:26,,0.0
20016397,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de   6.9kV,42003450.0,70019181.0,R_EG,235214,m2,revision generado 22020,26/10/2024,PO-R-100,Sub. Generador Eléctrica,R105,Rotor,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,26/10/2024,14:09:20,,0:00:00,X,0,MECE ORAS,3,2024-10-26 14:09:20,,0.0
20002690,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305,45003345.0,10046991.0,R_PU,234673,m2,falla ba-305 motor desacoplado,12/06/2024,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-PU,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,acople presenta deformaciones,25/10/2024,7:00:00,25/10/2024,17:00:00,X,10,MECE ORAS,4,2024-10-25 07:00:00,2024-10-25 17:00:00,10.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10047432.0,R_PU,235209,m2,baja eficiencia y alta vibracion b#4,25/10/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,vanes con desgaste,25/10/2024,8:00:00,25/10/2024,12:00:00,X,4,MECE ORAS,2,2024-10-25 08:00:00,2024-10-25 12:00:00,4.0
20005779,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION ALMACEN REPUESTOS,,10047433.0,Z_XXXX,235210,m2,luminarias por fuera de servicio almacen,25/10/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,luminarias por fuera de servicio almacen,25/10/2024,8:39:45,29/10/2024,12:00:00,,0,MECE ORAS,1,2024-10-25 08:39:45,2024-10-29 12:00:00,0.0
20004957,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,BOMBA CENTRIFUGA BT55010,45005172.0,10047177.0,R_PU,234932,m2,refrigerante de bt55010 contaminado,13/08/2024,PO-R-050,Sub. Combustión,R057,Sellos / Empaques,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,refrigerante de bt55010 contaminado,24/10/2024,7:00:00,24/10/2024,17:20:00,X,"10,33",METR ORAS,2,2024-10-24 07:00:00,2024-10-24 17:20:00,10.33
20004967,CVA,OC-TER-CVA-PALM-BT55020,BOMBA TRASIEGO ALMACENAM. BT55020,BOMBA CENTRIFUGA BT55020,45005178.0,10047178.0,R_PU,234933,m2,refrigerante de bt55020 contaminado,13/08/2024,PO-R-050,Sub. Combustión,R057,Sellos / Empaques,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/10/2024,13:00:00,24/10/2024,17:20:00,X,"4,33",METR ORAS,2,2024-10-24 13:00:00,2024-10-24 17:20:00,4.33
20010631,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,FILTRO ENTR MS38060,,10047424.0,I_FS,235197,m2,revision goteo filtro brazo 6 del 38000,23/10/2024,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,revision goteo filtro brazo 6 del 38000,24/10/2024,13:00:00,24/10/2024,17:12:00,X,"4,2",MECE ORAS,1,2024-10-24 13:00:00,2024-10-24 17:12:00,4.2
20016964,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI DRENAJE AGUAS ACEITOSAS,42004403.0,10047429.0,R_PU,235207,m2,falla bomba wilden pit casamaquinas,24/10/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla bomba wilden pit casamaquinas,24/10/2024,8:00:00,24/10/2024,11:00:00,X,3,MECE ORAS,1,2024-10-24 08:00:00,2024-10-24 11:00:00,3.0
20011356,CUS,OC-EST-DES-PREC-BH20080,BAHIA DE RECIBO BH20080,VALVULA DE BLOQUEO DE BOLA ENTRADA BOMBA,,10047460.0,S_VA,235202,m2,pendientes en recibo bahia 8,24/10/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,pendientes en recibo b#8,24/10/2024,8:22:47,24/10/2024,9:00:00,X,"0,62",MECE ORAS,1,2024-10-24 08:22:47,2024-10-24 09:00:00,0.62
20011440,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,TRANSMISOR DENSIDAD BRAZO 80,42004065.0,10047461.0,S_IN,235203,m2,pendientes medicion bahia 8,24/10/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,24/10/2024,8:26:37,,0:00:00,X,0,METR ORAS,1,2024-10-24 08:26:37,,0.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,45006451.0,10046623.0,R_ST,234263,m2,falla de alumbrado interno tg ge22070,1/04/2024,PO-R-140,Sub. Inyección Agua/Vapor,R141,Cableado y Caja de Conexiones,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla de alumbrado interno tg ge22070,23/10/2024,6:00:00,23/10/2024,9:00:00,X,3,MECE ORAS,3,2024-10-23 06:00:00,2024-10-23 09:00:00,3.0
20015632,EPO,OC-EST-EPO-AGEN-MTGEN,MEDIA TENSIÓN GENERACIÓN,SWITCHGEAR MT PROT 6.9kV GE10/20/30,42005391.0,10047403.0,E_SG,235170,m2,"falla blower paquete aac-b, i house",17/10/2024,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-R-BL,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,"falla blower paquete aac-b, i house",23/10/2024,7:00:00,23/10/2024,15:00:00,X,8,MECE ORAS,3,2024-10-23 07:00:00,2024-10-23 15:00:00,8.0
