equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20022600,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,VALVULA COMP SALI BRAZO 100,42004074.0,10047196.0,S_VM,234909,m2,humedecimiento v/v drenaje brazo #10 dsk,5/08/2024,PO-S-060,Sub. Válvulas,S061,Bonnet,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/10/2024,7:00:00,22/10/2024,8:00:00,X,1,MECE ORAS,2,2024-10-22 07:00:00,2024-10-22 08:00:00,1.0
20004755,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,CONCENTRADOR I/O TK12030,,10047258.0,S_CL,235029,m2,falla de pantalla telemetría tk 12030,8/09/2024,PO-S-120,Sub. Misceláneos,S125,Monitor (Display) / Botones,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,falla de pantalla telemetría tk 12030,22/10/2024,7:00:00,22/10/2024,17:12:00,X,"10,2",MECE ORAS,4,2024-10-22 07:00:00,2024-10-22 17:12:00,10.2
20005554,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,VALVULA CTROL FLUJO MS36030,45005422.0,10047416.0,S_VS,235192,m2,falla comando fcv 360307 brazo #3 ms 360,21/10/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,falla comando fcv 360307 brazo #3 ms 360,22/10/2024,9:00:00,22/10/2024,10:00:00,X,1,MECE ORAS,3,2024-10-22 09:00:00,2024-10-22 10:00:00,1.0
20003143,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA MOV_8x150- SAL 920-ARAGUANEY 1,45006020.0,10047417.0,S_VA,235191,m2,falla mov-334 sistema recibo araguaney,21/10/2024,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,PLU7,Atascamiento,,0,,nan,22/10/2024,13:00:00,22/10/2024,16:00:00,X,3,MECE ORAS,2,2024-10-22 13:00:00,2024-10-22 16:00:00,3.0
20008331,PBE,OC-APY-PBE-SREN-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,"MOTOBOMBA LISTER EJE LARG3"" VSA",,10047326.0,S_EQ,235063,m2,acople araña caucho lister eje larg pbe,16/09/2024,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,21/10/2024,8:00:00,21/10/2024,9:30:00,X,"1,5",MECE ORAS,1,2024-10-21 08:00:00,2024-10-21 09:30:00,1.5
20017247,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,SISTEMA AUXILIAR GE22110,,10047404.0,Z_XXXX,235143,m2,alto nivel aguas aceitosas en ge22110 30,9/10/2024,PO-A-050,Sub. Trampa de grasas,A050,Tanque TD,SA-U-OC,DEP4,Alto Nivel,C340,1,Desgaste normal del equipo,alto nivel aguas aceitosas en ge22110 30,21/10/2024,8:00:00,21/10/2024,17:00:00,,0,MECE ORAS,1,2024-10-21 08:00:00,2024-10-21 17:00:00,0.0
20023725,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED VALVULA DILUVIO,45006315.0,10047418.0,S_FE,235190,m2,pase válvula diluvio dv-41150,21/10/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,21/10/2024,16:03:57,,0:00:00,X,0,METR ORAS,4,2024-10-21 16:03:57,,0.0
20007850,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,ACTUADOR MOV-830006 DE TG-83000,,10047415.0,Z_XXXX,235184,m2,atascamiento apertura mov 830006,20/10/2024,ADME,Actuador Mecánico,181,Engranaje,SA-S-VM,FTC1,No cierra cuando se da la orden,,0,,nan,20/10/2024,15:36:56,24/02/2025,10:00:00,,0,MECE ORAS,1,2024-10-20 15:36:56,2025-02-24 10:00:00,0.0
20007841,VSA,OC-EST-VSA-PDES-LI,LÍNEA DESPACHO,ACTUADOR FV-370127 TRAMPA DESPACHO,,10047414.0,Z_XXXX,235185,m2,indicador estado hmi mov 370127,20/10/2024,IPZI,Indicador de Posicion,237,indicador,SA-S-IN,NOO1,No hay señal,,0,,nan,19/10/2024,8:00:00,19/10/2024,10:00:00,X,2,MECE ORAS,1,2024-10-19 08:00:00,2024-10-19 10:00:00,2.0
20014292,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SHELTER MEDIA TENSION,42004361.0,10046348.0,Z_XXXX,233933,m2,cambiar gato de puerta shleter mt,1/02/2024,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño de gato en puerta shelter,18/10/2024,8:00:00,18/10/2024,12:00:00,,0,MECE ORAS,2,2024-10-18 08:00:00,2024-10-18 12:00:00,0.0
20003422,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION BODEGA 1 MATERIAL,42003511.0,10046942.0,Z_XXXX,234676,m2,falla sistema fire&gas bodega materiales,13/06/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,daño de baterías de respaldo,18/10/2024,7:00:00,18/10/2024,9:00:00,X,2,MECE ORAS,1,2024-10-18 07:00:00,2024-10-18 09:00:00,2.0
20024230,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,MODULO ENTRADA SALIDA F&G_AREA 02B,,10045364.0,E_EP,232884,m2,falla panel sistema vesda caseta scada,26/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,filtro obstruido,17/10/2024,13:30:00,21/10/2024,17:00:00,X,"99,5",MECE ORAS,4,2024-10-17 13:30:00,2024-10-21 17:00:00,
20022345,CUP,OC-EST-CUP-PDES-TG820005,TRAMPA DESPACHO TG820005,VALVULA MOV_10x600- ENT 960-TG820005,45004114.0,10045463.0,S_VA,233004,m2,falla mov 5060 cup,14/08/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,presenta falla de posición de cierre,17/10/2024,7:00:00,17/10/2024,8:30:00,X,"1,5",MECE ORAS,4,2024-10-17 07:00:00,2024-10-17 08:30:00,1.5
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,45005834.0,10047419.0,I_TA,235169,m2,daño sello primario techo tanque tp-301,17/10/2024,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/10/2024,15:27:58,,0:00:00,X,0,METR ORAS,3,2024-10-17 15:27:58,,0.0
20026226,CVA,OC-TER-CVA-SCIN-DT,DETECTORES CONTRAINCENDIOS,DETECTOR LINEAL CALOR PRESION_AREA 04,,10047407.0,S_FD,235187,m2,fuga de aire en el s.c.i lineal de techo,21/10/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C540,1,Causa Desconocida,fuga de aire en el s.c.i lineal de techo,17/10/2024,7:00:00,17/10/2024,12:00:00,X,5,MECE ORAS,1,2024-10-17 07:00:00,2024-10-17 12:00:00,5.0
20003426,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA COMPRESORES,46000801.0,10047337.0,Z_XXXX,235095,m2,falla d alumbrado caseta compresores gen,24/09/2024,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla d alumbrado caseta compresores gen,16/10/2024,7:00:00,17/10/2024,17:00:00,X,34,MECE ORAS,1,2024-10-16 07:00:00,2024-10-17 17:00:00,
20004967,CVA,OC-TER-CVA-PALM-BT55020,BOMBA TRASIEGO ALMACENAM. BT55020,BOMBA CENTRIFUGA BT55020,45005178.0,10047180.0,R_PU,234924,m2,ruido anormal en bt-55020,10/08/2024,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,NOI1,Ruido fuera de lo Normal,C540,1,Causa Desconocida,ruido anormal en bt-55020,15/10/2024,13:00:00,15/10/2024,17:20:00,X,"4,33",MECE ORAS,2,2024-10-15 13:00:00,2024-10-15 17:20:00,4.33
20005670,CVA,OC-TER-CVA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,MEDIDOR VISCOSI CALIDAD MS37000,,10047370.0,S_IN,235159,m2,señal en mala calidad vi-370101 ms-37000,13/10/2024,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,,0,,nan,13/10/2024,23:22:36,,0:00:00,X,0,METR ORAS,1,2024-10-13 23:22:36,,0.0
20023181,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA DOSIFICA CLORO #1,42004507.0,10047369.0,R_PU,235153,m2,cambiar bomba dosificadora de cloro ptap,12/10/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,LOO4,Salida por Bajo Flujo,C340,1,Desgaste normal del equipo,cambiar bomba dosificadora de cloro ptap,12/10/2024,13:00:00,12/10/2024,18:00:00,X,5,MECE ORAS,1,2024-10-12 13:00:00,2024-10-12 18:00:00,5.0
20002142,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANQUE ALMAC CRUDO TP305,45005878.0,10047384.0,I_TA,235154,m2,fuga aire sistema fire & gas tp-305,12/10/2024,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño tapón fusible,12/10/2024,14:00:00,12/10/2024,16:00:00,X,2,MECE ORAS,3,2024-10-12 14:00:00,2024-10-12 16:00:00,2.0
20018670,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA MOV_20X600- SAL 220-SACVAODC,45004582.0,10047375.0,S_VA,235155,m2,pase de producto valvula mov 810002,12/10/2024,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,12/10/2024,23:19:57,13/10/2024,11:00:00,X,"11,67",MECE ORAS,2,2024-10-12 23:19:57,2024-10-13 11:00:00,
20015242,GRA,OC-EST-GRA-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #2 SHELTER MT,42004721.0,10045185.0,U_AI,232663,m2,habilitar paquete 2 acon media tensión,14/06/2023,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,habilitar paquete 2 acon media tensión,11/10/2024,7:00:00,11/10/2024,17:00:00,X,10,MECE ORAS,2,2024-10-11 07:00:00,2024-10-11 17:00:00,10.0
20000135,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TRANSMISOR RADAR TK12010,,10047317.0,S_IN,235077,m2,lectura nivel congelada en dcs,19/09/2024,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,el cable hdmi está en mal estado,11/10/2024,7:00:00,11/10/2024,11:00:00,X,4,MECE ORAS,4,2024-10-11 07:00:00,2024-10-11 11:00:00,4.0
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10047316.0,S_IN,235076,m2,lectura nivel congelada en dcs,19/09/2024,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,el cable hdmi está en mal estado,11/10/2024,7:00:00,11/10/2024,11:00:00,X,4,MECE ORAS,4,2024-10-11 07:00:00,2024-10-11 11:00:00,4.0
20000189,CUS,OC-EST-CUS-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TRANSMISOR RADAR TK12030,,10047318.0,S_IN,235078,m2,lectura nivel congelada en dcs,19/09/2024,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,el cable hdmi está en mal estado,11/10/2024,7:00:00,11/10/2024,11:00:00,X,4,MECE ORAS,4,2024-10-11 07:00:00,2024-10-11 11:00:00,4.0
20023621,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10047359.0,R_MS,235115,m2,falla centrifuga b(frecuancia invertida),28/09/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-MS,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,falla centrifuga b(frecuancia invertida),11/10/2024,7:00:00,11/10/2024,17:00:00,X,10,MECE ORAS,1,2024-10-11 07:00:00,2024-10-11 17:00:00,10.0
20017999,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,TRANSMISOR PRES LINEA TLU-2,,10047366.0,S_IN,235150,m2,falla pit-810010 desp. tlu-2,11/10/2024,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla pit-810010 desp. tlu-2,11/10/2024,7:00:00,11/10/2024,12:00:00,X,5,MECE ORAS,2,2024-10-11 07:00:00,2024-10-11 12:00:00,5.0
20022371,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR TEMP LINEA CUPIAGUA,,10044415.0,S_IN,231614,m2,falla tit 5075 trampa recibo cupiagua,24/11/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,humedad y sulfatacion,10/10/2024,7:00:00,10/10/2024,17:05:00,X,"10,08",MECE ORAS,1,2024-10-10 07:00:00,2024-10-10 17:05:00,10.08
20005671,CVA,OC-TER-CVA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,ANALIZADOR CALIDAD MS37000,,10047133.0,S_IN,234895,m2,toma muestras 37000 fuera de servicio,30/07/2024,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,descalibracion,10/10/2024,7:00:00,10/10/2024,17:00:00,X,10,MECE ORAS,2,2024-10-10 07:00:00,2024-10-10 17:00:00,10.0
20005820,CVA,OC-TER-CVA-ALOC-HR,HERRAMIENTAS,PRENSA HIDRAULICA TALLER POWER TEAM,42002502.0,10047367.0,U_EA,235148,m2,prensa hidraulica del taller en falla,10/10/2024,PO-U-030,Sub. Herramientas Taller,U030,Herramientas Generales,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/10/2024,17:55:39,,0:00:00,X,0,METR ORAS,1,2024-10-10 17:55:39,,0.0
20023216,CQO,OC-EST-CQO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRI PLANT TRATAM RESI,,10047354.0,R_PU,235139,m2,falla bomba electrosumergible ptard,8/10/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla bomba electrosumergible ptard,9/10/2024,7:00:00,9/10/2024,18:00:00,X,11,MECE ORAS,1,2024-10-09 07:00:00,2024-10-09 18:00:00,
20005910,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,CARRETE MEZCLA AGUA ESPUMA 1 HIDRANTE 13,,10045618.0,S_FE,235144,m2,falla valvula hidrante n°13,9/10/2024,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,9/10/2024,16:27:20,,0:00:00,X,0,MECE ORAS,4,2024-10-09 16:27:20,,0.0
20005913,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,CARRETE MEZCLA AGUA ESPUMA 2 HIDRANTE 11,,10045619.0,S_FE,235145,m2,falla valvula hidrante n°12,9/10/2024,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,9/10/2024,16:31:18,,0:00:00,X,0,MECE ORAS,4,2024-10-09 16:31:18,,0.0
20005913,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,CARRETE MEZCLA AGUA ESPUMA 2 HIDRANTE 11,,10045617.0,S_FE,235146,m2,falla valvula hidrante n°11,9/10/2024,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,9/10/2024,16:36:12,,0:00:00,X,0,MECE ORAS,4,2024-10-09 16:36:12,,0.0
20024875,EPO,OC-EST-EPO-AGEN-BTSIEMENS,BAJA TENSIÓN GENERACION SIEMENS,CARGADOR N 1 GENERACION SIEMENS,,10045719.0,E_RC,233171,m2,falla motor blower pqte_b aac e-house,14/09/2023,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-RC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla motor blower pqte_b aac e-house,8/10/2024,7:00:00,8/10/2024,17:00:00,X,10,MECE ORAS,2,2024-10-08 07:00:00,2024-10-08 17:00:00,10.0
20006282,CUP,OC-EST-CUP-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV CABEZAL SUCCION BPC,,10047365.0,S_VS,235140,m2,reparacion valvula psv-5046b,8/10/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/10/2024,14:25:45,8/10/2024,15:00:00,,0,MECE ORAS,4,2024-10-08 14:25:45,2024-10-08 15:00:00,0.0
20017413,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A SUMIDERO BOOSTER,,10044093.0,S_IN,231414,m2,revisar falla li-530101,19/10/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,,0,,nan,7/10/2024,11:30:00,7/10/2024,17:00:00,X,"5,5",MECE ORAS,2,2024-10-07 11:30:00,2024-10-07 17:00:00,5.5
20000196,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,VALVULA SDV-4101A TK-4101A,42002568.0,10046760.0,S_VS,234482,m2,falla en mov sdv pie de tanque fase 1,9/05/2024,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,no se evidencia ninguna falla,7/10/2024,7:00:00,7/10/2024,11:30:00,X,"4,5",MECE ORAS,4,2024-10-07 07:00:00,2024-10-07 11:30:00,4.5
20013335,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TRANSMISOR PRES DIF FILTRO,,10047156.0,S_IN,234781,m2,falla indicador de prsion pdit 420203,10/07/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,C340,1,Desgaste normal del equipo,falla indicador de prsion pdit 420203,7/10/2024,14:00:00,7/10/2024,17:00:00,X,3,MECE ORAS,1,2024-10-07 14:00:00,2024-10-07 17:00:00,3.0
20002878,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,MOTOR ELECTRICO SEPARAPI,,10047319.0,R_EM,235100,m2,falla motor m02 turbina aireacion api,24/09/2024,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,FLL4,Corto Circuito,C340,1,Desgaste normal del equipo,tubos de los flotadores roto,7/10/2024,8:00:00,7/10/2024,15:00:00,X,7,MECE ORAS,2,2024-10-07 08:00:00,2024-10-07 15:00:00,7.0
20004882,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,VALVULA MOV_30x150- SAL 710-TK7313,45005412.0,10047355.0,S_VA,235125,m2,falla comunicacion mov 132 tk-7313,3/10/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,falla comunicacion mov 132 tk-7313,7/10/2024,7:00:00,7/10/2024,12:00:00,X,5,MECE ORAS,2,2024-10-07 07:00:00,2024-10-07 12:00:00,5.0
20024496,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54020,,10047360.0,R_CO,235137,m2,falla por averia co-54020,6/10/2024,PO-R-120,Sub. Compresión Aire,R127,Rotor,SA-R-CO,PDE8,Arranque Fuera de Límites,C340,1,Desgaste normal del equipo,falla por averia co-54020,7/10/2024,9:00:00,7/10/2024,12:00:00,X,3,MECE ORAS,1,2024-10-07 09:00:00,2024-10-07 12:00:00,3.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10047340.0,R_MS,235134,m2,centrifuga 5212 salidas reiteradas baja,6/10/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,LOO4,Salida por Bajo Flujo,C340,1,Desgaste normal del equipo,centrifuga 5212 salidas reiteradas baja,6/10/2024,8:00:00,6/10/2024,12:00:00,X,4,MECE ORAS,1,2024-10-06 08:00:00,2024-10-06 12:00:00,4.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10047352.0,R_CO,235136,m2,falla por averia co-54010,6/10/2024,PO-R-120,Sub. Compresión Aire,R127,Rotor,SA-R-CO,PDE7,Parada Fuera de Límites,C540,1,Causa Desconocida,falla por averia co-54010,6/10/2024,19:00:00,6/10/2024,21:00:00,X,2,MECE ORAS,1,2024-10-06 19:00:00,2024-10-06 21:00:00,2.0
20026459,CUS,OC-EST-DES-SCIN-DT,DETECTORES CONTRAINCENDIOS,MODULO ENTRADA SALIDA F&G_AREA 02,,10047350.0,S_CL,235135,m2,falla fuente alim. sistema f&g dsk,6/10/2024,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-E-EP,DEP6,Alto voltaje de Entrada,,0,,nan,6/10/2024,14:52:58,6/10/2024,15:00:00,X,"0,12",MECE ORAS,4,2024-10-06 14:52:58,2024-10-06 15:00:00,0.12
20027457,CUS,OC-EST-CUS-AAGU,SA-AGUA,PLANTA POTABILIZADORA AGUA LLUVIA,,70018958.0,A_TP,235131,m2,ptap indisponible por trip electrobom #1,6/10/2024,PO-A-020,Sub. Eléctrico e Instrumentación,A021,Arrancador de motor,SA-A-TP,FTS1,No arranca al momento de encender,,0,,nan,6/10/2024,2:01:02,,0:00:00,X,0,MECE ORAS,2,2024-10-06 02:01:02,,0.0
20027457,CUS,OC-EST-CUS-AAGU,SA-AGUA,PLANTA POTABILIZADORA AGUA LLUVIA,,70018958.0,A_TP,235132,m2,obstruccion atascamiento electrobom # 1,6/10/2024,PO-A-010,Sub. Mecánico,A011,Bomba,SA-A-TP,PLU5,Obstrucción / restricción,,0,,nan,6/10/2024,2:07:00,,0:00:00,X,0,MECE ORAS,2,2024-10-06 02:07:00,,0.0
20007373,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,ACTUADOR MOV-120209 DE TK-12020,,10047220.0,Z_XXXX,234953,m2,falla de cierre mov-120209 atascada,18/08/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,falla de cierre mov-120209 atascada,4/10/2024,7:00:00,4/10/2024,12:00:00,X,5,MECE ORAS,1,2024-10-04 07:00:00,2024-10-04 12:00:00,5.0
20007377,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,ACTUADOR MOV-120211 DE TK-12020,,10047221.0,Z_XXXX,234954,m2,falla de cierre mov-120211 atascada,18/08/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,falla de cierre mov-120211 atascada,4/10/2024,13:00:00,4/10/2024,17:30:00,X,"4,5",MECE ORAS,1,2024-10-04 13:00:00,2024-10-04 17:30:00,4.5
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,45005497.0,10047356.0,S_IN,235126,m2,falla tomamuestra patin 36000,3/10/2024,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla tomamuestra patin 36000,4/10/2024,8:00:00,4/10/2024,12:00:00,X,4,MECE ORAS,2,2024-10-04 08:00:00,2024-10-04 12:00:00,4.0
20001506,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,VALVULA MOV_8X600- SAL 220-BS37020,45004440.0,10047351.0,S_VA,235127,m2,fuga prensestopa valvula mov-370211,4/10/2024,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,4/10/2024,10:14:24,9/11/2024,17:00:00,X,"870,76",MECE ORAS,2,2024-10-04 10:14:24,2024-11-09 17:00:00,
20005947,CCA,OC-EST-CCA-ADRE-DA,DRENAJE DEL SUMIDERO,VALVULA COMPUERTA DE DRENAJE DEL BUNKER,45005002.0,10047408.0,S_VA,235149,m2,retorno producto por cheque electrosumer,10/10/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,retorno producto por cheque electrosumer,4/10/2024,10:00:00,4/10/2024,16:00:00,X,6,MECE ORAS,2,2024-10-04 10:00:00,2024-10-04 16:00:00,6.0
20005946,CCA,OC-EST-CCA-ADRE-DA,DRENAJE DEL SUMIDERO,BOMBA ELECTROSUMERGIBLE BU-53020,42003666.0,10047410.0,R_PU,235189,m2,bomba electrosumergible no desplaza prod,21/10/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,bomba electrosumergible no desplaza prod,4/10/2024,8:00:00,4/10/2024,16:30:00,X,"8,5",MECE ORAS,2,2024-10-04 08:00:00,2024-10-04 16:30:00,8.5
20025474,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24X150- LIN 710-MUODC,,10047279.0,S_VA,235064,m2,falla remota de actuador 550501,16/09/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,falla remota de actuador 550501,3/10/2024,13:00:00,3/10/2024,15:00:00,X,2,MECE ORAS,3,2024-10-03 13:00:00,2024-10-03 15:00:00,2.0
20017304,EPO,OC-EST-EPO-AELE-MTBOM,MEDIA TENSIÓN BOMBEO,"SWITCHGEAR MT PROTECCION 6,9 kV BPC",42005395.0,10047335.0,E_SG,235119,m2,falla ups shelter media tension bpc´s,30/09/2024,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-SG,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,daño filtro puerta,3/10/2024,8:00:00,3/10/2024,12:00:00,X,4,MECE ORAS,3,2024-10-03 08:00:00,2024-10-03 12:00:00,4.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10047336.0,R_ST,235124,m2,fuga aire regulador de presion ge-22130,2/10/2024,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,1,,fuga aire regulador de presion ge-22130,3/10/2024,7:00:00,3/10/2024,12:00:00,,0,MECE ORAS,3,2024-10-03 07:00:00,2024-10-03 12:00:00,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10047207.0,S_IN,234935,m2,humedec crudo electroválvula tm-3600,13/08/2024,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/10/2024,16:00:00,2/10/2024,20:00:00,X,4,MECE ORAS,2,2024-10-02 16:00:00,2024-10-02 20:00:00,4.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10047330.0,S_IN,235120,m2,fuga aceite toma muestra ms 38000,1/10/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,fuga aceite toma muestra ms 38000,2/10/2024,13:00:00,2/10/2024,17:00:00,X,4,MECE ORAS,2,2024-10-02 13:00:00,2024-10-02 17:00:00,4.0
20004514,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA NIVEL ENTRADA TC411,45004735.0,,S_VA,235122,m2,tc-411 y tc-412 falla apertura válvulas,2/10/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,2/10/2024,10:52:17,,0:00:00,,0,MECE,2,2024-10-02 10:52:17,,0.0
20019866,CVA,OC-TER-CVA-PDIL-BO44020,BOMBA DE DILUCIÓN BO44020,BOMBA CENTRIFUGA BOMBA VERTICAL BDL44020,42005093.0,10046067.0,R_PU,233671,m2,mov 420201 presenta fuga de crudo,14/12/2023,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,mov 420201 presenta fuga de crudo,1/10/2024,7:00:00,1/10/2024,17:00:00,X,10,MECE ORAS,1,2024-10-01 07:00:00,2024-10-01 17:00:00,10.0
20005509,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-240108B,,10046208.0,Z_XXXX,233832,m2,fuga de nitrógeno danflo 240108b,12/01/2024,VLSB,Válvula de Seguridad y/o Alivio,494,Uniones bridadas,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,fuga de nitrógeno danflo 240108b,1/10/2024,7:00:00,1/10/2024,17:30:00,,0,MECE ORAS,1,2024-10-01 07:00:00,2024-10-01 17:30:00,0.0
20023578,EPO,OC-EST-EPO-AELE-BTBPC,BAJA TENSIÓN BOMBAS PRINCIPALES,TABLERO ELECT DISTRIBUCION VFD42040,,10047358.0,E_EP,235118,m2,falla vfd unidad principal 40,30/09/2024,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla enclavada,1/10/2024,8:00:00,1/10/2024,12:00:00,X,4,MECE ORAS,2,2024-10-01 08:00:00,2024-10-01 12:00:00,4.0
20019855,CVA,OC-TER-CVA-PDIL-BO44010,BOMBA DE DILUCIÓN BO44010,VALVULA MOV_8x300-DES 710-BO44010,42005092.0,10046070.0,S_VA,233664,m2,humedecimiento cuello mov-44010,13/12/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,humedecimiento cuello mov-44010,30/09/2024,7:00:00,30/09/2024,17:00:00,X,10,MECE ORAS,2,2024-09-30 07:00:00,2024-09-30 17:00:00,10.0
20021413,GRA,OC-EST-GRA-UENF-AAL1,AIRES CONTAINER LER GN22010,AIRE AC MINISPLIT #2 LER GENERADOR 10,,10046969.0,U_AI,234678,m2,cambio a.a ler 10 paq2 del sw-gear 13.8,13/06/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,1,,cambio a.a ler 10 paq2 del sw-gear 13.8,30/09/2024,8:00:00,2/10/2024,17:00:00,X,57,MECE ORAS,2,2024-09-30 08:00:00,2024-10-02 17:00:00,
20024199,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,TRANSMISOR PRES SUCC BAHIA 100,42005777.0,10047315.0,S_IN,235098,m2,falla pit succion 201002 b#10,24/09/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,desconfiguracion del instrumento,30/09/2024,7:00:00,30/09/2024,11:00:00,X,4,MECE ORAS,2,2024-09-30 07:00:00,2024-09-30 11:00:00,4.0
20000995,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA CTRL PRES PV5075B,45006523.0,10047324.0,S_VA,235116,m2,valvula control no responde bajo demanda,30/09/2024,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,fallas en la fuente de alimentación,30/09/2024,7:00:00,30/09/2024,17:06:00,X,"10,1",MECE ORAS,2,2024-09-30 07:00:00,2024-09-30 17:06:00,10.1
20024168,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,TURBINA AUTO AIREADORA #2 API,,10047325.0,Z_XXXX,235117,m2,"montaje del equipo, el cual se recuperó",30/09/2024,ADEN,Actuador Electroneumatico,69,booster,SA-E-PC,DEP6,Alto voltaje de Entrada,,0,,nan,30/09/2024,10:34:34,,0:00:00,X,0,METR ORAS,1,2024-09-30 10:34:34,,0.0
20020934,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,LINEA CROSSOVER,45005396.0,70018994.0,I_PI,235113,m2,mov 810030 con ausencia de energia,28/09/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,28/09/2024,5:04:43,,0:00:00,X,0,MECE ORAS,2,2024-09-28 05:04:43,,0.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10047338.0,R_ST,235114,m2,disparo turbina ge-22020 por vibracion,28/09/2024,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-R-CO,VIB1,Vibración anormal,,0,,nan,28/09/2024,13:00:00,28/09/2024,17:00:00,X,4,MECE ORAS,3,2024-09-28 13:00:00,2024-09-28 17:00:00,4.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10047329.0,Z_XXXX,235111,m2,ruptura resorte escalera basculante b#1,27/09/2024,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,resortes en mal estado,27/09/2024,16:00:00,27/09/2024,17:00:00,X,1,MECE ORAS,1,2024-09-27 16:00:00,2024-09-27 17:00:00,1.0
20009968,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,TRANSMISOR NIVEL B TSE50020,,10045173.0,S_IN,232322,m2,falla medidores de interfase se50020,12/04/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla medidores de interfase se50020,26/09/2024,15:00:00,26/09/2024,17:00:00,X,2,MECE ORAS,4,2024-09-26 15:00:00,2024-09-26 17:00:00,2.0
20001553,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,TRANSMISOR FLUJO BM37060,,10047205.0,S_IN,234952,m2,falla brazo 6 ms-37000 no registra flujo,17/08/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,26/09/2024,10:00:00,26/09/2024,18:00:00,X,8,MECE ORAS,1,2024-09-26 10:00:00,2024-09-26 18:00:00,8.0
20005128,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUVIO TK12010 SIST ESPUMA,42005144.0,10047218.0,S_VA,234985,m2,activación súbita patín de espuma tk-10,28/08/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,activación súbita patín de espuma tk-10,26/09/2024,7:00:00,26/09/2024,12:00:00,X,5,MECE ORAS,4,2024-09-26 07:00:00,2024-09-26 12:00:00,5.0
20010678,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRIFUGA MS38000,45005501.0,10047322.0,R_PU,235109,m2,pantalla apagada de fc 380100a,26/09/2024,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C540,1,Causa Desconocida,pantalla apagada de fc 380100a,26/09/2024,11:00:00,26/09/2024,12:00:00,X,1,MECE ORAS,1,2024-09-26 11:00:00,2024-09-26 12:00:00,1.0
20001378,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,DETECTOR RASPADOR LINEA DESPACHO,,10045498.0,S_IN,233046,m2,falla detect raspador trampa despacho,21/08/2023,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,descalibración instrumento,25/09/2024,8:00:00,25/09/2024,10:00:00,X,2,MECE ORAS,1,2024-09-25 08:00:00,2024-09-25 10:00:00,2.0
20004775,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR A TK12010,45005274.0,10047074.0,I_MI,234819,m2,agitador a del tk 12010,18/07/2024,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-FS,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,agitador a del tk 12010,25/09/2024,7:00:00,25/09/2024,12:00:00,X,5,MECE ORAS,1,2024-09-25 07:00:00,2024-09-25 12:00:00,5.0
20024831,CVA,OC-TER-CVA-UENF-PQSETK73,PAQUETE DE ENFRIAMIENTO SUB EST TK73,AIRE AC SPLIT/VENT PQE 1 SETK73,,10047076.0,U_AI,234821,m2,falla aire acondicionado ccm tks 73,18/07/2024,PO-E-100,Sub. Rectificación / Suministro DC,E101,Fuente de Alimentación Interna,SA-E-PC,FOF1,Frecuencia equivocada u oscilante,C540,1,Causa Desconocida,falla aire acondicionado ccm tks 73,25/09/2024,8:00:00,26/09/2024,14:00:00,X,30,MECE ORAS,2,2024-09-25 08:00:00,2024-09-26 14:00:00,
20003490,MRF,OC-EST-MRF-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA AGUA POT,45004639.0,10047311.0,R_PU,235083,m2,tanques elevados falla automatismo bomba,20/09/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,tanques elevados falla automatismo bomba,25/09/2024,7:00:00,25/09/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-09-25 07:00:00,2024-09-25 17:30:00,10.5
20010632,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,MEDIDOR FLUJO MS38060,45005492.0,70018964.0,S_IN,235106,m2,falla fqe-38060 ms-38000,25/09/2024,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-IN,ERO3,Señal errática,,0,,nan,25/09/2024,14:10:49,,0:00:00,X,0,MECE ORAS,3,2024-09-25 14:10:49,,0.0
20022274,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,MEDIDOR FLUJO BRAZO MED BE3610,45004396.0,10047310.0,S_IN,235103,m2,fuga packing gland ms-3610,25/09/2024,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-O-TL,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,25/09/2024,9:00:00,25/09/2024,12:00:00,X,3,MECE ORAS,3,2024-09-25 09:00:00,2024-09-25 12:00:00,3.0
20015497,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,COMPRESOR AIRE 125PSIG UGEN CO20,42005333.0,10047306.0,R_CO,234946,m2,goteo de agua trampa condensado co-54o20,15/08/2024,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-FS,ELP4,Fuga externa de Agua -Fluido de Proceso,,1,,goteo de agua trampa condensado co-54o20,24/09/2024,7:00:00,24/09/2024,12:00:00,,0,MECE ORAS,1,2024-09-24 07:00:00,2024-09-24 12:00:00,0.0
20002071,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR A TP301,,10047294.0,I_MI,235051,m2,goteo crudo ag-301 tp-301,14/09/2024,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/09/2024,13:00:00,24/09/2024,17:00:00,X,4,MECE ORAS,1,2024-09-24 13:00:00,2024-09-24 17:00:00,4.0
20002110,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,AGITADOR A TP303,42005220.0,10047295.0,I_MI,235052,m2,goteo crudo ag-305 tp-303,14/09/2024,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,goteo crudo ag-305 tp-303,24/09/2024,7:00:00,24/09/2024,12:00:00,X,5,MECE ORAS,1,2024-09-24 07:00:00,2024-09-24 12:00:00,5.0
20023696,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED VALVULA MANUALES,45006314.0,10047321.0,S_FE,235099,m2,falla valvula mov-160 no abre,24/09/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,24/09/2024,15:27:11,,0:00:00,X,0,METR ORAS,4,2024-09-24 15:27:11,,0.0
20017860,CCA,OC-EST-CCA-PDES-RP220560,REGULADOR  PRESION PV-220560 SAL BOMB,VALVULA MOV_30x600BYP720-PV-220560,,80003463.0,S_VA,231590,m2,goteo brida aarriba mov-420080,22/11/2022,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/09/2024,7:00:00,26/11/2024,11:30:00,,0,MECE ORAS,2,2024-09-23 07:00:00,2024-11-26 11:30:00,0.0
20000807,CUS,OC-EST-CUS-SCTR-PLC,PLC  CONTROL,MASTER STATION ROTORK,,10044701.0,S_CL,232119,m2,falla master station b,23/02/2023,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,corto circuito,23/09/2024,7:00:00,23/09/2024,12:00:00,X,5,MECE ORAS,4,2024-09-23 07:00:00,2024-09-23 12:00:00,5.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,10046274.0,U_OC,233888,m2,valvula entrada tanque agua industrial,24/01/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla valvula de agua,23/09/2024,8:00:00,23/09/2024,12:00:00,X,4,MECE ORAS,1,2024-09-23 08:00:00,2024-09-23 12:00:00,4.0
20005351,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,MOTOR COMBUST GE-020,45005742.0,10047257.0,R_CE,235028,m2,se detecta oscialacion en rpm del motor,7/09/2024,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-CE,ERO2,Salida por Oscilación de Frencuencia,C340,1,Desgaste normal del equipo,se detecta oscialacion en rpm del motor,23/09/2024,13:00:00,23/09/2024,16:00:00,X,3,MECE ORAS,3,2024-09-23 13:00:00,2024-09-23 16:00:00,3.0
20007914,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,ACTUADOR MOV-3612 DE BRAZO MEDICION 3610,,10047296.0,Z_XXXX,235071,m2,falla mov-3612 no opera en remoto,17/09/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VM,PLU7,Atascamiento,,0,,nan,23/09/2024,7:00:00,23/09/2024,8:00:00,X,1,MECE ORAS,1,2024-09-23 07:00:00,2024-09-23 08:00:00,1.0
20007968,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,ACTUADOR VALVULA MOV-3681 BRAZO 3680,,10047297.0,Z_XXXX,235070,m2,falla actuador mov-3681 no opera,17/09/2024,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-CM,ERO3,Señal errática,,0,,nan,23/09/2024,8:00:00,23/09/2024,9:00:00,X,1,MECE ORAS,1,2024-09-23 08:00:00,2024-09-23 09:00:00,1.0
20007845,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,ACTUADOR VALVLA MOV-2301 TRAMPA ENTRADA,,10047298.0,Z_XXXX,235080,m2,mov-2301 no recibe comando desde hmi,19/09/2024,ADHY,Actuador Hidráulico,430,Switch de posicion,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,23/09/2024,9:00:00,23/09/2024,10:00:00,X,1,MECE ORAS,1,2024-09-23 09:00:00,2024-09-23 10:00:00,1.0
20023650,EPO,OC-EST-EPO-AELE-MTBOM,MEDIA TENSIÓN BOMBEO,"SWITCHGEAR MT PROT 6,9 kV REBOOSTER",42002183.0,10047420.0,E_SG,235094,m2,falla operaci interruptor +l05 swg-20500,23/09/2024,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/09/2024,17:35:13,,0:00:00,X,0,METR ORAS,3,2024-09-23 17:35:13,,0.0
20018065,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,TRANSMISOR PRES SALI MS38040,,10047301.0,S_IN,235091,m2,falla de transmisor de presion,22/09/2024,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla de transmisor de presion,22/09/2024,8:00:00,22/09/2024,12:00:00,X,4,MECE ORAS,1,2024-09-22 08:00:00,2024-09-22 12:00:00,4.0
20018013,CVA,OC-TER-CVA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,TRANSMISOR PRES SALI MS37010,,10047362.0,S_IN,235089,m2,instalacion pit brazo 1 patin 37,21/09/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,21/09/2024,20:15:20,,0:00:00,X,0,MECE ORAS,1,2024-09-21 20:15:20,,0.0
20022484,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,TRANSM FLUJO TUBERIA BA21-001,,10046747.0,S_IN,233654,m2,falla medidor linea recibo cusiana,12/12/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,falla medidor linea recibo cusiana,20/09/2024,13:00:00,20/09/2024,15:30:00,X,"2,5",MECE ORAS,2,2024-09-20 13:00:00,2024-09-20 15:30:00,2.5
20004408,MRF,OC-EST-MRF-ALOC-IZ,IZAJE,PUENTE GRUA ELECT PTGR BPC FASE II,,10047290.0,I_CR,235081,m2,falla puente grua fase 2 mrf,19/09/2024,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-I-CR,FTS1,No arranca al momento de encender,,0,,nan,20/09/2024,7:00:00,20/09/2024,17:30:00,,0,MECE ORAS,1,2024-09-20 07:00:00,2024-09-20 17:30:00,0.0
20000924,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,TRANSFORMADOR ACEITE TR-20300,42005413.0,40005021.0,E_PT,235087,m2,emergencia transformador cusiana tr20300,20/09/2024,PO-E-050,Sub. Transformador,E051,Bobinados,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/09/2024,10:44:20,,0:00:00,,0,MECE ORAS,2,2024-09-20 10:44:20,,0.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10047299.0,I_VE,235086,m2,falla tapa apert y cierre t. recibo,20/09/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,20/09/2024,10:10:44,20/09/2024,10:10:44,X,0,MECE ORAS,2,2024-09-20 10:10:44,2024-09-20 10:10:44,0.0
20016117,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,SWITCH DE ALTO FLUJO SUCCION,,10045333.0,S_IN,232855,m2,falla switch flujo bahia # 5,21/07/2023,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,19/09/2024,15:06:00,19/09/2024,17:06:00,X,2,MECE ORAS,1,2024-09-19 15:06:00,2024-09-19 17:06:00,2.0
20002745,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-30 DE CONTRA INCENDIO AGUA,,10047268.0,S_FE,235023,m2,fuga agua monitor hma-30,6/09/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,fuga agua monitor hma-30,19/09/2024,13:00:00,19/09/2024,15:00:00,X,2,MECE ORAS,1,2024-09-19 13:00:00,2024-09-19 15:00:00,2.0
20002750,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-35 DE CONTRA INCENDIO AGUA,,10047266.0,S_FE,235033,m2,"fuga agua v/v 2 1/2"" prenst hma-35",9/09/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,cordón plumaginado en mal estado,19/09/2024,15:00:00,19/09/2024,17:00:00,X,2,MECE ORAS,1,2024-09-19 15:00:00,2024-09-19 17:00:00,2.0
20023294,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,TRANSMISOR NIVEL LT-591001 TU-59100,,10047287.0,U_OC,235074,m2,falla transmisor de nivel lt-591001,18/09/2024,PO-U-020,Sub. Estructura,U021,Lechos de Secado,SA-U-OC,DEP5,Bajo Nivel,C340,1,Desgaste normal del equipo,falla transmisor de nivel lt-591001,19/09/2024,8:00:00,19/09/2024,11:30:00,X,"3,5",MECE ORAS,4,2024-09-19 08:00:00,2024-09-19 11:30:00,3.5
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10047284.0,R_PU,235075,m2,goteo sello mecanico bomba bahia #1,19/09/2024,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,19/09/2024,2:58:49,,0:00:00,X,0,MECE ORAS,2,2024-09-19 02:58:49,,0.0
20025107,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,CENTRO DE CONTROL DE MOTORES 20300,,40005021.0,E_MC,235079,m2,perdida de disp servic baja tension ccm,19/09/2024,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-MC,FLL1,Alta Corriente,,0,,nan,19/09/2024,3:54:38,,0:00:00,X,0,MECE ORAS,3,2024-09-19 03:54:38,,0.0
20016417,GRA,OC-EST-GRA-AGEN-GE22040,GENERADOR BLACK START 40,MOTOR DIESEL GE22040 BLACK START,42004743.0,10046437.0,R_CE,234088,m2,heater refrigerante en falla ge22040,7/03/2024,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-I-HB,STD1,"Daño material, grietas, desgaste, corr.",,1,,heater refrigerante en falla ge22040,18/09/2024,8:30:00,18/09/2024,12:00:00,X,"3,5",MECE ORAS,2,2024-09-18 08:30:00,2024-09-18 12:00:00,3.5
20005946,CCA,OC-EST-CCA-ADRE-DA,DRENAJE DEL SUMIDERO,BOMBA ELECTROSUMERGIBLE BU-53020,42003666.0,10047345.0,R_PU,235034,m2,bu-53020 no desplaza,9/09/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,obstruccion de succion (suciedad),18/09/2024,10:00:00,18/09/2024,17:00:00,X,7,MECE ORAS,2,2024-09-18 10:00:00,2024-09-18 17:00:00,7.0
20023651,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,VALVULA CHEQUE TANQUE RELEVO TR301,45006295.0,10047292.0,S_VM,235059,m2,goteo producto v/v check tr-301,15/09/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,se encuentra presurizada,18/09/2024,7:00:00,18/09/2024,12:00:00,X,5,MECE ORAS,1,2024-09-18 07:00:00,2024-09-18 12:00:00,5.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10047284.0,R_PU,235062,m2,goteo sello mecanico bahia #1,16/09/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,sello mecanico en mal estado,18/09/2024,9:00:00,18/09/2024,12:00:00,X,3,MECE ORAS,2,2024-09-18 09:00:00,2024-09-18 12:00:00,3.0
20005946,CCA,OC-EST-CCA-ADRE-DA,DRENAJE DEL SUMIDERO,BOMBA ELECTROSUMERGIBLE BU-53020,42003666.0,10047286.0,R_PU,235073,m2,falla cheque salida bomba electrosumerg,18/09/2024,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla cheque salida bomba electrosumerg,18/09/2024,10:00:00,19/09/2024,17:00:00,X,31,MECE ORAS,2,2024-09-18 10:00:00,2024-09-19 17:00:00,
20023621,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10047269.0,R_MS,235022,m2,falla calentador b de centrifuga b 52200,6/09/2024,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-MS,ELP3,Fuga ext. Combustible - Fluido Proceso,C340,1,Desgaste normal del equipo,falla calentador b de centrifuga b 52200,17/09/2024,7:00:00,17/09/2024,17:00:00,X,10,MECE ORAS,1,2024-09-17 07:00:00,2024-09-17 17:00:00,10.0
20018817,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #1 PORTERÍA,,10047274.0,U_AI,235040,m2,cambiar aacon contenedor porteria,11/09/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cambiar aacon contenedor porteria,17/09/2024,7:00:00,17/09/2024,17:00:00,,0,MECE ORAS,1,2024-09-17 07:00:00,2024-09-17 17:00:00,0.0
20017244,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de 13.8kV,42003488.0,10047307.0,R_EG,234907,m2,falla de estado y cierre feeder ge-22110,4/08/2024,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",,1,,falla de estado y cierre feeder ge-22110,16/09/2024,13:00:00,16/09/2024,14:00:00,,0,MECE ORAS,3,2024-09-16 13:00:00,2024-09-16 14:00:00,0.0
20004813,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,VALVULA MOV_20x150-ENT 710-TK7311,45005305.0,10047282.0,S_VA,235060,m2,fractura cuello extension mov111 tk 7311,15/09/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/09/2024,13:10:59,,0:00:00,X,0,METR ORAS,2,2024-09-15 13:10:59,,0.0
20020988,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_24x150-LIN710-CONEXDESP,42006323.0,10047280.0,S_VA,235061,m2,falla actuador 820002,15/09/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,15/09/2024,17:29:40,,0:00:00,X,0,METR ORAS,2,2024-09-15 17:29:40,,0.0
20018795,EPO,OC-EST-EPO-AGEN-MTGEN,MEDIA TENSIÓN GENERACIÓN,TRANSFORMADOR ACEITE 13.8/6.9 kV GE20,42003495.0,10047293.0,E_PT,235082,m2,falla d estado y cierre feeder2 ge-22120,19/09/2024,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-PT,SER1,Piezas Mecánicas Sueltas,,1,,falla d estado y cierre feeder2 ge-22120,15/09/2024,18:00:00,16/09/2024,18:00:00,X,24,MECE ORAS,2,2024-09-15 18:00:00,2024-09-16 18:00:00,
20020442,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,NODO +N21-5 ALIMENTACION  VENT VFD 42050,,10047043.0,Z_XXXX,234779,m2,fuera de servicio bpc-42050,9/07/2024,PO-E-040,Sub. Etapas Entrada / Salida Var,E042,Celda de Potencia - Tiristores,SA-E-FC,LOR1,Falla de bypass/inversor,C540,1,Causa Desconocida,fuera de servicio bpc-42050,14/09/2024,8:00:00,14/09/2024,17:00:00,X,9,MECE ORAS,1,2024-09-14 08:00:00,2024-09-14 17:00:00,9.0
20001552,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA MOV_8X600- SAL 220-BS37060,45004462.0,10047206.0,S_VA,234934,m2,falla comando local/remoto mov-370611,13/08/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,14/09/2024,9:00:00,14/09/2024,11:00:00,X,2,MECE ORAS,2,2024-09-14 09:00:00,2024-09-14 11:00:00,2.0
20010655,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TRANSFORMADOR ALUMBRADO EXT 30KVA,,10043307.0,E_PT,235056,m2,falla iluminacion sala de maquinas,14/09/2024,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/09/2024,18:41:15,,0:00:00,X,0,MECE ORAS,2,2024-09-14 18:41:15,,0.0
