equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10044796.0,Z_XXXX,232216,m2,sistema aire acondicionado ccm descarg.,17/03/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,13/09/2024,7:00:00,13/09/2024,9:00:00,X,2,MECE ORAS,1,2024-09-13 07:00:00,2024-09-13 09:00:00,2.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10047260.0,Z_XXXX,235032,m2,idiproc_falla linea de vida bahia 9,9/09/2024,PO-I-060,Sub. Elevación / Levantamiento,I066,Gancho,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla linea de vida bahia 9,13/09/2024,17:30:00,13/09/2024,19:30:00,X,2,MECE ORAS,1,2024-09-13 17:30:00,2024-09-13 19:30:00,2.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,90005327.0,U_IL,235046,m2,parpadeo alumbrado exterior área 73#,13/09/2024,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,13/09/2024,4:58:06,,0:00:00,X,0,MECE ORAS,1,2024-09-13 04:58:06,,0.0
20002142,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANQUE ALMAC CRUDO TP305,45005878.0,10047273.0,I_TA,235047,m2,ruptura manguera fire&gas tp-305,13/09/2024,PO-I-040,Sub. Control y Monitoreo,I044,Supresor de Llama,SA-I-TA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,ruptura manguera fire&gas tp-305,13/09/2024,8:00:00,13/09/2024,9:00:00,,0,MECE ORAS,3,2024-09-13 08:00:00,2024-09-13 09:00:00,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10044339.0,R_PU,231757,m2,ruptura resorte escalera basculante b#6,19/12/2022,PO-I-070,Sub. Misceláneos,I073,Pedestal / Soporte,SA-O-JF,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,desajuste extremos de los resortes,12/09/2024,9:30:00,12/09/2024,11:00:00,X,"1,5",MECE ORAS,2,2024-09-12 09:30:00,2024-09-12 11:00:00,1.5
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10045546.0,Z_XXXX,233087,m2,humedecimiento equipo rvp laboratorio,31/08/2023,PO-R-150,Sub. Misceláneos,R157,Válvulas de Aislamiento,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/09/2024,7:00:00,12/09/2024,9:30:00,X,"2,5",MECE ORAS,1,2024-09-12 07:00:00,2024-09-12 09:30:00,2.5
20020097,CVA,OC-TER-CVA-AELE-VF,VARIADORES FRECUENCIA,VARIADOR FRECUENCIA BDL44020 DICOV,42003548.0,10046952.0,E_FC,234681,m2,revisar sistema enfriamiento del variado,14/06/2024,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-E-FC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,alarma falla ventialdor auxiliar,12/09/2024,8:00:00,29/01/2025,12:00:00,X,"3.340,00",METR ORAS,2,2024-09-12 08:00:00,2025-01-29 12:00:00,
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10047308.0,R_ST,234997,m2,tension de correa cooler#2 xm33 ge22130,1/09/2024,PO-R-010,Sub. Transmisión,R012,Correa / Polea,SA-R-ST,NOI1,Ruido fuera de lo Normal,,1,,tension de correa cooler#2 xm33 ge22130,12/09/2024,8:00:00,12/09/2024,11:00:00,,0,MECE ORAS,3,2024-09-12 08:00:00,2024-09-12 11:00:00,0.0
20005789,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS OPERADOR,46000675.0,,Z_XXXX,235043,m2,falla aire acond cuarto de control,12/09/2024,PO-R-090,Sub. Refrigeración,R095,Tubería / Válvulas,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,12/09/2024,10:58:30,,0:00:00,,0,MECE,1,2024-09-12 10:58:30,,0.0
20007753,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,"ACTU VALV EF-PV5075A ABB ACTU. NEUMATI,",,10045971.0,Z_XXXX,233564,m2,revisar pv-5075a,24/11/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,revisar pv-5075a,11/09/2024,13:30:00,11/09/2024,17:06:00,X,"3,6",MECE ORAS,1,2024-09-11 13:30:00,2024-09-11 17:06:00,3.6
20022484,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,TRANSM FLUJO TUBERIA BA21-001,,10047426.0,S_IN,235112,m2,cambio medidor flujo ft120114 arcus,27/09/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,cambio medidor flujo ft120114 arcus,11/09/2024,7:00:00,11/09/2025,17:06:00,X,"8.770,10",METR ORAS,2,2024-09-11 07:00:00,2025-09-11 17:06:00,
20004394,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA PORTERIA,46000635.0,10046921.0,Z_XXXX,234288,m2,cambio de luminarias porteria #2,4/04/2024,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,daño luminarias,10/09/2024,15:30:00,10/09/2024,17:30:00,X,2,MECE ORAS,1,2024-09-10 15:30:00,2024-09-10 17:30:00,2.0
20016053,PAE,OC-EST-PAE-SCTR-DCS,SISTEMA DE CONTROL DISTRIBUIDO,UPS #1 20 KVA SHELTER SIS CONTROL,42004658.0,10045611.0,E_UP,233172,m2,falla modulo potencia pz-ups-01,14/09/2023,PO-E-100,Sub. Rectificación / Suministro DC,E101,Fuente de Alimentación Interna,SA-E-UP,LOR1,Falla de bypass/inversor,C340,1,Desgaste normal del equipo,falla modulo potencia pz-ups-01,9/09/2024,7:00:00,9/09/2024,17:30:00,X,"10,5",MECE ORAS,2,2024-09-09 07:00:00,2024-09-09 17:30:00,10.5
20024326,CVA,OC-TER-CVA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV ENT TK-0739 CENIT,42005859.0,10047259.0,S_VS,235030,m2,humedecimiento psv entrada tk 739,8/09/2024,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,humedecimiento psv entrada tk 739,9/09/2024,13:00:00,9/09/2024,15:00:00,X,2,MECE ORAS,4,2024-09-09 13:00:00,2024-09-09 15:00:00,2.0
20005291,CVA,OC-TER-CVA-ALOC-HR,HERRAMIENTAS,EQUIPOS BRIGADA EMERGENCIA,,10044217.0,S_EQ,231568,m2,falla corneta de emergencia term. cov.,18/11/2022,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-O-RI,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,falla corneta de emergencia term. cov.,7/09/2024,7:00:00,7/09/2024,17:20:00,X,"10,33",MECE ORAS,1,2024-09-07 07:00:00,2024-09-07 17:20:00,10.33
20010621,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,MEDIDOR FLUJO MS38050,45005488.0,10047248.0,S_IN,235020,m2,humedecimiento medidor #5 ms 38000,6/09/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,humedecimiento medidor #5 ms 38000,7/09/2024,7:00:00,7/09/2024,15:00:00,X,8,MECE ORAS,3,2024-09-07 07:00:00,2024-09-07 15:00:00,8.0
20005132,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TANQUE SIST ESPUMA,42005148.0,10047256.0,I_TA,235027,m2,focos de corrosión patín espuma ocensa,7/09/2024,PO-O-080,Sub. Rígida,O082,Revestimiento,SA-O-JF,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/09/2024,17:06:23,,0:00:00,X,0,METR ORAS,4,2024-09-07 17:06:23,,0.0
20005470,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_42x300- LIN 710-CONEX DESP,45005398.0,10047253.0,S_VA,235024,m2,falla comando mov 810007 trampa despacho,7/09/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla comando mov 810007 trampa despacho,7/09/2024,8:00:00,7/09/2024,10:30:00,X,"2,5",MECE ORAS,2,2024-09-07 08:00:00,2024-09-07 10:30:00,2.5
20023621,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10047230.0,R_MS,234991,m2,alta diferencial sist posfiltracion-bpc,31/08/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-MS,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,filtro saturados,6/09/2024,7:00:00,6/09/2024,17:00:00,X,10,MECE ORAS,1,2024-09-06 07:00:00,2024-09-06 17:00:00,10.0
20004184,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,PORTICO AUXILIAR FASE II,45004861.0,10047251.0,E_RE,235019,m2,reconectador pórtico fase ii se abre,6/09/2024,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-RE,FOV1,Voltaje salida equivocado o inestable,C540,1,Causa Desconocida,reconectador pórtico fase ii se abre,6/09/2024,7:00:00,6/09/2024,12:00:00,X,5,MECE ORAS,2,2024-09-06 07:00:00,2024-09-06 12:00:00,5.0
20005355,CVA,OC-TER-CVA-AGEN-GE22030,GENERADOR AUXILIAR 30,MOTOR COMBUST GE-030,45005744.0,10047247.0,R_CE,235016,m2,se detecta oscialacion en rpm del motor,5/09/2024,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-CE,ERO2,Salida por Oscilación de Frencuencia,C340,1,Desgaste normal del equipo,se detecta oscialacion en rpm del motor,5/09/2024,7:30:00,5/09/2024,12:00:00,X,"4,5",MECE ORAS,3,2024-09-05 07:30:00,2024-09-05 12:00:00,4.5
20016132,PAE,OC-EST-PAE-UENF-PQBT,AIRES PAQUETE SHELTER DE BAJA TENSION,AIRE AC PQE #1 SHELTER BT,42004554.0,10046394.0,U_AI,234025,m2,falla 970-ac-20300a aacon baja tension,21/02/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla 970-ac-20300a aacon baja tension,4/09/2024,7:00:00,5/09/2024,17:30:00,X,"34,5",MECE ORAS,2,2024-09-04 07:00:00,2024-09-05 17:30:00,
20017185,CUS,OC-EST-CUS-UENF-PQ42030,PAQUETE ENFRIAMIENTO VFD-42030,AIRE AC SPLIT/VENT PQE B VFD42030,42005581.0,70018913.0,U_AI,235044,m2,alarma alta presion cutout chiller 30,4/09/2024,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,4/09/2024,16:40:36,,0:00:00,X,0,MECE ORAS,2,2024-09-04 16:40:36,,0.0
20014626,GRA,OC-EST-GRA-AAIR-CO54020,PAQUETE DE AIRE COMPRIMIDO CO54020,COMPRESOR TORNI AIRE 20,42004756.0,10047277.0,R_CO,235013,m2,rev. compresor co-54010 pr falla,4/09/2024,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,LOO2,Salida por Baja Presión de Descarga,C340,1,Desgaste normal del equipo,no se forma presion en el equipo.,4/09/2024,8:30:00,4/09/2024,12:00:00,X,"3,5",MECE ORAS,1,2024-09-04 08:30:00,2024-09-04 12:00:00,3.5
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10047241.0,S_IN,235010,m2,falla switch de flujo bahia #1,3/09/2024,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-S-IN,PLU6,Obstrucción de Sensor,C340,1,Desgaste normal del equipo,desgaste en los mecanismos del switch,3/09/2024,7:00:00,3/09/2024,16:06:00,X,"9,1",MECE ORAS,4,2024-09-03 07:00:00,2024-09-03 16:06:00,9.1
20023184,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA CENTRI TORRE DE AIREACION,42004510.0,10045555.0,R_PU,233097,m2,cambio rodamientos y sello bom torre air,1/09/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio rodamientos y sello bom torre air,2/09/2024,9:00:00,2/09/2024,10:00:00,X,1,MECE ORAS,1,2024-09-02 09:00:00,2024-09-02 10:00:00,1.0
20023186,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA CENTRI FILTROS,42004512.0,10045556.0,R_PU,233098,m2,cambio rodamientos y sello bom torre oxc,1/09/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio rodamientos y sello bom torre oxc,2/09/2024,8:00:00,2/09/2024,9:00:00,X,1,MECE ORAS,1,2024-09-02 08:00:00,2024-09-02 09:00:00,1.0
20010284,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150-LIN 710-MU73,45005251.0,10047104.0,S_VA,234818,m2,falla en la bateria en la mov-731203,18/07/2024,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-S-VA,LOE1,Ausencia de energia,C340,1,Desgaste normal del equipo,falla en la bateria en la mov-731203,2/09/2024,7:00:00,2/09/2024,9:00:00,X,2,MECE ORAS,2,2024-09-02 07:00:00,2024-09-02 09:00:00,2.0
20004097,MRF,OC-EST-MRF-SCTR-EME,PARADA DE EMERGENCIA,BOTON PARADA EMERGENCIA,,10047246.0,S_IN,234833,m2,umm activ. señal s/d fase ii esd mrf,20/07/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,umm activ. señal s/d fase ii esd mrf,2/09/2024,7:00:00,13/09/2024,17:30:00,X,"274,5",MECE ORAS,4,2024-09-02 07:00:00,2024-09-13 17:30:00,
20017248,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,SISTEMA AIRE GE22110,,90005895.0,Z_XXXX,235002,m2,deterioro manta termica ge-22110.,2/09/2024,PO-R-060,Sub. Escape,R060,Exhosto / Escape / Silenciador,SA-R-ST,OHE1,Alta temperatura,,0,,nan,2/09/2024,16:38:21,,0:00:00,X,0,METR ORAS,1,2024-09-02 16:38:21,,0.0
20010758,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,MOTOR BOMBA POSTFILTRACIÓN FASE II,,,R_EM,234996,m2,post filtración fase ii fuga crudo sello,1/09/2024,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/09/2024,12:01:55,,0:00:00,,0,MECE,1,2024-09-01 12:01:55,,0.0
20002763,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,TANQUE HIDROFLO DE CONTRA INCENDIO AGUA,,10047229.0,S_FE,234990,m2,falla hidroflo auto sci,31/08/2024,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,falla hidroflo auto sci,31/08/2024,8:00:00,31/08/2024,12:00:00,X,4,MECE ORAS,1,2024-08-31 08:00:00,2024-08-31 12:00:00,4.0
20002763,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,TANQUE HIDROFLO DE CONTRA INCENDIO AGUA,,10047227.0,S_FE,234994,m2,falla hidroflo auto sci,1/09/2024,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,falla hidroflo auto sci,31/08/2024,8:00:00,31/08/2024,12:00:00,X,4,MECE ORAS,1,2024-08-31 08:00:00,2024-08-31 12:00:00,4.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10047213.0,R_ST,234977,m2,falla sistem fire and gas turbi ge 22110,25/08/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,30/08/2024,7:00:00,30/08/2024,17:00:00,X,10,MECE ORAS,3,2024-08-30 07:00:00,2024-08-30 17:00:00,10.0
20003457,EPO,OC-EST-EPO-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,LOCACION ZONA TANQUES ALMACENAMIENTO,46001010.0,10043771.0,Z_XXXX,231012,m2,falta iluminacion en zona de tp-301,7/08/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/08/2024,10:00:00,29/08/2024,11:00:00,X,1,MECE ORAS,,2024-08-29 10:00:00,2024-08-29 11:00:00,1.0
20008821,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,TRANSMISOR PRES ENTRADA BRAZO 3,45006012.0,10047204.0,S_IN,234944,m2,falla trasmisor de presion altos 380301,15/08/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,falencias en la fuente.,29/08/2024,7:00:00,29/08/2024,10:00:00,X,3,MECE ORAS,1,2024-08-29 07:00:00,2024-08-29 10:00:00,3.0
20010472,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10047234.0,R_MS,234974,m2,alta frecuencia en centrifuga 52300b,25/08/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CE,ERO2,Salida por Oscilación de Frencuencia,C340,1,Desgaste normal del equipo,se evidencia taponamiento,29/08/2024,7:00:00,29/08/2024,17:00:00,X,10,MECE ORAS,1,2024-08-29 07:00:00,2024-08-29 17:00:00,10.0
20020169,CQO,OC-EST-CQO-SREN-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,"MOTOBOMBA KAMA KDP30 3""",,10045343.0,S_EQ,232802,m2,cambiar valvula cheque de goma de bomba,8/07/2023,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar valvula cheque de goma de bomba,28/08/2024,13:00:00,28/08/2024,17:36:00,X,"4,6",MECE ORAS,1,2024-08-28 13:00:00,2024-08-28 17:36:00,4.6
20024351,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,MEDIDOR FLUJO VERTIMIENTO DRENAJE ABIERT,,10045324.0,Z_XXXX,232839,m2,falla medidor de caudal de vertimiento,19/07/2023,FQIT,Transmisor indicador de caudal de flujo,393,sensor,SA-O-JF,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla medidor de caudal de vertimiento,28/08/2024,7:00:00,28/08/2024,17:12:00,,0,MECE ORAS,1,2024-08-28 07:00:00,2024-08-28 17:12:00,0.0
20003443,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINA ADMINISTRATIVAS,46000807.0,10047187.0,Z_XXXX,234921,m2,goteo agua de aire acondicionado sala 1,9/08/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,se evidencia exceso de suciedad.,28/08/2024,13:00:00,28/08/2024,17:00:00,X,4,MECE ORAS,1,2024-08-28 13:00:00,2024-08-28 17:00:00,4.0
20010820,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,FILTRO SUCC TFL200301,,10047214.0,I_FS,234979,m2,racor desaireador filtro succion b#3,26/08/2024,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-FS,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,daño conector racord,28/08/2024,9:00:00,28/08/2024,12:00:00,X,3,MECE ORAS,1,2024-08-28 09:00:00,2024-08-28 12:00:00,3.0
20001076,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,VALVULA MOV_8x150- LIN 950-CUSIANA 3,42005670.0,10044411.0,S_VA,231694,m2,falla mov 5103c,11/12/2022,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,descalibracion topes,27/08/2024,10:30:00,27/08/2024,12:00:00,X,"1,5",MECE ORAS,2,2024-08-27 10:30:00,2024-08-27 12:00:00,1.5
20017886,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,SWITCH NIVEL ALTO-ALTO TK12020,,10047179.0,S_IN,234930,m2,falla switch de nivel alto alto tk-12020,12/08/2024,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla switch de nivel alto alto tk-12020,27/08/2024,7:00:00,27/08/2024,17:00:00,X,10,MECE ORAS,4,2024-08-27 07:00:00,2024-08-27 17:00:00,10.0
20004833,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TANQUE ALMAC NAFTA TK7313,45005405.0,90005327.0,I_TA,234981,m2,falla iluminacion tk-7313 plataforma,27/08/2024,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,27/08/2024,14:47:12,,0:00:00,X,0,MECE ORAS,3,2024-08-27 14:47:12,,0.0
20018362,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,SWITCH ALTO ALTO NIVEL,,10047184.0,S_IN,234931,m2,falla planta tratamiento aguas residuale,12/08/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,26/08/2024,9:00:00,26/08/2024,11:00:00,X,2,MECE ORAS,1,2024-08-26 09:00:00,2024-08-26 11:00:00,2.0
20004510,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,MOTOR ELECTRICO BOMBA TC411,45004734.0,10047212.0,R_EM,234980,m2,fuga posfiltracion fase 2,26/08/2024,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-I-PI,ELP3,Fuga ext. Combustible - Fluido Proceso,C340,1,Desgaste normal del equipo,fuga posfiltracion fase 2,26/08/2024,20:00:00,27/08/2024,17:30:00,X,"21,5",MECE MIMP ORAS,2,2024-08-26 20:00:00,2024-08-27 17:30:00,
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10047159.0,R_MS,234905,m2,falla electrica motor bc-5212 alfa laval,3/08/2024,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-MS,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,alla electrica motor bc-5212 alfa laval,23/08/2024,13:00:00,23/08/2024,17:00:00,X,4,MECE ORAS,1,2024-08-23 13:00:00,2024-08-23 17:00:00,4.0
20022706,CQO,OC-EST-CQO-AELE-PC,PROTECCION CATODICA,RECTIFICADOR PROTECCION CATODICA,,10046220.0,I_CP,233729,m2,horometro dc urpc#1 en falla,21/12/2023,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-I-CP,NSG1,sin señal,C340,1,Desgaste normal del equipo,horometro dc urpc#1 en falla,22/08/2024,13:00:00,22/08/2024,17:00:00,X,4,MECE ORAS,2,2024-08-22 13:00:00,2024-08-22 17:00:00,4.0
20005878,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA CTRL FLUJO PV-09,,10047347.0,Z_XXXX,234970,m2,atascamiento de reguladora de recibo,22/08/2024,ADNE,Actuador Neumatico,430,switch de posicion,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,atascamiento de reguladora de recibo,22/08/2024,17:00:00,22/08/2024,19:00:00,X,2,MECE ORAS,2,2024-08-22 17:00:00,2024-08-22 19:00:00,2.0
20014620,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,COMPRESOR TORNI AIRE 10,42004755.0,10047195.0,R_CO,234966,m2,rev. compresor co-54010 pr falla,22/08/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,PDE2,Baja presión de lubricación,,1,,rev. compresor co-54010 pr falla,22/08/2024,7:30:00,22/08/2024,11:30:00,X,4,MECE ORAS,1,2024-08-22 07:30:00,2024-08-22 11:30:00,4.0
20010757,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,MOTOR BOMBA POSTFILTRACIÓN FASE II,,,R_EM,234972,m2,bomba #1 post filtración fii fuga crudo,22/08/2024,PO-R-090,Sub. Refrigeración,R090,Bomba,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/08/2024,19:19:09,,0:00:00,,0,MECE,1,2024-08-22 19:19:09,,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10047207.0,S_IN,234968,m2,falla toma muestra no recoge producto,22/08/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,22/08/2024,12:57:09,,0:00:00,X,0,MECE ORAS,2,2024-08-22 12:57:09,,0.0
20024150,VSA,OC-EST-VSA-SREN-HIDROLAV,COMPLEMENTARIOS - HIDROLAVADORAS,HIDROLAVADORA KARCHER HDS558C VSA,,10047097.0,U_EA,234839,m2,reapracion clavija hidrolavadora,21/07/2024,PO-U-030,Sub. Herramientas Taller,U030,Herramientas Generales,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/08/2024,7:00:00,21/08/2024,9:30:00,X,"2,5",MECE ORAS,1,2024-08-21 07:00:00,2024-08-21 09:30:00,2.5
20000827,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,BOMBA NEUMATICA SEPARADOR 59100A,45006653.0,70018448.0,R_PU,234964,m2,bomba neumatica obstruida caja api,21/08/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,21/08/2024,21:48:41,,0:00:00,X,0,MECE ORAS,2,2024-08-21 21:48:41,,0.0
20020083,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,SWITCH DE ALTO NIVEL SUMIDERO DILUCION,,10046888.0,S_IN,234546,m2,falla control encendido aut. bunker bdl,22/05/2024,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C510,1,Fenómenos naturales,falla control encendido aut. bunker bdl,20/08/2024,8:00:00,20/08/2024,9:00:00,X,1,MECE ORAS,1,2024-08-20 08:00:00,2024-08-20 09:00:00,1.0
20008585,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LDS TRANSMISOR DENSI LINEA CAUCASIA,,10046887.0,S_IN,234551,m2,error de lectura en densi. di240025,23/05/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,error de lectura en densi. di240025,20/08/2024,15:00:00,20/08/2024,16:00:00,X,1,METR ORAS,4,2024-08-20 15:00:00,2024-08-20 16:00:00,1.0
20005502,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,45005671.0,10047106.0,S_VS,234754,m2,falla en botella de nitrogeno 240108 a,4/07/2024,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla en botella de nitrogeno 240108 a,20/08/2024,11:00:00,20/08/2024,12:00:00,X,1,MECE ORAS,4,2024-08-20 11:00:00,2024-08-20 12:00:00,1.0
20025460,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-600012 MULTK120,,10047162.0,S_AD,234908,m2,falla estado valvula 600012,4/08/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-AD,FTF4,Falla de Control,C540,1,Causa Desconocida,falla estado valvula 600012,20/08/2024,8:00:00,20/08/2024,11:00:00,X,3,MECE ORAS,1,2024-08-20 08:00:00,2024-08-20 11:00:00,3.0
20004397,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 1,,10047194.0,U_AI,234956,m2,falla a.a cuarto control dsk,19/08/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,baja presion de refrigerante,20/08/2024,7:00:00,20/08/2024,10:00:00,X,3,MECE ORAS,1,2024-08-20 07:00:00,2024-08-20 10:00:00,3.0
20010772,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,FILTRO CRUDO CENTRIFUGADO FASE I,,,S_CL,234959,m2,fuga posfiltracion fase 2,20/08/2024,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-CL,SER1,Piezas Mecánicas Sueltas,,0,,nan,20/08/2024,9:46:47,,0:00:00,,0,MECE,2,2024-08-20 09:46:47,,0.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10047092.0,I_VE,234961,m2,falla mecanismo de apertura tg2300,20/08/2024,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,20/08/2024,18:40:16,,0:00:00,X,0,MECE ORAS,2,2024-08-20 18:40:16,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10047202.0,R_ST,234971,m2,salida turbina deteccion de fuego tg-10,22/08/2024,PO-R-060,Sub. Escape,R062,Conductos,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,1,,salida turbina deteccion de fuego tg-10,19/08/2024,7:00:00,19/09/2024,17:00:00,,0,MECE ORAS,3,2024-08-19 07:00:00,2024-09-19 17:00:00,0.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,45006442.0,10047305.0,R_EG,234975,m2,falla generacion por tormentas,25/08/2024,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,falla generacion por tormentas,19/08/2024,7:00:00,19/08/2024,17:00:00,,0,MECE ORAS,1,2024-08-19 07:00:00,2024-08-19 17:00:00,0.0
20010603,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,INDICADOR DE TEMP. SALIDA DEL FILTRO,,70018750.0,Z_XXXX,234951,m2,falla ti 380306 presenta datos errados,17/08/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-E-MC,OHE1,Alta temperatura,,0,,nan,17/08/2024,12:24:30,,0:00:00,X,0,MECE ORAS,1,2024-08-17 12:24:30,,0.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10047192.0,R_ST,234950,m2,fall en sensor de vibracion tge20,17/08/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,VIB1,Vibración anormal,,1,,fall en sensor de vibracion tge20,17/08/2024,8:00:00,17/08/2024,14:00:00,X,6,MECE ORAS,3,2024-08-17 08:00:00,2024-08-17 14:00:00,6.0
20018059,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,TRANSMISOR PRES SALI MS38020,,70018749.0,S_IN,234947,m2,señal en mala calidad pit-380205,16/08/2024,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-O-TL,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,16/08/2024,22:30:20,,0:00:00,X,0,MECE ORAS,1,2024-08-16 22:30:20,,0.0
20004240,MRF,OC-EST-MRF-PREC-FL20,BRAZO DE FILTRACIÓN RECIBO FL20,VALVULA MOV_20X600- SAL 930-FL20,45004727.0,10047198.0,S_VA,234941,m2,mov 220221 presenta falla,14/08/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,mov220221 de entrada de prefiltro tfl220,15/08/2024,8:00:00,15/08/2024,17:30:00,X,"9,5",MECE ORAS,2,2024-08-15 08:00:00,2024-08-15 17:30:00,9.5
20001615,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,VALVULA MOV_8X600- PRB 220-BE3630,45004403.0,10047094.0,S_VA,234811,m2,falla sello válvula mov3631,15/07/2024,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,14/08/2024,9:00:00,14/08/2024,10:00:00,X,1,MECE ORAS,2,2024-08-14 09:00:00,2024-08-14 10:00:00,1.0
20017937,CVA,OC-TER-CVA-PALM-BT55020,BOMBA TRASIEGO ALMACENAM. BT55020,TRANSMISOR PRESION DESC BT55020,,10047188.0,S_IN,234943,m2,se detecta falla en pt de descarga en la,14/08/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,se detecta falla en pt de descarga en la,14/08/2024,7:00:00,14/08/2024,17:12:00,X,"10,2",MECE ORAS,2,2024-08-14 07:00:00,2024-08-14 17:12:00,10.2
20005455,CVA,OC-TER-CVA-SALV-CPAV,CONEXIÓN ALIVIO,VALVULA COMP ENTR PSV810014B,,10044668.0,S_VM,232069,m2,revisar pase de la hv de la danflo b,14/02/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,INP1,Pase interno,C340,1,Desgaste normal del equipo,revisar pase de la hv de la danflo b,13/08/2024,7:00:00,13/08/2024,17:00:00,X,10,MECE ORAS,1,2024-08-13 07:00:00,2024-08-13 17:00:00,10.0
20010569,CVA,OC-TER-CVA-PMED-BE36050,BRAZO MEDICIÓN DE ENTRADA BE36050,TRANSMISOR TEMP SALI MS36050,,10047223.0,S_IN,234936,m2,"ti 360506 presenta falla,fuera de rango",13/08/2024,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,"ti 360506 presenta falla,fuera de rango",13/08/2024,7:00:00,13/08/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-08-13 07:00:00,2024-08-13 17:30:00,10.5
20015632,EPO,OC-EST-EPO-AGEN-MTGEN,MEDIA TENSIÓN GENERACIÓN,SWITCHGEAR MT PROT 6.9kV GE10/20/30,42005391.0,10046443.0,E_SG,234093,m2,falla bateria sistma fire and gas ehouse,8/03/2024,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-E-SG,DEP6,Alto voltaje de Entrada,,1,,falla bateria sistma fire and gas ehouse,12/08/2024,7:00:00,12/08/2024,17:00:00,,0,MECE ORAS,3,2024-08-12 07:00:00,2024-08-12 17:00:00,0.0
20008294,CQO,OC-EST-CQO-SREN-RECORODI,RECOLECCION - RECOLECTOR DE RODILLOS,RECOLECTOR RODILLOS ELASTEC 100,42005029.0,10045875.0,S_EQ,233387,m2,cambiar manguera aceite recolector elast,28/10/2023,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-O-RI,DEP1,Pérdida de Espesor / Recubrimiento,C340,1,Desgaste normal del equipo,cambiar manguera aceite recolector elast,9/08/2024,8:00:00,9/08/2024,14:00:00,X,6,MECE ORAS,4,2024-08-09 08:00:00,2024-08-09 14:00:00,6.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10047189.0,R_MS,234923,m2,"falla alfa laval, alto nivel del tk lodo",9/08/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,"falla alfa laval, alto nivel del tk lodo",9/08/2024,15:50:37,10/08/2024,15:00:00,X,"23,16",MECE ORAS,1,2024-08-09 15:50:37,2024-08-10 15:00:00,
20003405,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC52050,45002697.0,10047186.0,I_TA,234922,m2,tc-52050 esta ganando nivel de diesel,9/08/2024,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,DEP4,Alto Nivel,,0,,nan,9/08/2024,14:52:34,9/08/2024,15:00:00,,0,MECE ORAS,2,2024-08-09 14:52:34,2024-08-09 15:00:00,0.0
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,46000803.0,10046720.0,Z_XXXX,234389,m2,falla extractor laboratorio sgs,19/04/2024,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,daño de malla,8/08/2024,7:00:00,8/08/2024,12:00:00,X,5,MECE ORAS,1,2024-08-08 07:00:00,2024-08-08 12:00:00,5.0
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,45005834.0,10047149.0,I_TA,234868,m2,pase en valvula de drenaje aguas lluvias,29/07/2024,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-TA,ELU2,Fuga ext. Refrig/Agua - Fluido Utilit.,C340,1,Desgaste normal del equipo,retira arena y se realiza limpieza al a,8/08/2024,13:00:00,8/08/2024,17:00:00,X,4,MECE ORAS,3,2024-08-08 13:00:00,2024-08-08 17:00:00,4.0
20005878,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA CTRL FLUJO PV-09,,10047168.0,Z_XXXX,234918,m2,no opera valvula reguladora,7/08/2024,PO-A-010,Sub. Mecánico,A014,Válvula,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,no opera valvula reguladora,8/08/2024,7:00:00,8/08/2024,9:00:00,X,2,MECE ORAS,2,2024-08-08 07:00:00,2024-08-08 09:00:00,2.0
20010439,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TANQUE CRUDO TC52080,45006359.0,10046013.0,I_TA,233590,m2,humedecimiento crudo v/v entr tc-52080,28/11/2023,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño prensa estopa,7/08/2024,15:00:00,7/08/2024,17:00:00,X,2,MECE ORAS,2,2024-08-07 15:00:00,2024-08-07 17:00:00,2.0
20001409,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,TRANSMISOR TEMP LINEA LBE,,10045293.0,S_IN,232797,m2,falla señal de températura recibo,7/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,terminación vida util del transmisor.,6/08/2024,9:00:00,6/08/2024,15:00:00,X,6,MECE ORAS,1,2024-08-06 09:00:00,2024-08-06 15:00:00,6.0
20010560,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,VALVULA CTROL FLUJO MS36040,45005426.0,10047160.0,S_VS,234906,m2,falla en remoto fv-360407,3/08/2024,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VS,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla en remoto fv-360407,6/08/2024,10:00:00,6/08/2024,11:00:00,X,1,MECE ORAS,3,2024-08-06 10:00:00,2024-08-06 11:00:00,1.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,45006443.0,10047169.0,R_CE,234916,m2,fuga de combustible en radiador gd-22010,6/08/2024,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/08/2024,15:00:00,6/08/2024,20:00:00,X,5,MECE ORAS,2,2024-08-06 15:00:00,2024-08-06 20:00:00,5.0
20021083,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,42004831.0,10047166.0,R_EG,234912,m2,disparo  generador 20 gra,5/08/2024,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,disparo  generador 20 gra,5/08/2024,7:00:00,10/08/2024,17:00:00,X,130,MECE ORAS,3,2024-08-05 07:00:00,2024-08-10 17:00:00,
20021834,PAE,OC-EST-PAE-UENF-PQMT,AIRES PAQUETE SHELTER DE MEDIA TENSION,DAMPER CORTA FUEGO MOTORIZA 24 VAC,,10047163.0,Z_XXXX,234910,m2,averia damper aacon shelter media tens.,5/08/2024,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-R-BL,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,averia damper aacon shelter media tens.,5/08/2024,7:00:00,5/08/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-08-05 07:00:00,2024-08-05 17:30:00,10.5
20025720,GRA,OC-EST-GRA-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,PLANTA DE TRATAMIENTO AGUA POTABLE,,10045670.0,U_OC,233235,m2,manguera sist inyec quimic tto agua rota,29/09/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,manguera sist inyec quimic tto agua rota,2/08/2024,8:00:00,2/08/2024,10:00:00,X,2,MECE ORAS,2,2024-08-02 08:00:00,2024-08-02 10:00:00,2.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10046264.0,R_ST,233886,m2,perdida aire instrumentos manifold super,23/01/2024,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-ST,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,perdida aire instrumentos manifold super,2/08/2024,8:00:00,2/08/2024,15:00:00,X,7,MECE ORAS,3,2024-08-02 08:00:00,2024-08-02 15:00:00,7.0
20022426,CUS,OC-EST-CUS-SCTR-RAC,RACK DE CONTROL,COMPUTADOR FLUJO UNIDAD LACT BRAZOS 5-8,45006742.0,10047152.0,S_CL,234902,m2,falla comunicaciones omnis fase 1,31/07/2024,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,temperatura alta del gabinete,1/08/2024,11:00:00,2/08/2024,11:30:00,X,"24,5",MECE ORAS,4,2024-08-01 11:00:00,2024-08-02 11:30:00,
20018676,VSA,OC-EST-VSA-PREC-FL23030,BRAZO DE FILTRACIÓN RECIBO FL23030,INDICADOR DE PRESIÓN PI BRAZO FILTRACION,,10047153.0,Z_XXXX,234903,m2,falla indicador presion prefiltros,2/08/2024,IPPI,Indicador de Presión,11,aguja,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,terminación vida util del indicador.,1/08/2024,13:00:00,1/08/2024,18:00:00,X,5,MECE ORAS,1,2024-08-01 13:00:00,2024-08-01 18:00:00,5.0
20003446,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA CTRL,46000808.0,10045240.0,Z_XXXX,232608,m2,aire acondicionado operaciones,2/06/2023,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,suciedad en las rejillas del aire,31/07/2024,7:00:00,31/07/2024,12:00:00,X,5,MECE ORAS,1,2024-07-31 07:00:00,2024-07-31 12:00:00,5.0
20021964,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,PAQUETE CENTRIFUGACION FASE II(PRO560),45002591.0,10047078.0,R_MS,234664,m2,posfiltracion fase ii fuga crudo bombas,11/06/2024,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-MS,ELP3,Fuga ext. Combustible - Fluido Proceso,C340,1,Desgaste normal del equipo,posfiltracion fase ii fuga crudo bombas,30/07/2024,10:00:00,30/07/2024,17:30:00,X,"7,5",MECE ORAS,1,2024-07-30 10:00:00,2024-07-30 17:30:00,7.5
20003335,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,FILTRO CRUDO COMB BOMBA BC52030,,10047089.0,I_FS,234822,m2,alta dif posfiltracion combustible princ,18/07/2024,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,filtros saturados,30/07/2024,7:00:00,30/07/2024,17:00:00,X,10,MECE ORAS,1,2024-07-30 07:00:00,2024-07-30 17:00:00,10.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10047085.0,R_ST,234829,m2,señal.alt.vibra.cojinete ud10x1-ge-22130,19/07/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,alta vibracion cojinete ud10x1-ge-22130,30/07/2024,8:00:00,30/07/2024,12:00:00,,0,MECE ORAS,3,2024-07-30 08:00:00,2024-07-30 12:00:00,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10047120.0,R_PU,234861,m2,fuga sello l.a  bahia-20010,27/07/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,30/07/2024,7:00:00,30/07/2024,11:00:00,X,4,MECE ORAS,2,2024-07-30 07:00:00,2024-07-30 11:00:00,4.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10047120.0,R_PU,234861,m2,fuga sello l.a  bahia-20010,27/07/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,buje-sepárador con desgaste,30/07/2024,7:00:00,30/07/2024,11:00:00,X,4,MECE ORAS,2,2024-07-30 07:00:00,2024-07-30 11:00:00,4.0
20007533,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,ACTUADOR MOV-240010 DE TG-24000,,10047126.0,Z_XXXX,234867,m2,falla comando mov 240010 trampa rcbo,29/07/2024,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-VA,SPO1,Operación inesperada,C540,1,Causa Desconocida,falla comando mov 240010 trampa rcbo,30/07/2024,8:00:00,30/07/2024,9:00:00,X,1,MECE ORAS,1,2024-07-30 08:00:00,2024-07-30 09:00:00,1.0
20003404,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,TANQUE CRUDO COMB FASEII TC52040,45002694.0,10047150.0,I_TA,234866,m2,falla sistema control motor 1 posfiltrac,29/07/2024,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño cableado,30/07/2024,13:00:00,30/07/2024,17:00:00,X,4,MECE ORAS,2,2024-07-30 13:00:00,2024-07-30 17:00:00,4.0
20001154,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PPAL CONTAINER,,70018662.0,Z_XXXX,234887,m2,umm apoyo contingencia continuidad ope,30/07/2024,PO-U-030,Sub. Herramientas Taller,U030,Herramientas Generales,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,30/07/2024,9:41:24,,0:00:00,X,0,METR ORAS,1,2024-07-30 09:41:24,,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10047122.0,R_PU,234888,m2,baja eficiecia bomba bahia # bt-20060,30/07/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,alabes desgastados,30/07/2024,11:00:00,30/07/2024,15:30:00,X,"4,5",MECE ORAS,2,2024-07-30 11:00:00,2024-07-30 15:30:00,4.5
20016091,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,ELECTROVALVULA FILTRO ENTRADA,,10047124.0,Z_XXXX,234893,m2,valvula drenaje 1-1/2 despinada bahia 1,30/07/2024,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,daño bonete,30/07/2024,15:30:00,30/07/2024,17:30:00,X,2,MECE ORAS,1,2024-07-30 15:30:00,2024-07-30 17:30:00,2.0
20005220,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,CARRETE 23 DE TANQUE RELEVO TQ-55000,,10047127.0,S_FE,234884,m2,estación de espuma # 23 sci con fuga,30/07/2024,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/07/2024,5:26:47,,0:00:00,X,0,METR ORAS,4,2024-07-30 05:26:47,,0.0
20005261,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,CARRETE 7 DE TANQUE TK-12010,,10047128.0,S_FE,234883,m2,estación de espuma # 7 sci con fuga,30/07/2024,PO-S-100,Sub. de Espuma,S103,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/07/2024,5:20:44,,0:00:00,,0,MECE ORAS,4,2024-07-30 05:20:44,,0.0
20005387,CVA,OC-TER-CVA-PREC-FL24010,BRAZO DE FILTRACIÓN RECIBO FL24010,FILTRO TFL24010,42002497.0,10047129.0,I_FS,234872,m2,obstrucion drenajes prefiltros recibo,30/07/2024,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,30/07/2024,4:03:22,,0:00:00,X,0,METR ORAS,1,2024-07-30 04:03:22,,0.0
20005426,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL FLUJO A SALI FILTROS,42005130.0,10047130.0,S_VA,234873,m2,la 240003a de ctrl de flujo perdida acei,30/07/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,30/07/2024,4:10:27,,0:00:00,,0,MECE ORAS,2,2024-07-30 04:10:27,,0.0
20005477,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,TRAMPA DESPACHO TG81000,,10047131.0,I_VE,234869,m2,hv de drenaje de barril de trampa despac,30/07/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,30/07/2024,3:48:56,,0:00:00,X,0,MECE ORAS,2,2024-07-30 03:48:56,,0.0
20005477,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,TRAMPA DESPACHO TG81000,,10047132.0,I_VE,234870,m2,dique de tapa de trampa de  despacho,30/07/2024,PO-I-030,Sub. Tubo,I032,Cabezal,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,30/07/2024,3:55:19,31/07/2024,0:00:00,X,"20,08",MECE ORAS,2,2024-07-30 03:55:19,2024-07-31 00:00:00,
20024003,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,TUBERIA ENTRADA AGUA IND ODC-OCENSA,,10047136.0,S_FE,234880,m2,tapa caja de hv entrada sci con corrosió,30/07/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/07/2024,5:02:29,,0:00:00,X,0,METR ORAS,4,2024-07-30 05:02:29,,0.0
20024003,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,TUBERIA ENTRADA AGUA IND ODC-OCENSA,,10047135.0,S_FE,234882,m2,válvula de corte # 17 sci dañada,30/07/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,30/07/2024,5:18:02,,0:00:00,X,0,METR ORAS,4,2024-07-30 05:18:02,,0.0
20024054,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK12030,,10047137.0,Z_XXXX,234874,m2,rampa dique tk 12030 en mal estado,30/07/2024,PO-U-020,Sub. Estructura,U020,Dique,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/07/2024,4:24:42,31/07/2024,0:00:00,X,"19,59",MECE ORAS,1,2024-07-30 04:24:42,2024-07-31 00:00:00,
20025539,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,LOCACION CASETA BOMBAS TRANSFERENCIA CVA,,10047138.0,Z_XXXX,234875,m2,techo de caseta de bombas principales,30/07/2024,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/07/2024,4:34:23,,0:00:00,X,0,METR ORAS,1,2024-07-30 04:34:23,,0.0
20025943,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 7311,,10047139.0,S_VM,234876,m2,falta extensión hv aper y cierre tk 7311,30/07/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,30/07/2024,4:42:56,,0:00:00,X,0,METR ORAS,2,2024-07-30 04:42:56,,0.0
20025944,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 7312,,10047140.0,S_VM,234877,m2,falta extensión hv aper y cierre tk 7312,30/07/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,30/07/2024,4:53:37,,0:00:00,X,0,METR ORAS,2,2024-07-30 04:53:37,,0.0
20025945,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 7313,,10047141.0,S_VM,234878,m2,falta extensión hv aper y cierre tk 7313,30/07/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,30/07/2024,4:56:19,,0:00:00,X,0,METR ORAS,2,2024-07-30 04:56:19,,0.0
20025946,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 7314,,10047142.0,S_VM,234879,m2,falta extensión hv aper y cierre tk 7314,30/07/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,30/07/2024,4:59:40,,0:00:00,X,0,METR ORAS,2,2024-07-30 04:59:40,,0.0
20001956,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 1 BOCATOMA,45005800.0,10047147.0,R_PU,234890,m2,baja eficiencia bomba #2 vulcanera,30/07/2024,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/07/2024,15:40:51,,0:00:00,X,0,METR ORAS,1,2024-07-30 15:40:51,,0.0
20023621,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10047150.0,R_MS,234885,m2,falla paquete de posfiltracion bpc´s,30/07/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,30/07/2024,8:12:16,,0:00:00,X,0,MECE ORAS,1,2024-07-30 08:12:16,,0.0
20018170,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG 420409B DESCARGA BPC42040,45004276.0,10047096.0,S_VS,234810,m2,falla volanta psv 420409b bpc42040,15/07/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,desajuste contratuerca del vastago.,29/07/2024,8:00:00,29/07/2024,9:00:00,X,1,MECE ORAS,4,2024-07-29 08:00:00,2024-07-29 09:00:00,1.0
20023189,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA CENTRI #1 TANQUE ACUMU AGUA USO,42004515.0,10045557.0,R_PU,233099,m2,cambio rodamientos y sello bom 1 tanq ac,1/09/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio rodamientos y sello bom 1 tanq ac,27/07/2024,7:00:00,27/07/2024,12:00:00,X,5,MECE ORAS,1,2024-07-27 07:00:00,2024-07-27 12:00:00,5.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10047124.0,R_PU,234892,m2,"valvula hv1-1/2"" despinada bahia-20010",27/07/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,27/07/2024,10:40:12,,0:00:00,X,0,MECE ORAS,2,2024-07-27 10:40:12,,0.0
