equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10047124.0,R_PU,234892,m2,"valvula hv1-1/2"" despinada bahia-20010",27/07/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/07/2024,10:40:12,,0:00:00,X,0,MECE ORAS,2,2024-07-27 10:40:12,,0.0
20000173,CUS,OC-EST-CUS-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,VALV MAN DE 4,,10044795.0,S_VM,231854,m2,"hv_4""_drenaje de fondo tk12030",11/01/2023,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,"hv_4""_drenaje de fondo tk12030",25/07/2024,9:30:00,25/07/2024,12:00:00,X,"2,5",MECE ORAS,1,2024-07-25 09:30:00,2024-07-25 12:00:00,2.5
20011512,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,VALVULA MOV_4x150- SAL 950-BE20100,42005722.0,10046169.0,S_VA,232810,m2,humedecimiento valvula cheque aguas arri,9/07/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,deajuste de juntas bridadas de la valvul,25/07/2024,15:30:00,25/07/2024,17:30:00,X,2,MECE ORAS,2,2024-07-25 15:30:00,2024-07-25 17:30:00,2.0
20004219,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,GENERADOR AUXILIAR 20 FII,45004851.0,10046242.0,R_EG,233860,m2,ge22020 falla en transformador (pt),17/01/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,ge22020 falla en transformador (pt),25/07/2024,7:00:00,29/07/2024,17:30:00,X,"106,5",MECE ORAS,1,2024-07-25 07:00:00,2024-07-29 17:30:00,
20010757,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,MOTOR BOMBA POSTFILTRACIÓN FASE II,,10047078.0,R_EM,234853,m2,post filtración fii fuga cc sello bomba,25/07/2024,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/07/2024,5:48:31,,0:00:00,X,0,MECE ORAS,1,2024-07-25 05:48:31,,0.0
20015253,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #1 SHELTER GENERACION,42004715.0,10046534.0,U_AI,234177,m2,aire ac pqe #1 shelter gen. en falla,22/03/2024,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,24/07/2024,8:00:00,24/07/2024,12:00:00,X,4,MECE ORAS,2,2024-07-24 08:00:00,2024-07-24 12:00:00,4.0
20021414,GRA,OC-EST-GRA-UENF-AAL2,AIRES CONTAINER LER GN22020,AIRE AC MINISPLIT #1 LER GENERADOR 20,,10046968.0,U_AI,234677,m2,falla a.a ler 20  paq1 ccm,13/06/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,1,,falla a.a ler 20  paq1 ccm,24/07/2024,8:00:00,24/07/2024,17:00:00,X,9,MECE ORAS,2,2024-07-24 08:00:00,2024-07-24 17:00:00,9.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,42005473.0,10047053.0,R_PU,234790,m2,baja eficiecia bomba bahia # bt-20070,11/07/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,vanes en mal estado,24/07/2024,7:00:00,24/07/2024,12:00:00,X,5,MECE ORAS,2,2024-07-24 07:00:00,2024-07-24 12:00:00,5.0
20005147,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 46 DE TRAMPA DE SALIDA,,10047112.0,S_FE,234848,m2,fuga en estacion de espuma #46,24/07/2024,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,24/07/2024,5:27:35,,0:00:00,X,0,METR ORAS,4,2024-07-24 05:27:35,,0.0
20022305,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO INTERIOR,45004541.0,10047161.0,U_IL,234850,m2,falla iluminacion sala de trios,24/07/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/07/2024,15:28:43,24/07/2024,15:28:43,X,0,MECE ORAS,1,2024-07-24 15:28:43,2024-07-24 15:28:43,0.0
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,10047091.0,S_IN,234837,m2,falla probador inactivo pr-3010,21/07/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C320,1,Error de Operación,no desplazamiento de la esfera.,23/07/2024,13:00:00,23/07/2024,14:00:00,X,1,MECE ORAS,2,2024-07-23 13:00:00,2024-07-23 14:00:00,1.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10047100.0,R_PU,234840,m2,humedecimiento sello l.a. bomba b#1,22/07/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/07/2024,7:00:00,23/07/2024,17:30:00,X,"10,5",MECE ORAS,2,2024-07-23 07:00:00,2024-07-23 17:30:00,10.5
20007369,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,ACTUADOR MOV-120310 DE TK-12030,,10047099.0,Z_XXXX,234841,m2,falla master de los 120,22/07/2024,CLPC,Computador,85,cable,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla master de los 120,23/07/2024,7:00:00,23/07/2024,18:00:00,X,11,MECE ORAS,1,2024-07-23 07:00:00,2024-07-23 18:00:00,
20027413,CVA,OC-TER-CVA-SCTR-RAC,RACK DE CONTROL,SISTEMA DE CONTROL MASTER STATION FFD,,10047119.0,S_CU,234865,m2,falla de comunicación ms ffd,28/07/2024,PO-S-280,Sub. Control Actuadores,S284,Lazo de Control,SA-S-CU,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla de comunicación ms ffd,23/07/2024,7:00:00,23/07/2024,18:00:00,X,11,MECE ORAS,,2024-07-23 07:00:00,2024-07-23 18:00:00,
20027413,CVA,OC-TER-CVA-SCTR-RAC,RACK DE CONTROL,SISTEMA DE CONTROL MASTER STATION FFD,,10047125.0,S_CU,234898,m2,falla de comunicacion ms ffd,31/07/2024,PO-S-280,Sub. Control Actuadores,S284,Lazo de Control,SA-S-CU,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla de comunicacion ms ffd,23/07/2024,7:00:00,23/07/2024,18:00:00,X,11,MECE ORAS,,2024-07-23 07:00:00,2024-07-23 18:00:00,
20020838,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR MASTER DESPA-PROCES-RECI/MED,45005702.0,10047174.0,S_CL,234920,m2,falla de comunicación máster ffd,8/08/2024,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla de comunicación máster ffd,23/07/2024,7:00:00,23/07/2024,18:00:00,X,11,MECE ORAS,4,2024-07-23 07:00:00,2024-07-23 18:00:00,
20001771,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- SAL 220-PR3010,42004864.0,10047098.0,S_VA,234842,m2,pase de producto valvula mov-3602,22/07/2024,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,deterioro lengüetas,22/07/2024,14:00:00,27/07/2024,1:00:00,X,107,MECE ORAS,2,2024-07-22 14:00:00,2024-07-27 01:00:00,
20020899,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,LINEA SALIDA TLU-2,,10047081.0,I_PI,234826,m2,"hv 2"" linea trampa de despacho",19/07/2024,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-S-VM,PLU7,Atascamiento,,0,,nan,19/07/2024,7:20:22,,0:00:00,X,0,METR ORAS,2,2024-07-19 07:20:22,,0.0
20004352,MRF,OC-EST-MRF-PREC-TG22000,TRAMPA RECIBO TG24000,VALVULA MOV_30X900-LDS ENT 930-TG22000,45004878.0,10047199.0,S_VA,234831,m2,mov-220008 trampa recibo presenta pase,19/07/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,19/07/2024,16:58:24,,0:00:00,X,0,METR ORAS,4,2024-07-19 16:58:24,,0.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10047092.0,I_VE,234838,m2,falla mecanismo de apertura tg2300,19/07/2024,PO-I-020,Sub. Externo,I026,Pedestal / Soporte,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,19/07/2024,15:27:07,19/07/2024,15:27:07,X,0,MECE ORAS,2,2024-07-19 15:27:07,2024-07-19 15:27:07,0.0
20023596,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,TANQUE HIDRONEUMATICO AGUA POTABLE 58130,42005195.0,10045568.0,I_TA,233084,m2,falla hidroflo sistema agua potable,30/08/2023,PO-I-020,Sub. Externo,I020,Bomba Hidráulica,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla hidroflo sistema agua potable,18/07/2024,7:00:00,18/07/2024,17:00:00,,0,MECE ORAS,1,2024-07-18 07:00:00,2024-07-18 17:00:00,0.0
20018380,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA AGUA POTABLE 10,42005203.0,10046227.0,R_PU,233844,m2,falla en sello bomba 58110 paquete agua,14/01/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,falla en sello bomba 58110 paquete agua,18/07/2024,7:00:00,18/07/2024,17:00:00,,0,MECE ORAS,1,2024-07-18 07:00:00,2024-07-18 17:00:00,0.0
20023596,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,TANQUE HIDRONEUMATICO AGUA POTABLE 58130,42005195.0,10046228.0,I_TA,233845,m2,falla en hidroflow paquete de agua,14/01/2024,PO-R-140,Sub. Inyección Agua/Vapor,R140,Bomba,SA-I-TA,DEP3,Baja Presión,C340,1,Desgaste normal del equipo,falla en hidroflow paquete de agua,18/07/2024,7:00:00,18/07/2024,17:00:00,,0,MECE ORAS,1,2024-07-18 07:00:00,2024-07-18 17:00:00,0.0
20007850,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,ACTUADOR MOV-830006 DE TG-83000,,10046824.0,Z_XXXX,234485,m2,atascamiento mov-830006,10/05/2024,ADEH,Actuador electrohidraulico,43,Bastago,SA-S-VA,FTC1,No cierra cuando se da la orden,C310,1,Operación Fuera de parámetros,descalibración tope de cierre.,18/07/2024,7:00:00,19/07/2024,0:00:00,X,17,MECE ORAS,1,2024-07-18 07:00:00,2024-07-19 00:00:00,
20022307,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO,,10047068.0,U_AI,234814,m2,falla enfriamiento aacon oficina ocsa,15/07/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,18/07/2024,8:00:00,18/07/2024,15:00:00,X,7,MECE ORAS,1,2024-07-18 08:00:00,2024-07-18 15:00:00,7.0
20003002,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,VALVULA LDS SHUTDOWN LINEA DESPACH,45006005.0,10047086.0,S_VA,234823,m2,falla contactor esdv-820024 miraflores,18/07/2024,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla contactor esdv-820024 miraflores,18/07/2024,8:38:13,18/07/2024,9:00:00,,0,MECE ORAS,4,2024-07-18 08:38:13,2024-07-18 09:00:00,0.0
20017297,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,SISTEMA AUXILIAR GE22120,,10047084.0,Z_XXXX,234828,m2,baja frecuencia generacion,19/07/2024,CBSY,Tablero de sincronismo,413,Sistema de potencia,SA-E-EP,FOF1,Frecuencia equivocada u oscilante,,1,,baja frecuencia generacion,18/07/2024,18:00:00,18/07/2024,20:00:00,,0,MECE ORAS,1,2024-07-18 18:00:00,2024-07-18 20:00:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10047072.0,U_IL,234804,m2,falla circuito 27 iluminacion exterior,15/07/2024,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla circuito 27 iluminacion exterior,17/07/2024,10:00:00,17/07/2024,16:30:00,X,"6,5",MECE ORAS,1,2024-07-17 10:00:00,2024-07-17 16:30:00,6.5
20000218,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TANQUE ALMAC CRUDO TK4104A,42002186.0,10047070.0,I_TA,234816,m2,valvula drenaje dique tk4104a no abre,17/07/2024,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-TA,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,valvula drenaje dique tk4104a no abre,17/07/2024,9:35:23,17/07/2024,10:00:00,X,"0,41",MECE ORAS,3,2024-07-17 09:35:23,2024-07-17 10:00:00,0.41
20020923,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,TUBERIA CABEZAL ENTR TK7313 MULTKS73,45005266.0,10047073.0,I_PI,234817,m2,fuera de línea master station 73,17/07/2024,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,fuera de línea master station 73,17/07/2024,16:30:00,17/07/2024,23:00:00,X,"6,5",MECE ORAS,2,2024-07-17 16:30:00,2024-07-17 23:00:00,6.5
20010472,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10047052.0,R_MS,234731,m2,atascamiento centrifuga (a) 52300,27/06/2024,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-MS,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,e evidencia que está bajo parámetros.,16/07/2024,7:00:00,16/07/2024,17:00:00,X,10,MECE ORAS,1,2024-07-16 07:00:00,2024-07-16 17:00:00,10.0
20016416,GRA,OC-EST-GRA-AGEN-GE22040,GENERADOR BLACK START 40,GENERADOR ELECT BLACK STAR 40,42004742.0,10047044.0,R_EG,234773,m2,falla generador ge-22040 por bajo volt.,8/07/2024,PO-R-100,Sub. Generador Eléctrica,R102,Excitatriz,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,1,,falla generador ge-22040 por bajo volt.,16/07/2024,8:00:00,17/07/2024,17:00:00,X,33,MECE ORAS,1,2024-07-16 08:00:00,2024-07-17 17:00:00,
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,45006451.0,10047061.0,R_ST,234806,m2,falla de turbina 70- black up epo,15/07/2024,PO-R-130,Sub. Turbina,R133,Rotor,SA-R-ST,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,16/07/2024,8:00:00,16/07/2024,12:00:00,X,4,MECE ORAS,3,2024-07-16 08:00:00,2024-07-16 12:00:00,4.0
20001955,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 2 BOCATOMA,45005799.0,70018353.0,R_PU,234815,m2,falta de eficiencia bomba de vulcanera,16/07/2024,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,16/07/2024,5:57:15,,0:00:00,X,0,MECE ORAS,1,2024-07-16 05:57:15,,0.0
20002686,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA304,45003343.0,10046105.0,R_PU,233627,m2,fuga aguan nible soldado succiónba303,6/12/2023,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,"niple fisurado de 1/2""",15/07/2024,7:00:00,15/07/2024,12:00:00,X,5,MECE ORAS,4,2024-07-15 07:00:00,2024-07-15 12:00:00,5.0
20005262,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 7 DE TANQUE TK-12010,,10047071.0,S_FE,234802,m2,fuga de agua linea entrada hidrante 7,15/07/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,15/07/2024,5:16:52,,0:00:00,X,0,METR ORAS,4,2024-07-15 05:16:52,,0.0
20027413,CVA,OC-TER-CVA-SCTR-RAC,RACK DE CONTROL,SISTEMA DE CONTROL MASTER STATION FFD,,10047105.0,S_CU,234803,m2,intermitencia en estados ms ffd,15/07/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CU,AIR2,Falsa alarma e indicación,,0,,nan,15/07/2024,5:35:02,15/07/2024,6:00:00,X,"0,42",MECE ORAS,,2024-07-15 05:35:02,2024-07-15 06:00:00,0.42
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,45006451.0,10047063.0,R_ST,234808,m2,baja presion de aire  cabina turbina 70,15/07/2024,PO-R-070,Sub. Adminisión Aire,R072,Filtro,SA-R-ST,PLU1,"Obstrucción lubric., refrig, aire o comb",,1,,baja presion de aire  cabina turbina 70,15/07/2024,8:00:00,15/07/2024,10:00:00,,0,MECE ORAS,3,2024-07-15 08:00:00,2024-07-15 10:00:00,0.0
20001631,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- PRB 220-BE3640,45004408.0,10047095.0,S_VA,234812,m2,falla sello válvula mov3641,15/07/2024,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,15/07/2024,15:20:02,15/07/2024,15:20:02,X,0,MECE ORAS,2,2024-07-15 15:20:02,2024-07-15 15:20:02,0.0
20022671,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,MOTOR DIESEL GE22060,42004412.0,10045976.0,R_CE,233539,m2,cambiar rodamiento polea tensora ge22060,19/11/2023,PO-I-050,Sub. Mecanismo de Giro,I052,Rodamiento de Rotación,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar rodamiento polea tensora ge22060,14/07/2024,7:00:00,14/07/2024,18:00:00,X,11,MECE ORAS,2,2024-07-14 07:00:00,2024-07-14 18:00:00,
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10047062.0,R_ST,234807,m2,falla modulo de ignicion turbina 30,15/07/2024,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-R-ST,ERO2,Salida por Oscilación de Frencuencia,,1,,falla modulo de ignicion turbina 30,14/07/2024,7:00:00,14/07/2024,13:00:00,,0,MECE ORAS,3,2024-07-14 07:00:00,2024-07-14 13:00:00,0.0
20010560,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,VALVULA CTROL FLUJO MS36040,45005426.0,10046973.0,S_VS,234705,m2,no recibe comando fcv 360407 ms 36000,20/06/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,no recibe comando fcv 360407 ms 36000,13/07/2024,10:00:00,13/07/2024,11:00:00,X,1,MECE ORAS,3,2024-07-13 10:00:00,2024-07-13 11:00:00,1.0
20005784,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,LOCACION CASETA VIGILANCIA 4,,10046699.0,Z_XXXX,234419,m2,falla en iluminaciones edificaciones,25/04/2024,ALED,Alumbrado Edificaciones,32,Balastos,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla en iluminaciones edificaciones,12/07/2024,8:00:00,12/07/2024,15:50:00,X,"7,83",MECE ORAS,1,2024-07-12 08:00:00,2024-07-12 15:50:00,7.83
20001745,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,VALVULA MANUALES BRAZO MEDICION 3650,,10046948.0,S_VM,234617,m2,falla valvula manual entrada be-3650,5/06/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,12/07/2024,10:00:00,12/07/2024,14:00:00,X,4,MECE ORAS,2,2024-07-12 10:00:00,2024-07-12 14:00:00,4.0
20003001,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VALVULA SEG LDS SHUTDOWN LIN C.COMB,,10047059.0,S_VS,234784,m2,falla estado sdv 250109,10/07/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,falla estado sdv 250109,12/07/2024,9:00:00,12/07/2024,17:00:00,X,8,MECE ORAS,4,2024-07-12 09:00:00,2024-07-12 17:00:00,8.0
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,45002985.0,10045386.0,S_FE,232904,m2,bombas contra incnedio no encienden,29/07/2023,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,bombas contra incnedio no encienden,11/07/2024,7:00:00,11/07/2024,17:30:00,X,"10,5",MECE ORAS,4,2024-07-11 07:00:00,2024-07-11 17:30:00,10.5
20010472,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10046841.0,R_MS,234543,m2,fuga nitrógeno tapas tanque lodos centri,21/05/2024,PO-R-150,Sub. Misceláneos,R153,Cubierta,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla empaque de neopreno,11/07/2024,7:00:00,11/07/2024,11:00:00,X,4,MECE ORAS,1,2024-07-11 07:00:00,2024-07-11 11:00:00,4.0
20007907,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,ACTUADOR MOV-370712 BRAZO 37070,,10047026.0,Z_XXXX,234753,m2,falla actuador mov-370712 ms-37000,3/07/2024,ADME,Actuador Mecánico,181,Engranaje,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,deterioro de material de corona y piñon.,11/07/2024,8:00:00,11/07/2024,18:00:00,X,10,MECE ORAS,1,2024-07-11 08:00:00,2024-07-11 18:00:00,10.0
20017241,VSA,OC-EST-VSA-AAIR-BO,COMPRESOR AIRE,COMPRESOR AXIAL PBOM AIRE INST BAJA,45002669.0,10047042.0,R_CO,234778,m2,ruido anormal compresor aire co-50100,9/07/2024,PO-R-010,Sub. Transmisión,R012,Correa / Polea,SA-S-AM,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,deterioro de material de corona y piñon.,11/07/2024,8:00:00,11/07/2024,18:00:00,X,10,MECE ORAS,1,2024-07-11 08:00:00,2024-07-11 18:00:00,10.0
20013351,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TRANSMISOR FLUJO FT-420201 BPC-42020,,10047157.0,S_IN,234782,m2,falla sistema de gas de la bpc 42020,10/07/2024,PO-S-030,Sub. Suministro de Energía,S035,Controlado de carga,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,falla sistema de gas de la bpc 42020,10/07/2024,10:00:00,10/07/2024,15:00:00,X,5,MECE ORAS,1,2024-07-10 10:00:00,2024-07-10 15:00:00,5.0
20013352,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TRANSMISOR FLUJO FT-420301 BPC-42030,,70017538.0,S_IN,234783,m2,en falla sistema bi-fuel bpc 42030,10/07/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,10/07/2024,9:54:29,,0:00:00,X,0,METR ORAS,1,2024-07-10 09:54:29,,0.0
20005426,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL FLUJO A SALI FILTROS,42005130.0,10046994.0,S_VA,234780,m2,la mov 240003 a presenta fuga de aceite,10/07/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,10/07/2024,1:25:07,,0:00:00,X,0,METR ORAS,2,2024-07-10 01:25:07,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10047087.0,R_ST,234791,m2,error ind presión dif filtros lub. ge10,12/07/2024,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,1,,error ind presión dif filtros lub. ge10,10/07/2024,9:30:00,10/07/2024,11:00:00,,0,MECE ORAS,3,2024-07-10 09:30:00,2024-07-10 11:00:00,0.0
20010347,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150- LIN 710-MUODC,42005073.0,70018504.0,S_VA,234776,m2,falla mov 507010 perdida de aceite,9/07/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,9/07/2024,4:22:06,,0:00:00,X,0,MECE ORAS,2,2024-07-09 04:22:06,,0.0
20003001,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VALVULA SEG LDS SHUTDOWN LIN C.COMB,,10047060.0,S_VS,234777,m2,goteo crudo por valvula de salida de sdv,9/07/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,ELP3,Fuga ext. Combustible - Fluido Proceso,C340,1,Desgaste normal del equipo,goteo crudo por valvula de salida de sdv,9/07/2024,11:43:26,9/07/2024,12:00:00,X,"0,28",MECE ORAS,4,2024-07-09 11:43:26,2024-07-09 12:00:00,0.28
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,45006443.0,10043667.0,R_CE,230918,m2,goteo refrigerante bomba gen-10,21/07/2022,PO-R-090,Sub. Refrigeración,R090,Bomba,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño bomba,8/07/2024,7:00:00,8/07/2024,20:00:00,X,13,MECE ORAS,2,2024-07-08 07:00:00,2024-07-08 20:00:00,
20003443,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINA ADMINISTRATIVAS,46000807.0,10046721.0,Z_XXXX,234388,m2,falla aires acondicionado oficina sgs,19/04/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,drenaje se encuentra obstruido por sucie,8/07/2024,13:00:00,8/07/2024,17:00:00,X,8,MECE ORAS,1,2024-07-08 13:00:00,2024-07-08 17:00:00,8.0
20010629,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA MOV_16x150- DES 710-BS38050,45005491.0,10047010.0,S_VA,234734,m2,falla en el instrumento ti-380506,28/06/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla en el instrumento ti-380506,8/07/2024,8:00:00,8/07/2024,13:00:00,X,5,MECE ORAS,2,2024-07-08 08:00:00,2024-07-08 13:00:00,5.0
20018915,CQO,OC-EST-CQO-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #4 SHELTER VFD,42004360.0,10041841.0,U_AI,228554,m2,falla tarjeta aacon paquete 4 vfd_cqo,9/02/2021,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla tarjeta aacon paquete 4 vfd_cqo,7/07/2024,13:30:00,7/07/2024,18:00:00,X,"4,5",MECE ORAS,2,2024-07-07 13:30:00,2024-07-07 18:00:00,4.5
20014294,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #2 SHELTER MT,42004356.0,10046545.0,U_AI,234158,m2,paquete 2 aa no arranca,20/03/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,paquete 2 aa no arranca,7/07/2024,7:00:00,7/07/2024,12:00:00,X,5,MECE ORAS,2,2024-07-07 07:00:00,2024-07-07 12:00:00,5.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10047088.0,R_ST,234770,m2,tg22130 falla generador alarma fuego,7/07/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,1,,tg22130 falla generador alarma fuego,7/07/2024,16:00:00,7/07/2024,18:00:00,,0,MECE ORAS,3,2024-07-07 16:00:00,2024-07-07 18:00:00,0.0
20014304,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SHELTER BT - MT GENERACION,42004364.0,10047033.0,Z_XXXX,234759,m2,daño ventiladores tablero trafo 112.5 kv,4/07/2024,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-EM,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,daño ventiladores tablero trafo 112.5 kv,6/07/2024,7:00:00,6/07/2024,18:00:00,X,11,MECE ORAS,2,2024-07-06 07:00:00,2024-07-06 18:00:00,
20001423,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,VALVULA MOV_30X600-LDS LIN 220-TG83000,45004602.0,10046824.0,S_VA,234767,m2,atascamiento mov-830006 t. despacho,6/07/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,descalibración tope de cierre.,6/07/2024,15:18:55,6/07/2024,15:18:55,X,0,MECE ORAS,4,2024-07-06 15:18:55,2024-07-06 15:18:55,0.0
20005946,CCA,OC-EST-CCA-ADRE-DA,DRENAJE DEL SUMIDERO,BOMBA ELECTROSUMERGIBLE BU-53020,42003666.0,10046901.0,R_PU,234626,m2,operación anormal de bu53020,5/06/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,operación anormal de bu53020,5/07/2024,7:00:00,5/07/2024,12:00:00,X,5,MECE ORAS,2,2024-07-05 07:00:00,2024-07-05 12:00:00,5.0
20007970,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,ACTUADOR MOV-3682 BRAZO MEDICION 3680,,10047025.0,Z_XXXX,234752,m2,falla actuador mov-3682 ms-3600,3/07/2024,ADME,Actuador Mecánico,181,Engranaje,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,descalibración tope de cierre.,5/07/2024,9:00:00,5/07/2024,9:30:00,X,"0,5",MECE ORAS,1,2024-07-05 09:00:00,2024-07-05 09:30:00,0.5
20023225,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CARRITO EXTRACTOR CELDAS GENERACION,,10047035.0,Z_XXXX,234761,m2,daño ventiladores tablero 125dc charger,4/07/2024,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño ventiladores tablero 125dc charger,5/07/2024,7:00:00,5/07/2024,18:00:00,X,11,MECE ORAS,1,2024-07-05 07:00:00,2024-07-05 18:00:00,
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10047036.0,Z_XXXX,234762,m2,daño luminarias baño y cafeteria c.c dsk,5/07/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,daño luminarias baño y cafeteria c.c dsk,5/07/2024,5:58:00,5/07/2024,6:00:00,X,"0,03",MECE ORAS,1,2024-07-05 05:58:00,2024-07-05 06:00:00,0.03
20002128,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,TANQUE ALMAC CRUDO TP304,45005867.0,10047038.0,I_TA,234764,m2,tp304 rebose caja aguas aceitosas,5/07/2024,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-TA,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,5/07/2024,16:59:09,5/07/2024,17:00:00,,0,MECE ORAS,3,2024-07-05 16:59:09,2024-07-05 17:00:00,0.0
20014304,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SHELTER BT - MT GENERACION,42004364.0,10047034.0,Z_XXXX,234760,m2,daño ventiladores tablero iluminac tnd1,4/07/2024,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño ventiladores tablero iluminac tnd1,4/07/2024,8:00:00,4/07/2024,11:00:00,X,3,MECE ORAS,2,2024-07-04 08:00:00,2024-07-04 11:00:00,3.0
20023216,CQO,OC-EST-CQO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRI PLANT TRATAM RESI,,10047032.0,R_PU,234758,m2,cambiar bomba electrosumergible ptar,4/07/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar bomba electrosumergible ptar,4/07/2024,14:00:00,5/07/2024,18:00:00,X,28,MECE ORAS,1,2024-07-04 14:00:00,2024-07-05 18:00:00,
20010233,VSA,OC-EST-VSA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA DE CONTROL DE FLUJO,45004529.0,10047020.0,S_VA,234751,m2,falla indicacion estado en hmi pcv370128,3/07/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,daño de internos en valvula.,3/07/2024,8:00:00,3/07/2024,8:30:00,X,"0,5",MECE ORAS,2,2024-07-03 08:00:00,2024-07-03 08:30:00,0.5
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,42004471.0,10046995.0,I_VE,234720,m2,revisar centrifuga 2 que no arranca,24/06/2024,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-I-VE,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,revisar centrifuga 2 que no arranca,2/07/2024,8:00:00,2/07/2024,16:00:00,X,8,MECE ORAS,2,2024-07-02 08:00:00,2024-07-02 16:00:00,8.0
20002896,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC TRAMPAS OCENSA,45006439.0,10047023.0,U_OC,234732,m2,falla en bomba wilden sumidero 53200,27/06/2024,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,se evidencia taponamiento en manguera,2/07/2024,7:00:00,2/07/2024,17:00:00,X,10,MECE ORAS,2,2024-07-02 07:00:00,2024-07-02 17:00:00,10.0
20016459,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,GENERADOR ELECT 40 de   6.9kV,42003454.0,10047015.0,R_EG,234748,m2,cambio de tubing cilindro inyeccion ge40,28/06/2024,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de tubing cilindro inyeccion ge40,30/06/2024,13:00:00,30/06/2024,18:00:00,X,5,MECE ORAS,3,2024-06-30 13:00:00,2024-06-30 18:00:00,5.0
20002890,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION SUMIDERO ACERO DC,45006434.0,10046448.0,R_PU,234051,m2,falla cheque descarga bomba sumidero gen,28/02/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,"cheque de 3"" x 150 no está dando sello",28/06/2024,7:00:00,28/06/2024,17:00:00,X,10,MECE ORAS,2,2024-06-28 07:00:00,2024-06-28 17:00:00,10.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10046993.0,R_CO,234727,m2,falla compresor 54010,25/06/2024,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,falla compresor 54010,28/06/2024,7:30:00,28/06/2024,9:00:00,X,"1,5",MECE ORAS,1,2024-06-28 07:30:00,2024-06-28 09:00:00,1.5
20005787,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,FILTRO DE HENO,,10047009.0,I_FS,234736,m2,hv salida al mar no cierra totalmente,28/06/2024,PO-S-060,Sub. Válvulas,S064,Diafragma,SA-S-VM,FTC1,No cierra cuando se da la orden,,0,,nan,28/06/2024,17:34:23,,0:00:00,X,0,METR ORAS,1,2024-06-28 17:34:23,,0.0
20002743,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-29 DE CONTRA INCENDIO AGUA,,10046902.0,S_FE,234607,m2,goteo agua prensestopa v/v hma-29,2/06/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,daño cordón plumajinado,27/06/2024,13:00:00,27/06/2024,17:00:00,X,4,MECE ORAS,1,2024-06-27 13:00:00,2024-06-27 17:00:00,4.0
20010472,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10046938.0,R_MS,234658,m2,falla alfa laval rele parada emergencia,10/06/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,switch presión presenta avería,27/06/2024,9:00:00,27/06/2024,15:00:00,X,6,MECE ORAS,1,2024-06-27 09:00:00,2024-06-27 15:00:00,6.0
20005647,CVA,OC-TER-CVA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA CTROL FLUJO MS37060,45005467.0,10044727.0,S_VA,232142,m2,fuga de aire actuador de fcv-370607,27/02/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,fuga de aire actuador de fcv-370607,26/06/2024,8:00:00,26/06/2024,17:20:00,X,"9,33",MECE ORAS,3,2024-06-26 08:00:00,2024-06-26 17:20:00,9.33
20003577,MRF,OC-EST-MRF-SALV-TQ401,TANQUE RELEVO ALIVIO TQ401,TANQUE TR401,,10046767.0,I_TA,234473,m2,cheque tanque tr 401,8/05/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-TA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,cheque tanque tr 401,26/06/2024,7:00:00,26/06/2024,15:00:00,X,8,MECE ORAS,4,2024-06-26 07:00:00,2024-06-26 15:00:00,8.0
20001598,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,TRANSMISOR PRES BRAZO MED BE3620,,10046984.0,S_IN,234724,m2,falla transm pres pit ms-3620,25/06/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C540,1,Causa Desconocida,obstrución en valvula por residuos.,26/06/2024,9:00:00,26/06/2024,11:00:00,X,2,MECE ORAS,2,2024-06-26 09:00:00,2024-06-26 11:00:00,2.0
20005426,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL FLUJO A SALI FILTROS,42005130.0,10046994.0,S_VA,234730,m2,humedecimiento actuador pv 240003a recbo,26/06/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,26/06/2024,20:57:19,,0:00:00,X,0,METR ORAS,2,2024-06-26 20:57:19,,0.0
20005634,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA CTROL FLUJO MS37050,45005460.0,10044726.0,S_VA,232141,m2,fuga de aire actuador de fcv-370507,27/02/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,fuga de aire actuador de fcv-370507,25/06/2024,8:00:00,25/06/2024,17:18:00,X,"9,3",MECE ORAS,3,2024-06-25 08:00:00,2024-06-25 17:18:00,9.3
20020168,CQO,OC-EST-CQO-SREN-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,"MOTOBOMBA KAMA KDP30 3""",,10046218.0,S_EQ,233743,m2,presencia particulas met en aceite motob,24/12/2023,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,baja eficiencia particulas met en aceite,25/06/2024,9:00:00,25/06/2024,10:00:00,X,1,MECE ORAS,1,2024-06-25 09:00:00,2024-06-25 10:00:00,1.0
20014297,CQO,OC-EST-CQO-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #1 SHELTER BT,42004348.0,10046784.0,U_AI,234496,m2,revisar ruido anormal aa shel bt paque a,12/05/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,NOI1,Ruido fuera de lo Normal,C310,1,Operación Fuera de parámetros,revisar ruido anormal aa shel bt paque a,25/06/2024,8:00:00,25/06/2024,18:00:00,X,10,MECE ORAS,2,2024-06-25 08:00:00,2024-06-25 18:00:00,10.0
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10046988.0,S_IN,234691,m2,falla valvula de 4 vias probrador 18sant,16/06/2024,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,daño de rodamientos,25/06/2024,7:00:00,27/07/2024,17:00:00,X,778,MECE ORAS,2,2024-06-25 07:00:00,2024-07-27 17:00:00,
20016964,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI DRENAJE AGUAS ACEITOSAS,42004403.0,10046997.0,R_PU,234721,m2,revisar bom dre agua aceitosa pit,24/06/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-R-PU,LOO4,Salida por Bajo Flujo,C340,1,Desgaste normal del equipo,revisar bom dre agua aceitosa pit,25/06/2024,7:00:00,25/06/2024,12:00:00,X,5,MECE ORAS,1,2024-06-25 07:00:00,2024-06-25 12:00:00,5.0
20002048,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,VASIJA SEP SECADOR AIRE SC301,42002899.0,10046996.0,I_VE,234726,m2,queda directo la purga del secador,25/06/2024,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,25/06/2024,14:33:33,,0:00:00,X,0,METR ORAS,1,2024-06-25 14:33:33,,0.0
20005608,CVA,OC-TER-CVA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,VALVULA CTROL FLUJO MS37030,45005447.0,10044725.0,S_VA,232140,m2,fcv-370307 fuga de aire,27/02/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,fcv-370307 fuga de aire,24/06/2024,8:00:00,24/06/2024,17:18:00,X,"9,3",MECE ORAS,3,2024-06-24 08:00:00,2024-06-24 17:18:00,9.3
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10045580.0,S_FE,233140,m2,fuga de agua red sci vhm-06,7/09/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,cordon plomaginado mal estado,24/06/2024,10:00:00,24/06/2024,12:00:00,X,2,MECE ORAS,4,2024-06-24 10:00:00,2024-06-24 12:00:00,2.0
20020548,CVA,OC-TER-CVA-UENF-PQSETK73,PAQUETE DE ENFRIAMIENTO SUB EST TK73,AIRE AC SPLIT/VENT PQE C SETK73,42003719.0,10046672.0,U_AI,234393,m2,falla aires acondicionados ccm tks 73,20/04/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla aires acondicionados ccm tks 73,24/06/2024,8:00:00,26/06/2024,17:00:00,X,57,MECE ORAS,2,2024-06-24 08:00:00,2024-06-26 17:00:00,
20025940,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 12010,,10046922.0,S_VM,234636,m2,hv atascada drenaje diques tk 12010,7/06/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VM,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,hv atascada drenaje diques tk 12010,24/06/2024,10:00:00,24/06/2024,14:00:00,X,4,MECE ORAS,2,2024-06-24 10:00:00,2024-06-24 14:00:00,4.0
20025941,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 12020,,10046923.0,S_VM,234637,m2,hv atascada drenaje diques tk 12010,7/06/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,DOP1,Tiempo apertura/cierre desp. de esperado,C340,1,Desgaste normal del equipo,hv atascada drenaje diques tk 12010,24/06/2024,14:00:00,24/06/2024,17:00:00,X,3,MECE ORAS,2,2024-06-24 14:00:00,2024-06-24 17:00:00,3.0
20025942,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 12030,,10046924.0,S_VM,234638,m2,hv atascada drenaje diques tk 12030,7/06/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,DOP1,Tiempo apertura/cierre desp. de esperado,C340,1,Desgaste normal del equipo,hv atascada drenaje diques tk 12030,24/06/2024,7:00:00,24/06/2024,10:00:00,X,3,MECE ORAS,2,2024-06-24 07:00:00,2024-06-24 10:00:00,3.0
20025947,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TQ 55000,,10046925.0,S_VM,234639,m2,hv atascada drenaje diques tq 55000,7/06/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,DOP1,Tiempo apertura/cierre desp. de esperado,C540,1,Causa Desconocida,hv atascada drenaje diques tq 55000,24/06/2024,10:00:00,24/06/2024,14:00:00,X,4,MECE ORAS,2,2024-06-24 10:00:00,2024-06-24 14:00:00,4.0
20019647,CCA,OC-EST-CCA-SCIN-EX,SISTEMA DE EXTINCIÓN DE FUEGO,EXTINTOR 125 LBS EN BPC-42040,,10046802.0,S_FE,234717,m2,alta temperatura cojinetes kingsbury,23/06/2024,PO-S-090,Sub. Bombeo SCI - F G,S091,Sub. Bombeo SCI - FEje G,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,23/06/2024,18:20:25,,0:00:00,X,0,MECE ORAS,4,2024-06-23 18:20:25,,0.0
20022770,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER DORMITORIOS 7  - ESTACION,42004377.0,10046373.0,Z_XXXX,234012,m2,daño aires acon  habitacione/lavanaderia,19/02/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-R-BL,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,daño aires acon  habitacione/lavanaderia,22/06/2024,6:30:00,24/06/2024,18:00:00,X,"59,5",MECE ORAS,1,2024-06-22 06:30:00,2024-06-24 18:00:00,
20005732,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,VALVULA MOV_2x150-SAL 710-COMB DIESEL,45005721.0,10045256.0,S_VA,232754,m2,mov 520103 del tc 52010,29/06/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,mov 520103 del tc 52010,21/06/2024,8:00:00,21/06/2024,17:18:00,X,"9,3",MECE ORAS,2,2024-06-21 08:00:00,2024-06-21 17:18:00,9.3
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10046966.0,R_PU,234699,m2,alta vibraciono y baja eficiencia b#5,18/06/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vanes desgastados,21/06/2024,15:30:00,21/06/2024,17:30:00,X,2,MECE ORAS,2,2024-06-21 15:30:00,2024-06-21 17:30:00,2.0
20000224,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TRANSMISOR NIVEL A TK4104A,,10044435.0,S_IN,231807,m2,falla radar tk 4104a,1/01/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,20/06/2024,15:30:00,20/06/2024,17:30:00,X,2,MECE ORAS,4,2024-06-20 15:30:00,2024-06-20 17:30:00,2.0
20014468,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10047011.0,Z_XXXX,234744,m2,ree reparar caldera gen 10,20/06/2024,HEDP,Intercambiadores Calor Doble Tubo,138,Cuerpo,SA-I-HB,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,20/06/2024,9:49:46,,0:00:00,X,0,METR ORAS,1,2024-06-20 09:49:46,,0.0
20016456,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10047012.0,Z_XXXX,234746,m2,ree reparar caldera gen 30,20/06/2024,PO-I-010,Sub. Estructura e Internos,I012,Calentadores,SA-I-HE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/06/2024,10:02:41,,0:00:00,X,0,METR ORAS,1,2024-06-20 10:02:41,,0.0
20016456,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,90005862.0,Z_XXXX,234745,m2,ree reparar caldera gen 30,20/06/2024,PO-I-010,Sub. Estructura e Internos,I012,Calentadores,SA-I-HE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/06/2024,10:02:41,,0:00:00,X,0,METR ORAS,1,2024-06-20 10:02:41,,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10047014.0,U_IL,234708,m2,falla iluminacion exterior,20/06/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla iluminacion exterior,20/06/2024,11:01:14,12/06/2025,17:00:00,X,"8.573,98",MECE ORAS,1,2024-06-20 11:01:14,2025-06-12 17:00:00,
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,,U_IL,234711,m2,iluminacion en el ms-38000 y 36000,20/06/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/06/2024,20:34:30,20/06/2024,20:35:00,X,"0,01",MECE,1,2024-06-20 20:34:30,2024-06-20 20:35:00,0.01
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10046978.0,U_IL,234713,m2,iluminacion deficiente en tq-55000,20/06/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/06/2024,20:55:49,,0:00:00,X,0,METR ORAS,1,2024-06-20 20:55:49,,0.0
20024053,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK12020,,10046979.0,Z_XXXX,234712,m2,"iluminacion defieciente, area tk-12020",20/06/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/06/2024,20:44:48,,0:00:00,X,0,METR ORAS,1,2024-06-20 20:44:48,,0.0
20024054,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK12030,,10047016.0,Z_XXXX,234707,m2,socavación en via de acceso a tk 12030,20/06/2024,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/06/2024,7:47:23,,0:00:00,X,0,METR ORAS,1,2024-06-20 07:47:23,,0.0
20024057,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK7313,,,Z_XXXX,234714,m2,iluminacion deficiente en tk-7313,20/06/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/06/2024,21:17:30,20/06/2024,21:18:00,,0,MECE,1,2024-06-20 21:17:30,2024-06-20 21:18:00,0.0
20024058,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK7314,,,Z_XXXX,234715,m2,iluminacion deficiente en tk-7314,20/06/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/06/2024,21:27:28,20/06/2024,21:28:00,,0,MECE,1,2024-06-20 21:27:28,2024-06-20 21:28:00,0.0
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,42005217.0,10046986.0,S_CL,234709,m2,falla medicion saab,20/06/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,ERO3,Señal errática,,0,,nan,20/06/2024,18:16:59,20/06/2024,19:00:00,,0,MECE ORAS,4,2024-06-20 18:16:59,2024-06-20 19:00:00,0.0
20021893,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,BOMBA NEUMATICA SEPARADOR API,45004830.0,10046964.0,R_PU,234688,m2,fuga en bomba de  diafragma api,15/06/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,fuga en bomba de  diafragma api,19/06/2024,13:30:00,19/06/2024,17:30:00,X,4,MECE ORAS,2,2024-06-19 13:30:00,2024-06-19 17:30:00,4.0
20003858,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-410 DE CONTRA INCENDIO AGUA,,10046965.0,S_FE,234692,m2,hidrante mh410 presenta fugas,17/06/2024,PO-S-050,Sub. Monitor - Hidrante,S054,Válvulas de Drenaje o Principal,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,hidrante mh410 presenta fugas,19/06/2024,10:00:00,19/06/2024,12:00:00,X,2,MECE ORAS,4,2024-06-19 10:00:00,2024-06-19 12:00:00,2.0
20008294,CQO,OC-EST-CQO-SREN-RECORODI,RECOLECCION - RECOLECTOR DE RODILLOS,RECOLECTOR RODILLOS ELASTEC 100,42005029.0,10047001.0,S_EQ,234700,m2,cambiar bomba combusti reco elastomerico,19/06/2024,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/06/2024,11:16:30,,0:00:00,X,0,METR ORAS,4,2024-06-19 11:16:30,,0.0
20024384,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,VALVULA SDV-4104B TK4104B,,10046759.0,S_VA,234481,m2,falla en mov sdv pie de tanque fase 1,9/05/2024,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,daño de la tarjeta principal y selectora,18/06/2024,7:00:00,18/06/2024,15:00:00,X,8,MECE ORAS,4,2024-06-18 07:00:00,2024-06-18 15:00:00,8.0
20003128,EPO,OC-EST-EPO-PMED-BEARAG2,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 2,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,42002980.0,10046903.0,S_IN,234608,m2,sedimento crudo medidor 302 araguaney,2/06/2024,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño packing gland,18/06/2024,7:00:00,18/06/2024,17:20:00,X,"10,33",MECE ORAS,3,2024-06-18 07:00:00,2024-06-18 17:20:00,10.33
