equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046955.0,Z_XXXX,234666,m2,daño peldaño escalera b#2,12/06/2024,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desajuste por uso continuo,18/06/2024,16:30:00,18/06/2024,17:30:00,X,1,MECE ORAS,1,2024-06-18 16:30:00,2024-06-18 17:30:00,1.0
20010800,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH POSICION DESC BAHIA 10,,10046954.0,S_IN,234690,m2,indicador zs-200101valvula descarga b#1,16/06/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,swith zs no recibe comando,18/06/2024,15:00:00,18/06/2024,17:00:00,X,2,MECE ORAS,1,2024-06-18 15:00:00,2024-06-18 17:00:00,2.0
20014468,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10046999.0,Z_XXXX,234696,m2,cambiar valvulas ent/sal aceite termico,18/06/2024,PO-R-060,Sub. Escape,R061,Unidad de Recuperación de Calor,SA-I-HB,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/06/2024,15:32:54,,0:00:00,X,0,METR ORAS,1,2024-06-18 15:32:54,,0.0
20016456,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10047000.0,Z_XXXX,234697,m2,cambiar valvulas ent/sal aceite termico,18/06/2024,PO-R-060,Sub. Escape,R061,Unidad de Recuperación de Calor,SA-I-HB,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/06/2024,15:38:17,,0:00:00,X,0,METR ORAS,1,2024-06-18 15:38:17,,0.0
20002016,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,STARD EPO 1,42002582.0,10046940.0,A_TD,234628,m2,falla bombas de filtro de arena ptar,6/06/2024,PO-A-020,Sub. Eléctrico e Instrumentación,A020,Motor de Rotación,SA-A-TD,PLU5,Obstrucción / restricción,C340,1,Desgaste normal del equipo,cables sueltos,17/06/2024,14:00:00,17/06/2024,17:00:00,X,3,MECE ORAS,1,2024-06-17 14:00:00,2024-06-17 17:00:00,3.0
20010864,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,SWITCH FLUJO SUCC BAHIA 60,,10046957.0,S_IN,234657,m2,falla switch bahia # 6,10/06/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,instrumento con sedimentos parafina,17/06/2024,15:30:00,17/06/2024,17:30:00,X,2,MECE ORAS,4,2024-06-17 15:30:00,2024-06-17 17:30:00,2.0
20024293,CUS,OC-EST-DES-SALV-BK,SISTEMA DE BLANKETING,COMPRESOR BLANKETING #1,,10044532.0,R_CO,231947,m2,falla compresor _n_ 44010,26/01/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,PDE8,Arranque Fuera de Límites,C340,1,Desgaste normal del equipo,se realiza pruebas y se reinicia (reset),14/06/2024,14:30:00,14/06/2024,16:00:00,X,"1,5",MECE ORAS,1,2024-06-14 14:30:00,2024-06-14 16:00:00,1.5
20023142,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,DETECTOR GAS BPC-42010,,10045253.0,S_FD,232730,m2,cambiar detector de gas ng-420101 bpc-10,26/06/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C310,1,Operación Fuera de parámetros,cambiar detector de gas ng-420101 bpc-10,14/06/2024,7:30:00,14/06/2024,10:30:00,X,3,MECE ORAS,4,2024-06-14 07:30:00,2024-06-14 10:30:00,3.0
20022470,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,"LINEA ALIMENTACION ENTRADA 13,8Kv",,10045654.0,E_PC,233220,m2,falla energia por generacion ecp,26/09/2023,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,condiciones normales,14/06/2024,7:00:00,14/06/2024,8:00:00,X,1,MECE ORAS,2,2024-06-14 07:00:00,2024-06-14 08:00:00,1.0
20023696,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED VALVULA MANUALES,45006314.0,10046844.0,S_FE,234522,m2,falla switch presión sistema aguaespuma,16/05/2024,PO-S-100,Sub. de Espuma,S103,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,borneras en estado de sulfatación,14/06/2024,7:00:00,14/06/2024,12:00:00,X,5,MECE ORAS,4,2024-06-14 07:00:00,2024-06-14 12:00:00,5.0
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,45005480.0,10046928.0,S_IN,234659,m2,humedecimiento packing gland #3 ms 38000,10/06/2024,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,humedecimiento packing gland #3 ms 38000,14/06/2024,8:00:00,14/06/2024,17:18:00,X,"9,3",MECE ORAS,3,2024-06-14 08:00:00,2024-06-14 17:18:00,9.3
20021227,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,PANEL CTRL GENERADOR GE-22020,,10046967.0,S_CL,234682,m2,"falla avr master tge.20, caida voltaje",14/06/2024,PO-R-100,Sub. Generador Eléctrica,R102,Excitatriz,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,1,,"falla avr master tge.20, caida voltaje",14/06/2024,13:00:00,14/07/2024,14:00:00,X,721,MECE ORAS,1,2024-06-14 13:00:00,2024-07-14 14:00:00,
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10045427.0,R_ST,232966,m2,alumbrado ler 10 del ccm en falla,10/08/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,tubos  fluorescentes  en mal estado,12/06/2024,13:00:00,12/06/2024,17:00:00,X,4,MECE ORAS,3,2024-06-12 13:00:00,2024-06-12 17:00:00,4.0
20015263,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,EDIFICIO TALLER MTTO GENERACION,42004741.0,10046460.0,Z_XXXX,234112,m2,falla alumbrado baño taller de mtto,12/03/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla alumbrado baño taller de mtto,12/06/2024,8:00:00,12/06/2024,12:00:00,X,4,MECE ORAS,1,2024-06-12 08:00:00,2024-06-12 12:00:00,4.0
20004710,CVA,OC-TER-CVA-AAIR-BO,AIRE BOMBEO,TRANSMISOR PRES DIF TLF54040,,10046929.0,S_IN,234660,m2,falla señal pdi-540401 filtro aire inst.,11/06/2024,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla señal pdi-540401 filtro aire inst.,12/06/2024,13:00:00,12/06/2024,15:00:00,X,2,MECE ORAS,1,2024-06-12 13:00:00,2024-06-12 15:00:00,2.0
20000805,CUS,OC-EST-CUS-SCTR-PLC,PLC  CONTROL,PANEL PRINCIPAL CONTRAINCENDIOS,45006707.0,,S_CL,234669,m2,falla de tablero siemens,12/06/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF4,Falla de Control,,0,,nan,12/06/2024,11:54:23,12/06/2024,13:00:00,X,"1,09",MECE,4,2024-06-12 11:54:23,2024-06-12 13:00:00,1.09
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10046939.0,S_IN,234654,m2,falla  acople de botella loop de altos,9/06/2024,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,acople rapido con sedimentos de crudo,10/06/2024,7:00:00,10/06/2024,8:00:00,X,1,MECE ORAS,2,2024-06-10 07:00:00,2024-06-10 08:00:00,1.0
20025943,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 7311,,10047017.0,S_VM,234650,m2,falta instalar extensor hv dique 7311,8/06/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,8/06/2024,14:25:19,,0:00:00,X,0,METR ORAS,2,2024-06-08 14:25:19,,0.0
20025944,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 7312,,10047018.0,S_VM,234651,m2,falta instalar extensor hv dique 7313,8/06/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,8/06/2024,14:38:26,,0:00:00,X,0,METR ORAS,2,2024-06-08 14:38:26,,0.0
20025946,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,HV CORTE DRENAJE AGUA LLUVIA TK 7314,,10047019.0,S_VM,234652,m2,falta instalar extensor hv dique 7314,8/06/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,8/06/2024,14:42:06,,0:00:00,X,0,METR ORAS,2,2024-06-08 14:42:06,,0.0
20001567,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,VALVULA MOV_8X600- PRB 220-BS37070,45004467.0,10046950.0,S_VA,234642,m2,falla recurente de aper/cier mov-370712,8/06/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,8/06/2024,13:00:00,8/06/2024,13:30:00,X,"0,5",MECE ORAS,2,2024-06-08 13:00:00,2024-06-08 13:30:00,0.5
20016435,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA LUBRIC MODULO COMBI ACEITE GE-30,,10045446.0,Z_XXXX,232949,m2,cambiar turbina filtro automat lubricaci,7/08/2023,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar turbina filtro automat lubricaci,7/06/2024,8:00:00,7/06/2024,12:00:00,X,4,MECE ORAS,1,2024-06-07 08:00:00,2024-06-07 12:00:00,4.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,10045449.0,I_TA,232991,m2,perdida de comunicacion en telemetria,13/08/2023,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,perdida de comunicacion en telemetria,7/06/2024,8:00:00,7/06/2024,13:00:00,X,5,MECE ORAS,3,2024-06-07 08:00:00,2024-06-07 13:00:00,5.0
20002516,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,VALVULA MOV_12x150- ENT 920-TP303,45005859.0,10046257.0,S_VA,233848,m2,falla de apertura valvula mov-330,15/01/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,actuador con falla,7/06/2024,7:00:00,7/06/2024,11:00:00,X,4,MECE ORAS,2,2024-06-07 07:00:00,2024-06-07 11:00:00,4.0
20001328,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 01 AGUA CONTRAINCENDIO ODC,,10046860.0,S_FE,234563,m2,atascamiento volante hidrante 1,25/05/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C540,1,Causa Desconocida,grasa del vastago en mal estado.,7/06/2024,7:00:00,7/06/2024,7:30:00,X,"0,5",MECE ORAS,1,2024-06-07 07:00:00,2024-06-07 07:30:00,0.5
20001329,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 02 AGUA CONTRAINCENDIO ODC,,10046861.0,S_FE,234564,m2,atascamiento volante hidrante 2,25/05/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,grasa del vastago en mal estado.,7/06/2024,7:30:00,7/06/2024,8:00:00,X,"0,5",MECE ORAS,1,2024-06-07 07:30:00,2024-06-07 08:00:00,0.5
20001330,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 03 AGUA CONTRAINCENDIO ODC,,10046862.0,S_FE,234565,m2,atascamiento volante hidrante 3,25/05/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,7/06/2024,8:00:00,7/06/2024,8:30:00,X,"0,5",MECE ORAS,1,2024-06-07 08:00:00,2024-06-07 08:30:00,0.5
20001331,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 04 AGUA CONTRAINCENDIO ODC,,10046864.0,S_FE,234566,m2,atascamiento volante hidrante 4,25/05/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,7/06/2024,8:30:00,7/06/2024,9:00:00,X,"0,5",MECE ORAS,1,2024-06-07 08:30:00,2024-06-07 09:00:00,0.5
20002895,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45006438.0,10046905.0,U_OC,234585,m2,falta iluminación sumidero fase 100,27/05/2024,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-OC,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,falta iluminación sumidero,7/06/2024,13:00:00,7/06/2024,17:00:00,X,4,MECE ORAS,2,2024-06-07 13:00:00,2024-06-07 17:00:00,4.0
20026226,CVA,OC-TER-CVA-SCIN-DT,DETECTORES CONTRAINCENDIOS,DETECTOR LINEAL CALOR PRESION_AREA 04,,10046891.0,S_FD,234601,m2,fuga de aire detector de fuego tk 12020,1/06/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,fuga de aire detector de fuego tk 12020,7/06/2024,8:00:00,7/06/2024,12:00:00,X,4,MECE ORAS,1,2024-06-07 08:00:00,2024-06-07 12:00:00,4.0
20024095,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,PUESTA TIERRA PARA CARROTANQUES BH14,42004250.0,10046914.0,E_GR,234635,m2,falla scullyn bahia # 7,7/06/2024,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,desajuste de conexiones,7/06/2024,16:30:00,7/06/2024,17:30:00,X,1,MECE ORAS,4,2024-06-07 16:30:00,2024-06-07 17:30:00,1.0
20004219,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,GENERADOR AUXILIAR 20 FII,45004851.0,10046931.0,R_EG,234640,m2,generador ge-22020 genera baja tensión,7/06/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,generador ge-22020 genera baja tensión,7/06/2024,7:00:00,7/06/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-06-07 07:00:00,2024-06-07 17:30:00,10.5
20001614,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,TRANSMISOR PRES BRAZO MED BE3630,,10047021.0,S_IN,234750,m2,falla pit-3630 del brazo 3 ms-3600,3/07/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C310,1,Operación Fuera de parámetros,desviación en señal indicador de presion,7/06/2024,9:00:00,7/06/2024,11:00:00,X,2,MECE ORAS,2,2024-06-07 09:00:00,2024-06-07 11:00:00,2.0
20003431,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA ENTRADA PRINCIPAL,46000630.0,10046894.0,Z_XXXX,234615,m2,atencion a via hacia la estacion epo,4/06/2024,PO-I-100,Sub. Oleoducto- Infraestructura civil,I104,Derecho de vía,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/06/2024,7:00:00,6/10/2024,16:00:00,,0,MECE ORAS,1,2024-06-06 07:00:00,2024-10-06 16:00:00,0.0
20007742,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,ACTU VALV MOTORI MOV-820005,,10046899.0,Z_XXXX,234620,m2,falla mov 820005,5/06/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,rodamientos fracturados,6/06/2024,7:00:00,6/06/2024,14:30:00,X,"7,5",MECE ORAS,1,2024-06-06 07:00:00,2024-06-06 14:30:00,7.5
20004192,MRF,OC-EST-MRF-AELE-BT,BAJA TENSIÓN,TABLERO CTRL STA-PLC-GENERADORES,42002874.0,10046931.0,S_CL,234632,m2,falla en transferencia easy gen fase ii,6/06/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,6/06/2024,15:34:07,,0:00:00,X,0,MECE ORAS,1,2024-06-06 15:34:07,,0.0
20014361,CQO,OC-EST-CQO-SCIN-LP,AGENTE LIMPIO,ALARMA ESTROBOSCOPICA SHELTER COMUNIC,,10045689.0,S_AM,233261,m2,cambiar sirena con luz estroboscopica,3/10/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,cambiar sirena con luz estroboscopica,5/06/2024,7:00:00,5/06/2024,14:00:00,,0,MECE ORAS,4,2024-06-05 07:00:00,2024-06-05 14:00:00,0.0
20011008,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,VALVULA CTRL SALI BRAZO 50,42005451.0,10046121.0,S_VA,233722,m2,falla valvula de control brazo 5,20/12/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,nan,5/06/2024,7:00:00,8/10/2024,12:00:00,X,"3.005,00",MECE ORAS,3,2024-06-05 07:00:00,2024-10-08 12:00:00,
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10046904.0,S_IN,234596,m2,"falla probador 20"" altos",29/05/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,daño switches,5/06/2024,7:00:00,20/11/2024,11:00:00,X,"4.036,00",MECE ORAS,2,2024-06-05 07:00:00,2024-11-20 11:00:00,
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,10046898.0,S_IN,234614,m2,humedecimiento switch flujo b#7,4/06/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,humedecimiento en componentes internos,5/06/2024,11:00:00,5/06/2024,15:30:00,X,"4,5",MECE ORAS,4,2024-06-05 11:00:00,2024-06-05 15:30:00,4.5
20005913,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,CARRETE MEZCLA AGUA ESPUMA 2 HIDRANTE 11,,10045617.0,S_FE,234621,m2,cambiar valvula hidrante 11-12-13,5/06/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,5/06/2024,9:45:13,,0:00:00,,0,MECE ORAS,4,2024-06-05 09:45:13,,0.0
20018819,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,AIRE AC VENTANA #1 CAMP MILITAR,,10046909.0,U_AI,234622,m2,a.acond de ventan base militar averiados,5/06/2024,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,5/06/2024,9:45:42,,0:00:00,X,0,METR ORAS,1,2024-06-05 09:45:42,,0.0
20021416,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,AIRE AC VENTANA #2 CAMP MILITAR,,10046910.0,U_AI,234623,m2,a.acond de ventan base militar averiado,5/06/2024,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,5/06/2024,10:07:00,,0:00:00,X,0,METR ORAS,1,2024-06-05 10:07:00,,0.0
20021417,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,AIRE AC VENTANA #3 CAMP MILITAR,,10046911.0,U_AI,234624,m2,a.acond de ventan base militar averiado,5/06/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,5/06/2024,10:10:18,,0:00:00,X,0,METR ORAS,1,2024-06-05 10:10:18,,0.0
20001578,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,INDICADOR PRESION PI-3611 BRAZO 3610,,10046900.0,Z_XXXX,234616,m2,falla ind presion pi-3611 aguja pegada,5/06/2024,IPPI,Indicador de Presión,11,aguja,SA-I-FS,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,deterioro de manometro por intemperie,5/06/2024,13:00:00,5/06/2024,14:30:00,X,"1,5",MECE ORAS,1,2024-06-05 13:00:00,2024-06-05 14:30:00,1.5
20008875,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRI LOOP CALIDAD 38,,10046852.0,R_PU,234554,m2,fuga crudo bomba loop calidad altos,23/05/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño sello mecánico,4/06/2024,7:00:00,7/06/2024,12:00:00,X,77,MECE ORAS,1,2024-06-04 07:00:00,2024-06-07 12:00:00,
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10046886.0,R_PU,234600,m2,baja eficiencia y alta vibración b#2,31/05/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vanes desgastados,4/06/2024,10:00:00,4/06/2024,14:30:00,X,"4,5",MECE ORAS,2,2024-06-04 10:00:00,2024-06-04 14:30:00,4.5
20001742,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,VALVULA MANUALES BRAZO MED BE3610,,10046947.0,S_VM,234618,m2,"falla hv 2"" venteo linea hacia proover",5/06/2024,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,INP1,Pase interno,C340,1,Desgaste normal del equipo,terminación vida util de la valvula.,4/06/2024,15:00:00,17/01/2025,10:00:00,X,"5.443,00",MECE ORAS,2,2024-06-04 15:00:00,2025-01-17 10:00:00,
20024813,GRA,OC-EST-GRA-SCTR-SCAELE,SCADA ELECTRICO,SWITCH COMUNICACIONES GENERACIÓN,,10046420.0,S_CL,234065,m2,falla señal comu. sikam 230 she. gen.,5/03/2024,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-AM,FTF4,Falla de Control,,1,,falla señal comu. sikam 230 she. gen.,3/06/2024,8:30:00,3/06/2024,11:30:00,X,3,MECE ORAS,1,2024-06-03 08:30:00,2024-06-03 11:30:00,3.0
20018932,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #6 CONT DORMITORIOS,,10046310.0,U_AI,233941,m2,reparar aacon habitacion 3a,2/02/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,reparar aacon habitacion 3a,2/06/2024,8:00:00,2/06/2024,17:30:00,X,"9,5",MECE ORAS,1,2024-06-02 08:00:00,2024-06-02 17:30:00,9.5
20010571,CVA,OC-TER-CVA-PMED-BE36050,BRAZO MEDICIÓN DE ENTRADA BE36050,VALVULA CTROL FLUJO MS36050,45005430.0,10046892.0,S_VS,234606,m2,no recibe comando fcv 360507 ms 36000,2/06/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,AIR2,Falsa alarma e indicación,C330,1,Error de Mantenimiento,no recibe comando fcv 360507 ms 36000,2/06/2024,9:00:00,2/06/2024,11:00:00,X,2,MECE ORAS,3,2024-06-02 09:00:00,2024-06-02 11:00:00,2.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,90005445.0,E_EP,234604,m2,falla iluminacion compresores,1/06/2024,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,1/06/2024,23:42:56,,0:00:00,X,0,METR ORAS,2,2024-06-01 23:42:56,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,70016269.0,E_EP,234603,m2,falla iluminacion prefiltros,1/06/2024,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-EP,DEP6,Alto voltaje de Entrada,,0,,nan,1/06/2024,23:39:56,,0:00:00,X,0,MECE ORAS,2,2024-06-01 23:39:56,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10043307.0,E_EP,234602,m2,falla iluminacion bpc 42040,1/06/2024,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,1/06/2024,23:35:16,,0:00:00,X,0,MECE ORAS,2,2024-06-01 23:35:16,,0.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10046993.0,R_CO,234605,m2,falla compresor 54010,1/06/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,1/06/2024,23:47:14,,0:00:00,X,0,MECE ORAS,1,2024-06-01 23:47:14,,0.0
20002598,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,SWITCH PSL-305033B DE CONTRA INCENDIO,,10046418.0,S_IN,234047,m2,falla sist. fire & gas tp-305,26/02/2024,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,manguera en falla,31/05/2024,7:00:00,31/05/2024,17:00:00,X,10,MECE ORAS,1,2024-05-31 07:00:00,2024-05-31 17:00:00,10.0
20023731,EPO,OC-EST-EPO-AELE-BTBPC,BAJA TENSIÓN BOMBAS PRINCIPALES,CENTRO CONTROL MOTORES 42000 REPO,42005353.0,10046716.0,E_MC,234428,m2,falla bomba sumergible 920-mcc42000,26/04/2024,PO-E-120,Sub. Misceláneos,E123,Ductos,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla bomba sumergible 920-mcc42000,31/05/2024,8:00:00,31/05/2024,17:00:00,X,9,MECE ORAS,3,2024-05-31 08:00:00,2024-05-31 17:00:00,9.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10046804.0,S_IN,234524,m2,goteo valvula alivio baja presio tm-3600,16/05/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste de empaq.blandos por vida útil.,31/05/2024,7:00:00,31/05/2024,23:30:00,X,"16,5",MECE ORAS,2,2024-05-31 07:00:00,2024-05-31 23:30:00,
20017930,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,TRANSMISOR PRESION SUCC BT55010,,10046863.0,S_IN,234576,m2,falla pit-550102 - succión bt-55010,26/05/2024,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-S-IN,ERO3,Señal errática,C540,1,Causa Desconocida,falla pit-550102 - succión bt-55010,31/05/2024,8:00:00,31/05/2024,17:00:00,X,9,MECE ORAS,2,2024-05-31 08:00:00,2024-05-31 17:00:00,9.0
20022510,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TUBERIA DESPACHO CUSIANA,45006633.0,10046883.0,I_PI,234587,m2,falla en densitometro despacho,28/05/2024,PO-R-020,Sub. Lubricación,R027,Sensores,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,alarma el cual tiene el equipo,31/05/2024,10:00:00,31/05/2024,14:30:00,X,"4,5",MECE ORAS,2,2024-05-31 10:00:00,2024-05-31 14:30:00,4.5
20006464,CUP,OC-EST-CUP-PMED-BE02,BRAZO MEDICIÓN DE ENTRADA BE02,TRANSMISOR TEMP BRAZO MED2,,10046082.0,S_IN,233695,m2,calibracion transmisor temp brazo 2 cup,17/12/2023,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,desajuste en la calibración de limites,30/05/2024,7:00:00,30/05/2024,10:00:00,X,3,MECE ORAS,1,2024-05-30 07:00:00,2024-05-30 10:00:00,3.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10046941.0,S_IN,234592,m2,falla toma muestras altos de porvenir,29/05/2024,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,mala conexion,30/05/2024,8:00:00,30/05/2024,9:00:00,X,1,MECE ORAS,2,2024-05-30 08:00:00,2024-05-30 09:00:00,1.0
20011137,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC DESCARGADERO,42005431.0,10046884.0,I_VE,234597,m2,falla sumidero bp-500001,30/05/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-VE,DEP4,Alto Nivel,C340,1,Desgaste normal del equipo,swiche la bolla magnetica esta pegad,30/05/2024,7:00:00,30/05/2024,10:30:00,X,"3,5",MECE ORAS,2,2024-05-30 07:00:00,2024-05-30 10:30:00,3.5
20018938,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #12 CONT DORMITORIOS,,10046873.0,U_AI,234584,m2,cambiar aa habitación 6b,27/05/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,cambiar aa habitación 6b,29/05/2024,8:30:00,30/05/2024,15:00:00,X,"30,5",MECE ORAS,1,2024-05-29 08:30:00,2024-05-30 15:00:00,
20005861,CCA,OC-EST-CCA-ALIV-DA21023,LINEA CABEZAL DESCARGA REINYECCION CCA,VALVULA MOV_6x150-LDS LIN 720-CAB DESCR,,10046180.0,S_VA,234593,m2,instalar gear box de mov-550100,29/05/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,29/05/2024,9:38:51,,0:00:00,,0,MECE ORAS,4,2024-05-29 09:38:51,,0.0
20007397,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,ACTUADOR MOV-132 DE TK-7313,,10046882.0,Z_XXXX,234594,m2,falla estado mov 132 tk-7313,29/05/2024,VLBA,Válvula Esférica,424,Stem,SA-S-VA,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,falla estado mov 132 tk-7313,29/05/2024,7:00:00,29/05/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-05-29 07:00:00,2024-05-29 17:30:00,10.5
20003851,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-403 DE CONTRA INCENDIO AGUA,,10046777.0,S_FE,234211,m2,mh-403 monitor hidrante contra incendio,25/03/2024,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,mh-403 monitor hidrante contra incendio,28/05/2024,7:00:00,28/05/2024,12:00:00,X,5,MECE ORAS,4,2024-05-28 07:00:00,2024-05-28 12:00:00,5.0
20003851,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-403 DE CONTRA INCENDIO AGUA,,10046798.0,S_FE,234509,m2,"mh-403 fuga de agua por tuberia 2 1/2""",13/05/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,"mh-403 fuga de agua por tuberia 2 1/2""",28/05/2024,8:00:00,28/05/2024,18:00:00,X,10,MECE ORAS,4,2024-05-28 08:00:00,2024-05-28 18:00:00,10.0
20018936,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #10 CONT DORMITORIOS,,10046872.0,U_AI,234583,m2,cambiar tarjeta aa habitación 5b,27/05/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,cambiar tarjeta aa habitación 5b,28/05/2024,7:00:00,29/05/2024,12:00:00,X,29,MECE ORAS,1,2024-05-28 07:00:00,2024-05-29 12:00:00,
20004663,CVA,OC-TER-CVA-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGAF AGUA IND TQAGUA,45005165.0,90005547.0,R_PU,234590,m2,falla cheque descarga bu0002,28/05/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-S-VM,INP1,Pase interno,,0,,nan,28/05/2024,16:20:22,,0:00:00,X,0,MECE ORAS,1,2024-05-28 16:20:22,,0.0
20007850,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,ACTUADOR MOV-830006 DE TG-83000,,10046824.0,Z_XXXX,234588,m2,atascamiento en apertura mov-830006,28/05/2024,ADME,Actuador Mecánico,181,Engranaje,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,descalibración tope de cierre.,28/05/2024,5:10:09,28/05/2024,5:10:09,X,0,MECE ORAS,1,2024-05-28 05:10:09,2024-05-28 05:10:09,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045963.0,Z_XXXX,233545,m2,falla de freno escalera basculante b#9,16/11/2023,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla platina de seguro de la escalera,27/05/2024,9:00:00,27/05/2024,11:00:00,X,2,MECE ORAS,1,2024-05-27 09:00:00,2024-05-27 11:00:00,2.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046338.0,Z_XXXX,233973,m2,falla resorte escalera basculante b#1,10/02/2024,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño resorte de escalera,27/05/2024,7:00:00,27/05/2024,9:00:00,X,2,MECE ORAS,1,2024-05-27 07:00:00,2024-05-27 09:00:00,2.0
20014620,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,COMPRESOR TORNI AIRE 10,42004755.0,10046833.0,R_CO,234535,m2,goteo aceite compresor co-54010,19/05/2024,PO-R-120,Sub. Compresión Aire,R121,Empaques,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,1,,goteo aceite compresor co-54010,27/05/2024,8:00:00,27/05/2024,9:00:00,X,1,MECE ORAS,1,2024-05-27 08:00:00,2024-05-27 09:00:00,1.0
20007483,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120107 30-PRO-C-BA21-253,,10046889.0,Z_XXXX,234544,m2,perdida de comunicacion mov-120107,21/05/2024,PO-I-150,Sub. Salidas DC PC,I151,Conexiones,SA-S-CM,ERO3,Señal errática,C540,1,Causa Desconocida,perdida de comunicacion mov-120107,27/05/2024,7:00:00,27/05/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-05-27 07:00:00,2024-05-27 17:30:00,10.5
20008861,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA CTRL FLUJO PROBADOR 38,42005288.0,10046875.0,S_VA,234561,m2,sedimento crudo v/v 380001 succion a br.,25/05/2024,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,sedimento crudo,27/05/2024,10:00:00,27/05/2024,17:00:00,X,7,MECE ORAS,2,2024-05-27 10:00:00,2024-05-27 17:00:00,7.0
20007907,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,ACTUADOR MOV-370712 BRAZO 37070,,10046857.0,Z_XXXX,234572,m2,estado indeterm en campo mov-370712,26/05/2024,ADME,Actuador Mecánico,371,Rodamiento,SA-S-VA,FTO1,No abre cuando se da la orden,C320,1,Error de Operación,descalibración de topes en actuador ele.,27/05/2024,9:30:00,27/05/2024,12:00:00,X,"2,5",MECE ORAS,1,2024-05-27 09:30:00,2024-05-27 12:00:00,2.5
20008342,CCA,OC-EST-CCA-SREN-PLANTELE,COMPLEMENTARIOS - PLANTAS ELECTRICAS,PLANTA ELECTRICA YANMAR 5KWA,42004963.0,10046878.0,S_EQ,234580,m2,cambiar capacitor planta yanmar,27/05/2024,PO-S-120,Sub. Misceláneos,S126,Planta Eléctrica,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,27/05/2024,10:43:42,,0:00:00,X,0,METR ORAS,1,2024-05-27 10:43:42,,0.0
20014620,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,COMPRESOR TORNI AIRE 10,42004755.0,10046879.0,R_CO,234589,m2,falla compresor co-54010 por alta temp.,28/05/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-E-MC,OHE1,Alta temperatura,,1,,falla compresor co-54010 por alta temp.,27/05/2024,9:00:00,27/05/2024,10:00:00,X,1,MECE ORAS,1,2024-05-27 09:00:00,2024-05-27 10:00:00,1.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10046859.0,R_CE,234575,m2,cambiar switch presion ht motor gener 10,26/05/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,26/05/2024,13:50:02,,0:00:00,X,0,METR ORAS,3,2024-05-26 13:50:02,,0.0
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45005273.0,70015403.0,I_TA,234577,m2,anillo de concreto del tk-12010,26/05/2024,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/05/2024,15:42:36,,0:00:00,X,0,MECE ORAS,3,2024-05-26 15:42:36,,0.0
20007850,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,ACTUADOR MOV-830006 DE TG-83000,,10046824.0,Z_XXXX,234571,m2,falla apertura mov-830006,26/05/2024,ADME,Actuador Mecánico,181,Engranaje,SA-S-VA,FTC1,No cierra cuando se da la orden,C310,1,Operación Fuera de parámetros,descalibración tope de cierre.,26/05/2024,2:30:31,26/05/2024,2:30:31,X,0,MECE ORAS,1,2024-05-26 02:30:31,2024-05-26 02:30:31,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10046837.0,R_CE,234539,m2,alarma pnd3000 baja presión ge 22040,20/05/2024,PO-R-090,Sub. Refrigeración,R093,Sensores,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,alarma pnd3000 baja presión ge 22040,25/05/2024,9:00:00,25/05/2024,16:00:00,X,7,MECE ORAS,3,2024-05-25 09:00:00,2024-05-25 16:00:00,7.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10046853.0,R_CE,234562,m2,revisar disparo motor generador 40,25/05/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,C310,1,Operación Fuera de parámetros,revisar disparo motor generador 40,25/05/2024,9:00:00,25/05/2024,10:00:00,X,1,MECE ORAS,3,2024-05-25 09:00:00,2024-05-25 10:00:00,1.0
20002016,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,STARD EPO 1,42002582.0,10046849.0,A_TD,234558,m2,falla bomba aspersora ptar,24/05/2024,PO-A-010,Sub. Mecánico,A011,Bomba,SA-A-TD,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño manguera descarga bomba,24/05/2024,13:00:00,24/05/2024,16:00:00,X,3,MECE ORAS,1,2024-05-24 13:00:00,2024-05-24 16:00:00,3.0
20001389,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,VALVULA MOV_24X600-LDS ENT 220-TG83000,45004600.0,10046824.0,S_VA,234557,m2,atascamiento en apertura mov-830006,24/05/2024,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,descalibración tope de cierre.,24/05/2024,2:56:30,24/05/2024,2:56:30,,0,MECE ORAS,4,2024-05-24 02:56:30,2024-05-24 02:56:30,0.0
20024931,CUS,OC-EST-DES-AAIR-BO,AIRE INSTRUMENTOS BOMBEO,COMPRESOR TORNILLO UNIDAD CO-54020,,10046339.0,R_CO,233894,m2,falla valvula alivio compresor aire,25/01/2024,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,falla valvula alivio compresor aire,22/05/2024,10:30:00,22/05/2024,15:30:00,X,5,MECE ORAS,1,2024-05-22 10:30:00,2024-05-22 15:30:00,5.0
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,42005430.0,10046397.0,S_FE,234037,m2,cambio de sellos mec bomba edwards sci,23/02/2024,PO-S-080,Sub. Motor Combustión SCI,S088,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,cambio de sellos mec bomba edwards sci,22/05/2024,13:30:00,22/05/2024,17:30:00,X,4,MECE ORAS,4,2024-05-22 13:30:00,2024-05-22 17:30:00,4.0
20017251,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,DETECTOR HUMO SIST F&G,,10046622.0,S_FD,234313,m2,falla detector de gas gd1 tg22110,8/04/2024,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,C340,1,Desgaste normal del equipo,falla detector de gas gd1 tg22110,22/05/2024,7:00:00,22/05/2024,17:00:00,,0,MECE ORAS,1,2024-05-22 07:00:00,2024-05-22 17:00:00,0.0
20005965,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,DETECTOR RASPADOR TRAMPA RECIBO,,10046855.0,S_IN,234545,m2,falla gis llegada de raspador,21/05/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,PLU6,Obstrucción de Sensor,C340,1,Desgaste normal del equipo,falla gis llegada de raspador,22/05/2024,8:00:00,22/05/2024,11:00:00,X,3,MECE ORAS,1,2024-05-22 08:00:00,2024-05-22 11:00:00,3.0
20009783,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,45002482.0,10046856.0,R_CO,234549,m2,compreso 501 alarmado,22/05/2024,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,compreso 501 alarmado,22/05/2024,10:00:00,22/05/2024,11:00:00,X,1,MECE ORAS,1,2024-05-22 10:00:00,2024-05-22 11:00:00,1.0
20024074,CUS,OC-EST-DES-PDIL-TK,ALMACENAMIENTO DILUCION,TUBERIA RECIBO BRAZO MED 9 Y 10 A TA,42004201.0,10044254.0,I_PI,231465,m2,valvulas zsv -44080-44070 adcus,31/10/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño valvula,21/05/2024,7:00:00,21/05/2024,9:00:00,X,2,MECE ORAS,,2024-05-21 07:00:00,2024-05-21 09:00:00,2.0
20008810,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,VALVULA MOV_12x150- SAL 920-BE38020,42005252.0,10046130.0,S_VA,233727,m2,falla rodamientos actuador mov 380202,21/12/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla rodamientos actuador,21/05/2024,7:00:00,22/05/2024,17:00:00,X,34,MECE ORAS,2,2024-05-21 07:00:00,2024-05-22 17:00:00,
20017143,CQO,OC-EST-CQO-AELE-BTGE,SISTEMA ELECT BAJA TENSION GENERACION,TABLERO ELECT ILUMI TALLER & BODEGA,,10046732.0,E_EP,234442,m2,funcionamiento anormal alumbrado piscina,29/04/2024,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,funcionamiento anormal alumbrado piscina,21/05/2024,7:00:00,30/05/2024,10:00:00,,0,MECE ORAS,2,2024-05-21 07:00:00,2024-05-30 10:00:00,0.0
20003127,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 1,42002979.0,10046663.0,S_IN,234382,m2,falla medidor -301 araguaney,18/04/2024,PO-S-120,Sub. Misceláneos,S125,Monitor (Display) / Botones,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,deajustan pines,20/05/2024,7:00:00,20/05/2024,17:20:00,X,"10,33",MECE ORAS,3,2024-05-20 07:00:00,2024-05-20 17:20:00,10.33
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,42004471.0,10046838.0,I_VE,234501,m2,revisar alarma fuga de aceite separad b,12/05/2024,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-PU,ELP5,Fuga externa Aceite - Fluido Proceso,C340,1,Desgaste normal del equipo,revisar alarma fuga de aceite separad b,20/05/2024,8:00:00,20/05/2024,11:00:00,X,3,MECE ORAS,2,2024-05-20 08:00:00,2024-05-20 11:00:00,3.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,42004471.0,10046786.0,I_VE,234498,m2,revisar alarma fuga de aceite separad b,12/05/2024,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-PU,ELP5,Fuga externa Aceite - Fluido Proceso,C340,1,Desgaste normal del equipo,revisar alarma fuga de aceite separad b,20/05/2024,8:00:00,20/05/2024,11:00:00,X,3,MECE ORAS,2,2024-05-20 08:00:00,2024-05-20 11:00:00,3.0
20013791,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"LINEA ENTRADA 34,5KV",42005851.0,40004980.0,E_PC,234534,m2,"atención falla en red 34,5 kv",19/05/2024,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-PC,FLL1,Alta Corriente,,0,,nan,20/05/2024,7:00:00,20/05/2024,17:00:00,X,10,MECE ORAS,2,2024-05-20 07:00:00,2024-05-20 17:00:00,10.0
20000224,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TRANSMISOR NIVEL A TK4104A,,10046835.0,S_IN,234540,m2,lectura erronea del nivel tk04a,20/05/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,DOP1,Señal retardada,C340,1,Desgaste normal del equipo,fall de radar no actualiza,20/05/2024,13:40:33,20/05/2024,14:00:00,,0,MECE ORAS,4,2024-05-20 13:40:33,2024-05-20 14:00:00,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,70018208.0,S_IN,234538,m2,falla de toma muestras del patin 38000,20/05/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,20/05/2024,11:15:03,,0:00:00,X,0,MECE ORAS,2,2024-05-20 11:15:03,,0.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10046842.0,S_IN,234537,m2,prover inactivo-sistema medicion altos,20/05/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,el volumen 3 no funciona correctamente,20/05/2024,7:00:00,20/05/2024,11:30:00,X,"4,5",MECE ORAS,2,2024-05-20 07:00:00,2024-05-20 11:30:00,4.5
20016926,CQO,OC-EST-CQO-SCIN-ES,SISTEMA DE ESPUMA GENERACION,CAMARA ESPUMA TQ ALMACENAMIENTO CRUDO,,10045621.0,S_FE,233166,m2,cambiar vidrio/sello ruptura camara espu,14/09/2023,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar vidrio/sello ruptura camara espu,19/05/2024,7:00:00,19/05/2024,12:00:00,X,5,MECE ORAS,4,2024-05-19 07:00:00,2024-05-19 12:00:00,5.0
20016927,CQO,OC-EST-CQO-SCIN-ES,SISTEMA DE ESPUMA GENERACION,CAMARA ESPUMA TQ ALMACENAMIENTO DIESEL,,10045622.0,S_FE,233167,m2,cambiar vidrio/sello ruptura camara espu,14/09/2023,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar vidrio/sello ruptura camara espu,19/05/2024,12:00:00,19/05/2024,17:00:00,X,5,MECE ORAS,4,2024-05-19 12:00:00,2024-05-19 17:00:00,5.0
20017051,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADOR CRUDO 901,42004486.0,10046785.0,I_VE,234497,m2,revisar alarma fuga aceite separadora,12/05/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-U-EA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,revisar alarma fuga aceite separadora,19/05/2024,7:00:00,19/05/2024,12:00:00,X,5,MECE ORAS,1,2024-05-19 07:00:00,2024-05-19 12:00:00,5.0
20017051,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADOR CRUDO 901,42004486.0,10046839.0,I_VE,234500,m2,revisar alarma fuga aceite separadora,12/05/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-U-EA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,revisar alarma fuga aceite separadora,19/05/2024,7:00:00,19/05/2024,12:00:00,X,5,MECE ORAS,1,2024-05-19 07:00:00,2024-05-19 12:00:00,5.0
20022740,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,SISTEMA DETECCION AREA OF - CAMPAM,,10045554.0,Z_XXXX,233075,m2,cambiar bateria sist f&g oficinas y camp,29/08/2023,PO-I-040,Sub. Control y Monitoreo,I042,Fuente de Alimentación Interna,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C310,1,Operación Fuera de parámetros,cambiar bateria sist f&g oficinas y camp,18/05/2024,7:00:00,19/05/2024,18:00:00,X,35,MECE ORAS,4,2024-05-18 07:00:00,2024-05-19 18:00:00,
20016929,CQO,OC-EST-CQO-SCIN-ES,SISTEMA DE ESPUMA GENERACION,CAMARA ESPUMA TQ SERVICIO CRUDO,,10045623.0,S_FE,233168,m2,cambiar vidrio/sello ruptura camara espu,14/09/2023,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar vidrio/sello ruptura camara espu,18/05/2024,7:00:00,18/05/2024,12:00:00,X,5,MECE ORAS,4,2024-05-18 07:00:00,2024-05-18 12:00:00,5.0
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,45005843.0,10046569.0,I_MI,234231,m2,liberacion chispa agitador 304 tp-302,29/03/2024,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-MI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/05/2024,13:00:00,17/05/2024,15:00:00,X,2,MECE ORAS,1,2024-05-17 13:00:00,2024-05-17 15:00:00,2.0
20013791,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"LINEA ENTRADA 34,5KV",42005851.0,10046821.0,E_PC,234527,m2,"atención falla en red 34,5 kv",17/05/2024,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-PC,FOV1,Voltaje salida equivocado o inestable,,0,,nan,17/05/2024,15:35:06,,0:00:00,X,0,METR ORAS,2,2024-05-17 15:35:06,,0.0
20022687,CQO,OC-EST-CQO-AELE-BTGE,SISTEMA ELECT BAJA TENSION GENERACION,CENTRO CTRL MOTORES GENERACION,42004533.0,10046822.0,E_MC,234530,m2,falla comunicación sistema de generación,18/05/2024,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,falla comunicación sistema de generación,17/05/2024,20:00:00,20/05/2024,10:00:00,X,62,MECE ORAS,3,2024-05-17 20:00:00,2024-05-20 10:00:00,
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045844.0,U_IL,233424,m2,falla iluminacion c-160 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla en iluminacion,16/05/2024,7:00:00,16/05/2024,10:00:00,X,3,MECE ORAS,1,2024-05-16 07:00:00,2024-05-16 10:00:00,3.0
20017984,CVA,OC-TER-CVA-PREC-FL24050,BRAZO DE FILTRACIÓN RECIBO FL24050,TRANSMISOR PRES DIF TFL24050,,10046639.0,S_IN,234341,m2,transmisor diferencial tfl24050 prefiltr,12/04/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,transmisor diferencial tfl24050 prefiltr,16/05/2024,7:00:00,16/05/2024,12:00:00,X,5,MECE ORAS,2,2024-05-16 07:00:00,2024-05-16 12:00:00,5.0
20016984,CQO,OC-EST-CQO-ACOM-PP,PRE PRESION,BOMBA CENTRI FUGAS,42004478.0,10046805.0,R_PU,234525,m2,falla bomba succión lodo pre presion,16/05/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla bomba succión lodo pre presion,16/05/2024,8:00:00,17/05/2024,18:00:00,X,34,MECE ORAS,2,2024-05-16 08:00:00,2024-05-17 18:00:00,
20021108,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER BT,42004771.0,,S_FE,234521,m2,sirena no emite sonido,16/05/2024,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,16/05/2024,9:00:28,,0:00:00,,0,MECE,4,2024-05-16 09:00:28,,0.0
20021110,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER CONTROLES,42004773.0,,S_FE,234520,m2,electronica de la sirena averiada,16/05/2024,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,16/05/2024,8:28:08,,0:00:00,,0,MECE,4,2024-05-16 08:28:08,,0.0
