equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20024028,CUS,OC-EST-CUS-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO VFD,,70018154.0,S_FD,234515,m2,accionamiento agente limpo vfd-30 y40,15/05/2024,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,15/05/2024,10:09:35,,0:00:00,X,0,MECE ORAS,4,2024-05-15 10:09:35,,0.0
20020366,GRA,OC-EST-GRA-SREN-TORREILU,COMPLEMENTARIOS - TORRES ILUMINACION,TORRE ILUMINACION WACKER NEUSON GRA,42003051.0,,S_EQ,234516,m2,falla bateria y oxidacion estructura,15/05/2024,PO-S-120,Sub. Misceláneos,S126,Planta Eléctrica,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/05/2024,10:42:15,,0:00:00,,0,MECE,1,2024-05-15 10:42:15,,0.0
20010367,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54007,45002722.0,10046753.0,R_CO,234451,m2,falla solenoide alivio de aire co-54007,1/05/2024,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,mal estado en la electrónica,14/05/2024,7:00:00,14/05/2024,14:00:00,X,7,MECE ORAS,1,2024-05-14 07:00:00,2024-05-14 14:00:00,7.0
20005502,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,45005671.0,10046788.0,S_VS,234503,m2,baja presion en camara psv 240108a alivi,12/05/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,baja presion en camara psv 240108a alivi,14/05/2024,9:00:00,14/05/2024,11:00:00,,0,MECE ORAS,4,2024-05-14 09:00:00,2024-05-14 11:00:00,0.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10046790.0,R_CO,234506,m2,co54010 apagado equipo y display,13/05/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,PDE7,Parada Fuera de Límites,C340,1,Desgaste normal del equipo,co54010 apagado equipo y display,14/05/2024,8:00:00,14/05/2024,9:30:00,X,"1,5",MECE ORAS,1,2024-05-14 08:00:00,2024-05-14 09:30:00,1.5
20014620,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,COMPRESOR TORNI AIRE 10,42004755.0,10046094.0,R_CO,233701,m2,instfalla co-54010. por alta temperatura,18/12/2023,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-ST,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,instfalla co-54010. por alta temperatura,13/05/2024,8:00:00,22/05/2024,22:00:00,X,230,MECE ORAS,1,2024-05-13 08:00:00,2024-05-22 22:00:00,
20020170,CQO,OC-EST-CQO-SREN-TORREILU,COMPLEMENTARIOS - TORRE ILUMINACION,TORRE ILUMINACION WACKER NEUSON LTN6K,,10046547.0,S_EQ,234128,m2,rotura correa torre de iluminacion,14/03/2024,PO-S-120,Sub. Misceláneos,S126,Planta Eléctrica,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,rotura correa torre de iluminacion,13/05/2024,10:00:00,13/05/2024,12:00:00,X,2,MECE ORAS,1,2024-05-13 10:00:00,2024-05-13 12:00:00,2.0
20016924,CQO,OC-EST-CQO-SCIN-ES,SISTEMA DE ESPUMA GENERACION,MODULO SISTEMA CONTRA INCENDIOS,,10046713.0,S_FE,234314,m2,revisar sensor rpms por falla bomba 1,8/04/2024,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,revisar sensor rpms por falla bomba 1,13/05/2024,7:00:00,13/05/2024,9:00:00,X,2,MECE ORAS,4,2024-05-13 07:00:00,2024-05-13 09:00:00,2.0
20010624,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,TRANSMISOR TEMP SALI MS38050,,10046789.0,S_IN,234505,m2,lectura anormal tt380506 bra 5 ms 38000,13/05/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,lectura anormal tt380506 bra 5 ms 38000,13/05/2024,8:00:00,13/05/2024,10:00:00,X,2,MECE ORAS,1,2024-05-13 08:00:00,2024-05-13 10:00:00,2.0
20010560,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,VALVULA CTROL FLUJO MS36040,45005426.0,10046787.0,S_VS,234502,m2,no recibe comando fcv 360407 ms 36000,12/05/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,no recibe comando fcv 360407 ms 36000,12/05/2024,7:00:00,12/05/2024,17:30:00,X,"10,5",MECE ORAS,3,2024-05-12 07:00:00,2024-05-12 17:30:00,10.5
20016964,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI DRENAJE AGUAS ACEITOSAS,42004403.0,10046762.0,R_PU,234483,m2,bomba pig sala maquinas no desplaza prod,9/05/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,LOO4,Salida por Bajo Flujo,C310,1,Operación Fuera de parámetros,bomba pig sala maquinas no desplaza prod,11/05/2024,7:00:00,11/05/2024,12:00:00,X,5,MECE ORAS,1,2024-05-11 07:00:00,2024-05-11 12:00:00,5.0
20014297,CQO,OC-EST-CQO-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #1 SHELTER BT,42004348.0,10046836.0,U_AI,234499,m2,revisar ruido anormal aa shel bt paque a,12/05/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,NOI1,Ruido fuera de lo Normal,,0,,nan,11/05/2024,7:39:55,11/05/2024,7:39:55,X,0,MECE ORAS,2,2024-05-11 07:39:55,2024-05-11 07:39:55,0.0
20010439,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TANQUE CRUDO TC52080,45006359.0,10046137.0,I_TA,233629,m2,fuga cheque linea entreda tc52080,6/12/2023,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/05/2024,7:00:00,10/05/2024,17:00:00,X,10,MECE ORAS,2,2024-05-10 07:00:00,2024-05-10 17:00:00,10.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10046520.0,Z_XXXX,234183,m2,adecuación luminarias oficina sgs,23/03/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,adecuación luminarias oficina sgs,10/05/2024,7:00:00,10/05/2024,12:00:00,X,5,MECE ORAS,1,2024-05-10 07:00:00,2024-05-10 12:00:00,5.0
20003335,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,FILTRO CRUDO COMB BOMBA BC52030,,10046654.0,I_FS,234344,m2,goteo crudo combust sistema posfiltracio,12/04/2024,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,goteo crudo combust sistema posfiltracio,10/05/2024,7:00:00,10/05/2024,17:00:00,X,10,MECE ORAS,1,2024-05-10 07:00:00,2024-05-10 17:00:00,10.0
20001418,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,TRAMPA DESPACHO VASCONIA,45004599.0,10046730.0,I_VE,234415,m2,atascam roldanas band raspad t. desp,24/04/2024,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falta de lubricación en rodamientos.,10/05/2024,10:00:00,10/05/2024,12:00:00,X,2,MECE ORAS,2,2024-05-10 10:00:00,2024-05-10 12:00:00,2.0
20001418,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,TRAMPA DESPACHO VASCONIA,45004599.0,10046729.0,I_VE,234414,m2,atascamiento tapa de trampa despacho,24/04/2024,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falta de lubricación en soportes de tapa,10/05/2024,8:00:00,10/05/2024,10:00:00,X,2,MECE ORAS,2,2024-05-10 08:00:00,2024-05-10 10:00:00,2.0
20010719,EPO,OC-EST-EPO-PMED-BE38060,BRAZO MEDICIÓN DE ENTRADA ALEPO 60,TRANSMISOR PRES DIF FILTRO BRAZO 6,,10046741.0,S_IN,234447,m2,falla transmisor presion difl pid380601,30/04/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,10/05/2024,7:00:00,10/05/2024,17:00:00,X,10,MECE ORAS,1,2024-05-10 07:00:00,2024-05-10 17:00:00,10.0
20010704,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,MEDIDOR FLUJO DESPLA POS 38050,42002976.0,10046763.0,S_IN,234475,m2,sedimento crudo packing gland medidor 5,9/05/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,packing gland en mal estado,10/05/2024,14:00:00,10/05/2024,17:20:00,X,"3,33",MECE ORAS,3,2024-05-10 14:00:00,2024-05-10 17:20:00,3.33
20021112,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER MT,42004775.0,,S_FE,234491,m2,estacion manual no responde,10/05/2024,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/05/2024,8:48:54,,0:00:00,,0,MECE,4,2024-05-10 08:48:54,,0.0
20021112,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER MT,42004775.0,,S_FE,234490,m2,no se puede probar detectores de humo,10/05/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,10/05/2024,8:19:05,,0:00:00,,0,MECE,4,2024-05-10 08:19:05,,0.0
20021112,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER MT,42004775.0,,S_FE,234489,m2,solenoide descarga desconectado,10/05/2024,PO-E-010,Sub. Circuito Alimentación,E016,Solenoide,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/05/2024,8:14:25,,0:00:00,,0,MECE,4,2024-05-10 08:14:25,,0.0
20021112,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER MT,42004775.0,,S_FE,234488,m2,perdida configuracion display,10/05/2024,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CL,ERO3,Señal errática,,0,,nan,10/05/2024,7:56:12,,0:00:00,,0,MECE,4,2024-05-10 07:56:12,,0.0
20020756,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,Actuador de PCV-038A,,10043986.0,Z_XXXX,231259,m2,"revisar falla pcv""s-038a/b taponamiento",20/09/2022,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CL,FTF4,Falla de Control,C310,1,Operación Fuera de parámetros,verificacion de recorrido apertura y cie,9/05/2024,14:00:00,9/05/2024,17:00:00,X,3,MECE ORAS,3,2024-05-09 14:00:00,2024-05-09 17:00:00,3.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10045608.0,S_FE,233092,m2,disparo psv-381-a  bombas hidroflo,31/08/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,9/05/2024,7:00:00,9/05/2024,9:00:00,X,2,MECE ORAS,4,2024-05-09 07:00:00,2024-05-09 09:00:00,2.0
20011481,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,VALVULA MOV_4x150- SAL 950-BE20090,42005716.0,10046268.0,S_VA,233899,m2,calib. limites mov 300911 brazo #9,26/01/2024,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,calibracion de limites,9/05/2024,7:00:00,9/05/2024,10:00:00,X,3,MECE ORAS,2,2024-05-09 07:00:00,2024-05-09 10:00:00,3.0
20023775,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,GENERADOR ELECT 30 de 6.9kV,42004253.0,10046294.0,R_EG,233919,m2,humedad aceite junta flex cojine ge22130,30/01/2024,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",,1,,humedad aceite junta flex cojine ge22130,9/05/2024,13:00:00,9/05/2024,16:00:00,,0,MECE ORAS,3,2024-05-09 13:00:00,2024-05-09 16:00:00,0.0
20016456,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10046756.0,Z_XXXX,234468,m2,goteo aceite termico drenaje caldera 30,7/05/2024,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-HB,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,goteo aceite termico drenaje caldera 30,9/05/2024,7:00:00,11/05/2024,12:00:00,X,53,MECE ORAS,1,2024-05-09 07:00:00,2024-05-11 12:00:00,
20023253,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TUBERIA ENT CRUDO COMB TFL-52010/20,45003890.0,10046761.0,I_PI,234480,m2,cambiar valvula mov520001 por pase,9/05/2024,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/05/2024,9:40:07,,0:00:00,X,0,METR ORAS,2,2024-05-09 09:40:07,,0.0
20000198,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TRANSMISOR NIVEL A TK4101A,,10046758.0,S_IN,234479,m2,falla radar fase1,9/05/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,perdida de señal por descargas atmosferi,9/05/2024,7:00:00,9/05/2024,12:00:00,X,5,MECE ORAS,4,2024-05-09 07:00:00,2024-05-09 12:00:00,5.0
20002691,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305,45003346.0,10046779.0,S_FE,234478,m2,falla arranque ba-305 contraincendios,9/05/2024,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,voltaje bajo,9/05/2024,9:00:00,9/05/2024,15:00:00,X,6,MECE ORAS,4,2024-05-09 09:00:00,2024-05-09 15:00:00,6.0
20002713,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA BX301,45003337.0,10046780.0,R_PU,234484,m2,falla carcasa partida bx 301,9/05/2024,PO-R-010,Sub. Transmisión,R013,Rodamientos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla carcasa partida bx 301,9/05/2024,19:57:28,9/05/2024,20:00:00,,0,MECE ORAS,4,2024-05-09 19:57:28,2024-05-09 20:00:00,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10046624.0,R_ST,234262,m2,falla de alumbrado interno tg ge22110,1/04/2024,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla de alumbrado interno tg ge22110,8/05/2024,7:00:00,8/05/2024,17:00:00,,0,MECE ORAS,3,2024-05-08 07:00:00,2024-05-08 17:00:00,0.0
20017432,EPO,OC-EST-EPO-PALM-BT316,BOMBA TRASIEGO ALMACENAM. BT5316,SWITCH PRES BAJA SUCC BB316,,10046783.0,S_IN,234460,m2,"goteo crudo v/v 4""x150 area transferenci",6/05/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,esta condición se presenta por expansión,8/05/2024,15:30:00,8/05/2024,17:00:00,X,"1,5",MECE ORAS,1,2024-05-08 15:30:00,2024-05-08 17:00:00,1.5
20001567,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,VALVULA MOV_8X600- PRB 220-BS37070,45004467.0,10046826.0,S_VA,234463,m2,falla de apertura/cierre mov-370712,7/05/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,descalibración de topes en actuador ele.,8/05/2024,7:30:00,8/05/2024,10:00:00,X,"2,5",MECE ORAS,2,2024-05-08 07:30:00,2024-05-08 10:00:00,2.5
20001631,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- PRB 220-BE3640,45004408.0,10046827.0,S_VA,234469,m2,falla de apertura/cierre mov-3641,7/05/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,descalibración de topes en actuador ele.,8/05/2024,13:00:00,8/05/2024,15:30:00,X,"2,5",MECE ORAS,2,2024-05-08 13:00:00,2024-05-08 15:30:00,2.5
20024923,CCA,OC-EST-CCA-ALOC-AM,AMBIENTAL,BASCULA DE RESIDUOS SÓLIDOS,,10046792.0,S_IN,234471,m2,habilitar bascula pesaje de residuos,8/05/2024,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,NOO1,No hay señal,,0,,nan,8/05/2024,9:11:16,,0:00:00,X,0,METR ORAS,1,2024-05-08 09:11:16,,0.0
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,45004850.0,10046768.0,R_CE,234472,m2,falla generador 22010,8/05/2024,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,C320,1,Error de Operación,falla generador 22010,8/05/2024,7:00:00,8/05/2024,17:30:00,X,"10,5",MECE ORAS,2,2024-05-08 07:00:00,2024-05-08 17:30:00,10.5
20014026,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA CENTRI AGUA CE-10,42004502.0,10044802.0,R_MS,232174,m2,se requieren cambiar dos manometros de,6/03/2023,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,se requieren cambiar dos manometros de,7/05/2024,7:00:00,7/05/2024,12:00:00,X,5,MECE ORAS,1,2024-05-07 07:00:00,2024-05-07 12:00:00,5.0
20009816,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TRANSMISOR FLUJO FQIT-520001,,10046700.0,S_IN,233903,m2,falla mov 520001 presenta pase,28/01/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C310,1,Operación Fuera de parámetros,falla mov 520001 presenta pase,7/05/2024,13:00:00,7/05/2024,17:20:00,X,"4,33",MECE ORAS,1,2024-05-07 13:00:00,2024-05-07 17:20:00,4.33
20023253,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TUBERIA ENT CRUDO COMB TFL-52010/20,45003890.0,10046702.0,I_PI,233904,m2,falla valvulas manuales sist. rec.crudo,28/01/2024,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla valvulas manuales sist. rec.crudo,7/05/2024,10:00:00,7/05/2024,12:00:00,X,2,MECE ORAS,2,2024-05-07 10:00:00,2024-05-07 12:00:00,2.0
20010143,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,BRAZO ARTICULADO CVA,42002521.0,10046749.0,I_CR,234457,m2,cambio manguera del hidraulico manlift,6/05/2024,PO-I-060,Sub. Elevación / Levantamiento,I063,Cable de Elevación,SA-I-CR,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,C340,1,Desgaste normal del equipo,se requiere cambio de la manguera hidrau,7/05/2024,7:00:00,7/05/2024,17:30:00,,0,MECE ORAS,1,2024-05-07 07:00:00,2024-05-07 17:30:00,0.0
20023696,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED VALVULA MANUALES,45006314.0,10046781.0,S_FE,234464,m2,"pase v/v 420035 compuerta 6""x150 agua es",7/05/2024,PO-S-100,Sub. de Espuma,S103,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,7/05/2024,9:29:41,,0:00:00,X,0,METR ORAS,4,2024-05-07 09:29:41,,0.0
20021528,PAE,OC-EST-PAE-SCIN-LP,SISTEMA DE AGENTE LIMPIO PAEZ,SISTEMA AGENTE LIMPIO SHELTER CONTROL,42004631.0,10046755.0,S_FE,234467,m2,falla detector humo shelter controles,7/05/2024,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla detector humo shelter controles,7/05/2024,7:00:00,7/05/2024,17:30:00,X,"10,5",MECE ORAS,4,2024-05-07 07:00:00,2024-05-07 17:30:00,10.5
20001544,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_8X600- SAL 220-BS37050,45004457.0,,S_VA,234462,m2,pase interno de producto mov-370511,7/05/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,7/05/2024,5:31:45,,0:00:00,,0,MECE,2,2024-05-07 05:31:45,,0.0
20009952,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,VALVULA CTRL NIVEL CRUDO TSE50010,45006533.0,10044097.0,S_VA,231410,m2,falla visor nivel crudo,19/10/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,obstruccion por parafina en lg,6/05/2024,7:00:00,6/05/2024,9:30:00,X,"2,5",MECE ORAS,2,2024-05-06 07:00:00,2024-05-06 09:30:00,2.5
20023431,EPO,OC-EST-EPO-SALV-CPAV,CONEXIÓN ALIVIO,TUBERIA ALIVIO DESPACHO,45006078.0,10045541.0,I_PI,233070,m2,limpieza de filtro  transferencia tr-301,28/08/2023,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,6/05/2024,7:00:00,6/05/2024,17:00:00,X,10,MECE ORAS,2,2024-05-06 07:00:00,2024-05-06 17:00:00,10.0
20014298,CQO,OC-EST-CQO-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #2 SHELTER BT,42004349.0,10046544.0,U_AI,234175,m2,serpent evapo fuga und compre #2 she vfd,22/03/2024,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,serpent evapo fuga und compre #2 she vfd,6/05/2024,7:30:00,7/05/2024,11:00:00,X,"27,5",MECE ORAS,2,2024-05-06 07:30:00,2024-05-07 11:00:00,
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10046705.0,R_ST,234432,m2,falla disparo turb 20 termopares adyacen,28/04/2024,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-ST,ERO2,Salida por Oscilación de Frencuencia,,1,,falla disparo turb 20 termopares adyacen,6/05/2024,8:00:00,6/05/2024,16:00:00,X,8,MECE ORAS,3,2024-05-06 08:00:00,2024-05-06 16:00:00,8.0
20004700,CVA,OC-TER-CVA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV PRES AIR TUBERIA BPC,45005575.0,10046750.0,S_VS,234458,m2,recalibración y mantenimiento psv-200047,6/05/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,recalibración y mantenimiento psv-200047,6/05/2024,8:00:00,6/05/2024,10:00:00,X,2,MECE ORAS,4,2024-05-06 08:00:00,2024-05-06 10:00:00,2.0
20018448,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,FILTRO CRUDO ENTRADA CCS52300,,10045610.0,I_FS,233077,m2,motor bomba posfiltracion 2 no funciona.,29/08/2023,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-FS,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,motor bomba posfiltracion 2 no funciona.,3/05/2024,10:00:00,3/05/2024,11:00:00,X,1,MECE ORAS,1,2024-05-03 10:00:00,2024-05-03 11:00:00,1.0
20011092,CUS,OC-EST-DES-AELE-VF,VARIADORES FRECUENCIA,ARRANCADOR SUAVE BT20040,42005484.0,10046733.0,E_FC,234446,m2,falla celda b#4 descargadero,30/04/2024,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-FC,OHE1,Alta temperatura,C310,1,Operación Fuera de parámetros,vfd de celda en falla,3/05/2024,7:00:00,3/05/2024,12:00:00,X,5,MECE ORAS,2,2024-05-03 07:00:00,2024-05-03 12:00:00,5.0
20022362,CUS,OC-EST-CUS-PREC-LI,LÍNEA DE RECIBO,LINEA ENTRD CUPIAGUA,45006648.0,10044413.0,I_PI,231653,m2,falla fi 5076,1/12/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla fi 5076,2/05/2024,10:30:00,2/05/2024,12:00:00,X,"1,5",MECE ORAS,2,2024-05-02 10:30:00,2024-05-02 12:00:00,1.5
20023621,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10046718.0,R_MS,234417,m2,falla centrifuga a ce-52200,24/04/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,falla centrifuga a ce-52200,2/05/2024,7:00:00,2/05/2024,17:20:00,X,"10,33",MECE ORAS,1,2024-05-02 07:00:00,2024-05-02 17:20:00,10.33
20005064,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150-ENT 710-MU120,45005215.0,10046735.0,S_VA,234430,m2,mov 120108 presenta falla en comando rem,27/04/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C540,1,Causa Desconocida,mov 120108 presenta falla en comando rem,2/05/2024,7:00:00,2/05/2024,17:30:00,X,"10,5",MECE ORAS,2,2024-05-02 07:00:00,2024-05-02 17:30:00,10.5
20018451,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VASIJA TRAMPA TANQUE LODOS CCS52300,45006366.0,10046714.0,I_VE,234431,m2,falla valvula descarga alfa laval-52300,27/04/2024,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla valvula descarga alfa laval-52300,2/05/2024,7:00:00,2/05/2024,17:00:00,X,10,MECE ORAS,2,2024-05-02 07:00:00,2024-05-02 17:00:00,10.0
20018412,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54008,,10046754.0,R_CO,234450,m2,alta temperatura compresor co-54008,30/04/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,alta temperatura compresor co-54008,2/05/2024,7:00:00,2/05/2024,10:00:00,X,3,MECE ORAS,1,2024-05-02 07:00:00,2024-05-02 10:00:00,3.0
20018413,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,MOTOR COMBUST COMPRESOR CO-54008,,10046737.0,R_CE,234398,m2,falla sincronismos comperesores,21/04/2024,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-R-CE,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,falla sincronismos,30/04/2024,9:00:00,30/04/2024,11:00:00,X,2,MECE ORAS,1,2024-04-30 09:00:00,2024-04-30 11:00:00,2.0
20023731,EPO,OC-EST-EPO-AELE-BTBPC,BAJA TENSIÓN BOMBAS PRINCIPALES,CENTRO CONTROL MOTORES 42000 REPO,42005353.0,10046571.0,E_MC,234232,m2,falla aire acondicionado ccm fase 0 y 1,29/03/2024,PO-E-120,Sub. Misceláneos,E124,Calentadores,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,29/04/2024,7:00:00,30/04/2024,12:00:00,X,29,MECE ORAS,3,2024-04-29 07:00:00,2024-04-30 12:00:00,
20002894,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC TRAMPAS CENIT,45006437.0,10046666.0,U_OC,234370,m2,falla succion bomba face cero,17/04/2024,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,falla succion bomba face cero,29/04/2024,9:00:00,30/04/2024,19:00:00,X,34,MECE ORAS,2,2024-04-29 09:00:00,2024-04-30 19:00:00,
20002894,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC TRAMPAS CENIT,45006437.0,10046688.0,U_OC,234396,m2,fallaaranquebombaswitch ll sumiderofase0,21/04/2024,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,tapado el filtro de la succión,29/04/2024,7:00:00,29/04/2024,10:00:00,X,3,MECE ORAS,2,2024-04-29 07:00:00,2024-04-29 10:00:00,3.0
20016309,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003347.0,10046704.0,R_ST,234427,m2,fuga de gases caliente tg10,26/04/2024,PO-R-060,Sub. Escape,R062,Conductos,SA-R-ST,SER1,Piezas Mecánicas Sueltas,,1,,fuga de gases caliente tg10,29/04/2024,8:00:00,29/04/2024,17:00:00,,0,MECE ORAS,3,2024-04-29 08:00:00,2024-04-29 17:00:00,0.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10046734.0,Z_XXXX,234433,m2,falla a.a cuarto control descargadero,28/04/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,desgue de aa con taponamiento,29/04/2024,14:30:00,29/04/2024,17:30:00,X,3,MECE ORAS,1,2024-04-29 14:30:00,2024-04-29 17:30:00,3.0
20014301,CQO,OC-EST-CQO-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #1 SHELTER VFD,42004357.0,10046709.0,U_AI,234440,m2,fuga serpentin de evaporadora,29/04/2024,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-I-HE,ELU2,Fuga ext. Refrig/Agua - Fluido Utilit.,,0,,nan,29/04/2024,9:01:56,,0:00:00,X,0,MECE ORAS,2,2024-04-29 09:01:56,,0.0
20023217,CQO,OC-EST-CQO-AAGU-RS,AGUA RESIDUAL,MOTOR ELECT PLANT TRATAM RESI,,10046731.0,R_EM,234441,m2,falla motor blower ptar,29/04/2024,PO-R-070,Sub. Adminisión Aire,R070,Enfriador aire,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,deterioro motor blower,29/04/2024,7:00:00,29/04/2024,14:00:00,X,7,MECE ORAS,1,2024-04-29 07:00:00,2024-04-29 14:00:00,7.0
20010439,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TANQUE CRUDO TC52080,45006359.0,10046740.0,I_TA,234445,m2,goteo crudo cheque de tc-52080,29/04/2024,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/04/2024,22:39:14,29/04/2024,23:00:00,,0,MECE ORAS,2,2024-04-29 22:39:14,2024-04-29 23:00:00,0.0
20021383,GRA,OC-EST-GRA-UENF-PQVF,AIRES PAQUETE SHELTER VFD,DAMPER CORTA FUEGO MOTORIZA 24 VAC,,10046728.0,Z_XXXX,234436,m2,cambiar fusible damper pq 3 a/acond vfd,29/04/2024,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar fusible damper pq 3 a/acond vfd,29/04/2024,7:30:00,29/04/2024,11:00:00,X,"3,5",MECE ORAS,1,2024-04-29 07:30:00,2024-04-29 11:00:00,3.5
20014301,CQO,OC-EST-CQO-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #1 SHELTER VFD,42004357.0,10043008.0,U_AI,229988,m2,falla unidad compresora #2 pqt a vfd,25/11/2021,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla unidad compresora #2 pqt a vfd,26/04/2024,8:00:00,26/04/2024,12:00:00,X,4,MECE ORAS,2,2024-04-26 08:00:00,2024-04-26 12:00:00,4.0
20005861,CCA,OC-EST-CCA-ALIV-DA21023,LINEA CABEZAL DESCARGA REINYECCION CCA,VALVULA MOV_6x150-LDS LIN 720-CAB DESCR,,10046180.0,S_VA,233794,m2,falla mov-550100,3/01/2024,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla mov-550100,26/04/2024,7:30:00,26/04/2024,8:30:00,,0,MECE ORAS,4,2024-04-26 07:30:00,2024-04-26 08:30:00,0.0
20005491,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL TRIGENO P-PSV-810014B,,10046495.0,Z_XXXX,234161,m2,fuga de nitrógeno 810014b,21/03/2024,CBIN,Tablero de control Instrumentacion,480,Tubing y accesorios,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,fuga de nitrógeno 810014b,26/04/2024,7:00:00,26/04/2024,12:00:00,X,5,MECE ORAS,1,2024-04-26 07:00:00,2024-04-26 12:00:00,5.0
20005983,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_24x900-SAL720-TG-22000,45005071.0,10046681.0,S_VA,234206,m2,falla valvula manual by-pass mov 220011,25/03/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla valvula manual by-pass mov 220011,26/04/2024,8:00:00,26/04/2024,9:00:00,,0,MECE ORAS,4,2024-04-26 08:00:00,2024-04-26 09:00:00,0.0
20005869,CCA,OC-EST-CCA-PREC-FL22010,BRAZO PREFILTRACION TFL-22010,VALVULA MOV_24x600-SAL 720-FL22010,45004895.0,10046679.0,S_VA,234258,m2,falla válvula mov-220103 prrfiltra,1/04/2024,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla válvula mov-220103,26/04/2024,7:00:00,26/04/2024,8:00:00,X,1,MECE ORAS,2,2024-04-26 07:00:00,2024-04-26 08:00:00,1.0
20023460,EPO,OC-EST-EPO-AGEN-BTSIEMENS,BAJA TENSIÓN GENERACION SIEMENS,TABLERO CTRL ILUMIN EXTSWG20900,42004148.0,10046271.0,E_EP,233896,m2,falla alumbrado cep baja tension princip,25/01/2024,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,10 bombillas no funcionan,25/04/2024,7:00:00,25/04/2024,14:00:00,X,7,MECE ORAS,2,2024-04-25 07:00:00,2024-04-25 14:00:00,7.0
20006439,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,LDS VALVULA SHUTDOWN LINEA CUS,45004086.0,10046438.0,S_VS,234099,m2,falla esdv-5063,9/03/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VS,LOE1,Ausencia de energia,C340,1,Desgaste normal del equipo,responde al comando,25/04/2024,13:30:00,25/04/2024,15:30:00,X,2,MECE ORAS,4,2024-04-25 13:30:00,2024-04-25 15:30:00,2.0
20005346,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR ELECT 10 0.48kV,45005739.0,10046698.0,R_EG,234418,m2,recobro repuestos generador bicentenario,25/04/2024,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,25/04/2024,7:42:37,26/04/2024,0:00:00,X,"16,29",MECE ORAS,3,2024-04-25 07:42:37,2024-04-26 00:00:00,
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,45005497.0,10046703.0,S_IN,234420,m2,perdida aceite tomamuestras 36000,25/04/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,25/04/2024,10:38:51,,0:00:00,X,0,MECE ORAS,2,2024-04-25 10:38:51,,0.0
20016922,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,BOMBA CENTRI #1 CONTRAINCENDIO DIESEL,42004445.0,10045308.0,S_FE,232804,m2,cambiar tarjeta de control bomba scin,8/07/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,cambiar tarjeta de control bomba scin,24/04/2024,14:00:00,24/04/2024,18:00:00,X,4,MECE ORAS,4,2024-04-24 14:00:00,2024-04-24 18:00:00,4.0
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10046398.0,R_ST,234038,m2,disparo turb. ge-22010 por banda 1 dinam,24/02/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,1,,disparo turb. ge-22010 por banda 1 dinam,24/04/2024,8:00:00,24/04/2024,12:00:00,X,4,MECE ORAS,3,2024-04-24 08:00:00,2024-04-24 12:00:00,4.0
20002876,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC AA BOOSTER,45002789.0,10046486.0,U_OC,234135,m2,sumidero tu59300 falla transmisor nivel,16/03/2024,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,sumidero tu59300 falla transmisor nivel,24/04/2024,7:00:00,25/04/2024,17:00:00,X,34,MECE ORAS,2,2024-04-24 07:00:00,2024-04-25 17:00:00,
20001691,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,TRANSMISOR TEMPERATURA BRAZO MED 80,,10046671.0,S_IN,234375,m2,desviacion temperatura tt-3680,17/04/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,descalibración del canal analogico,24/04/2024,7:00:00,24/04/2024,9:00:00,X,2,MECE ORAS,2,2024-04-24 07:00:00,2024-04-24 09:00:00,2.0
20020088,CVA,OC-TER-CVA-AGEN-GE44010,GENERADOR AUXILIAR DICOV,GENERADOR GE44010,42005170.0,10046736.0,R_EG,234392,m2,bajo nivel aceite generador area tks 73,20/04/2024,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-EG,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,bajo nivel aceite generador area tks 73,24/04/2024,7:00:00,24/04/2024,10:00:00,X,3,MECE ORAS,1,2024-04-24 07:00:00,2024-04-24 10:00:00,3.0
20021513,PAE,OC-EST-PAE-SCTR-TEL,SISTEMA DE TELECOMUNICACION,UPS #2 10 KVA SHELTER SIS COMUNIC,42004669.0,10046687.0,E_UP,234413,m2,falla ups-02 shelter comunicaciones,24/04/2024,PO-E-060,Sub. Bus DC,E062,Circuitos de Carga,SA-E-UP,LOR1,Falla de bypass/inversor,C340,1,Desgaste normal del equipo,falla ups-02 shelter comunicaciones,24/04/2024,6:57:38,24/04/2024,17:30:00,X,"10,54",MECE ORAS,2,2024-04-24 06:57:38,2024-04-24 17:30:00,
20001418,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,TRAMPA DESPACHO VASCONIA,45004599.0,10046730.0,I_VE,234416,m2,daño de rodamientos en barra de ancla,24/04/2024,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/04/2024,14:30:28,24/04/2024,14:30:28,X,0,MECE ORAS,2,2024-04-24 14:30:28,2024-04-24 14:30:28,0.0
20016405,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA AGUA ENFRIA RADIADOR HT GE-20,,10045034.0,Z_XXXX,232470,m2,realizar mtto y cambiar sello mecanico,7/05/2023,PUCE,Bomba Centrifuga,387,Sello L.A,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,realizar mtto y cambiar sello mecanico,23/04/2024,10:00:00,23/04/2024,12:00:00,X,2,MECE ORAS,1,2024-04-23 10:00:00,2024-04-23 12:00:00,2.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,10046414.0,I_TA,234003,m2,pase de agua en valvula camara 2 tk 7311,15/02/2024,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,pase de agua en valvula camara 2 tk 7311,23/04/2024,13:00:00,23/04/2024,17:20:00,X,"4,33",MECE ORAS,3,2024-04-23 13:00:00,2024-04-23 17:20:00,4.33
20023190,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA CENTRI #2 TANQUE ACUMU AGUA USO,42004516.0,10045558.0,R_PU,233100,m2,cambio rodamientos y sello bom 2 tanq ac,1/09/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vida útil del sello,22/04/2024,7:00:00,22/04/2024,12:00:00,X,5,MECE ORAS,1,2024-04-22 07:00:00,2024-04-22 12:00:00,5.0
20016473,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA COMB MODULO CIRCULACION GE-40,,10046478.0,Z_XXXX,234149,m2,bomba neumatica pp03 no drena,18/03/2024,ADNE,Actuador Neumatico,490,Unidad de mantenimiento,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,bomba neumatica pp03 no drena,22/04/2024,7:30:00,22/04/2024,10:00:00,X,"2,5",MECE ORAS,1,2024-04-22 07:30:00,2024-04-22 10:00:00,2.5
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10046676.0,R_PU,234401,m2,bahia #1 presenta alta vibracion,21/04/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,vanes desgastados,22/04/2024,7:00:00,22/04/2024,10:00:00,X,3,MECE ORAS,2,2024-04-22 07:00:00,2024-04-22 10:00:00,3.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046675.0,Z_XXXX,234400,m2,ruptura soporte de resorte bahia #2,21/04/2024,PO-E-120,Sub. Misceláneos,E125,Amortiguadores,SA-O-JF,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,resortes en mal estado,22/04/2024,10:00:00,22/04/2024,12:00:00,X,2,MECE ORAS,1,2024-04-22 10:00:00,2024-04-22 12:00:00,2.0
20001378,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,DETECTOR RASPADOR LINEA DESPACHO,,10046677.0,S_IN,234402,m2,falla de señal detector gis t. desp,22/04/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,3,1,Falta de material,n/a se atendera bajo la om 10045498,22/04/2024,0:47:57,22/04/2024,0:47:57,,0,MECE ORAS,1,2024-04-22 00:47:57,2024-04-22 00:47:57,0.0
20025937,CQO,OC-EST-CQO-AGEN-GE22070,GENERADOR AUXILIAR 70,GENERADOR AUX 480V GE-22070,,10046614.0,R_EG,234300,m2,equipo generador 70 sin breaker,5/04/2024,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,equipo generador 70 sin breaker,20/04/2024,7:00:00,22/04/2024,14:00:00,X,55,MECE ORAS,2,2024-04-20 07:00:00,2024-04-22 14:00:00,
20005387,CVA,OC-TER-CVA-PREC-FL24010,BRAZO DE FILTRACIÓN RECIBO FL24010,FILTRO TFL24010,42002497.0,10046673.0,I_FS,234394,m2,goteo en filtro brazo #1 de prefiltrado,20/04/2024,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/04/2024,7:48:32,,0:00:00,X,0,METR ORAS,1,2024-04-20 07:48:32,,0.0
20001598,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,TRANSMISOR PRES BRAZO MED BE3620,,10046670.0,S_IN,234373,m2,falla de lectura erronea pt-3620,17/04/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,descalibración del canal analogico,19/04/2024,10:00:00,19/04/2024,12:00:00,X,2,MECE ORAS,2,2024-04-19 10:00:00,2024-04-19 12:00:00,2.0
20001646,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,TRANSMISOR PRES BRAZO MED 50,,10046669.0,S_IN,234372,m2,falla de lectura erronea pt-3650,17/04/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,descalibración del canal analogico,19/04/2024,8:00:00,19/04/2024,10:00:00,X,2,MECE ORAS,2,2024-04-19 08:00:00,2024-04-19 10:00:00,2.0
20002105,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,SAAB RADAR TANQUE TP303,42005219.0,10046661.0,S_CL,234384,m2,falla radar tp-303,18/04/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,reinicio a tarjeta,18/04/2024,7:00:00,18/04/2024,10:00:00,X,3,MECE ORAS,4,2024-04-18 07:00:00,2024-04-18 10:00:00,3.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10046662.0,R_PU,234385,m2,falla bomba pulmón sumidero api,18/04/2024,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,bomba pulmón,18/04/2024,13:00:00,18/04/2024,17:20:00,X,"4,33",MECE ORAS,2,2024-04-18 13:00:00,2024-04-18 17:20:00,4.33
20010367,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54007,45002722.0,10046664.0,R_CO,234383,m2,falla solenoide compresor-54007,18/04/2024,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla solenoide compresor-54007,18/04/2024,11:04:11,18/04/2024,12:00:00,,0,MECE ORAS,1,2024-04-18 11:04:11,2024-04-18 12:00:00,0.0
20016419,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA COMB MODULO CIRCULACION GE-20,,10046480.0,Z_XXXX,234151,m2,bomba neumatica pp03 no drena,18/03/2024,ADNE,Actuador Neumatico,490,Unidad de mantenimiento,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,bomba neumatica pp03 no drena,17/04/2024,8:30:00,17/04/2024,10:00:00,X,"1,5",MECE ORAS,1,2024-04-17 08:30:00,2024-04-17 10:00:00,1.5
20016446,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA COMB MODULO CIRCULACION GE-30,,10046479.0,Z_XXXX,234150,m2,bomba neumatica pp03 no drena,18/03/2024,ADNE,Actuador Neumatico,490,Unidad de mantenimiento,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,bomba neumatica pp03 no drena,17/04/2024,7:00:00,17/04/2024,8:30:00,X,"1,5",MECE ORAS,1,2024-04-17 07:00:00,2024-04-17 08:30:00,1.5
20021095,GRA,OC-EST-GRA-SCTR-DCS,SISTEMA DE CONTROL DISTRIBUIDO,CONTROLADOR SCADA CANAL 1,42004790.0,10046562.0,S_CM,234252,m2,falla señal comu. sikam 230 she. gen.,1/04/2024,PO-S-020,Sub. Modulo de Comunicaciones,S022,Gateway / Router / Modem,SA-S-CL,ERO3,Señal errática,,1,,falla señal comu. sikam 230 she. gen.,17/04/2024,8:30:00,17/04/2024,10:30:00,X,2,MECE ORAS,4,2024-04-17 08:30:00,2024-04-17 10:30:00,2.0
20015515,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,VASIJA SEP SECADOR AIRE 54030,42005337.0,10046295.0,I_VE,233911,m2,falla val autodrenaje torres scd 30 y 40,29/01/2024,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,ELP1,Fuga externa de aire - Fluido de Proceso,,1,,falla val autodrenaje torres scd 30 y 40,16/04/2024,7:00:00,17/04/2024,17:00:00,X,34,MECE ORAS,1,2024-04-16 07:00:00,2024-04-17 17:00:00,
20016922,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,BOMBA CENTRI #1 CONTRAINCENDIO DIESEL,42004445.0,10046643.0,S_FE,234350,m2,cambiar sensor velocidad magnetico,14/04/2024,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,cambiar sensor velocidad magnetico,16/04/2024,8:00:00,16/04/2024,11:00:00,X,3,MECE ORAS,4,2024-04-16 08:00:00,2024-04-16 11:00:00,3.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10046678.0,R_PU,234360,m2,humedecimiento junta flexible b#4,16/04/2024,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,junta flexible desgastada por uso,16/04/2024,17:30:00,16/04/2024,21:00:00,X,"3,5",MECE ORAS,2,2024-04-16 17:30:00,2024-04-16 21:00:00,3.5
20019958,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,VALVULA CTRL PRES A RECIBO ARAGUANEY,42004079.0,10045808.0,S_VA,233391,m2,falla de control por alarmas en valvula,29/10/2023,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,verificacion de recorrido apertura y cie,15/04/2024,7:00:00,15/04/2024,9:00:00,X,2,MECE ORAS,2,2024-04-15 07:00:00,2024-04-15 09:00:00,2.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10046596.0,S_IN,234255,m2,goteo crudo en toma muestras altos,1/04/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,empaquetadura interna del tomamuestras,15/04/2024,7:00:00,16/04/2024,17:00:00,X,34,MECE ORAS,2,2024-04-15 07:00:00,2024-04-16 17:00:00,
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10045180.0,R_ST,232599,m2,cambio baterias respald config plc s7,31/05/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,cambio baterias respald config plc s7,12/04/2024,7:00:00,13/04/2024,17:00:00,,0,MECE ORAS,3,2024-04-12 07:00:00,2024-04-13 17:00:00,0.0
20021083,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,42004831.0,10046461.0,R_EG,234118,m2,falla permisivo  disyuntor gen. tge-20,12/03/2024,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla permisivo  disyuntor gen. tge-20,12/04/2024,8:00:00,12/04/2024,17:00:00,X,9,MECE ORAS,3,2024-04-12 08:00:00,2024-04-12 17:00:00,9.0
20010734,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,BOMBA DE LODOS ALFA LAVAS CCS-52300,,10046621.0,R_PU,234317,m2,bomba wilden lodos alfa laval fuga crudo,8/04/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,bomba wilden lodos alfa laval fuga crudo,12/04/2024,7:00:00,16/04/2024,17:30:00,X,"106,5",MECE ORAS,1,2024-04-12 07:00:00,2024-04-16 17:30:00,
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,,R_PU,234331,m2,humedecimiento sello l.a bomba b#4,12/04/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/04/2024,4:57:00,12/04/2024,5:00:00,X,"0,05",MECE,2,2024-04-12 04:57:00,2024-04-12 05:00:00,0.05
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,42005473.0,10046632.0,R_PU,234330,m2,humedecimiento sello l.a bomba b#7,12/04/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste de sello mecanico,12/04/2024,11:30:00,12/04/2024,15:30:00,X,4,MECE ORAS,2,2024-04-12 11:30:00,2024-04-12 15:30:00,4.0
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,20183296.0,S_IN,234342,m2,revisar probador pr-3010 ms-3600,12/04/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,12/04/2024,17:32:45,,0:00:00,X,0,MECE ORAS,2,2024-04-12 17:32:45,,0.0
20002584,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,VALVULA MOV_36x150-LDS SAL920-TP301,,70018006.0,S_VA,234323,m2,atascamiento mov-301004 tp-301,11/04/2024,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,11/04/2024,2:28:04,,0:00:00,X,0,MECE ORAS,4,2024-04-11 02:28:04,,0.0
20005775,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION TALLER MAQUINAS,,10046795.0,Z_XXXX,234511,m2,falla aa bodega taller,14/05/2024,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-R-BL,ELP4,Fuga externa de Agua -Fluido de Proceso,C310,1,Operación Fuera de parámetros,goteo,11/04/2024,8:00:00,11/04/2024,15:00:00,X,7,MECE ORAS,1,2024-04-11 08:00:00,2024-04-11 15:00:00,7.0
20021110,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER CONTROLES,42004773.0,10044870.0,S_FE,230764,m2,cambiar luz estroboscopica controles,13/06/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,cambiar luz estroboscopica controles,10/04/2024,13:00:00,10/04/2024,17:30:00,X,"4,5",MECE ORAS,3,2024-04-10 13:00:00,2024-04-10 17:30:00,4.5
