equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20021115,GRA,OC-EST-GRA-SCIN-DT,SISTEMA DETECCION GRANJITA,SISTEMA DETECCION TALLER/BODEG BOMB,42004801.0,10045737.0,S_FE,233189,m2,alarma averiada sist contra incend bodeg,18/09/2023,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,alarma averiada sist contra incend bodeg,10/04/2024,7:00:00,10/04/2024,11:30:00,X,"4,5",MECE ORAS,4,2024-04-10 07:00:00,2024-04-10 11:30:00,4.5
20024250,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA B TK12030,42005804.0,10046619.0,S_VA,234322,m2,rehabilitar actuador de la mov-410109,10/04/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,10/04/2024,18:28:41,10/04/2024,19:00:00,,0,MECE ORAS,2,2024-04-10 18:28:41,2024-04-10 19:00:00,0.0
20005354,CVA,OC-TER-CVA-AGEN-GE22030,GENERADOR AUXILIAR 30,GENERADOR 30 0.48kV,45005743.0,10046618.0,R_EG,234321,m2,falla de generador 30,10/04/2024,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,diesel contaminado,10/04/2024,16:10:33,20/04/2024,12:00:00,,0,MECE ORAS,3,2024-04-10 16:10:33,2024-04-20 12:00:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10045477.0,R_ST,233017,m2,humedecimiento de aceite turbina 30,16/08/2023,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-R-ST,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,humedecimiento de aceite turbina 30,9/04/2024,8:00:00,9/04/2024,10:00:00,,0,MECE ORAS,3,2024-04-09 08:00:00,2024-04-09 10:00:00,0.0
20015628,EPO,OC-EST-EPO-AGEN-MTGEN,MEDIA TENSIÓN GENERACIÓN,CELDA MT ENTRADA 2 SGT-400-L08,,10046407.0,E_SG,234041,m2,falla de cierre interruptor l08 swg20600,26/02/2024,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-SG,AIR1,"Falsa alarma, indic. defectuosa de inst.",,1,,falla de cierre interruptor l08 swg20600,9/04/2024,8:00:00,9/04/2024,10:00:00,,0,MECE ORAS,1,2024-04-09 08:00:00,2024-04-09 10:00:00,0.0
20014391,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,CALDERA DE ACEITE TERMICO,,10046552.0,Z_XXXX,234235,m2,leak oil pump no despalza producto,29/03/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,C340,1,Desgaste normal del equipo,leak oil pump no despalza producto,9/04/2024,7:00:00,9/04/2024,10:00:00,X,3,MECE ORAS,1,2024-04-09 07:00:00,2024-04-09 10:00:00,3.0
20016984,CQO,OC-EST-CQO-ACOM-PP,PRE PRESION,BOMBA CENTRI FUGAS,42004478.0,10046553.0,R_PU,234236,m2,leak oil pump no despalza product gen 20,29/03/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,leak oil pump no despalza product gen 20,9/04/2024,11:00:00,9/04/2024,17:00:00,X,6,MECE ORAS,2,2024-04-09 11:00:00,2024-04-09 17:00:00,6.0
20010902,CUS,OC-EST-DES-SALV-TE,ALIVIO TEMPERATURA,VALVULA SEG ALIV TERM BRAZO 10,,10046611.0,S_VS,234302,m2,fisura en codo valvula alivio bahia 1,5/04/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/04/2024,8:00:00,9/04/2024,17:00:00,X,9,MECE ORAS,4,2024-04-09 08:00:00,2024-04-09 17:00:00,9.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,42005473.0,10046613.0,R_PU,234310,m2,baja eficiencia y alta vibración b#7,7/04/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,alabes presentan desgaste,9/04/2024,7:00:00,9/04/2024,12:00:00,X,5,MECE ORAS,2,2024-04-09 07:00:00,2024-04-09 12:00:00,5.0
20004243,MRF,OC-EST-MRF-PREC-FL30A,BRAZO DE FILTRACIÓN RECIBO FL30,VALVULA MOV_20X600- ENT 930-FL30A,45004729.0,10046644.0,S_VA,234318,m2,mov 220303 del filtro tfl 22030,9/04/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,mov 220303 del filtro tfl 22030,9/04/2024,13:30:00,9/04/2024,17:30:00,X,4,MECE ORAS,2,2024-04-09 13:30:00,2024-04-09 17:30:00,4.0
20015246,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #2 SHELTER BT,42004709.0,10045770.0,U_AI,233346,m2,compresor averido pqte2 aacon shelter bt,20/10/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,compresor averidado,8/04/2024,7:30:00,8/04/2024,17:00:00,X,"9,5",MECE ORAS,2,2024-04-08 07:30:00,2024-04-08 17:00:00,9.5
20007566,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,ACTUADOR FV-360107 DE MS-36010,,10046603.0,Z_XXXX,234293,m2,falla operacion remota fcv 360107,4/04/2024,VLCV,Válvula de Control,138,Cuerpo,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,C340,1,Desgaste normal del equipo,falla operacion remota fcv 360107,8/04/2024,8:00:00,8/04/2024,10:00:00,X,2,MECE ORAS,1,2024-04-08 08:00:00,2024-04-08 10:00:00,2.0
20010016,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA CTROL PRES ENTRADA TCC402,,70017391.0,S_VA,234316,m2,válvula recibo crudo combustible fuga,8/04/2024,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,8/04/2024,20:14:01,,0:00:00,X,0,MECE ORAS,2,2024-04-08 20:14:01,,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10046615.0,R_CE,234312,m2,reparar culatas (3) gen 22010,7/04/2024,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-R-CE,OHE1,Alta temperatura,,0,,nan,7/04/2024,10:23:21,,0:00:00,X,0,METR ORAS,3,2024-04-07 10:23:21,,0.0
20003001,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VALVULA SEG LDS SHUTDOWN LIN C.COMB,,10046722.0,S_VS,234306,m2,"goteo crudo v/v 4""x150 sist. recibo diet",6/04/2024,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/04/2024,16:38:21,,0:00:00,X,0,METR ORAS,4,2024-04-06 16:38:21,,0.0
20023506,EPO,OC-EST-EPO-UENF-PQ20900,PAQUETE DE ENFRIAMIENTO SWG-20900,AIRE AC SPLIT/VENT PQTE A SWG20900,42004259.0,10045348.0,U_AI,232871,m2,falla aire acond. suwgear baja tension,23/07/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,compresora se encuentra aterrizada,5/04/2024,7:00:00,5/04/2024,17:00:00,X,10,MECE ORAS,2,2024-04-05 07:00:00,2024-04-05 17:00:00,10.0
20002894,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC TRAMPAS CENIT,45006437.0,10046297.0,U_OC,233907,m2,falla switch alto sumidero face cero,28/01/2024,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,switch de alto nivel activando,5/04/2024,7:00:00,5/04/2024,12:00:00,X,5,MECE ORAS,2,2024-04-05 07:00:00,2024-04-05 12:00:00,5.0
20016984,CQO,OC-EST-CQO-ACOM-PP,PRE PRESION,BOMBA CENTRI FUGAS,42004478.0,10046554.0,R_PU,234237,m2,leak oil pump no despalza product gen 30,29/03/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,leak oil pump no despalza product gen 30,4/04/2024,11:00:00,4/04/2024,17:00:00,X,6,MECE ORAS,2,2024-04-04 11:00:00,2024-04-04 17:00:00,6.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10046593.0,S_IN,234283,m2,probador 38000 falla t° excedida,3/04/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,falla de probador,4/04/2024,8:00:00,4/04/2024,10:00:00,X,2,MECE ORAS,2,2024-04-04 08:00:00,2024-04-04 10:00:00,2.0
20007850,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,ACTUADOR MOV-830006 DE TG-83000,,10046609.0,Z_XXXX,234292,m2,falla de cierre valvula mov- 830006,4/04/2024,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C310,1,Operación Fuera de parámetros,calibración tope de cierre y apertura,4/04/2024,18:30:00,4/04/2024,21:00:00,X,"2,5",MECE ORAS,1,2024-04-04 18:30:00,2024-04-04 21:00:00,2.5
20022672,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,TABLERO ELECT GENERADOR BLACK START #2,,10046588.0,E_EP,234285,m2,falla breaker generador 60,3/04/2024,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla breaker generador 60,3/04/2024,17:00:00,3/04/2024,18:00:00,X,1,MECE ORAS,2,2024-04-03 17:00:00,2024-04-03 18:00:00,1.0
20015247,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #3 SHELTER BT,42004710.0,10043069.0,U_AI,230090,m2,cambiar motor de ventilador pq 3 bt,6/01/2022,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cambiar motor de ventilador pq 3 bt,2/04/2024,8:00:00,2/04/2024,15:30:00,X,"7,5",MECE ORAS,2,2024-04-02 08:00:00,2024-04-02 15:30:00,7.5
20005891,CCA,OC-EST-CCA-PREC-CRSV,CROSSOVER BIDIRECCIONAL OCENSA-ODC A CVA,"VALVULA COMP LINEA RECIBO 24"" 010",45004985.0,10044214.0,S_VM,231471,m2,goteo leve humedecimiento gtvda802,1/11/2022,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,goteo leve humedecimiento gtvda802,2/04/2024,7:00:00,10/04/2024,17:00:00,X,202,MECE ORAS,1,2024-04-02 07:00:00,2024-04-10 17:00:00,
20014294,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #2 SHELTER MT,42004356.0,10046575.0,U_AI,234254,m2,falla en correa y control,1/04/2024,PO-R-010,Sub. Transmisión,R012,Correa / Polea,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,correa con ruptura y falla de control,2/04/2024,7:00:00,2/04/2024,9:00:00,X,2,MECE ORAS,2,2024-04-02 07:00:00,2024-04-02 09:00:00,2.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,42005485.0,10046578.0,R_PU,234253,m2,humedecimiento junta flexible b#3,1/04/2024,PO-R-150,Sub. Misceláneos,R150,Junta Bridada,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,junta flexible desgastada por uso,2/04/2024,14:30:00,2/04/2024,17:30:00,X,3,MECE ORAS,2,2024-04-02 14:30:00,2024-04-02 17:30:00,3.0
20005510,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-240108C,,10046385.0,Z_XXXX,234267,m2,fuga de nitrógeno panel pdv 240108c,2/04/2024,OFBN,Banco de nitrogeno,352,racor,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,2/04/2024,7:44:01,,0:00:00,X,0,MECE ORAS,1,2024-04-02 07:44:01,,0.0
20023621,EPO,OC-EST-EPO-ACOM-SEII,SEPARADOR CRUDO PRINCIPAL FASE II,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10046595.0,R_MS,234265,m2,centrifuga ayb alta corriente separacion,2/04/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-MS,LOO2,Salida por Baja Presión de Descarga,C340,1,Desgaste normal del equipo,falta de agua por mangueras rotas,2/04/2024,7:00:00,16/04/2024,17:00:00,X,346,MECE ORAS,1,2024-04-02 07:00:00,2024-04-16 17:00:00,
20011034,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,MEDIDOR FLUJO BRAZO 60,42005454.0,10046517.0,S_IN,233999,m2,desviación de medición brazo #6,15/02/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,desviacion en la medición,1/04/2024,7:00:00,31/10/2024,15:30:00,,0,MECE ORAS,3,2024-04-01 07:00:00,2024-10-31 15:30:00,0.0
20021953,MRF,OC-EST-MRF-PREC-FL40,BRAZO DE FILTRACIÓN RECIBO FL40,TUBERIA ENTRADA FILBRA40,,10046543.0,I_PI,234209,m2,tfl-22040 presenta pase x válvulas,25/03/2024,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,tfl-22040 presenta pase x válvulas,1/04/2024,13:30:00,1/04/2024,17:30:00,X,4,MECE ORAS,2,2024-04-01 13:30:00,2024-04-01 17:30:00,4.0
20017056,CQO,OC-EST-CQO-ALOC-IZ,IZAJE,PUENTE GRUA MANU MONOVIGA,,10046560.0,I_CR,234249,m2,se visualiza corto electrico puente grua,31/03/2024,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-I-CR,SLP1,"Falla mec. Cable (Quiebre, rotura, etc)",C310,1,Operación Fuera de parámetros,se visualiza corto electrico puente grua,1/04/2024,7:00:00,1/04/2024,9:00:00,X,2,MECE MIMP ORAS,1,2024-04-01 07:00:00,2024-04-01 09:00:00,2.0
20019486,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42010,,10046680.0,S_FD,234264,m2,falla detector de gas ng-42010b,1/04/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,falla detector de gas ng-42010b,1/04/2024,10:00:00,1/04/2024,16:00:00,,0,MECE ORAS,4,2024-04-01 10:00:00,2024-04-01 16:00:00,0.0
20004865,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,VALVULA MOV_30x150-SAL 710-TK7312,45005323.0,10046192.0,S_VA,234260,m2,falla estado mov 122 tk 73,1/04/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,1/04/2024,13:46:26,,0:00:00,X,0,METR ORAS,2,2024-04-01 13:46:26,,0.0
20007562,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-820001 DETRAMPA DE SALIDA,,90004987.0,Z_XXXX,234261,m2,falla mov 820001,1/04/2024,VLGA,Válvula Esclusa o Compuerta,532,Volante,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,1/04/2024,14:01:28,,0:00:00,X,0,MECE ORAS,1,2024-04-01 14:01:28,,0.0
20015760,PAE,OC-EST-PAE-AAGU-POSP,SISTEMA DE AGUA DE SERVICIO,TABLERO ELECT PAQUETE AGUA SERVICIO,42004641.0,10046577.0,E_EP,234259,m2,falla bomba sumergible api,1/04/2024,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-PU,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,falla bomba sumergible api,1/04/2024,7:00:00,1/04/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-04-01 07:00:00,2024-04-01 17:30:00,10.5
20024149,CQO,OC-EST-CQO-AGEN-GE22070,GENERADOR AUXILIAR 70,GENERADOR ELECT AUXILIAR 70,,10046589.0,R_EG,234251,m2,falla display del tablero de control,31/03/2024,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,31/03/2024,16:09:45,,0:00:00,,0,MECE ORAS,1,2024-03-31 16:09:45,,0.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,45005842.0,10046561.0,I_MI,234250,m2,fuga crudo sello agitador 303 tp-302,31/03/2024,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,31/03/2024,15:21:33,31/03/2024,16:00:00,,0,MECE ORAS,1,2024-03-31 15:21:33,2024-03-31 16:00:00,0.0
20017056,CQO,OC-EST-CQO-ALOC-IZ,IZAJE,PUENTE GRUA MANU MONOVIGA,,10046504.0,I_CR,234186,m2,falla puente grua,23/03/2024,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-PC,FLL1,Alta Corriente,C340,1,Desgaste normal del equipo,falla puente grua,30/03/2024,7:00:00,30/03/2024,10:00:00,X,3,MECE ORAS,1,2024-03-30 07:00:00,2024-03-30 10:00:00,3.0
20017070,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI #2 DRENAJE AGUAS ACEITOSAS,42004405.0,10046548.0,R_PU,234226,m2,bomba wilden #2 no despalza producto,28/03/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,bomba wilden #2 no despalza producto,30/03/2024,10:00:00,30/03/2024,13:00:00,X,3,MECE ORAS,1,2024-03-30 10:00:00,2024-03-30 13:00:00,3.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046576.0,Z_XXXX,234239,m2,ruptura resorte escalera b#2,29/03/2024,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste de resorte por tiempo de uso,30/03/2024,8:00:00,30/03/2024,11:00:00,X,3,MECE ORAS,1,2024-03-30 08:00:00,2024-03-30 11:00:00,3.0
20022762,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER COCINA - ESTACION,42004369.0,10046559.0,Z_XXXX,234248,m2,corto electrico estufa cocina estación,31/03/2024,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,corto electrico estufa cocina estación,30/03/2024,13:00:00,30/03/2024,17:00:00,,0,MECE ORAS,1,2024-03-30 13:00:00,2024-03-30 17:00:00,0.0
20019607,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,VÁLVULA DE DILUVIO BOMBA BPC-42030,45004918.0,10046880.0,S_FE,234599,m2,falla de apertura en val. dlv -720-004,30/05/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,falla de apertura en val. dlv -720-004,30/03/2024,7:30:00,30/03/2025,17:00:00,,0,MECE ORAS,4,2024-03-30 07:30:00,2025-03-30 17:00:00,0.0
20004216,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,GENERADOR AUXILIAR 10 FII,45004849.0,10046557.0,R_EG,234224,m2,falla sincronismo generación fase ii,28/03/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,falla sincronismo generación fase ii,28/03/2024,18:00:00,28/03/2024,22:00:00,X,4,MECE ORAS,1,2024-03-28 18:00:00,2024-03-28 22:00:00,4.0
20018727,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA CTRL PRES 370001,42004867.0,20182963.0,S_VA,234227,m2,falla de control en pcv-370001,28/03/2024,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-VA,SPO1,Operación inesperada,,0,,nan,28/03/2024,14:03:44,,0:00:00,X,0,MECE ORAS,2,2024-03-28 14:03:44,,0.0
20014298,CQO,OC-EST-CQO-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #2 SHELTER BT,42004349.0,10042483.0,U_AI,229348,m2,falla ventilador aacon #2 shelter bt,5/08/2021,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla ventilador aacon #2 shelter bt,27/03/2024,13:00:00,27/03/2024,18:00:00,X,5,MECE ORAS,2,2024-03-27 13:00:00,2024-03-27 18:00:00,5.0
20000117,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45002817.0,10046956.0,I_TA,234218,m2,daño manguera de aire anillo tk-12010,27/03/2024,PO-O-050,Sub. Manguera Flotante,O050,Acoples,SA-O-RI,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,27/03/2024,2:53:11,,0:00:00,X,0,METR ORAS,3,2024-03-27 02:53:11,,0.0
20019838,LBE,OC-EST-LBE-PREG-RP21006B,REGULACION DE PRESION PV-210006B,VALVULA CTRL PRES PV-06B,45004188.0,10046549.0,Z_XXXX,234234,m2,falla posicionador valv mockveld 210006b,29/03/2024,ADNE,Actuador Neumatico,233,I/P,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,falla posicionador valv mockveld 210006b,27/03/2024,19:00:00,31/03/2024,23:00:00,X,100,MECE ORAS,3,2024-03-27 19:00:00,2024-03-31 23:00:00,
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,46000803.0,10045603.0,Z_XXXX,233132,m2,falla aire acondicionado laboratorio,10/09/2023,OCAC,Equipamiento de aire acondicionado,485,Unidad compresora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,el equipo se encontraba totalmente conge,26/03/2024,13:00:00,26/03/2024,17:00:00,X,4,MECE ORAS,1,2024-03-26 13:00:00,2024-03-26 17:00:00,4.0
20024922,EPO,OC-EST-EPO-ALOC-AM,AMBIENTAL,BASCULA DE RESIDUOS SÓLIDOS,,10046182.0,S_IN,233802,m2,falla en bascula de residuos epo,4/01/2024,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-SG,FOV1,Voltaje salida equivocado o inestable,,0,,nan,26/03/2024,8:00:00,26/03/2024,12:00:00,X,4,MECE ORAS,1,2024-03-26 08:00:00,2024-03-26 12:00:00,4.0
20001697,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MOV_8X600- MUL 220-BE3680,45004430.0,10046519.0,S_VA,234202,m2,falla mecánica mov-3682,24/03/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,pasador de piñon en mal estado,26/03/2024,15:00:00,26/03/2024,20:00:00,X,5,MECE ORAS,2,2024-03-26 15:00:00,2024-03-26 20:00:00,5.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10046501.0,R_CE,234185,m2,alta temp cilin a1 gen 22040,23/03/2024,PO-R-050,Sub. Combustión,R055,Cilindros / Camisas / Pistones,SA-R-CE,OHE1,Alta temperatura,C310,1,Operación Fuera de parámetros,alta temp cilin a1 gen 22040,25/03/2024,7:00:00,25/03/2024,18:00:00,X,11,MECE ORAS,3,2024-03-25 07:00:00,2024-03-25 18:00:00,
20018985,CCA,OC-EST-CCA-SCIN-EX,SISTEMA DE EXTINCIÓN DE FUEGO,SISTEMA EXTINCIÓN CASETA DE BOMBEO,45005036.0,10045197.0,S_FE,234208,m2,falla sistema fuego y gas bpc,25/03/2024,PO-S-090,Sub. Bombeo SCI - F G,S092,Sub. Bombeo SCI - FImpulsor G,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,25/03/2024,13:59:41,,0:00:00,X,0,MECE ORAS,4,2024-03-25 13:59:41,,0.0
20002105,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,SAAB RADAR TANQUE TP303,42005219.0,10046513.0,S_CL,234197,m2,falla en saab tp-303,24/03/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,reset al sistema,24/03/2024,9:00:00,24/03/2024,11:00:00,X,2,MECE ORAS,4,2024-03-24 09:00:00,2024-03-24 11:00:00,2.0
20018471,VSA,OC-EST-VSA-AAIR-BO,COMPRESOR AIRE,MOTOR ELECTRICO COMPRESOR DE AIRE,,10046500.0,R_EM,234178,m2,falla compresor co-50100,22/03/2024,PO-R-090,Sub. Refrigeración,R095,Tubería / Válvulas,SA-R-EM,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,requiere cambio de camisa mtto mayor,23/03/2024,8:00:00,23/03/2024,10:00:00,X,2,MECE ORAS,1,2024-03-23 08:00:00,2024-03-23 10:00:00,2.0
20007566,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,ACTUADOR FV-360107 DE MS-36010,,10046502.0,Z_XXXX,234184,m2,falla fcv-360107,23/03/2024,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-CM,FTF4,Falla de Control,,0,,nan,23/03/2024,9:19:09,,0:00:00,,0,MECE ORAS,1,2024-03-23 09:19:09,,0.0
20014303,CQO,OC-EST-CQO-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #3 SHELTER VFD,42004359.0,10042964.0,U_AI,229936,m2,falla unidad compre #3 pqe b shlter vfd,25/11/2021,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla unidad compresora pqe 3 shlter vfd,22/03/2024,7:00:00,22/03/2024,9:00:00,X,2,MECE ORAS,2,2024-03-22 07:00:00,2024-03-22 09:00:00,2.0
20014293,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,42004355.0,10043865.0,U_AI,231132,m2,cambiar rod/corr motor-blow aa paq a mt,29/08/2022,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cambiar rod/corr motor-blow aa paq a mt,22/03/2024,10:00:00,22/03/2024,12:00:00,X,2,MECE ORAS,2,2024-03-22 10:00:00,2024-03-22 12:00:00,2.0
20003349,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,SWITCH PRESION CCS52200 PSH522220,,10046011.0,S_IN,233598,m2,swich de tanque lodos de centrifuga acti,1/12/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,C340,1,Desgaste normal del equipo,suciedad en borra de crudo,22/03/2024,7:00:00,22/03/2024,9:00:00,X,2,MECE ORAS,1,2024-03-22 07:00:00,2024-03-22 09:00:00,2.0
20016446,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA COMB MODULO CIRCULACION GE-30,,10046347.0,Z_XXXX,233964,m2,revisar solenoide valvula av05,8/02/2024,VLSO,Valvula Solenoide,191,Estructura,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,C310,1,Operación Fuera de parámetros,fuga de aire a la entrada de la valvula,22/03/2024,13:00:00,22/03/2024,18:00:00,X,5,MECE ORAS,1,2024-03-22 13:00:00,2024-03-22 18:00:00,5.0
20015245,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #1 SHELTER BT,42004708.0,10046497.0,U_AI,234168,m2,motor ventilador dañado pqte 1 a acondic,21/03/2024,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,motor ventilador dañado pqte 1 a acondic,22/03/2024,7:00:00,22/03/2024,12:00:00,X,5,MECE ORAS,2,2024-03-22 07:00:00,2024-03-22 12:00:00,5.0
20025495,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150-ENT 950-MUTK120,45006575.0,10046521.0,S_VA,234176,m2,atascamiento mov-410308,22/03/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,22/03/2024,13:50:08,22/03/2024,14:00:00,,0,MECE ORAS,3,2024-03-22 13:50:08,2024-03-22 14:00:00,0.0
20016429,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10045193.0,Z_XXXX,232671,m2,cambiar controlador temperatura caldera,16/06/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,cambiar controlador temperatura caldera,21/03/2024,7:00:00,21/03/2024,12:00:00,X,5,MECE ORAS,1,2024-03-21 07:00:00,2024-03-21 12:00:00,5.0
20016468,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AGUA ENFRIA MODULO COMBI GE-40,,10045444.0,Z_XXXX,232984,m2,fuga agua sell bom precalent enf ge22040,11/08/2023,PO-E-110,Sub. Refrigeración,E110,Bomba,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C310,1,Operación Fuera de parámetros,fuga de agua bomba precalentamiento,21/03/2024,13:00:00,21/03/2024,16:00:00,X,3,MECE ORAS,1,2024-03-21 13:00:00,2024-03-21 16:00:00,3.0
20016922,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,BOMBA CENTRI #1 CONTRAINCENDIO DIESEL,42004445.0,10046213.0,S_FE,233788,m2,bateria motor bomba sci #1 en falla,2/01/2024,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,falla en bateria de motor diesel,21/03/2024,15:00:00,7/01/2025,12:00:00,X,"7.005,00",MECE ORAS,4,2024-03-21 15:00:00,2025-01-07 12:00:00,
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10046379.0,I_VE,234014,m2,falla cadena piñon trampa recibo,19/02/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,daño de pines del mecanismo de apertura,21/03/2024,8:00:00,21/03/2024,12:00:00,X,4,MECE ORAS,2,2024-03-21 08:00:00,2024-03-21 12:00:00,4.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10046379.0,I_VE,234136,m2,"falla en trampa de recibo raspador l-30""",16/03/2024,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-VE,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,daño de pines del mecanismo de apertura,21/03/2024,8:00:00,21/03/2024,12:00:00,X,4,MECE ORAS,2,2024-03-21 08:00:00,2024-03-21 12:00:00,4.0
20000913,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,PANEL  DISTRIBUCION POTENCIA 480V,45006708.0,,E_EP,234164,m2,revision intermitencia tab dp 20100,21/03/2024,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-EP,LOR1,Falla de bypass/inversor,,0,,nan,21/03/2024,10:39:11,21/03/2024,12:00:00,X,"1,35",MECE,2,2024-03-21 10:39:11,2024-03-21 12:00:00,1.35
20003751,MRF,OC-EST-MRF-SCTR-PLC,PLC  CONTROL,PLC CONTROL BPC42080,45004710.0,10046695.0,S_CL,234173,m2,falla en torquimetros unidades,22/03/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF4,Falla de Control,,0,,nan,21/03/2024,23:27:45,,0:00:00,X,0,METR ORAS,4,2024-03-21 23:27:45,,0.0
20005452,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG LDS SHUTDOWN LCAUCASIA,,10045896.0,S_VS,233470,m2,bomba sumergible de la esdv-2400024,8/11/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,C340,1,Desgaste normal del equipo,bomba sumergible de la esdv-2400024,20/03/2024,13:00:00,20/03/2024,17:20:00,X,"4,33",MECE ORAS,4,2024-03-20 13:00:00,2024-03-20 17:20:00,4.33
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10046447.0,R_ST,234039,m2,falla en lectura de tendencias ge22110,25/02/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,1,,falla en lectura de tendencias ge22110,20/03/2024,8:00:00,20/03/2024,12:00:00,,0,MECE ORAS,3,2024-03-20 08:00:00,2024-03-20 12:00:00,0.0
20001358,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL B DC TU-53010,,10046491.0,S_IN,234143,m2,falla señal lit-532001 sumidero p560,17/03/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,antena sin cantacto del transmisor,20/03/2024,13:00:00,20/03/2024,16:00:00,X,3,MECE ORAS,4,2024-03-20 13:00:00,2024-03-20 16:00:00,3.0
20010353,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150- LIN 710-MUODC,42005075.0,,S_VA,234155,m2,falla en mov 505001 no opera electrica,20/03/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,20/03/2024,7:12:28,20/03/2024,7:13:00,X,"0,01",MECE,2,2024-03-20 07:12:28,2024-03-20 07:13:00,0.01
20001358,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL B DC TU-53010,,10046491.0,S_IN,234334,m2,señal erronea lit-532001 sumid tu-53100,12/04/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,20/03/2024,13:00:00,20/03/2024,16:00:00,X,3,MECE ORAS,4,2024-03-20 13:00:00,2024-03-20 16:00:00,3.0
20005452,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG LDS SHUTDOWN LCAUCASIA,,10046972.0,S_VS,234706,m2,obstruccion bomba sumergible bunker entr,20/06/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VS,SPO1,Operación inesperada,C540,1,Causa Desconocida,obstruccion bomba sumergible bunker entr,20/03/2024,13:00:00,20/03/2024,17:20:00,X,"4,33",MECE ORAS,4,2024-03-20 13:00:00,2024-03-20 17:20:00,4.33
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10046477.0,R_CO,234148,m2,cambiar manguera compresor co-54010,18/03/2024,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,manguera deteriorada,18/03/2024,13:00:00,18/03/2024,16:00:00,X,3,MECE ORAS,1,2024-03-18 13:00:00,2024-03-18 16:00:00,3.0
20003982,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,45003307.0,10046537.0,R_PU,234147,m2,bx401 presenta baja presion,18/03/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/03/2024,10:28:29,,0:00:00,,0,MECE ORAS,4,2024-03-18 10:28:29,,0.0
20015465,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,COMPRESOR AIRE 125PSIG UGEN CO10,42005332.0,10046492.0,R_CO,234157,m2,falla acople compresor co 54020,20/03/2024,PO-R-120,Sub. Compresión Aire,R123,Pistón,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla acople compresor co 54020,18/03/2024,8:00:00,18/03/2024,16:00:00,,0,MECE ORAS,1,2024-03-18 08:00:00,2024-03-18 16:00:00,0.0
20020856,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED CARRETES AGUA,,10045296.0,S_FE,232735,m2,valvula de corte # 15 de contraincendios,26/06/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,valvula de corte # 15 de contraincendios,16/03/2024,7:00:00,16/03/2024,17:30:00,X,"10,5",MECE ORAS,4,2024-03-16 07:00:00,2024-03-16 17:30:00,10.5
20009975,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,VALVULA CTRL NIVEL CRUDO TSE50020,45006536.0,10044421.0,S_VA,231411,m2,falla visor nivel crudo,19/10/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,internos del instrumento con parafina,14/03/2024,15:30:00,14/03/2024,16:30:00,X,1,MECE ORAS,2,2024-03-14 15:30:00,2024-03-14 16:30:00,1.0
20016406,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA AGUA ENFRIA MODULO COMBI GE-20,,10045304.0,Z_XXXX,232809,m2,cambiar sello mecanico bomba fp05 h20 ht,9/07/2023,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,cambiar sello mecanico bomba fp05 h20 ht,14/03/2024,14:00:00,14/03/2024,18:00:00,X,4,MECE ORAS,1,2024-03-14 14:00:00,2024-03-14 18:00:00,4.0
20001126,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_6x300- 4VIAS 950-PR5101,42005591.0,10046469.0,S_VA,234072,m2,falla mov-5109a 4 vias  cusiana,5/03/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,mal contacto del selector local,14/03/2024,15:30:00,14/03/2024,16:30:00,X,1,MECE ORAS,2,2024-03-14 15:30:00,2024-03-14 16:30:00,1.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10046468.0,Z_XXXX,234100,m2,falla campana extractora laboratorio,9/03/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-I-HB,FTS1,No arranca al momento de encender,C210,1,Falla en la instalación del Equipo,conexiones sueltas.,14/03/2024,16:30:00,14/03/2024,17:30:00,X,1,MECE ORAS,1,2024-03-14 16:30:00,2024-03-14 17:30:00,1.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10046467.0,Z_XXXX,234114,m2,falla aire acondicionado oficina sgs,12/03/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,desgaste por el tiempo de uso,14/03/2024,13:30:00,14/03/2024,14:30:00,X,1,MECE ORAS,1,2024-03-14 13:30:00,2024-03-14 14:30:00,1.0
20018181,VSA,OC-EST-VSA-PMED-CPME,CONEXIÓN DE MEDICIÓN,TRANSMISOR PRES SALI MS37000,,20182965.0,S_IN,234129,m2,pit-370001 se alarma continuamente,14/03/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,alarma real por condiciones de proceso,14/03/2024,13:00:00,14/03/2024,16:00:00,X,3,MECE ORAS,2,2024-03-14 13:00:00,2024-03-14 16:00:00,3.0
20005510,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-240108C,,10046385.0,Z_XXXX,234029,m2,240108c pérdida contínua de nitrógeno,22/02/2024,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,240108c pérdida contínua de nitrógeno,13/03/2024,14:00:00,13/03/2024,15:00:00,,0,MECE ORAS,1,2024-03-13 14:00:00,2024-03-13 15:00:00,0.0
20005508,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-240108A,,10046386.0,Z_XXXX,234033,m2,se realiza revisión de presión en el tab,23/02/2024,CLEL,Tablero De Control Neumático,358,regulador,SA-S-VS,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,se realiza revisión de presión en el tab,13/03/2024,13:00:00,13/03/2024,14:00:00,X,1,MECE ORAS,1,2024-03-13 13:00:00,2024-03-13 14:00:00,1.0
20018068,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,TRANSMISOR PRES SALI MS38050,,10046503.0,S_IN,234154,m2,falla trasmisor pres sali 38505,19/03/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,DOP1,Señal retardada,C340,1,Desgaste normal del equipo,falla trasmisor pres sali 38505,13/03/2024,7:00:00,14/03/2024,17:30:00,X,"34,5",MECE ORAS,1,2024-03-13 07:00:00,2024-03-14 17:30:00,
20005508,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-240108A,,10046602.0,Z_XXXX,234296,m2,perdida de presion en camara 240108a,5/04/2024,VLSB,Válvula de Seguridad y/o Alivio,138,Cuerpo,SA-S-VS,INP1,Pase interno,C340,1,Desgaste normal del equipo,perdida de presion en camara 240108a,13/03/2024,13:00:00,13/03/2024,14:00:00,X,1,MECE ORAS,1,2024-03-13 13:00:00,2024-03-13 14:00:00,1.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10043841.0,R_ST,231072,m2,falla junta flexible mal estado ge-22120,17/08/2022,PO-R-060,Sub. Escape,R060,Exhosto / Escape / Silenciador,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vida util del componente,12/03/2024,8:00:00,18/04/2024,17:00:00,,0,MECE ORAS,3,2024-03-12 08:00:00,2024-04-18 17:00:00,0.0
20017297,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,SISTEMA AUXILIAR GE22120,,10046226.0,Z_XXXX,233828,m2,falla aire acondicionado. ler ge22120.,11/01/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,1,,falla aire acondicionado. ler ge22120.,12/03/2024,7:00:00,13/03/2024,17:00:00,,0,MECE ORAS,1,2024-03-12 07:00:00,2024-03-13 17:00:00,0.0
20021088,GRA,OC-EST-GRA-AGEN-GE22050,GENERADOR BLACK START 50,MOTOR DIESEL GE22050,42004747.0,10046436.0,R_CE,234087,m2,calentador agua camisas  ge-22050 falla,7/03/2024,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-I-HB,STD1,"Daño material, grietas, desgaste, corr.",,1,,calentador agua camisas  ge-22050 falla,12/03/2024,8:00:00,12/03/2024,12:00:00,X,4,MECE ORAS,2,2024-03-12 08:00:00,2024-03-12 12:00:00,4.0
20001228,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TANQUE RELEVO,45004592.0,10046435.0,I_TA,234096,m2,falsa alarma lhd55000 tq-55000,8/03/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,desgaste cable por condicion ambiental,12/03/2024,7:00:00,12/03/2024,12:00:00,X,5,MECE ORAS,4,2024-03-12 07:00:00,2024-03-12 12:00:00,5.0
20005508,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-240108A,,70017886.0,Z_XXXX,234111,m2,alarma baja presion nitrogeno pt240108a2,12/03/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-AM,FTF4,Falla de Control,,0,,nan,12/03/2024,4:15:40,,0:00:00,X,0,MECE ORAS,1,2024-03-12 04:15:40,,0.0
20002091,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SAAB RADAR TANQUE TP302,42005218.0,70017734.0,S_CL,234117,m2,falla transmisor digital de radar tp-302,12/03/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,12/03/2024,17:48:50,,0:00:00,X,0,MECE ORAS,4,2024-03-12 17:48:50,,0.0
20018795,EPO,OC-EST-EPO-AGEN-MTGEN,MEDIA TENSIÓN GENERACIÓN,TRANSFORMADOR ACEITE 13.8/6.9 kV GE20,42003495.0,80003729.0,E_PT,234115,m2,falla cierre interruptor feder ler 22120,12/03/2024,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/03/2024,11:12:56,,0:00:00,X,0,MECE ORAS,2,2024-03-12 11:12:56,,0.0
20004995,CVA,OC-TER-CVA-PALM-BT55050,BOMBA TRASIEGO ALMACENAM. BT55050,SENSOR FLUJO ENTR BT55050,,10045456.0,S_IN,232952,m2,medidor de flujo fi-550501 de bt´s,8/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,medidor de flujo fi-550501 de bt´s,11/03/2024,8:02:12,15/03/2024,17:30:00,X,"105,46",MECE ORAS,2,2024-03-11 08:02:12,2024-03-15 17:30:00,
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10046434.0,S_IN,234097,m2,falla tomamuestras ms-3600,9/03/2024,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,PLU6,Obstrucción de Sensor,C320,1,Error de Operación,valv. regulador de aire entrada cerrada,11/03/2024,8:00:00,11/03/2024,15:00:00,X,7,MECE ORAS,2,2024-03-11 08:00:00,2024-03-11 15:00:00,7.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,42005485.0,10046455.0,R_PU,234107,m2,alta vibracion y baja eficiencia b#3,11/03/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,camisa con desgaste,11/03/2024,14:30:00,11/03/2024,16:30:00,X,2,MECE ORAS,2,2024-03-11 14:30:00,2024-03-11 16:30:00,2.0
20004211,MRF,OC-EST-MRF-AELE-BT,BAJA TENSIÓN,UPS 30KVA MCC FASE II CCM,42004899.0,10046453.0,E_UP,234106,m2,ups de fase ii se encuenytra en falla,11/03/2024,PO-E-070,Sub. Bypass,E075,Transformador de Bypass,SA-E-UP,LOR1,Falla de bypass/inversor,C340,1,Desgaste normal del equipo,ups de fase ii se encuenytra en falla,11/03/2024,8:00:00,11/03/2024,12:00:00,X,4,MECE ORAS,2,2024-03-11 08:00:00,2024-03-11 12:00:00,4.0
20003405,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC52050,45002697.0,50006348.0,I_TA,234104,m2,falla transmisor de nivel tc-52050,10/03/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,10/03/2024,12:58:55,,0:00:00,X,0,METR ORAS,2,2024-03-10 12:58:55,,0.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,10046445.0,R_EG,234101,m2,fuga de gases calientes por velo ge22070,9/03/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-CL,SER1,Piezas Mecánicas Sueltas,,0,,nan,9/03/2024,18:20:54,,0:00:00,,0,MECE ORAS,3,2024-03-09 18:20:54,,0.0
20001378,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,DETECTOR RASPADOR LINEA DESPACHO,,10046424.0,S_IN,234081,m2,falla pit-830012 trampa despacho,6/03/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C540,1,Causa Desconocida,no presenta falla el instrumento,8/03/2024,9:00:00,8/03/2024,10:00:00,X,1,MECE ORAS,1,2024-03-08 09:00:00,2024-03-08 10:00:00,1.0
20001510,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,FILTRO BRAZO MED 37030,45004445.0,10046428.0,I_FS,234073,m2,fuga packing gland brazo 3 ms-37000,6/03/2024,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,C540,1,Causa Desconocida,vida util del componente packing gland,8/03/2024,11:30:00,8/03/2024,14:30:00,X,3,MECE ORAS,1,2024-03-08 11:30:00,2024-03-08 14:30:00,3.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10046433.0,Z_XXXX,234094,m2,falla aire acondicionado labaoratorio,8/03/2024,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-I-HE,FTS1,No arranca al momento de encender,C340,1,Desgaste normal del equipo,deterioro correa que va polea motor,8/03/2024,14:30:00,8/03/2024,17:30:00,X,3,MECE ORAS,1,2024-03-08 14:30:00,2024-03-08 17:30:00,3.0
20015254,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #2 SHELTER GENERACION,42004716.0,10042586.0,U_AI,229370,m2,reparar aacond pq 2 de generación,10/08/2021,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF4,Falla de Control,,1,,reparar aacond pq 2 de generación,7/03/2024,8:00:00,7/03/2024,12:00:00,X,4,MECE ORAS,2,2024-03-07 08:00:00,2024-03-07 12:00:00,4.0
20011137,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC DESCARGADERO,42005431.0,10045224.0,I_VE,232718,m2,limpieza filtro entrada tu-50001 dsk,24/06/2023,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,taponamiento del filtro,7/03/2024,13:30:00,7/03/2024,16:30:00,X,3,MECE ORAS,2,2024-03-07 13:30:00,2024-03-07 16:30:00,3.0
20010796,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,MOTOR ELECTRICO BAHIA 10,42005492.0,10046423.0,R_EM,234076,m2,falla motor electrico bahia #1 dsk,6/03/2024,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,falla motor electrico bahia #1 dsk,7/03/2024,11:00:00,7/03/2024,12:00:00,X,1,MECE ORAS,2,2024-03-07 11:00:00,2024-03-07 12:00:00,1.0
20003112,EPO,OC-EST-EPO-ALOC-IZ,IZAJE,PUENTE GRUA BOMB FASE II,42002295.0,10046444.0,I_CR,234082,m2,falla acometida puente grua fase ii,6/03/2024,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-CR,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cable de potencia suelto,7/03/2024,7:00:00,7/03/2024,12:00:00,X,5,MECE ORAS,1,2024-03-07 07:00:00,2024-03-07 12:00:00,5.0
20018530,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-53010,45004534.0,10045419.0,R_PU,232956,m2,perdida eficiencia bomba sumidero p-560,8/08/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,vida útil de estator,6/03/2024,8:00:00,19/03/2024,17:00:00,X,321,MECE ORAS,2,2024-03-06 08:00:00,2024-03-19 17:00:00,
20004958,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,MOTOR ELECTRICO BT55010,45005173.0,10046145.0,R_EM,233749,m2,braker disparado y relé bt55010,25/12/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EM,OHE1,Alta temperatura,C320,1,Error de Operación,braker disparado y relé bt55010,6/03/2024,8:00:00,6/03/2024,10:00:00,X,2,MECE ORAS,2,2024-03-06 08:00:00,2024-03-06 10:00:00,2.0
20004968,CVA,OC-TER-CVA-PALM-BT55020,BOMBA TRASIEGO ALMACENAM. BT55020,MOTOR ELECTRICO BT55020,45005179.0,10046146.0,R_EM,233748,m2,braker disparado y relé bt55020 f/s,25/12/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EM,OHE1,Alta temperatura,C320,1,Error de Operación,braker disparado y relé bt55020 f/s,6/03/2024,10:00:00,6/03/2024,12:00:00,,0,MECE ORAS,2,2024-03-06 10:00:00,2024-03-06 12:00:00,0.0
20018795,EPO,OC-EST-EPO-AGEN-MTGEN,MEDIA TENSIÓN GENERACIÓN,TRANSFORMADOR ACEITE 13.8/6.9 kV GE20,42003495.0,10046409.0,E_PT,234040,m2,falla relé de proteccion tr 21020 15mw,25/02/2024,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-E-PT,FOV1,Voltaje salida equivocado o inestable,,1,,falla relé de proteccion tr 21020 15mw,6/03/2024,7:00:00,6/03/2024,9:00:00,,0,MECE ORAS,2,2024-03-06 07:00:00,2024-03-06 09:00:00,0.0
20005863,CCA,OC-EST-CCA-PREC-FL22020,BRAZO PREFILTRACION TFL-22020,VALVULA MOV_24x600-ENT 720-FL22020,45004899.0,70016061.0,S_VA,234078,m2,mov 220205 en falla,6/03/2024,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,6/03/2024,13:20:49,,0:00:00,X,0,MECE ORAS,2,2024-03-06 13:20:49,,0.0
20023775,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,GENERADOR ELECT 30 de 6.9kV,42004253.0,10046446.0,R_EG,234084,m2,condicion barra 480 vac ler-ge-22130,6/03/2024,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",,1,,condicion barra 480 vac ler-ge-22130,6/03/2024,4:00:00,6/03/2024,6:00:00,,0,MECE ORAS,3,2024-03-06 04:00:00,2024-03-06 06:00:00,0.0
20001215,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VAL SEG PSV-2307A FILTRO FASE I A MS7310,45004270.0,20182964.0,S_VS,234074,m2,falla de cierre psv-2307a,6/03/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,6/03/2024,1:19:56,6/03/2024,1:19:56,X,0,MECE ORAS,4,2024-03-06 01:19:56,2024-03-06 01:19:56,0.0
20005456,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,45005665.0,10046440.0,S_VS,234067,m2,cambio internos vv danflo 810014a,5/03/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,5/03/2024,9:47:53,,0:00:00,X,0,METR ORAS,4,2024-03-05 09:47:53,,0.0
20005461,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,45005667.0,10046441.0,S_VS,234066,m2,cambio internos valv. danflo psv-810014c,5/03/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,5/03/2024,9:34:51,,0:00:00,X,0,METR ORAS,4,2024-03-05 09:34:51,,0.0
