equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20023708,EPO,OC-EST-EPO-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,AGENTE LIMPIO MCC42000,42004304.0,10043259.0,S_FE,230377,m2,reposicion agente limpio tank farm,18/03/2022,PO-S-100,Sub. de Espuma,S102,Tanque de Almacenamiento Espuma,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,reposicion agente limpio tank farm,4/03/2024,7:00:00,4/03/2024,11:00:00,X,4,MECE ORAS,,2024-03-04 07:00:00,2024-03-04 11:00:00,4.0
20025506,VSA,OC-EST-VSA-PREC-FL23040,BRAZO DE FILTRACIÓN RECIBO FL23040,ACTUADOR MOV-230414 TFL-23040,,10046341.0,S_AD,233972,m2,umm_falla acometida mov-230414,9/02/2024,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,4/03/2024,7:00:00,5/03/2024,18:00:00,X,35,MECE ORAS,1,2024-03-04 07:00:00,2024-03-05 18:00:00,
20018727,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA CTRL PRES 370001,42004867.0,20182963.0,S_VA,234061,m2,falla de control en pcv-370001,3/03/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,SPO1,Operación inesperada,C540,1,Causa Desconocida,valvula no presenta falla. disponible,4/03/2024,8:00:00,4/03/2024,8:30:00,X,"0,5",MECE ORAS,2,2024-03-04 08:00:00,2024-03-04 08:30:00,0.5
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,42005589.0,10046419.0,R_PU,234063,m2,goteo por sello l.l bomba b#9,4/03/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,goteo por sello l.l bomba b#9,4/03/2024,13:30:00,4/03/2024,16:30:00,X,3,MECE ORAS,2,2024-03-04 13:30:00,2024-03-04 16:30:00,3.0
20001643,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,TRANSMISOR TEMPERATURA BRAZO MED 50,,20182409.0,S_IN,234064,m2,lectura desviada tt-3650 ms-3600,4/03/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,"ruido en lazo control, falso contacto",4/03/2024,14:16:06,4/03/2024,14:16:06,X,0,MECE ORAS,2,2024-03-04 14:16:06,2024-03-04 14:16:06,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10046450.0,R_MS,234098,m2,falla baja presion entrifuga 5211,9/03/2024,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-MS,LOO4,Salida por Bajo Flujo,C340,1,Desgaste normal del equipo,falla baja presion entrifuga 5211,4/03/2024,10:00:00,4/03/2024,14:00:00,X,4,MECE ORAS,1,2024-03-04 10:00:00,2024-03-04 14:00:00,4.0
20011462,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,VALVULA CTRL SALI BRAZO 90,42005714.0,10046416.0,S_VA,234059,m2,regulador aire válvula lcv 300901,3/03/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,regulador aire válvula lcv 300901,3/03/2024,8:30:00,3/03/2024,13:30:00,X,5,MECE ORAS,3,2024-03-03 08:30:00,2024-03-03 13:30:00,5.0
20024808,GRA,OC-EST-GRA-SCTR-SCAELE,SCADA ELECTRICO,RACK ESCADA GENERACIÓN,,10046420.0,S_CM,234060,m2,falla sicam 230 shelter de gen. ehouse,3/03/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-AM,FTF4,Falla de Control,,0,,nan,3/03/2024,6:47:52,,0:00:00,X,0,MECE ORAS,4,2024-03-03 06:47:52,,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10045935.0,I_TA,233510,m2,valvula mov espuma tk7314,13/11/2023,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,valvula mov espuma tk7314,2/03/2024,8:00:00,2/03/2024,10:00:00,X,2,MECE ORAS,3,2024-03-02 08:00:00,2024-03-02 10:00:00,2.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,45005316.0,10045936.0,I_TA,233508,m2,valvula mov espuma tk7312,13/11/2023,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-VA,FTO1,No abre cuando se da la orden,C540,1,Causa Desconocida,valvula mov espuma tk7312,2/03/2024,10:00:00,2/03/2024,12:00:00,X,2,MECE ORAS,3,2024-03-02 10:00:00,2024-03-02 12:00:00,2.0
20020161,CQO,OC-EST-CQO-SREN-RECOVACI,RECOLECCION - RECOLECTOR DE VACIO,RECOLECTOR DE VACIO RO-VAC MINI,42002213.0,10046364.0,S_EQ,233990,m2,instalar bateria al recolector de vacio,14/02/2024,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,bateria descargada,2/03/2024,7:00:00,2/03/2024,12:00:00,X,5,MECE ORAS,4,2024-03-02 07:00:00,2024-03-02 12:00:00,5.0
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10046415.0,S_IN,234056,m2,falla switch de flujo b#1,2/03/2024,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-S-IN,ERO3,Señal errática,C120,1,Material inapropiada del Equipo,falla switch de flujo b#1,2/03/2024,16:30:00,2/03/2024,19:30:00,X,3,MECE ORAS,4,2024-03-02 16:30:00,2024-03-02 19:30:00,3.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,,R_PU,234057,m2,daño junta flex. succión b#1,2/03/2024,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/03/2024,16:49:34,2/04/2024,0:00:00,X,"727,17",MECE,2,2024-03-02 16:49:34,2024-04-02 00:00:00,
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10046727.0,R_MS,234058,m2,falla sistema alfa laval - bomba tanque,3/03/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-I-TA,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,falla sistema alfa laval - bomba tanque,2/03/2024,15:00:00,3/03/2024,17:00:00,X,26,MECE ORAS,1,2024-03-02 15:00:00,2024-03-03 17:00:00,
20013871,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,SIST DCS SISTEMA CTRL COMB GAS GD22070,,10046445.0,S_CL,233996,m2,alarma alta presion dif. fil gas tg22070,15/02/2024,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,1,,alarma alta presion dif. fil gas tg22070,1/03/2024,7:00:00,1/03/2024,18:00:00,,0,MECE ORAS,1,2024-03-01 07:00:00,2024-03-01 18:00:00,0.0
20011077,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,VALVULA MOV_4x150- SAL 950-BE20070,42005704.0,10046410.0,S_VA,234053,m2,falla de comunicacion mov-300711,29/02/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,1/03/2024,7:00:00,1/03/2024,17:06:00,X,"10,1",MECE ORAS,2,2024-03-01 07:00:00,2024-03-01 17:06:00,10.1
20011419,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,VALVULA MOV_4x150- SAL 950-BE20070,42005735.0,10046030.0,S_VA,233626,m2,la mov 300731 no esta operando en remoto,6/12/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,en falla la tarjetas main,29/02/2024,14:30:00,29/02/2024,17:30:00,X,3,MECE ORAS,2,2024-02-29 14:30:00,2024-02-29 17:30:00,3.0
20001154,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PPAL CONTAINER,,10046288.0,Z_XXXX,233925,m2,falla iluminacion en alojamient,31/01/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño de luminarias,29/02/2024,14:00:00,29/02/2024,15:30:00,X,"1,5",MECE ORAS,1,2024-02-29 14:00:00,2024-02-29 15:30:00,1.5
20004183,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,PORTICO 72 FASE I,45004860.0,10046413.0,E_RE,234006,m2,falla visualizacion hmi reconectador f1,17/02/2024,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-RE,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,falla visualizacion hmi reconectador f1,29/02/2024,13:30:00,29/02/2024,14:30:00,,0,MECE ORAS,2,2024-02-29 13:30:00,2024-02-29 14:30:00,0.0
20014678,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,FILTRO TFA-30 PRE-SECADO SDC-54010,,10046382.0,I_FS,234030,m2,daño en silenciador secador sdc54010,22/02/2024,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,1,,daño en silenciador secador sdc54010,29/02/2024,8:00:00,29/02/2024,10:00:00,X,2,MECE ORAS,1,2024-02-29 08:00:00,2024-02-29 10:00:00,2.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046405.0,Z_XXXX,234052,m2,ruptura resorte escalera b# 7,29/02/2024,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,resortes en mal estado,29/02/2024,15:30:00,29/02/2024,17:30:00,X,2,MECE ORAS,1,2024-02-29 15:30:00,2024-02-29 17:30:00,2.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,10045933.0,I_TA,233507,m2,valvula mov espuma tk7311,13/11/2023,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,falla en configuracion,28/02/2024,13:00:00,28/02/2024,17:30:00,X,"4,5",MECE ORAS,3,2024-02-28 13:00:00,2024-02-28 17:30:00,4.5
20004833,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TANQUE ALMAC NAFTA TK7313,45005405.0,10045934.0,I_TA,233509,m2,valvula mov espuma tk7313,13/11/2023,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-VA,FTO1,No abre cuando se da la orden,C330,1,Error de Mantenimiento,pérdida de comunicacion,28/02/2024,7:00:00,28/02/2024,12:00:00,X,5,MECE ORAS,3,2024-02-28 07:00:00,2024-02-28 12:00:00,5.0
20016417,GRA,OC-EST-GRA-AGEN-GE22040,GENERADOR BLACK START 40,MOTOR DIESEL GE22040 BLACK START,42004743.0,10046404.0,R_CE,234049,m2,falla control de temp. camisas mg40,27/02/2024,PO-R-090,Sub. Refrigeración,R093,Sensores,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla control de temp. camisas mg40,28/02/2024,8:30:00,28/02/2024,12:00:00,X,"3,5",MECE ORAS,2,2024-02-28 08:30:00,2024-02-28 12:00:00,3.5
20001376,VSA,OC-EST-VSA-PDES-LI,LÍNEA DESPACHO,VALVULA CTRL FLUJO LINEA DESPACHO,45004550.0,20182264.0,S_VA,234050,m2,pcv-370128 ruido anormal interno,28/02/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/02/2024,7:44:21,28/02/2024,7:44:21,,0,MECE ORAS,2,2024-02-28 07:44:21,2024-02-28 07:44:21,0.0
20010981,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,VALVULA CTRL SALI BRAZO 40,42005447.0,10046400.0,S_VA,234042,m2,regulador aire válvula lcv 300401,26/02/2024,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,daño en el manómetro del regulador,27/02/2024,13:30:00,27/02/2024,15:30:00,X,2,MECE ORAS,3,2024-02-27 13:30:00,2024-02-27 15:30:00,2.0
20019493,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR LLAMA BPC-42020,,10044848.0,S_FD,232280,m2,falla detector gas ng-42040a bpc-42040,4/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,falla detector gas ng-42040a bpc-42040,26/02/2024,7:30:00,26/02/2024,10:00:00,X,"2,5",MECE ORAS,4,2024-02-26 07:30:00,2024-02-26 10:00:00,2.5
20006973,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,ACTUADOR ELECT MOV-220011 SALIDA TRAMPA,45005080.0,10045784.0,Z_XXXX,233363,m2,falla display mov-220011 trampa recibo,24/10/2023,CBPH,Tablero De Control Eléctrico,158,Display,SA-S-CL,FTF4,Falla de Control,C310,1,Operación Fuera de parámetros,falla display mov-220011 trampa recibo,26/02/2024,7:30:00,26/02/2024,17:20:00,X,"9,83",MECE ORAS,1,2024-02-26 07:30:00,2024-02-26 17:20:00,9.83
20020957,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,TUBERIA SALIDA MS36000,45003875.0,10046354.0,I_PI,233986,m2,"piting en linea de drenaje de 2""",13/02/2024,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,"piting en linea de drenaje de 2""",26/02/2024,7:00:00,12/03/2024,12:00:00,X,365,MECE ORAS,2,2024-02-26 07:00:00,2024-03-12 12:00:00,
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10046402.0,R_MS,234046,m2,falla baja presion entrifuga 5212,26/02/2024,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-MS,LOO2,Salida por Baja Presión de Descarga,C340,1,Desgaste normal del equipo,falla baja presion entrifuga 5212,26/02/2024,8:00:00,26/02/2024,12:00:00,X,4,MECE ORAS,1,2024-02-26 08:00:00,2024-02-26 12:00:00,4.0
20020957,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,TUBERIA SALIDA MS36000,45003875.0,10046401.0,I_PI,234044,m2,piting por universal de drenaje,26/02/2024,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,26/02/2024,15:50:04,,0:00:00,X,0,METR ORAS,2,2024-02-26 15:50:04,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10046408.0,R_ST,234045,m2,lavado compresor axial ge-22110,26/02/2024,PO-R-130,Sub. Turbina,R133,Rotor,SA-R-ST,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,nan,26/02/2024,15:50:45,26/02/2024,16:00:00,,0,MECE ORAS,3,2024-02-26 15:50:45,2024-02-26 16:00:00,0.0
20015511,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,VASIJA SEP SECADOR AIRE 54010,42005335.0,10046337.0,I_VE,233939,m2,falla purge mufflers scd 54010-20,2/02/2024,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-VE,ELP1,Fuga externa de aire - Fluido de Proceso,,1,,falla purge mufflers scd 54010-20,23/02/2024,9:00:00,23/02/2024,12:00:00,,0,MECE ORAS,1,2024-02-23 09:00:00,2024-02-23 12:00:00,0.0
20004515,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA NIVEL SALIDA TC411,45004736.0,10046378.0,S_VA,234008,m2,falla regulador aire válvula lv5205,18/02/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,falla regulador aire válvula lv5205,23/02/2024,7:00:00,23/02/2024,12:00:00,X,5,MECE ORAS,2,2024-02-23 07:00:00,2024-02-23 12:00:00,5.0
20025253,MRF,OC-EST-MRF-AELE-BT,BAJA TENSIÓN,BANCO CONDENSADORES FASE 1,,10046393.0,E_BB,234034,m2,falla condensaroes ccm fase 1 mrf,23/02/2024,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-BB,OHE1,"Alta temperatura, sobrecalentamiento",C340,1,Desgaste normal del equipo,falla condensaroes ccm fase 1 mrf,23/02/2024,7:00:00,23/02/2024,13:30:00,,0,MECE ORAS,3,2024-02-23 07:00:00,2024-02-23 13:30:00,0.0
20011562,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,UPS 20 KVA CCM20100 PROT CONTROL,45005045.0,10044732.0,E_UP,232152,m2,cambiar baterias ups servidor oficinas,1/03/2023,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,LOR1,Falla de bypass/inversor,C340,1,Desgaste normal del equipo,cambiar baterias ups servidor oficinas,22/02/2024,13:00:00,22/02/2024,17:00:00,X,4,MECE ORAS,2,2024-02-22 13:00:00,2024-02-22 17:00:00,4.0
20023778,CCA,OC-EST-CCA-SREN-BOMBNEUM,RECOLECCION - BOMBA NEUMATICA,BOMBA NEUMATICA WILDEN M15  232GPM,42002122.0,10046384.0,S_EQ,234020,m2,reparar bomba neumatica,21/02/2024,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,reparar bomba neumatica,22/02/2024,8:00:00,22/02/2024,10:00:00,X,2,MECE ORAS,4,2024-02-22 08:00:00,2024-02-22 10:00:00,2.0
20002691,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305,45003346.0,10046389.0,S_FE,234024,m2,desacople motor bomba ba-305,21/02/2024,PO-S-080,Sub. Motor Combustión SCI,S088,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,motor alarmado por sobre velocidad,22/02/2024,7:00:00,22/02/2024,13:00:00,X,6,MECE ORAS,4,2024-02-22 07:00:00,2024-02-22 13:00:00,6.0
20022257,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,MEDIDOR FLUJO BRAZO MED 37040,45004453.0,10046381.0,S_IN,234021,m2,falla en contador brazo 4 ms-37000,21/02/2024,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste del paking gland,22/02/2024,13:00:00,22/02/2024,15:30:00,X,"2,5",MECE ORAS,3,2024-02-22 13:00:00,2024-02-22 15:30:00,2.5
20001206,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA GLOBO PRESION A,45004357.0,20182947.0,S_VA,234028,m2,retardo set control pres hmi pcv-2308,22/02/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,C540,1,Causa Desconocida,redirección aviso a controles ocensa,22/02/2024,15:00:00,22/02/2024,15:30:00,,0,MECE ORAS,2,2024-02-22 15:00:00,2024-02-22 15:30:00,0.0
20001155,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AIRE AC OFICINAS PRINCIPALES,4000466.0,10045809.0,U_AI,233392,m2,falla sistema aire acondicionado,27/06/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,compresor 1 actuó la,21/02/2024,14:30:00,21/02/2024,16:00:00,X,"1,5",MECE ORAS,1,2024-02-21 14:30:00,2024-02-21 16:00:00,1.5
20005364,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,TRANSFORMADOR ACEITE 20700,42002110.0,10046247.0,E_PT,233869,m2,s/d toma muestra aceite tr 20700,19/01/2024,PO-E-050,Sub. Transformador,E050,Aceite Dieléctrico,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,actividad de cbm,20/02/2024,12:00:00,20/02/2024,13:00:00,X,1,MECE ORAS,2,2024-02-20 12:00:00,2024-02-20 13:00:00,1.0
20023775,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,GENERADOR ELECT 30 de 6.9kV,42004253.0,,R_EG,234015,m2,falla ducto enfriamto exitatriz ge22130,20/02/2024,PO-E-110,Sub. Refrigeración,E114,Tubería,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,20/02/2024,14:31:21,,0:00:00,,0,METR,3,2024-02-20 14:31:21,,0.0
20014294,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #2 SHELTER MT,42004356.0,10043791.0,U_AI,231075,m2,falla compresor. y rodamentos aa mt pq_b,17/08/2022,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla compresor. y rodamentos aa mt pq_b,19/02/2024,7:00:00,20/02/2024,18:00:00,X,35,MECE ORAS,2,2024-02-19 07:00:00,2024-02-20 18:00:00,
20001162,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,CASETA VIGILANCIA,46000832.0,10045998.0,Z_XXXX,233589,m2,falla en sistema de camaras sctv,28/11/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,falla en sistema de camaras sctv,19/02/2024,10:00:00,19/02/2024,12:00:00,X,2,MECE ORAS,1,2024-02-19 10:00:00,2024-02-19 12:00:00,2.0
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10046331.0,Z_XXXX,233957,m2,falla aire acondicionado caseta bascula,6/02/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla del goteo de agua,19/02/2024,8:00:00,19/02/2024,10:00:00,X,2,MECE ORAS,1,2024-02-19 08:00:00,2024-02-19 10:00:00,2.0
20005789,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS OPERADOR,46000675.0,10046372.0,Z_XXXX,234010,m2,recobro bic/cenit aa ccr,19/02/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,19/02/2024,8:27:46,22/04/2024,12:00:00,,0,MECE ORAS,1,2024-02-19 08:27:46,2024-04-22 12:00:00,0.0
20016986,EPO,OC-EST-EPO-SCTR-PLC,PLC CONTROL,PLC CONTROL ESD,,10046375.0,S_CL,234009,m2,falla medidor de torque bpc 42090,19/02/2024,PO-S-120,Sub. Misceláneos,S125,Monitor (Display) / Botones,SA-S-CL,ERO3,Señal errática,,0,,nan,19/02/2024,6:43:27,19/02/2024,7:00:00,,0,MECE ORAS,4,2024-02-19 06:43:27,2024-02-19 07:00:00,0.0
20014294,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #2 SHELTER MT,42004356.0,10045102.0,U_AI,232537,m2,falla en paquete 1 y 2 aa shelter med te,22/05/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,rodamientos en mal estado,18/02/2024,7:00:00,22/02/2024,12:30:00,X,"101,5",MECE ORAS,2,2024-02-18 07:00:00,2024-02-22 12:30:00,
20023731,EPO,OC-EST-EPO-AELE-BTBPC,BAJA TENSIÓN BOMBAS PRINCIPALES,CENTRO CONTROL MOTORES 42000 REPO,42005353.0,10046376.0,E_MC,234007,m2,aire acondicionado ccm no funciona,18/02/2024,PO-E-120,Sub. Misceláneos,E124,Calentadores,SA-E-MC,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,aire acondicionado ccm no funciona,18/02/2024,5:05:36,18/02/2024,6:00:00,,0,MECE ORAS,3,2024-02-18 05:05:36,2024-02-18 06:00:00,0.0
20024117,VSA,OC-EST-VSA-PDES-LI,LÍNEA DESPACHO,VALVULA MHOV TUBERIA SALIDA VSA-CQO,,10046352.0,S_VA,233984,m2,humedec valv línea igualad mhov-319,13/02/2024,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C540,1,Causa Desconocida,humedecimiento leve por prensa estopa,17/02/2024,8:00:00,17/02/2024,9:30:00,X,"1,5",MECE ORAS,2,2024-02-17 08:00:00,2024-02-17 09:30:00,1.5
20023181,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA DOSIFICA CLORO #1,42004507.0,10046357.0,R_PU,233988,m2,cambiar bomba dosificadora de cloro,14/02/2024,PO-R-150,Sub. Misceláneos,R154,Resistencias a Tierra,SA-R-PU,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,cambiar bomba dosificadora de cloro,17/02/2024,15:00:00,17/02/2024,18:00:00,X,3,MECE ORAS,1,2024-02-17 15:00:00,2024-02-17 18:00:00,3.0
20023182,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA DOSIFICA CLORO #2,42004508.0,10046360.0,R_PU,233989,m2,2ambiar bomba dosificadora de cloro 2,14/02/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,2ambiar bomba dosificadora de cloro 2,17/02/2024,13:00:00,17/02/2024,15:00:00,X,2,MECE ORAS,1,2024-02-17 13:00:00,2024-02-17 15:00:00,2.0
20022092,LBE,OC-EST-LBE-PREG-CPPR,CONEXIÓN PROCESO REGULACION PRESION,"TUBERIA 30"" SAL REGULACION 6/7",45004160.0,80003692.0,I_PI,234005,m2,humed brida bypass control presion lbe,17/02/2024,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/02/2024,9:28:43,,0:00:00,X,0,MECE ORAS,2,2024-02-17 09:28:43,,0.0
20021088,GRA,OC-EST-GRA-AGEN-GE22050,GENERADOR BLACK START 50,MOTOR DIESEL GE22050,42004747.0,10045050.0,R_CE,232484,m2,falla gen. 22050 cat- bajo volt. bateria,10/05/2023,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla gen. 22050 cat- bajo volt. bateria,16/02/2024,8:00:00,16/02/2024,11:00:00,X,3,MECE ORAS,2,2024-02-16 08:00:00,2024-02-16 11:00:00,3.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10046323.0,Z_XXXX,233954,m2,baja eficiencia aire acondicionado,5/02/2024,OCAC,Equipamiento de aire acondicionado,123,Condensador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,congelamiento en serpentin,16/02/2024,14:30:00,16/02/2024,16:30:00,X,2,MECE ORAS,1,2024-02-16 14:30:00,2024-02-16 16:30:00,2.0
20020556,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,TRANSMISOR FLUJO RECIBARA,,10046367.0,S_IN,234004,m2,falla medidor recibo arcus,16/02/2024,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,falla medidor recibo arcus,16/02/2024,15:00:00,16/02/2024,17:00:00,X,2,MECE ORAS,2,2024-02-16 15:00:00,2024-02-16 17:00:00,2.0
20021392,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,ILUMINACION INT GRANJITA,,10043340.0,U_IL,230489,m2,corregir condición iluminación bombeo,18/04/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,corregir condición iluminación bombeo,15/02/2024,7:00:00,14/03/2024,12:00:00,,0,MECE ORAS,1,2024-02-15 07:00:00,2024-03-14 12:00:00,0.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10046179.0,R_CO,233790,m2,alarma compresor co-54010,3/01/2024,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,valvula temic en falla,15/02/2024,8:00:00,15/02/2024,10:00:00,X,2,MECE ORAS,1,2024-02-15 08:00:00,2024-02-15 10:00:00,2.0
20002876,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC AA BOOSTER,45002789.0,10046296.0,U_OC,233908,m2,falla lectura switch sumidero tu-59300,28/01/2024,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,transmisor se encuentra descalibrado,15/02/2024,13:00:00,15/02/2024,17:20:00,X,"4,33",MECE ORAS,2,2024-02-15 13:00:00,2024-02-15 17:20:00,4.33
20002876,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC AA BOOSTER,45002789.0,10046292.0,U_OC,233918,m2,sumidero59300 falla transmisor de nivel,30/01/2024,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,el transmisor se encuentra descalibrado,15/02/2024,13:00:00,15/02/2024,17:20:00,X,"4,33",MECE ORAS,2,2024-02-15 13:00:00,2024-02-15 17:20:00,4.33
20010896,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,VALVULA SOLENOIDE DESAIREADOR LY-300101A,,10046359.0,Z_XXXX,233993,m2,goteo en solenoide desaireador br #1,14/02/2024,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,el diafragma se encontró dañado,15/02/2024,7:00:00,15/02/2024,11:00:00,X,4,MECE ORAS,1,2024-02-15 07:00:00,2024-02-15 11:00:00,4.0
20004397,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 1,,10046323.0,U_AI,233998,m2,condenzacion a.a cuarto control dsk,15/02/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/02/2024,6:01:08,,0:00:00,X,0,MECE ORAS,1,2024-02-15 06:01:08,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10046362.0,R_PU,233997,m2,goteo en sello del l.a bt-20010,15/02/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,goteo en sello del l.a bt-20010,15/02/2024,7:00:00,15/02/2024,12:00:00,X,5,MECE ORAS,2,2024-02-15 07:00:00,2024-02-15 12:00:00,5.0
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10046366.0,S_IN,234000,m2,falla tomamuestras loop calidad monterre,15/02/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,válvula de control de alivio,15/02/2024,13:00:00,15/02/2024,17:00:00,X,4,MECE ORAS,2,2024-02-15 13:00:00,2024-02-15 17:00:00,4.0
20004428,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,PLC CTRL CENTRIFUGADORA CCS52200,,20180516.0,S_CL,234001,m2,alfa laval b falla sale operacion presio,15/02/2024,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF4,Falla de Control,,0,,nan,15/02/2024,9:11:47,,0:00:00,X,0,MECE ORAS,2,2024-02-15 09:11:47,,0.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,10045534.0,I_TA,233083,m2,pase de agua cámaras de espuma tk 7311,30/08/2023,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,pase de agua cámaras de espuma tk 7311,14/02/2024,13:00:00,14/02/2024,17:18:00,X,"4,3",MECE ORAS,3,2024-02-14 13:00:00,2024-02-14 17:18:00,4.3
20005200,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 35 DETREN MEDICION SALIDA,,10046355.0,S_FE,233991,m2,daño en la válvula 3# x 150 itpo wafer d,14/02/2024,PO-S-050,Sub. Monitor - Hidrante,S054,Válvulas de Drenaje o Principal,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,"no da sello al monitor, presentando fuga",14/02/2024,7:00:00,14/02/2024,12:00:00,X,5,MECE ORAS,4,2024-02-14 07:00:00,2024-02-14 12:00:00,5.0
20015600,EPO,OC-EST-EPO-AELE-BTREBOOSTER,BAJA TENSIÓN REBOOSTER,TABLERO ELECT FUERZA AACO1,,10046356.0,E_EP,233992,m2,falla acometida gen agrekko 50/60/70/80,14/02/2024,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-PC,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,falla acometida gen agrekko 50/60/70/80,14/02/2024,10:49:09,14/02/2024,11:00:00,,0,MECE ORAS,2,2024-02-14 10:49:09,2024-02-14 11:00:00,0.0
20011100,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,TABLERO ELECT AIRE ACONDICIONADO,,10045656.0,E_EP,233223,m2,falla aire acondicionado laboratorio des,26/09/2023,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,falla aire acondicionado laboratorio des,13/02/2024,7:00:00,13/02/2024,10:30:00,X,"3,5",MECE ORAS,2,2024-02-13 07:00:00,2024-02-13 10:30:00,3.5
20001237,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 2,,10045728.0,U_AI,233301,m2,falla iluminacion campana extrac. labor.,10/10/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,luminaria en falla,13/02/2024,15:00:00,13/02/2024,17:30:00,X,"2,5",MECE ORAS,1,2024-02-13 15:00:00,2024-02-13 17:30:00,2.5
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10046203.0,Z_XXXX,233829,m2,falla extractor campana lab,11/01/2024,PO-I-010,Sub. Estructura e Internos,I011,Cabina,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla extractor campana lab,13/02/2024,10:30:00,13/02/2024,15:00:00,X,"4,5",MECE ORAS,1,2024-02-13 10:30:00,2024-02-13 15:00:00,4.5
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10046346.0,S_IN,233979,m2,humedec racor línea descar tm ms-3600,11/02/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/02/2024,8:00:00,13/02/2024,12:00:00,X,4,MECE ORAS,2,2024-02-13 08:00:00,2024-02-13 12:00:00,4.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10046350.0,R_PU,233983,m2,baja eficiencia y alta vibracion b#1,13/02/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,vanes desgastados y perforados,13/02/2024,7:00:00,13/02/2024,9:30:00,X,"2,5",MECE ORAS,2,2024-02-13 07:00:00,2024-02-13 09:30:00,2.5
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10046351.0,R_PU,233982,m2,baja eficiencia y alta vibracion b#2,13/02/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,vanes desgastados y perforados,13/02/2024,9:30:00,13/02/2024,12:00:00,X,"2,5",MECE ORAS,2,2024-02-13 09:30:00,2024-02-13 12:00:00,2.5
20011099,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,TABLERO ELECT ALUMBARDO,,10045655.0,E_EP,233198,m2,falla luminarias laboratorio dsk,21/09/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla luminarias laboratorio dsk,12/02/2024,15:30:00,12/02/2024,17:30:00,X,2,MECE ORAS,2,2024-02-12 15:30:00,2024-02-12 17:30:00,2.0
20024928,CUS,OC-EST-DES-AAIR-BO,AIRE INSTRUMENTOS BOMBEO,COMPRESOR TORNILLO UNIDAD CO-54010,,10046172.0,R_CO,233787,m2,falla en compresor co-54010,2/01/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,LOO2,Salida por Baja Presión de Descarga,C340,1,Desgaste normal del equipo,electrovalvula de 3/8,12/02/2024,11:00:00,12/02/2024,12:00:00,X,1,MECE ORAS,1,2024-02-12 11:00:00,2024-02-12 12:00:00,1.0
20001153,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10046287.0,Z_XXXX,233924,m2,falla iluminacion oficina aux,31/01/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla iluminacion oficina aux,12/02/2024,7:00:00,12/02/2024,12:00:00,X,5,MECE ORAS,1,2024-02-12 07:00:00,2024-02-12 12:00:00,5.0
20024280,CUS,OC-EST-DES-PDIL-TK,ALMACENAMIENTO DILUCION,TRANS NIVEL TK HORINZONTAL TIC-44000C,,10046363.0,S_IN,233981,m2,"falla lit-44001 c,d,e tk´s adcus",12/02/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,"falla lit-44001 c,d,e tk´s adcus",12/02/2024,14:06:46,12/02/2024,15:00:00,,0,MECE ORAS,1,2024-02-12 14:06:46,2024-02-12 15:00:00,0.0
20015600,EPO,OC-EST-EPO-AELE-BTREBOOSTER,BAJA TENSIÓN REBOOSTER,TABLERO ELECT FUERZA AACO1,,10046344.0,E_EP,233980,m2,falla acometida gen agrekko 50/60/70/80,12/02/2024,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-EP,FLL1,Alta Corriente,,0,,nan,12/02/2024,7:00:00,25/02/2024,17:00:00,X,322,MECE ORAS,2,2024-02-12 07:00:00,2024-02-25 17:00:00,
20018816,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #1 CONT BASE MILITAR,,10043000.0,U_AI,230001,m2,cambio aire´s acondic #1 cont base milit,10/12/2021,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cambio aire´s acondic #1 cont base milit,11/02/2024,7:00:00,27/02/2024,8:00:00,X,385,MECE ORAS,1,2024-02-11 07:00:00,2024-02-27 08:00:00,
20018951,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #2 CONT BASE MILITAR,,10043003.0,U_AI,230002,m2,cambio aire´s acondic #2 cont base milit,10/12/2021,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cambio aire´s acondic #2 cont base milit,11/02/2024,9:00:00,27/02/2024,10:00:00,X,385,MECE ORAS,1,2024-02-11 09:00:00,2024-02-27 10:00:00,
20002514,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,VALVULA MOV_12x150- ENT 920-TP301,45005837.0,10046333.0,S_VA,233970,m2,falla tarjeta mov-328 sist. monterrey,9/02/2024,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,tarjeta principal no recibía comandos,9/02/2024,14:00:00,9/02/2024,16:00:00,X,2,MECE ORAS,2,2024-02-09 14:00:00,2024-02-09 16:00:00,2.0
20021491,PAE,OC-EST-PAE-AGEN-GE22040,GENERADOR BLACK START 40,TABLERO ELECT GENERADOR BLACK START,,10043360.0,E_EP,230519,m2,falla en secuencia de arranque bsg,26/04/2022,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla en secuencia de arranque bsg,8/02/2024,8:00:00,8/02/2024,17:00:00,,0,MECE ORAS,3,2024-02-08 08:00:00,2024-02-08 17:00:00,0.0
20025118,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO ALUMBRADO EXT-TA2,,70017654.0,E_EP,233966,m2,falla alumbrado recibo cupiagua,8/02/2024,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,8/02/2024,19:50:15,,0:00:00,X,0,MECE ORAS,1,2024-02-08 19:50:15,,0.0
20011099,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,TABLERO ELECT ALUMBARDO,,10045562.0,E_EP,233113,m2,calibrar temp. alumbrad bahias-dsk,5/09/2023,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-E-PC,FOF1,Frecuencia equivocada u oscilante,C310,1,Operación Fuera de parámetros,calibrar temp. alumbrad bahias-dsk,7/02/2024,11:00:00,7/02/2024,12:00:00,X,1,MECE ORAS,2,2024-02-07 11:00:00,2024-02-07 12:00:00,1.0
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10045584.0,E_EP,233146,m2,falla iluminacion escalera api,11/09/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla iluminacion escalera api,7/02/2024,8:00:00,7/02/2024,11:00:00,X,3,MECE ORAS,2,2024-02-07 08:00:00,2024-02-07 11:00:00,3.0
20024030,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,TUBERIA DISTRIBUCION AIR GEN,,10046276.0,I_PI,233878,m2,fuga de agua tuberia electrica generacio,21/01/2024,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,1,,fuga de agua tuberia electrica generacio,7/02/2024,10:00:00,7/02/2024,12:00:00,,0,MECE ORAS,1,2024-02-07 10:00:00,2024-02-07 12:00:00,0.0
20022014,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI MONITOREADO_AREA 05,,10045355.0,E_EP,232875,m2,hmi fire & gas falla comunicaciones.,24/07/2023,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,hmi fire & gas falla comunicaciones.,6/02/2024,7:00:00,6/02/2024,12:00:00,X,5,MECE ORAS,4,2024-02-06 07:00:00,2024-02-06 12:00:00,5.0
20004397,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 1,,10046204.0,U_AI,233827,m2,falla aire acondicionado cmm dsk,11/01/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla aire acondicionado cmm dsk,6/02/2024,7:00:00,6/02/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-02-06 07:00:00,2024-02-06 17:30:00,10.5
20021208,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,CAJA ENGRANAJES PRINCIPAL GE-22010,,10046265.0,Z_XXXX,233867,m2,disparo turbina ge-22010 por señ ud 39vl,19/01/2024,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,,1,,disparo turbina ge-22010 por señ ud 39vl,6/02/2024,8:30:00,6/02/2024,10:30:00,X,2,MECE ORAS,1,2024-02-06 08:30:00,2024-02-06 10:30:00,2.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,10046303.0,U_OC,233926,m2,fuga de agua en lina de agua potable,31/01/2024,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,BRD1,"Parada daño considerable, fisura, rotura",,1,,fuga de agua en lina de agua potable,6/02/2024,8:00:00,6/02/2024,17:00:00,,0,MECE ORAS,1,2024-02-06 08:00:00,2024-02-06 17:00:00,0.0
20003128,EPO,OC-EST-EPO-PMED-BEARAG2,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 2,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,42002980.0,10046319.0,S_IN,233949,m2,fuga medidor fqit-302 araguaney,4/02/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C330,1,Error de Mantenimiento,presentaba goteo en el testigo,6/02/2024,7:00:00,6/02/2024,17:20:00,X,"10,33",MECE ORAS,3,2024-02-06 07:00:00,2024-02-06 17:20:00,10.33
20025117,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO ALUMBRADO EXT-TA1,,10046328.0,E_EP,233962,m2,falla iluminacion area del api,6/02/2024,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,falla iluminacion area del api,6/02/2024,8:00:00,6/02/2024,11:00:00,X,3,MECE ORAS,1,2024-02-06 08:00:00,2024-02-06 11:00:00,3.0
20014016,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,CABINA SUPRESORA FUEGO (FIRE SUPRESSION),,10046335.0,Z_XXXX,233961,m2,baja presion cabina turina solar ge22070,6/02/2024,PO-R-070,Sub. Adminisión Aire,R071,Conducto de Admisión,SA-U-OC,DEP3,Baja Presión,,1,,baja presion cabina turina solar ge22070,6/02/2024,8:00:00,6/02/2024,17:00:00,,0,MECE ORAS,1,2024-02-06 08:00:00,2024-02-06 17:00:00,0.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10046330.0,S_IN,233958,m2,falla probador de altos inactivo,6/02/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,falla probador de altos inactivo,6/02/2024,7:00:00,6/02/2024,17:00:00,X,10,MECE ORAS,2,2024-02-06 07:00:00,2024-02-06 17:00:00,10.0
20011034,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,MEDIDOR FLUJO BRAZO 60,42005454.0,10046312.0,S_IN,233943,m2,falla medidor flujo b#6,3/02/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,falla medidor flujo b#6,5/02/2024,7:00:00,6/02/2024,17:30:00,X,"34,5",MECE ORAS,3,2024-02-05 07:00:00,2024-02-06 17:30:00,
20003020,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_24x600-LDS ENT 920REC,,10046320.0,S_VA,233952,m2,falla estado mov-250111,5/02/2024,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,tarjeta de comunicaciones fuera de servi,5/02/2024,14:00:00,5/02/2024,17:00:00,X,3,MECE ORAS,4,2024-02-05 14:00:00,2024-02-05 17:00:00,3.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10046313.0,R_MS,233948,m2,falla baja presion entrifuga 5211,4/02/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,falla baja presion entrifuga 5211,4/02/2024,8:30:00,4/02/2024,12:00:00,X,"3,5",MECE ORAS,1,2024-02-04 08:30:00,2024-02-04 12:00:00,3.5
20023992,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,LINEA B ENTRADA ALIMENTACION 13.8 Kv,,10046318.0,E_PC,233950,m2,falla de energia caida de bombeo,4/02/2024,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,C310,1,Operación Fuera de parámetros,falla de energia caida de bombeo,4/02/2024,9:00:00,4/02/2024,12:00:00,X,3,MECE ORAS,2,2024-02-04 09:00:00,2024-02-04 12:00:00,3.0
20017929,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,TRANSMISOR PRES DIF BT55010,,70017723.0,S_IN,233947,m2,presión diferencial 5psi succión bt55010,4/02/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,4/02/2024,6:11:48,,0:00:00,X,0,METR ORAS,2,2024-02-04 06:11:48,,0.0
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,45004850.0,10046314.0,R_CE,233946,m2,ge-22010 no opera bajo demanda,4/02/2024,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-CE,ERO2,Salida por Oscilación de Frencuencia,C310,1,Operación Fuera de parámetros,ge-22010 no opera bajo demanda,4/02/2024,1:00:00,4/02/2024,6:00:00,X,5,MECE ORAS,2,2024-02-04 01:00:00,2024-02-04 06:00:00,5.0
20016417,GRA,OC-EST-GRA-AGEN-GE22040,GENERADOR BLACK START 40,MOTOR DIESEL GE22040 BLACK START,42004743.0,10046324.0,R_CE,233953,m2,goteo refrigerante generador cummins,5/02/2024,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,1,,goteo refrigerante generador cummins,4/02/2024,8:00:00,4/02/2024,17:00:00,X,9,MECE ORAS,2,2024-02-04 08:00:00,2024-02-04 17:00:00,9.0
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,46000803.0,10046286.0,Z_XXXX,233921,m2,falla aire acondicionado de laboratorio,30/01/2024,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,suciedad acumulada en los serpentines,3/02/2024,7:00:00,3/02/2024,14:00:00,X,7,MECE ORAS,1,2024-02-03 07:00:00,2024-02-03 14:00:00,7.0
20022565,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,VALVULA COMP BAHIA 50,42005660.0,,S_VM,233942,m2,falla zs 200501 descar. bahia #5,3/02/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-AM,ERO3,Señal errática,,0,,nan,3/02/2024,3:12:25,3/02/2024,4:00:00,X,"0,79",MECE,1,2024-02-03 03:12:25,2024-02-03 04:00:00,0.79
20001422,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,VALVULA MOV_30x600-LDS SAL 220-TG83000,45004601.0,10046144.0,S_VA,233750,m2,falla junta metalica brida mov-830004,25/12/2023,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/02/2024,18:00:00,3/02/2024,6:00:00,X,12,MECE ORAS,4,2024-02-02 18:00:00,2024-02-03 06:00:00,
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10046291.0,R_CE,233929,m2,cambiar culata cilindro b3 ge 22020,1/02/2024,PO-R-050,Sub. Combustión,R053,Culatas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,grieta en culata,2/02/2024,8:00:00,2/02/2024,18:00:00,X,10,MECE ORAS,3,2024-02-02 08:00:00,2024-02-02 18:00:00,10.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046307.0,Z_XXXX,233934,m2,ruptura resorte escalera b# 2,1/02/2024,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ruptura resorte escalera b# 2,2/02/2024,9:30:00,2/02/2024,12:00:00,X,"2,5",MECE ORAS,1,2024-02-02 09:30:00,2024-02-02 12:00:00,2.5
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10046308.0,Z_XXXX,233936,m2,ruptura resorte escalera b# 3,2/02/2024,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ruptura resorte escalera b# 3,2/02/2024,7:00:00,2/02/2024,9:30:00,X,"2,5",MECE ORAS,1,2024-02-02 07:00:00,2024-02-02 09:30:00,2.5
20011099,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,TABLERO ELECT ALUMBARDO,,10046306.0,E_EP,233935,m2,falla alumbrado cuarto control dsk,2/02/2024,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla alumbrado cuarto control dsk,2/02/2024,8:00:00,2/02/2024,11:00:00,X,3,MECE ORAS,2,2024-02-02 08:00:00,2024-02-02 11:00:00,3.0
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,45005293.0,10046309.0,I_TA,233938,m2,durante las pruebas programadas de llena,2/02/2024,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/02/2024,9:36:18,,0:00:00,,0,MECE ORAS,3,2024-02-02 09:36:18,,0.0
20017251,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,DETECTOR HUMO SIST F&G,,10046336.0,S_FD,233960,m2,falla detector de gas gd1,6/02/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,1,,falla detector de gas gd1,2/02/2024,7:00:00,2/02/2024,12:00:00,,0,MECE ORAS,1,2024-02-02 07:00:00,2024-02-02 12:00:00,0.0
20014678,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,FILTRO TFA-30 PRE-SECADO SDC-54010,,10044812.0,I_FS,230670,m2,cambiar valvula drenaje automa sec,7/12/2021,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,1,,cambiar valvula drenaje automa sec,1/02/2024,9:00:00,1/02/2024,12:00:00,X,3,MECE ORAS,2,2024-02-01 09:00:00,2024-02-01 12:00:00,3.0
20015001,GRA,OC-EST-GRA-ACOM-GALI,LINEA DE DISTRIBUCIÓN DE GAS,VALVULA BLOWDOWN A ESTACA VENT,42004753.0,10046263.0,Z_XXXX,233885,m2,valvula bdv_520002 venteo perdida gas,23/01/2024,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-S-VM,ELP3,Fuga ext. Combustible - Fluido Proceso,,1,,valvula bdv_520002 venteo perdida gas,1/02/2024,7:00:00,1/02/2024,17:00:00,X,10,MECE ORAS,4,2024-02-01 07:00:00,2024-02-01 17:00:00,10.0
