equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20014300,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SHELTER VARIADOR FRECUENCIA,42004363.0,10046349.0,Z_XXXX,233932,m2,instalar señalizaciones externas shelter,1/02/2024,PO-I-160,Sub. Miscelaneos PC,I160,Caseta,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,nan,1/02/2024,16:01:39,1/02/2024,16:01:39,X,0,MECE ORAS,2,2024-02-01 16:01:39,2024-02-01 16:01:39,0.0
20016407,PAE,OC-EST-PAE-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,MOTOR DIESEL SCIN BA-58420,,10043854.0,S_FE,231137,m2,falla en la tarjeta de comunicaciones,30/08/2022,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CM,FTF4,Falla de Control,,1,,falla en la tarjeta de comunicaciones,29/01/2024,8:00:00,29/01/2024,17:00:00,,0,MECE ORAS,3,2024-01-29 08:00:00,2024-01-29 17:00:00,0.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10046299.0,I_PI,233901,m2,densitometro di250020a cpf en falla,26/01/2024,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,módulo esta en falla,29/01/2024,7:00:00,20/03/2024,12:00:00,X,"1.229,00",MECE ORAS,2,2024-01-29 07:00:00,2024-03-20 12:00:00,
20004220,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,MOTOR DIESEL GE522020 FASE II,45004852.0,10046277.0,R_CE,233902,m2,ge-22020 fuga de combustible manguera,27/01/2024,PO-R-050,Sub. Combustión,R057,Sellos / Empaques,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,ge-22020 fuga de combustible manguera,29/01/2024,9:00:00,29/01/2024,12:00:00,X,3,MECE ORAS,2,2024-01-29 09:00:00,2024-01-29 12:00:00,3.0
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10046298.0,S_IN,233909,m2,daño reservorio toma muestra santiago,28/01/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,tubería de entrada y salida de regulador,29/01/2024,17:20:00,29/01/2024,19:20:00,X,2,MECE ORAS,2,2024-01-29 17:20:00,2024-01-29 19:20:00,2.0
20008193,CUS,OC-EST-CUS-PREC-TG82005,TRAMPA RECIBO TG24000,TRAMPA RECIBO CUP-CUS,45006647.0,10046279.0,I_VE,233912,m2,fractura perno tapa de trampa,29/01/2024,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-VE,BRD1,"Parada daño considerable, fisura, rotura",C340,1,Desgaste normal del equipo,nan,29/01/2024,10:50:32,29/01/2024,11:00:00,,0,MECE ORAS,2,2024-01-29 10:50:32,2024-01-29 11:00:00,0.0
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,45005293.0,10046282.0,I_TA,233915,m2,falta de iluminacion en plataforma,29/01/2024,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,reemplazo de luminaria,29/01/2024,23:23:07,2/02/2024,17:20:00,X,"89,95",MECE ORAS,3,2024-01-29 23:23:07,2024-02-02 17:20:00,
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,10046281.0,I_TA,233914,m2,falta de iluminacion en plataforma,29/01/2024,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño en fuente de poder de luminarias,29/01/2024,23:16:55,31/01/2024,17:20:00,X,"42,05",MECE ORAS,3,2024-01-29 23:16:55,2024-01-31 17:20:00,
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45005273.0,10046280.0,I_TA,233913,m2,falta de iluminacion en plataforma,29/01/2024,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño en fuente de poder de luminarias,29/01/2024,23:05:58,30/01/2024,17:20:00,,0,MECE ORAS,3,2024-01-29 23:05:58,2024-01-30 17:20:00,0.0
20009888,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,INDICADOR RESION ENT FILTROTFL-52010/20,,10046701.0,S_IN,233905,m2,falla manometros sist. recibo crudo comb,28/01/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,28/01/2024,16:30:33,,0:00:00,X,0,METR ORAS,1,2024-01-28 16:30:33,,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046278.0,Z_XXXX,233906,m2,ruptura resorte escalera b# 1,28/01/2024,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ruptura resorte escalera b# 1,28/01/2024,18:00:00,28/01/2024,21:00:00,X,3,MECE ORAS,1,2024-01-28 18:00:00,2024-01-28 21:00:00,3.0
20014302,CQO,OC-EST-CQO-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #2 SHELTER VFD,42004358.0,10046120.0,U_AI,233724,m2,fuga de gas aire acondicionado 2 vfd,21/12/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,fuga de gas,26/01/2024,13:00:00,26/01/2024,17:30:00,,0,MECE ORAS,2,2024-01-26 13:00:00,2024-01-26 17:30:00,0.0
20023414,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR BP/50/60/70 MOV/LAZO 2-3,45006320.0,10046163.0,S_CL,233767,m2,apertura de lazo #3 de valvulas mov´s,27/12/2023,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,malos contactos en las borneras,26/01/2024,7:00:00,26/01/2024,15:00:00,X,8,MECE ORAS,4,2024-01-26 07:00:00,2024-01-26 15:00:00,8.0
20017298,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,SISTEMA AIRE GE22120,,10046225.0,Z_XXXX,233817,m2,fisura regulador aire sol110 ge22120.,9/01/2024,ADNE,Actuador Neumatico,359,Regulador de presion,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,1,,fisura regulador aire sol110 ge22120.,26/01/2024,8:00:00,26/01/2024,11:00:00,,0,MECE ORAS,1,2024-01-26 08:00:00,2024-01-26 11:00:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10046272.0,R_ST,233889,m2,falla regulador de aire ge-22120,24/01/2024,PO-R-060,Sub. Escape,R063,Tubería / Válvulas,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla regulador de aire ge-22120,26/01/2024,8:00:00,26/01/2024,11:00:00,,0,MECE ORAS,3,2024-01-26 08:00:00,2024-01-26 11:00:00,0.0
20010909,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,TRANSMISOR DENSIDAD BRAZO 10,42004041.0,10046267.0,S_IN,233900,m2,desviación lectura dt-300101 brazo #1,26/01/2024,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,el instrumento se encuentra con alarmas,26/01/2024,7:00:00,26/01/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-01-26 07:00:00,2024-01-26 17:30:00,10.5
20005458,CVA,OC-TER-CVA-SALV-CPAV,CONEXIÓN ALIVIO,VALVULA COMP SALI PSV810014A,,10046269.0,S_VM,233898,m2,falla en psv 810014 a,26/01/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,SPO1,Operación inesperada,C540,1,Causa Desconocida,falla en psv 810014 a,26/01/2024,7:00:00,26/01/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-01-26 07:00:00,2024-01-26 17:30:00,10.5
20020112,CUS,OC-EST-CUS-PMED-CA600,MEDICIÓN CALIDAD DESPACHO,PLC FAST LOOP CALID600,45006739.0,10046259.0,S_CL,233887,m2,ruptura filtro aire gabinete cusiana,23/01/2024,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-I-FS,BRD1,"Parada daño considerable, fisura, rotura",C340,1,Desgaste normal del equipo,regulador de aire dañado,25/01/2024,7:00:00,25/01/2024,10:00:00,X,3,MECE ORAS,3,2024-01-25 07:00:00,2024-01-25 10:00:00,3.0
20017328,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,VALVULA BLOQUE GAS 920-XV-7,42005360.0,10046273.0,S_VM,233892,m2,fuga gas valvula drenaje filtros ge22110,24/01/2024,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,ELP3,Fuga ext. Combustible - Fluido Proceso,,1,,fuga gas valvula drenaje filtros ge22110,25/01/2024,9:00:00,25/01/2024,11:00:00,,0,MECE ORAS,1,2024-01-25 09:00:00,2024-01-25 11:00:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045873.0,U_IL,233452,m2,"falla iluminacion tanques 73 poste 6 2r,",5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla iluminacion,24/01/2024,10:00:00,24/01/2024,12:00:00,X,2,METR ORAS,1,2024-01-24 10:00:00,2024-01-24 12:00:00,2.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045872.0,U_IL,233451,m2,"falla iluminacion tanques 73 poste 5 2r,",5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla iluminacion,24/01/2024,8:00:00,24/01/2024,10:00:00,X,2,METR ORAS,1,2024-01-24 08:00:00,2024-01-24 10:00:00,2.0
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,45005293.0,10045932.0,I_TA,233504,m2,valvula hv entrada refrigeranciontk12030,13/11/2023,PO-R-090,Sub. Refrigeración,R095,Tubería / Válvulas,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,valvula no cuenta con manigueta,24/01/2024,7:00:00,24/01/2024,10:00:00,X,3,METR ORAS,3,2024-01-24 07:00:00,2024-01-24 10:00:00,3.0
20010671,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,MEDIDOR VISCOSI CALIDAD MS38000,,70017670.0,S_IN,233890,m2,desviacion lectura di-380801,24/01/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,24/01/2024,9:52:15,,0:00:00,X,0,MECE ORAS,1,2024-01-24 09:52:15,,0.0
20001153,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10045674.0,Z_XXXX,233244,m2,falla en iluminacion oficina almacen,1/10/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/01/2024,7:00:00,23/01/2024,12:00:00,X,5,MECE ORAS,1,2024-01-23 07:00:00,2024-01-23 12:00:00,5.0
20001597,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA CTRL FLUJO BRAZO MED BE3620,45004397.0,,S_VS,233882,m2,brazo 2 ms-3600,23/01/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,SPO1,Operación inesperada,,0,,nan,23/01/2024,7:32:12,23/01/2024,7:32:12,X,0,MECE,3,2024-01-23 07:32:12,2024-01-23 07:32:12,0.0
20016970,CQO,OC-EST-CQO-SCIN-ES,SISTEMA DE ESPUMA GENERACION,DOSIFICADOR ESPUMA SCI,,10045252.0,S_FE,232744,m2,cambiar manguera desc bomba dos espuma,27/06/2023,PO-S-100,Sub. de Espuma,S103,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,cambiar manguera desc bomba dos espuma,22/01/2024,8:00:00,22/01/2024,10:00:00,X,2,MECE ORAS,4,2024-01-22 08:00:00,2024-01-22 10:00:00,2.0
20024103,EPO,OC-EST-EPO-SRES-TORREILU,COMPLEMENTARIOS - TORRES ILUMINACION,TORRE ILUMINACION TEREX RL4,,10045880.0,S_EQ,233417,m2,falla de 4 lamparas de mergencia ccm,2/11/2023,PO-S-120,Sub. Misceláneos,S125,Monitor (Display) / Botones,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,daño baterías,22/01/2024,7:00:00,22/01/2024,12:00:00,X,5,MECE ORAS,1,2024-01-22 07:00:00,2024-01-22 12:00:00,5.0
20010662,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO CONTROL AIRE ACONDICIONADO CCM,,10046251.0,E_EP,233879,m2,aacon ccm no operativos,22/01/2024,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,aacon ccm no operativos,22/01/2024,7:00:00,22/01/2024,17:00:00,X,10,MECE ORAS,2,2024-01-22 07:00:00,2024-01-22 17:00:00,10.0
20016149,PAE,OC-EST-PAE-ALOC-CN,CONTENEDORES PAEZ,CONTAINER OFICINAS OPERACIONES,42004590.0,10046262.0,Z_XXXX,233893,m2,falla en banco de baterias vdc ehouse,24/01/2024,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,1,,falla en banco de baterias vdc ehouse,22/01/2024,7:00:00,22/01/2024,19:00:00,X,12,MECE ORAS,1,2024-01-22 07:00:00,2024-01-22 19:00:00,
20018916,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,AIRE AC MINISPLIT #1 TALLER MANTENIMIENT,42004407.0,10043001.0,U_AI,229999,m2,cambio aire acondicionado #1 taller lyc,10/12/2021,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cambio aire acondicionado #1 taller lyc,21/01/2024,7:00:00,26/01/2024,8:00:00,,0,MECE ORAS,1,2024-01-21 07:00:00,2024-01-26 08:00:00,0.0
20014313,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER OFICINAS MANTENIMIENTO,42004367.0,10043203.0,Z_XXXX,230308,m2,cambio aires acondicionado oficinas mtto,3/03/2022,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-R-BL,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,daño componenes aires acondicionados,21/01/2024,7:00:00,26/01/2024,12:00:00,X,125,MECE ORAS,2,2024-01-21 07:00:00,2024-01-26 12:00:00,
20005789,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS OPERADOR,46000675.0,10046250.0,Z_XXXX,233876,m2,falla en aire acond oficina sgs,21/01/2024,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-I-HE,ELU2,Fuga ext. Refrig/Agua - Fluido Utilit.,C340,1,Desgaste normal del equipo,baja presión en ducto de baja,21/01/2024,13:27:12,23/01/2024,17:20:00,X,"51,88",MECE ORAS,1,2024-01-21 13:27:12,2024-01-23 17:20:00,
20007849,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,ACOPLE MOV-830004 DE TG-83000,,10046144.0,Z_XXXX,233872,m2,goteo brida aguas arriba mov 830004,20/01/2024,VLCV,Válvula de Control,494,Uniones bridadas,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,20/01/2024,21:14:34,,0:00:00,X,0,MECE ORAS,1,2024-01-20 21:14:34,,0.0
20018727,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA CTRL PRES 370001,42004867.0,,S_VA,233870,m2,valvula no opera bajo demanda,20/01/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,SPO1,Operación inesperada,,0,,nan,20/01/2024,14:07:33,20/01/2024,14:07:33,X,0,MECE,2,2024-01-20 14:07:33,2024-01-20 14:07:33,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045852.0,U_IL,233432,m2,falla iluminacion c-155 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla iluminacion,19/01/2024,11:00:00,19/01/2024,14:00:00,X,3,METR ORAS,1,2024-01-19 11:00:00,2024-01-19 14:00:00,3.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045845.0,U_IL,233425,m2,falla iluminacion c-158 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla iluminacion,19/01/2024,7:00:00,19/01/2024,9:00:00,X,2,METR ORAS,1,2024-01-19 07:00:00,2024-01-19 09:00:00,2.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045847.0,U_IL,233427,m2,falla iluminacion c-157 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla iluminacion,19/01/2024,9:00:00,19/01/2024,11:00:00,X,2,METR ORAS,1,2024-01-19 09:00:00,2024-01-19 11:00:00,2.0
20001145,CUS,OC-EST-CUS-AELE-PC,PROTECCIÓN CATÓDICA,RECTIFICADOR TK12010,45006711.0,10046231.0,I_CP,233861,m2,falla en rectificador 20100,17/01/2024,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-SC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/01/2024,7:00:00,19/01/2024,12:00:00,X,5,MECE ORAS,2,2024-01-19 07:00:00,2024-01-19 12:00:00,5.0
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,,S_IN,233866,m2,falla switch flujo bahia # 7,19/01/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,19/01/2024,9:43:10,20/01/2024,0:00:00,X,"14,28",MECE,4,2024-01-19 09:43:10,2024-01-20 00:00:00,
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10046244.0,Z_XXXX,233868,m2,atencion de condiciones locativas coveña,19/01/2024,PO-A-030,Sub. Civil,A030,Recubrimiento / revestimiento,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/01/2024,13:30:20,,0:00:00,,0,METR ORAS,1,2024-01-19 13:30:20,,0.0
20016934,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,TUBERIA SISTEMA AGUA,,10045746.0,I_PI,233293,m2,cambiar valvula de alivio del scin,8/10/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar valvula de alivio del scin,18/01/2024,8:00:00,18/01/2024,14:30:00,X,"6,5",MECE ORAS,4,2024-01-18 08:00:00,2024-01-18 14:30:00,6.5
20001373,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA BOLA AGUAS ABAJO 810002,45004579.0,10045950.0,S_VM,233513,m2,goteo brida cheq aguas arriba mov-810002,14/11/2023,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/01/2024,9:00:00,18/01/2024,15:00:00,X,6,MECE ORAS,2,2024-01-18 09:00:00,2024-01-18 15:00:00,6.0
20018918,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,AIRE AC MINISPLIT #1 ALMACEN - BODEGA,,10046216.0,U_AI,233809,m2,cambiar aacon bodega materiales,5/01/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,no responde bajo demanda el aacon,18/01/2024,7:00:00,19/01/2024,12:00:00,,0,MECE ORAS,1,2024-01-18 07:00:00,2024-01-19 12:00:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10046211.0,R_ST,233840,m2,falla aire acondicionado 2 turbina 20,13/01/2024,PO-R-070,Sub. Adminisión Aire,R070,Enfriador aire,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,1,,falla aire acondicionado 2 turbina 20,18/01/2024,7:00:00,18/01/2024,18:00:00,,0,MECE ORAS,3,2024-01-18 07:00:00,2024-01-18 18:00:00,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046239.0,Z_XXXX,233858,m2,ruptura peldaño escalera b # 4,17/01/2024,PO-I-070,Sub. Misceláneos,I073,Pedestal / Soporte,SA-E-SC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ruptura peldaño escalera b # 4,18/01/2024,7:00:00,18/01/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-01-18 07:00:00,2024-01-18 17:30:00,10.5
20020088,CVA,OC-TER-CVA-AGEN-GE44010,GENERADOR AUXILIAR DICOV,GENERADOR GE44010,42005170.0,10046238.0,R_EG,233863,m2,falla generador dicov,18/01/2024,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-EG,PLU1,"Obstrucción lubric., refrig, aire o comb",C120,1,Material inapropiada del Equipo,recipiente almacen. diesel entra agua,18/01/2024,10:11:26,18/01/2024,12:00:00,X,"1,81",MECE ORAS,1,2024-01-18 10:11:26,2024-01-18 12:00:00,1.81
20004220,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,MOTOR DIESEL GE522020 FASE II,45004852.0,10046233.0,R_CE,233849,m2,ge 22020 fuga combustible manguera,15/01/2024,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ge 22020 fuga combustible manguera,17/01/2024,7:00:00,17/01/2024,12:00:00,X,5,MECE ORAS,2,2024-01-17 07:00:00,2024-01-17 12:00:00,5.0
20010692,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE 1,45004564.0,10046236.0,U_AI,233847,m2,falla a.a. cuarto de bateria ccm,15/01/2024,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,compresor con falla a tierra,17/01/2024,8:00:00,29/02/2024,12:00:00,X,"1.036,00",MECE ORAS,2,2024-01-17 08:00:00,2024-02-29 12:00:00,
20000194,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,SWITCH NIVEL BAJO TK4101A,,10046232.0,S_IN,233862,m2,falla en switche ll tk 4101a,17/01/2024,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-IN,NOO1,No hay señal,,0,,nan,17/01/2024,20:42:38,17/01/2024,21:00:00,,0,MECE ORAS,4,2024-01-17 20:42:38,2024-01-17 21:00:00,0.0
20011111,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,HMI TERMINAL DE PESO,,10046054.0,Z_XXXX,233656,m2,ruptura celda bascula # 1,12/12/2023,PO-E-120,Sub. Misceláneos,E121,Bloques de Terminales y Conectores,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ventana con roptura,16/01/2024,7:00:00,16/01/2024,12:00:00,X,5,MECE ORAS,1,2024-01-16 07:00:00,2024-01-16 12:00:00,5.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10046224.0,S_IN,233822,m2,goteo  aceite caja bomba loop calidad,10/01/2024,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,ajuste y estado de empaque de la caja,16/01/2024,14:00:00,17/01/2024,12:00:00,X,22,MECE ORAS,2,2024-01-16 14:00:00,2024-01-17 12:00:00,
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10046210.0,R_ST,233839,m2,falla aire acondicionado 2 turbina 10,13/01/2024,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,1,,falla aire acondicionado 2 turbina 10,16/01/2024,7:00:00,17/01/2024,17:00:00,,0,MECE ORAS,3,2024-01-16 07:00:00,2024-01-17 17:00:00,0.0
20020859,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED MONITORES AGUA,,10044437.0,S_FE,231815,m2,goteo de agua rociador tk-12020,3/01/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,INP1,Pase interno,C340,1,Desgaste normal del equipo,goteo de agua rociador tk-12020,15/01/2024,7:00:00,15/01/2024,12:00:00,X,5,MECE ORAS,4,2024-01-15 07:00:00,2024-01-15 12:00:00,5.0
20011111,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,HMI TERMINAL DE PESO,,10044446.0,Z_XXXX,231827,m2,falla celda bascula 1,5/01/2023,PO-R-070,Sub. Adminisión Aire,R073,Paletas de Entrada,SA-S-VM,SER1,Piezas Mecánicas Sueltas,C330,1,Error de Mantenimiento,daño en celda de carga,15/01/2024,7:00:00,15/01/2024,11:00:00,X,4,MECE ORAS,1,2024-01-15 07:00:00,2024-01-15 11:00:00,4.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,90005445.0,E_EP,233851,m2,falla iluminacion sala de maquinas,15/01/2024,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/01/2024,20:23:50,,0:00:00,X,0,METR ORAS,2,2024-01-15 20:23:50,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,90005445.0,E_EP,233852,m2,falla iluminacion area tk aceite lubric,15/01/2024,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/01/2024,20:27:51,,0:00:00,X,0,METR ORAS,2,2024-01-15 20:27:51,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,90005445.0,E_EP,233853,m2,falla iluminacion bombas combustible,15/01/2024,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/01/2024,20:32:05,,0:00:00,X,0,METR ORAS,2,2024-01-15 20:32:05,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,90005445.0,E_EP,233854,m2,falla iluminacion tanque tc-52020,15/01/2024,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/01/2024,20:35:45,,0:00:00,X,0,METR ORAS,2,2024-01-15 20:35:45,,0.0
20022305,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO INTERIOR,45004541.0,10046237.0,U_IL,233846,m2,falla sist. alumbrado ccm vfd sotano,15/01/2024,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,15/01/2024,13:58:11,15/01/2024,13:58:11,,0,MECE ORAS,1,2024-01-15 13:58:11,2024-01-15 13:58:11,0.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,42003451.0,10046092.0,R_CE,233666,m2,verificar calibracion inyectores ge-30,13/12/2023,PO-R-050,Sub. Combustión,R055,Cilindros / Camisas / Pistones,SA-R-CE,OHE1,Alta temperatura,C310,1,Operación Fuera de parámetros,verificar calibracion inyectores ge-30,14/01/2024,8:00:00,15/01/2024,17:30:00,X,"33,5",MECE ORAS,3,2024-01-14 08:00:00,2024-01-15 17:30:00,
20005508,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-240108A,,10046191.0,Z_XXXX,233791,m2,baja presion en danflo 240108a camara,3/01/2024,VLSB,Válvula de Seguridad y/o Alivio,138,Cuerpo,SA-S-VS,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,regulador en falla,13/01/2024,9:00:00,13/01/2024,16:00:00,,0,MECE ORAS,1,2024-01-13 09:00:00,2024-01-13 16:00:00,0.0
20017082,CQO,OC-EST-CQO-AAIR-CO903,PAQUETE DE AIRE COMPRIMIDO 903,COMPRESOR RECIPRO AIRE 03,42004419.0,10046248.0,R_CO,233843,m2,falla por set calibrac disparo psv54030a,13/01/2024,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-CO,LOO2,Salida por Baja Presión de Descarga,C310,1,Operación Fuera de parámetros,disparo esporadico psv 54030a (aire),13/01/2024,19:53:47,,0:00:00,,0,MECE ORAS,1,2024-01-13 19:53:47,,0.0
20002517,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,VALVULA MOV_12x150- ENT 920-TP304,45005870.0,10046221.0,S_VA,233838,m2,falla estado mov-331 sistema monterrey,13/01/2024,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,torque de la mov,13/01/2024,11:00:00,13/01/2024,13:00:00,X,2,MECE ORAS,2,2024-01-13 11:00:00,2024-01-13 13:00:00,2.0
20003447,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA OPERACIONES,,10046212.0,Z_XXXX,233837,m2,falla aire acondicionado-operaciones,13/01/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,temporizado de control quemado,13/01/2024,8:00:00,13/01/2024,13:00:00,X,5,MECE ORAS,1,2024-01-13 08:00:00,2024-01-13 13:00:00,5.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,10046052.0,I_TA,233655,m2,se detecta fuga de presión aire instrume,12/12/2023,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,reemplazo de tubing y valv rota,12/01/2024,7:00:00,12/01/2024,12:00:00,X,5,MECE ORAS,3,2024-01-12 07:00:00,2024-01-12 12:00:00,5.0
20019481,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR LLAMA BPC-42010,,10045197.0,S_FD,233835,m2,falla detector nu-42010a bpc-42010,12/01/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,12/01/2024,11:58:36,,0:00:00,X,0,MECE ORAS,4,2024-01-12 11:58:36,,0.0
20019501,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR LLAMA BPC-42030,,10045197.0,S_FD,233834,m2,falla detector nu-42030a bpc-42030,12/01/2024,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,12/01/2024,11:52:27,,0:00:00,X,0,MECE ORAS,4,2024-01-12 11:52:27,,0.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,,Z_XXXX,233831,m2,falla a.a. cuarto control descargadero,12/01/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,12/01/2024,6:00:03,13/01/2024,0:00:00,X,18,MECE,1,2024-01-12 06:00:03,2024-01-13 00:00:00,
20010663,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO DISTRIBUCION VALVULAS MOV,,10046206.0,E_EP,233825,m2,master station mov en falla,11/01/2024,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,master station mov en falla,11/01/2024,7:30:00,11/01/2024,13:00:00,X,"5,5",MECE ORAS,2,2024-01-11 07:30:00,2024-01-11 13:00:00,5.5
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10046205.0,R_PU,233826,m2,goteo por l.l bomba b#1,11/01/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,goteo por l.l bomba b#1,11/01/2024,16:30:00,11/01/2024,17:30:00,X,1,MECE ORAS,2,2024-01-11 16:30:00,2024-01-11 17:30:00,1.0
20003431,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA ENTRADA PRINCIPAL,46000630.0,10046207.0,Z_XXXX,233830,m2,falla de aire acondicionado porteria ppa,11/01/2024,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla de aire acondicionado porteria ppa,11/01/2024,14:22:43,11/01/2024,15:00:00,,0,MECE ORAS,1,2024-01-11 14:22:43,2024-01-11 15:00:00,0.0
20005592,CVA,OC-TER-CVA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,MEDIDOR FLUJO MS37020,45005440.0,10045685.0,S_IN,233236,m2,cambio bornera y tt en brazo med 37020,29/09/2023,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,10/01/2024,7:00:00,10/01/2024,17:30:00,,0,MECE ORAS,3,2024-01-10 07:00:00,2024-01-10 17:30:00,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10046201.0,R_CE,233756,m2,revisar inyectores b3-a7 ge-20,26/12/2023,PO-R-050,Sub. Combustión,R052,Carburador / Bobina / Bujías,SA-R-CE,OHE1,Alta temperatura,C310,1,Operación Fuera de parámetros,variacion en temperatura cilindros,10/01/2024,8:00:00,11/01/2024,17:30:00,X,"33,5",MECE ORAS,3,2024-01-10 08:00:00,2024-01-11 17:30:00,
20017241,VSA,OC-EST-VSA-AAIR-BO,COMPRESOR AIRE,COMPRESOR AXIAL PBOM AIRE INST BAJA,45002669.0,10046235.0,R_CO,233818,m2,falla co-50100 ocensa,9/01/2024,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-R-CO,OHE1,Alta temperatura,,0,,nan,10/01/2024,8:00:00,11/01/2024,16:00:00,X,32,MECE ORAS,1,2024-01-10 08:00:00,2024-01-11 16:00:00,
20016394,PAE,OC-EST-PAE-AGEN-GE22040,GENERADOR BLACK START 40,GENERADOR ELECTR 0.48kV BLACKSTART  GE40,42004596.0,10046198.0,R_EG,233820,m2,falla generador blackstar,9/01/2024,PO-R-100,Sub. Generador Eléctrica,R102,Excitatriz,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,1,,falla generador blackstar,9/01/2024,8:00:00,9/01/2024,12:00:00,X,4,MECE ORAS,1,2024-01-09 08:00:00,2024-01-09 12:00:00,4.0
20022765,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER DORMITORIOS 2  - ESTACION,42004372.0,10042907.0,Z_XXXX,229884,m2,cambio tomas campamento principal,15/11/2021,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,daño tomas campamento principal.,8/01/2024,8:00:00,9/01/2024,18:00:00,,0,MECE ORAS,1,2024-01-08 08:00:00,2024-01-09 18:00:00,0.0
20017072,CQO,OC-EST-CQO-AAIR-CO901,PAQUETE DE AIRE COMPRIMIDO 901,COMPRESOR RECIPRO AIRE 01,42004413.0,10042831.0,R_CO,229752,m2,falla compresión aire ma02-901 chiquillo,20/10/2021,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla compresión aire ma02-901 chiquillo,7/01/2024,7:00:00,8/01/2024,10:00:00,X,27,MECE ORAS,2,2024-01-07 07:00:00,2024-01-08 10:00:00,
20004977,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,BOMBA CENTRIFUGA BT55030,45005183.0,10046246.0,R_PU,233813,m2,valvulas de pi diferencial con corrosion,6/01/2024,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/01/2024,17:06:54,,0:00:00,X,0,METR ORAS,2,2024-01-06 17:06:54,,0.0
20015251,GRA,OC-EST-GRA-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #3 SHELTER VFD,42004724.0,10046024.0,U_AI,233616,m2,tarjeta aacon pqte3 vfd en falla,4/12/2023,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,tarjeta aacon pqte3 vfd en falla,5/01/2024,7:30:00,5/01/2024,16:00:00,X,"8,5",MECE ORAS,2,2024-01-05 07:30:00,2024-01-05 16:00:00,8.5
20004612,MRF,OC-EST-MRF-ALOC-ED,EDIFICACIONES,CASA BOMBAS PRINCIPALES FASE II,46000699.0,10046184.0,Z_XXXX,233789,m2,mpd-42070 cortina cortafuego en falla,3/01/2024,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-O-JF,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,mpd-42070 cortina cortafuego en falla,5/01/2024,7:00:00,5/01/2024,17:30:00,X,"10,5",MECE ORAS,1,2024-01-05 07:00:00,2024-01-05 17:30:00,10.5
20014300,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SHELTER VARIADOR FRECUENCIA,42004363.0,10046214.0,Z_XXXX,233808,m2,pintura puertas deteriorada shelter vfd,5/01/2024,PO-A-030,Sub. Civil,A034,Compuerta,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,nan,5/01/2024,15:02:12,,0:00:00,,0,MECE ORAS,2,2024-01-05 15:02:12,,0.0
20014304,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SHELTER BT - MT GENERACION,42004364.0,10046215.0,Z_XXXX,233807,m2,daños locativos shelter media baja tensi,5/01/2024,PO-A-030,Sub. Civil,A033,Rejilla,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,nan,5/01/2024,9:44:10,,0:00:00,,0,MECE ORAS,2,2024-01-05 09:44:10,,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045848.0,U_IL,233428,m2,falla iluminacion c-166 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,partes averiadas en reflectores,4/01/2024,7:00:00,4/01/2024,17:20:00,X,"10,33",METR ORAS,1,2024-01-04 07:00:00,2024-01-04 17:20:00,10.33
20003456,EPO,OC-EST-EPO-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,LOCACION TANQUES ALMACENAMIENTO,46000802.0,10046183.0,Z_XXXX,233804,m2,falla en iluminacion petrimetral epo,4/01/2024,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/01/2024,16:26:03,23/09/2025,0:00:00,X,"15.055,57",MECE ORAS,1,2024-01-04 16:26:03,2025-09-23 00:00:00,
20004957,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,BOMBA CENTRIFUGA BT55010,45005172.0,10046188.0,R_PU,233797,m2,bt 55010 presenta diferencial en succion,3/01/2024,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,3/01/2024,15:30:30,,0:00:00,X,0,MECE ORAS,2,2024-01-03 15:30:30,,0.0
20004957,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,BOMBA CENTRIFUGA BT55010,45005172.0,10046188.0,R_PU,233795,m2,5psid bt10 en filtro succion,3/01/2024,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,limpieza de filtro y caras bridadas,3/01/2024,14:21:08,5/01/2024,12:00:00,,0,MECE ORAS,2,2024-01-03 14:21:08,2024-01-05 12:00:00,0.0
20004977,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,BOMBA CENTRIFUGA BT55030,45005183.0,10046189.0,R_PU,233796,m2,alta presion diferencial filtro succion,3/01/2024,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,limpieza de filtro y caras bridadas,3/01/2024,14:27:11,5/01/2024,18:00:00,,0,MECE ORAS,2,2024-01-03 14:27:11,2024-01-05 18:00:00,0.0
20004977,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,BOMBA CENTRIFUGA BT55030,45005183.0,10046189.0,R_PU,233798,m2,bt 55030 presenta diferencial en succión,3/01/2024,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,3/01/2024,15:39:59,,0:00:00,X,0,MECE ORAS,2,2024-01-03 15:39:59,,0.0
20004987,CVA,OC-TER-CVA-PALM-BT55040,BOMBA TRASIEGO ALMACENAM. BT55040,BOMBA CENTRIFUGA BT55040,45005188.0,10046190.0,R_PU,233799,m2,bt 55040 presenta perdida de refrigerant,3/01/2024,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,cambio de sello mecanico,3/01/2024,15:43:18,3/02/2024,17:00:00,,0,MECE ORAS,2,2024-01-03 15:43:18,2024-02-03 17:00:00,0.0
20007393,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,ACTUADOR MOV-122 DE TK-7312,,10046192.0,Z_XXXX,233801,m2,falla de apertura mov 122,3/01/2024,ADME,Actuador Mecánico,323,Piñon corona,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,3/01/2024,17:36:51,,0:00:00,X,0,METR ORAS,1,2024-01-03 17:36:51,,0.0
20014626,GRA,OC-EST-GRA-AAIR-CO54020,PAQUETE DE AIRE COMPRIMIDO CO54020,COMPRESOR TORNI AIRE 20,42004756.0,10046181.0,R_CO,233793,m2,falla compresor co-54020 por temperatur,3/01/2024,PO-R-120,Sub. Compresión Aire,R126,Rodamiento radial,SA-R-CO,OHE1,Alta temperatura,,1,,falla compresor co-54020 por temperatur,3/01/2024,8:00:00,3/01/2024,17:00:00,X,9,MECE ORAS,1,2024-01-03 08:00:00,2024-01-03 17:00:00,9.0
20010020,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA MOV_8X150- ENT 930-COMB CRUDO,45004743.0,70017391.0,S_VA,233792,m2,fuga  valvulas recibo crudo combustible,3/01/2024,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,3/01/2024,7:38:51,,0:00:00,X,0,MECE ORAS,2,2024-01-03 07:38:51,,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045962.0,Z_XXXX,233544,m2,daño de peldaño y platina escalera b#1,16/11/2023,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño de peldaño y platina escalera b#1,2/01/2024,7:00:00,2/01/2024,10:00:00,X,3,MECE ORAS,1,2024-01-02 07:00:00,2024-01-02 10:00:00,3.0
20025026,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,CELDA MT ALIMENTACION950-BPC-42040,,10045970.0,E_SG,233567,m2,falla vfd-42040,25/11/2023,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-FC,FOV1,Voltaje salida equivocado o inestable,C310,1,Operación Fuera de parámetros,process stop,2/01/2024,7:00:00,2/01/2024,9:00:00,X,2,MECE ORAS,1,2024-01-02 07:00:00,2024-01-02 09:00:00,2.0
20004865,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,VALVULA MOV_30x150-SAL 710-TK7312,45005323.0,10046192.0,S_VA,233786,m2,falla electrica de la mov 122,2/01/2024,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,2/01/2024,7:31:42,,0:00:00,,0,METR ORAS,2,2024-01-02 07:31:42,,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046175.0,Z_XXXX,233783,m2,ruptura resorte escalera b # 3,31/12/2023,PO-I-070,Sub. Misceláneos,I073,Pedestal / Soporte,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,31/12/2023,17:44:54,31/12/2023,18:00:00,,0,MECE ORAS,1,2023-12-31 17:44:54,2023-12-31 18:00:00,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,42005485.0,10046166.0,R_PU,233776,m2,baja eficiencia _alta vibracion bahia #3,30/12/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,rodamiento y porta-rodamiento.,30/12/2023,7:00:00,30/12/2023,12:00:00,X,5,MECE ORAS,2,2023-12-30 07:00:00,2023-12-30 12:00:00,5.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10046167.0,R_PU,233777,m2,baja eficiencia _alta vibracion bahia #6,30/12/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,daño de vanes,30/12/2023,13:30:00,30/12/2023,17:30:00,X,4,MECE ORAS,2,2023-12-30 13:30:00,2023-12-30 17:30:00,4.0
20022906,CQO,OC-EST-CQO-ACOM-PP,PRE PRESION,VALVULA COMP DIESEL GUILLOTINA,42004493.0,10046090.0,S_VM,233677,m2,falla valv 3 vias pv02 modul pre presion,15/12/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,INP1,Pase interno,C310,1,Operación Fuera de parámetros,falla valv 3 vias pv02 modul pre presion,29/12/2023,8:00:00,29/12/2023,17:00:00,X,9,MECE ORAS,1,2023-12-29 08:00:00,2023-12-29 17:00:00,9.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,42004471.0,10046176.0,I_VE,233774,m2,limpieza platos separadora de crudo 902,29/12/2023,PO-R-150,Sub. Misceláneos,R152,Bastidor,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,C310,1,Operación Fuera de parámetros,limpieza platos separadora de crudo 902,29/12/2023,8:00:00,29/12/2023,14:00:00,X,6,MECE ORAS,2,2023-12-29 08:00:00,2023-12-29 14:00:00,6.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046168.0,Z_XXXX,233772,m2,ruptura resorte escalera b# 2,29/12/2023,PO-I-020,Sub. Externo,I024,Escalera / Pasarela / Plataforma,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,resorte de la escalera,29/12/2023,7:00:00,29/12/2023,9:00:00,X,2,MECE ORAS,1,2023-12-29 07:00:00,2023-12-29 09:00:00,2.0
20005308,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-53100,42005055.0,10044749.0,R_PU,232179,m2,falla bomba almacen principal,7/03/2023,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,falla en bomba de agua,28/12/2023,9:00:00,28/12/2023,15:30:00,X,"6,5",MECE ORAS,2,2023-12-28 09:00:00,2023-12-28 15:30:00,6.5
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045851.0,U_IL,233431,m2,falla iluminacion c-155a 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de kit,28/12/2023,13:00:00,28/12/2023,15:00:00,X,2,MECE ORAS,1,2023-12-28 13:00:00,2023-12-28 15:00:00,2.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045849.0,U_IL,233429,m2,falla iluminacion c-156a 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de kit,28/12/2023,10:00:00,28/12/2023,12:00:00,X,2,MECE ORAS,1,2023-12-28 10:00:00,2023-12-28 12:00:00,2.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045850.0,U_IL,233430,m2,falla iluminacion c-156 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de kit,28/12/2023,7:00:00,28/12/2023,10:00:00,X,3,MECE ORAS,1,2023-12-28 07:00:00,2023-12-28 10:00:00,3.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045846.0,U_IL,233426,m2,falla iluminacion c-157a 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de kit,28/12/2023,15:00:00,28/12/2023,17:00:00,X,2,MECE ORAS,1,2023-12-28 15:00:00,2023-12-28 17:00:00,2.0
20002687,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA304,45003344.0,10046159.0,S_FE,233770,m2,falla arranque ba-304 banco baterias b,28/12/2023,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,baterías de la ba-304,28/12/2023,15:00:00,28/12/2023,17:20:00,X,"2,33",MECE ORAS,4,2023-12-28 15:00:00,2023-12-28 17:20:00,2.33
20014568,GRA,OC-EST-GRA-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,TABLERO ELECT PAQUETE HIDRONEU TH-58000,,10043747.0,E_EP,230989,m2,falla en vfd 1 pq hidroneumatico,2/08/2022,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla electrica- vfd,27/12/2023,14:00:00,28/12/2023,17:00:00,X,27,MECE ORAS,3,2023-12-27 14:00:00,2023-12-28 17:00:00,
20020400,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,CARGADOR 2 20A/125 VDC DICOV,42005169.0,10043925.0,E_UP,231213,m2,falla ups dilución mixer,12/09/2022,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,LOR1,Falla de bypass/inversor,,0,,nan,27/12/2023,8:00:00,27/12/2023,16:00:00,X,8,MECE ORAS,2,2023-12-27 08:00:00,2023-12-27 16:00:00,8.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045857.0,U_IL,233437,m2,falla iluminacion c-131a 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla iluminacion,27/12/2023,10:00:00,27/12/2023,12:00:00,X,2,MECE ORAS,1,2023-12-27 10:00:00,2023-12-27 12:00:00,2.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045856.0,U_IL,233436,m2,falla iluminacion c-131 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla iluminacion,27/12/2023,7:00:00,27/12/2023,10:00:00,X,3,MECE ORAS,1,2023-12-27 07:00:00,2023-12-27 10:00:00,3.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045863.0,U_IL,233442,m2,falla iluminacion c-131a 2r f/s,5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de kit,27/12/2023,10:00:00,27/12/2023,12:00:00,X,2,MECE ORAS,1,2023-12-27 10:00:00,2023-12-27 12:00:00,2.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045862.0,U_IL,233441,m2,falla iluminacion c-1301 2r f/s,5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de kit,27/12/2023,7:00:00,27/12/2023,10:00:00,X,3,MECE ORAS,1,2023-12-27 07:00:00,2023-12-27 10:00:00,3.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045853.0,U_IL,233433,m2,falla iluminacion c-153 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de kit,26/12/2023,16:00:00,26/12/2023,18:00:00,X,2,MECE ORAS,1,2023-12-26 16:00:00,2023-12-26 18:00:00,2.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045854.0,U_IL,233434,m2,falla iluminacion c-152 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de kit,26/12/2023,14:00:00,26/12/2023,16:00:00,X,2,MECE ORAS,1,2023-12-26 14:00:00,2023-12-26 16:00:00,2.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045855.0,U_IL,233435,m2,falla iluminacion c-130 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de kit,26/12/2023,7:00:00,26/12/2023,9:00:00,X,2,MECE ORAS,1,2023-12-26 07:00:00,2023-12-26 09:00:00,2.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045865.0,U_IL,233444,m2,falla iluminacion c-133 2r f/s,5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de kit,26/12/2023,11:00:00,26/12/2023,14:00:00,X,3,MECE ORAS,1,2023-12-26 11:00:00,2023-12-26 14:00:00,3.0
