equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045864.0,U_IL,233443,m2,falla iluminacion c-132 2r f/s,5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de kit,26/12/2023,9:00:00,26/12/2023,11:00:00,X,2,MECE ORAS,1,2023-12-26 09:00:00,2023-12-26 11:00:00,2.0
20022558,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,TRANSMISOR PRES DESC BAHIA 50,,10046112.0,S_IN,233716,m2,falla transmisor de descraga 200504,20/12/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,tuberia este taponada,26/12/2023,7:00:00,26/12/2023,10:00:00,X,3,MECE ORAS,2,2023-12-26 07:00:00,2023-12-26 10:00:00,3.0
20018899,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECT TRATAMIENTO COMBUSTIBLE,42004948.0,10046143.0,E_EP,233751,m2,celda potencia alfa laval en falla,25/12/2023,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,C310,1,Operación Fuera de parámetros,celda potencia alfa laval en falla,26/12/2023,7:00:00,26/12/2023,17:20:00,X,"10,33",MECE ORAS,1,2023-12-26 07:00:00,2023-12-26 17:20:00,10.33
20024096,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,PUESTA TIERRA PARA CARROTANQUES BH15,42004251.0,10046153.0,E_GR,233752,m2,falla scully b#10 dsk,26/12/2023,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla scully b#10 dsk,26/12/2023,9:00:00,26/12/2023,11:00:00,X,2,MECE ORAS,4,2023-12-26 09:00:00,2023-12-26 11:00:00,2.0
20014626,GRA,OC-EST-GRA-AAIR-CO54020,PAQUETE DE AIRE COMPRIMIDO CO54020,COMPRESOR TORNI AIRE 20,42004756.0,10046156.0,R_CO,233758,m2,falla co-54020. por alta temperatura,26/12/2023,PO-R-120,Sub. Compresión Aire,R125,Rodamiento axial,SA-R-CO,OHE1,Alta temperatura,,0,,nan,26/12/2023,18:25:23,,0:00:00,X,0,MECE ORAS,1,2023-12-26 18:25:23,,0.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10046157.0,Z_XXXX,233765,m2,falla aire acondicionado laboratorio,27/12/2023,FIAD,Equipo secador aire instrumentos,200,filtro,SA-R-CO,OHE1,Alta temperatura,,0,,nan,26/12/2023,11:00:00,26/12/2023,14:30:00,X,"3,5",MECE ORAS,1,2023-12-26 11:00:00,2023-12-26 14:30:00,3.5
20024094,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,PUESTA TIERRA PARA CARROTANQUES BH13,42004249.0,10046154.0,E_GR,233762,m2,falla y desconexion scullyn b#6 dsk,27/12/2023,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,pinza scully,26/12/2023,7:00:00,26/12/2023,9:00:00,X,2,MECE ORAS,4,2023-12-26 07:00:00,2023-12-26 09:00:00,2.0
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10046155.0,R_ST,233760,m2,falla señal tempertura tge-10 quemador,27/12/2023,PO-I-040,Sub. Control y Monitoreo,I044,Supresor de Llama,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",,1,,falla señal tempertura tge-10 quemador,26/12/2023,10:00:00,26/12/2023,16:00:00,X,6,MECE ORAS,3,2023-12-26 10:00:00,2023-12-26 16:00:00,6.0
20016931,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,BOMBA JOCKEY,42004449.0,10045746.0,S_FE,233746,m2,falla jockey por baja presion agua,24/12/2023,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,24/12/2023,14:19:13,,0:00:00,,0,MECE ORAS,4,2023-12-24 14:19:13,,0.0
20020167,CQO,OC-EST-CQO-SREN-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,"MOTOBOMBA KAMA KDP30 3""",,10046217.0,S_EQ,233745,m2,carcasa bomba fisurada kama,24/12/2023,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,24/12/2023,9:10:34,,0:00:00,,0,METR ORAS,1,2023-12-24 09:10:34,,0.0
20020169,CQO,OC-EST-CQO-SREN-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,"MOTOBOMBA KAMA KDP30 3""",,10046219.0,S_EQ,233744,m2,cambiar sello mecanico motobomba,24/12/2023,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,24/12/2023,8:56:18,,0:00:00,,0,METR ORAS,1,2023-12-24 08:56:18,,0.0
20005456,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,45005665.0,10046147.0,S_VS,233747,m2,bridas aguas abajo en danflo 810014a,24/12/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/12/2023,16:44:51,,0:00:00,,0,METR ORAS,4,2023-12-24 16:44:51,,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10046087.0,R_CE,233696,m2,revisar tuberia lavado turbos ge-22040,17/12/2023,PO-R-140,Sub. Inyección Agua/Vapor,R144,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C330,1,Error de Mantenimiento,revisar tuberia lavado turbos ge-22040,21/12/2023,7:00:00,21/12/2023,15:00:00,X,8,MECE ORAS,3,2023-12-21 07:00:00,2023-12-21 15:00:00,8.0
20005420,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,TRAMPA RECIBO TG24000,45002499.0,10046108.0,I_VE,233707,m2,pase interno tg24000 mov240008/240010/hv,19/12/2023,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-VE,DEP2,Alta Presión,C310,1,Operación Fuera de parámetros,error de confguracion,21/12/2023,8:00:00,21/12/2023,12:00:00,X,4,MECE ORAS,2,2023-12-21 08:00:00,2023-12-21 12:00:00,4.0
20006193,LBE,OC-EST-LBE-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR DIESEL GE22010,45004247.0,10046122.0,R_CE,233718,m2,falla varilla impulsad+balanc gn10 lbe,20/12/2023,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla varilla impulsad+balanc gn10 lbe,21/12/2023,7:00:00,21/12/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-12-21 07:00:00,2023-12-21 17:30:00,10.5
20014388,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de   6.9kV,42003448.0,10046119.0,R_EG,233725,m2,falla actuador de la caldera ge-22010,21/12/2023,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,21/12/2023,7:49:50,21/12/2023,8:00:00,,0,METR ORAS,3,2023-12-21 07:49:50,2023-12-21 08:00:00,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046140.0,Z_XXXX,233736,m2,falla lineas de vida retract bahias,21/12/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/12/2023,23:43:58,21/12/2023,24:00:00,,0,MECE ORAS,1,2023-12-21 23:43:58,2023-12-22 00:00:00,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046124.0,Z_XXXX,233726,m2,falla resorte escalera bahia #3,21/12/2023,PO-E-120,Sub. Misceláneos,E122,Estructura - Gabinete,SA-O-JF,BRD1,"Parada daño considerable, fisura, rotura",C340,1,Desgaste normal del equipo,nan,21/12/2023,13:53:25,21/12/2023,14:00:00,,0,MECE ORAS,1,2023-12-21 13:53:25,2023-12-21 14:00:00,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046126.0,Z_XXXX,233731,m2,falla lineas de vida retract bahias,21/12/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/12/2023,23:43:58,21/12/2023,24:00:00,,0,MECE ORAS,1,2023-12-21 23:43:58,2023-12-22 00:00:00,0.0
20005290,CVA,OC-TER-CVA-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO VFD,,10045043.0,S_FE,232481,m2,revisión alarma presente en el dcs del f,9/05/2023,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,20/12/2023,7:00:00,20/12/2023,12:00:00,X,5,MECE ORAS,4,2023-12-20 07:00:00,2023-12-20 12:00:00,5.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10045979.0,I_VE,233534,m2,falla mecanismo apertura trampa,18/11/2023,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,20/12/2023,10:00:00,20/12/2023,12:00:00,X,2,MECE ORAS,2,2023-12-20 10:00:00,2023-12-20 12:00:00,2.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10046116.0,R_PU,233719,m2,falla junta flexible bahia # 5,20/12/2023,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,junta flexible,20/12/2023,7:00:00,20/12/2023,9:00:00,X,2,MECE ORAS,2,2023-12-20 07:00:00,2023-12-20 09:00:00,2.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046113.0,Z_XXXX,233713,m2,ruptura resorte escalera b # 10,20/12/2023,DWDW,Malacate,191,Estructura,SA-O-JF,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/12/2023,5:15:05,,0:00:00,X,0,MECE ORAS,1,2023-12-20 05:15:05,,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046113.0,Z_XXXX,233714,m2,ruptura resorte escalera b # 10,20/12/2023,DWDW,Malacate,191,Estructura,SA-I-CR,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,resorte fracturado,20/12/2023,7:00:00,20/12/2023,9:00:00,X,2,MECE ORAS,1,2023-12-20 07:00:00,2023-12-20 09:00:00,2.0
20020153,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,UPS SCADA 950-UPS-SCADA,45006725.0,10046125.0,E_UP,233730,m2,falla fluido electrico cc cusiana,21/12/2023,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla fluido electrico cc cusiana,20/12/2023,12:57:00,20/12/2023,13:00:00,X,"0,05",MECE ORAS,2,2023-12-20 12:57:00,2023-12-20 13:00:00,0.05
20005319,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA REINYECCION DC TU-59000,42005056.0,10046096.0,R_PU,233702,m2,reservorio glicerina dañado bombatu59000,19/12/2023,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-PU,ELP5,Fuga externa Aceite - Fluido Proceso,C340,1,Desgaste normal del equipo,cambio de reservorio,19/12/2023,5:28:46,24/01/2024,12:00:00,,0,MECE ORAS,2,2023-12-19 05:28:46,2024-01-24 12:00:00,0.0
20010282,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-731206,,10046109.0,Z_XXXX,233705,m2,falla cortocircuito mov-731206,19/12/2023,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-PC,FLL1,Alta Corriente,C310,1,Operación Fuera de parámetros,humedecimiento causa corto circuito,19/12/2023,14:33:00,,0:00:00,,0,MECE ORAS,1,2023-12-19 14:33:00,,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10046095.0,S_IN,233703,m2,vaso lubricante toma muestra ms-38000,19/12/2023,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-I-VE,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,C330,1,Error de Mantenimiento,vaso roto,19/12/2023,7:00:00,19/12/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-12-19 07:00:00,2023-12-19 17:30:00,10.5
20003128,EPO,OC-EST-EPO-PMED-BEARAG2,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 2,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,42002980.0,10046098.0,S_IN,233692,m2,transamisor pt302 araguaney en falla,17/12/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,mal estado en el transmisor pt-302,17/12/2023,8:00:00,17/12/2023,17:00:00,X,9,MECE ORAS,3,2023-12-17 08:00:00,2023-12-17 17:00:00,9.0
20018918,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,AIRE AC MINISPLIT #1 ALMACEN - BODEGA,,10046088.0,U_AI,233680,m2,realizar mtto correctivo aacon,15/12/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,realizar mtto correctivo aacon,15/12/2023,7:00:00,15/12/2023,11:00:00,X,4,MECE ORAS,1,2023-12-15 07:00:00,2023-12-15 11:00:00,4.0
20005290,CVA,OC-TER-CVA-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO VFD,,10045044.0,S_FE,232482,m2,revisión alarma forzada en el dcs del f<,9/05/2023,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,14/12/2023,7:00:00,14/12/2023,17:30:00,X,"10,5",MECE ORAS,4,2023-12-14 07:00:00,2023-12-14 17:30:00,10.5
20018412,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54008,,10045718.0,R_CO,233190,m2,alta temperatura compresor co-54008,18/09/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,OHE1,Alta temperatura,C320,1,Error de Operación,set de operación,14/12/2023,9:00:00,14/12/2023,11:00:00,X,2,MECE ORAS,1,2023-12-14 09:00:00,2023-12-14 11:00:00,2.0
20016483,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10046037.0,Z_XXXX,233586,m2,revisar actuador caldera ge-22040,28/11/2023,PO-S-070,Sub. Actuador,S075,Sellos,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,revisar actuador caldera ge-22040,14/12/2023,11:00:00,16/12/2023,17:00:00,X,54,MECE ORAS,1,2023-12-14 11:00:00,2023-12-16 17:00:00,
20001162,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,CASETA VIGILANCIA,46000832.0,10046003.0,Z_XXXX,233597,m2,falla de aires acondicionados porterias,30/11/2023,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla de aires acondicionados porterias,14/12/2023,7:00:00,15/12/2023,17:30:00,X,"34,5",MECE ORAS,1,2023-12-14 07:00:00,2023-12-15 17:30:00,
20016475,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AIRE COMB UND TURBOLAVADO GE-40,,10046091.0,Z_XXXX,233675,m2,cambiar valvula 3 vias lavado turbos cat,14/12/2023,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/12/2023,16:27:43,,0:00:00,,0,METR ORAS,1,2023-12-14 16:27:43,,0.0
20002893,EPO,OC-EST-EPO-ADRE-AA,SISTEMA DE AGUAS ACEITOSAS,SUMIDERO CONCR DC API,45002922.0,10046101.0,U_OC,233674,m2,falla switch nivel sumidero fase 0,14/12/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,14/12/2023,7:00:00,14/12/2023,17:00:00,X,10,MECE ORAS,2,2023-12-14 07:00:00,2023-12-14 17:00:00,10.0
20008783,EPO,OC-EST-EPO-PMED-BE38010,BRAZO MEDICIÓN DE ENTRADA ALEPO 10,MEDIDOR FLUJO DESPLA POS 38010,42002972.0,10046102.0,S_IN,233672,m2,falla medidor de brazo #1 de altos,14/12/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,fusibles en falla,14/12/2023,7:00:00,14/12/2023,10:00:00,X,3,MECE ORAS,3,2023-12-14 07:00:00,2023-12-14 10:00:00,3.0
20008799,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,TRANSMISOR PRES DIF FILTRO BRAZO 2,,10046103.0,S_IN,233673,m2,falla switch presion de brazo#2 altos,14/12/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,fusibles en falla,14/12/2023,7:00:00,14/12/2023,10:00:00,X,3,MECE ORAS,1,2023-12-14 07:00:00,2023-12-14 10:00:00,3.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10046083.0,I_VE,233676,m2,falla mecanismo apertura trampa,14/12/2023,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/12/2023,17:32:30,14/12/2023,17:32:30,X,0,METR ORAS,2,2023-12-14 17:32:30,2023-12-14 17:32:30,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045867.0,U_IL,233446,m2,falla iluminacion c-140 2r f/s,5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de reflectores por condicion,13/12/2023,7:00:00,13/12/2023,17:20:00,X,"10,33",MECE ORAS,1,2023-12-13 07:00:00,2023-12-13 17:20:00,10.33
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045866.0,U_IL,233445,m2,falla iluminacion c-134 2r f/s,5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de reflectores por condicion,13/12/2023,7:00:00,13/12/2023,17:20:00,X,"10,33",MECE ORAS,1,2023-12-13 07:00:00,2023-12-13 17:20:00,10.33
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,45005316.0,10045945.0,I_TA,233489,m2,obstruccion camaras de espuma tk7312,10/11/2023,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,13/12/2023,7:00:00,13/12/2023,17:20:00,X,"10,33",MECE ORAS,3,2023-12-13 07:00:00,2023-12-13 17:20:00,10.33
20002688,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,TABLERO CTRL BOMBA BA304,42005312.0,10046064.0,E_EP,233628,m2,falla baterias arranque a ba 304,6/12/2023,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,baterias arranque a ba 304,13/12/2023,13:00:00,13/12/2023,15:00:00,X,2,MECE ORAS,4,2023-12-13 13:00:00,2023-12-13 15:00:00,2.0
20010854,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,TRANSMISOR PRES SUCC BAHIA 50,,,S_IN,233660,m2,falla pit succion b#5,13/12/2023,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,,0,,nan,13/12/2023,0:42:53,14/12/2023,0:00:00,X,"23,29",MECE,2,2023-12-13 00:42:53,2023-12-14 00:00:00,
20017353,CUS,OC-EST-DES-ALOC-IZ,IZAJE,LINEA DE VIDA BAHIA 5 DESCARGADERO,,,Z_XXXX,233661,m2,ajuste escalera basculante b#5,13/12/2023,PO-I-060,Sub. Elevación / Levantamiento,I066,Gancho,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/12/2023,0:48:04,14/12/2023,0:00:00,X,"23,2",MECE,1,2023-12-13 00:48:04,2023-12-14 00:00:00,
20005493,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-810014D,,10046068.0,Z_XXXX,233668,m2,psv810014d presenta fuga de nitrógeno,13/12/2023,CLEL,Tablero De Control Neumático,480,Tubing y accesorios,SA-S-VM,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,correccion de racor por perdida presion,13/12/2023,17:41:35,2/01/2024,12:00:00,,0,MECE ORAS,1,2023-12-13 17:41:35,2024-01-02 12:00:00,0.0
20005508,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-240108A,,10046069.0,Z_XXXX,233667,m2,psv240108a pérdida anormal de nitrógeno,13/12/2023,CLEL,Tablero De Control Neumático,480,Tubing y accesorios,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,correccion de racor por perdida presion,13/12/2023,17:35:58,2/01/2024,9:30:00,,0,MECE ORAS,1,2023-12-13 17:35:58,2024-01-02 09:30:00,0.0
20001272,VSA,OC-EST-VSA-PREC-FL23040,BRAZO DE FILTRACIÓN RECIBO FL23040,VALVULA MOV_24x600- ENT 220-FL23040,45004379.0,10046051.0,S_VA,233642,m2,mov-230414 prefiltros fase ii,8/12/2023,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,12/12/2023,15:00:00,12/12/2023,20:00:00,X,5,MECE ORAS,2,2023-12-12 15:00:00,2023-12-12 20:00:00,5.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,42005473.0,10046053.0,R_PU,233653,m2,daño junta flexible bahia # 7,11/12/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-PI,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,junta flexible,12/12/2023,7:00:00,12/12/2023,9:00:00,X,2,MECE ORAS,2,2023-12-12 07:00:00,2023-12-12 09:00:00,2.0
20003447,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA OPERACIONES,,10046104.0,Z_XXXX,233657,m2,falla aire acondicionado dcs,12/12/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,12/12/2023,9:00:00,12/12/2023,12:00:00,X,3,MECE ORAS,1,2023-12-12 09:00:00,2023-12-12 12:00:00,3.0
20005132,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TANQUE SIST ESPUMA,42005148.0,10045888.0,I_TA,233456,m2,goteo de espuma fluoroproteínica patín c,6/11/2023,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,C310,1,Operación Fuera de parámetros,valvula en falla,11/12/2023,7:00:00,11/12/2023,17:30:00,X,"10,5",MECE ORAS,4,2023-12-11 07:00:00,2023-12-11 17:30:00,10.5
20018900,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABL SIST DETECCIÓN Y ALARMA F&G EN CCM,42004949.0,10046065.0,S_CL,233540,m2,falla sistema agente limpio ccm,19/11/2023,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,falla sistema agente limpio ccm,11/12/2023,8:00:00,11/12/2023,15:00:00,X,7,MECE ORAS,1,2023-12-11 08:00:00,2023-12-11 15:00:00,7.0
20021964,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,PAQUETE CENTRIFUGACION FASE II(PRO560),45002591.0,10046041.0,R_MS,233645,m2,"centrífuga ""a"" no da permisivo arranque",8/12/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",C320,1,Error de Operación,"centrífuga ""a"" no da permisivo arranque",11/12/2023,7:00:00,11/12/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-12-11 07:00:00,2023-12-11 17:30:00,10.5
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10046093.0,R_CE,233650,m2,revisar termocuplas cilindros ge-22020,10/12/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,revisar termocuplas cilindros ge-22020,11/12/2023,13:00:00,13/12/2023,17:00:00,,0,MECE ORAS,3,2023-12-11 13:00:00,2023-12-13 17:00:00,0.0
20007507,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120115 24-PRO-C-BA21-021,,10046071.0,Z_XXXX,233651,m2,mov-120115presenta limites descalibrados,11/12/2023,ADME,Actuador Mecánico,323,Piñon corona,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,C410,1,Error documental procedimientos/planos,om bic,11/12/2023,6:41:55,11/12/2023,7:00:00,X,"0,3",METR ORAS,1,2023-12-11 06:41:55,2023-12-11 07:00:00,0.3
20021964,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,PAQUETE CENTRIFUGACION FASE II(PRO560),45002591.0,10046041.0,R_MS,233649,m2,centrífuga alfa laval baja presión,10/12/2023,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-R-MS,LOO2,Salida por Baja Presión de Descarga,,0,,nan,10/12/2023,5:55:58,,0:00:00,X,0,MECE ORAS,1,2023-12-10 05:55:58,,0.0
20017117,CQO,OC-EST-CQO-AGEN-ACTE,S. ACEITE TERMICO GENERACION,TANQUE ACEITE TERMICO EXPANSION,42004426.0,10046044.0,I_TA,233648,m2,fuga de aceite termico tnque hn104,9/12/2023,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C320,1,Error de Operación,fuga de aceite,9/12/2023,6:30:00,9/12/2023,18:00:00,X,"11,5",MECE ORAS,1,2023-12-09 06:30:00,2023-12-09 18:00:00,
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10046043.0,R_PU,233646,m2,baja eficiencia y alta vibración b#1,9/12/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,sello mecánico en mal estado,9/12/2023,7:00:00,9/12/2023,17:00:00,X,10,MECE ORAS,2,2023-12-09 07:00:00,2023-12-09 17:00:00,10.0
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45005273.0,10045940.0,I_TA,233486,m2,camara de espuma tk 12010,10/11/2023,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,C310,1,Operación Fuera de parámetros,obstruccion,7/12/2023,7:00:00,7/12/2023,17:20:00,X,"10,33",MECE ORAS,3,2023-12-07 07:00:00,2023-12-07 17:20:00,10.33
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,10045941.0,I_TA,233488,m2,obstruccion camaras de espuma tk7311,10/11/2023,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C330,1,Error de Mantenimiento,obstruccion,7/12/2023,7:00:00,7/12/2023,17:30:00,X,"10,5",MECE ORAS,3,2023-12-07 07:00:00,2023-12-07 17:30:00,10.5
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10046029.0,R_PU,233625,m2,la bt 20040 presenta  falla de arranque,6/12/2023,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,bomba,7/12/2023,7:00:00,7/12/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-12-07 07:00:00,2023-12-07 17:30:00,10.5
20002523,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_12x150- ENT 920-TP305,45005882.0,10046049.0,S_VA,233631,m2,actuador mecanico 351 en  mtto,6/12/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,actuador mecánico eléctrico,7/12/2023,13:00:00,7/12/2023,17:20:00,X,"4,33",MECE ORAS,2,2023-12-07 13:00:00,2023-12-07 17:20:00,4.33
20023219,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,ILUMINACION INT CHIQUILLO,,10043182.0,U_IL,230270,m2,cambio lumina emergenc campamento cqo,21/02/2022,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de lamparas campamento,6/12/2023,7:00:00,25/12/2023,17:00:00,X,466,MECE ORAS,1,2023-12-06 07:00:00,2023-12-25 17:00:00,
20004833,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TANQUE ALMAC NAFTA TK7313,45005405.0,10045942.0,I_TA,233490,m2,obstruccion camaras de espuma tk7313,10/11/2023,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C330,1,Error de Mantenimiento,obstruccion,6/12/2023,7:00:00,6/12/2023,17:20:00,X,"10,33",MECE ORAS,3,2023-12-06 07:00:00,2023-12-06 17:20:00,10.33
20003253,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,BOMBA CENTRIFUGA BC5212,45006345.0,10046106.0,R_PU,233630,m2,medidor fujo  bc5212 bc5211roto,6/12/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,medidor fujo  bc5212 bc5211roto,6/12/2023,19:11:17,6/12/2023,20:00:00,X,"0,81",MECE ORAS,2,2023-12-06 19:11:17,2023-12-06 20:00:00,0.81
20010234,VSA,OC-EST-VSA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV DESPACHO,45004281.0,10046072.0,S_VS,233624,m2,val seg danflo 830009,6/12/2023,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/12/2023,10:00:00,6/12/2023,12:00:00,X,2,MECE ORAS,4,2023-12-06 10:00:00,2023-12-06 12:00:00,2.0
20021390,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #4 SHELTER GENERACION,42004718.0,10045786.0,U_AI,233368,m2,falla motor condensador pq-4 e-house,25/10/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,1,,falla motor condensador pq-4 e-house,4/12/2023,8:00:00,4/12/2023,17:00:00,X,9,MECE ORAS,2,2023-12-04 08:00:00,2023-12-04 17:00:00,9.0
20010826,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,MOTOR ELECTRICO BAHIA 30,42005486.0,10045997.0,R_EM,233588,m2,falla scully bahia # 3,28/11/2023,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-R-EM,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,pinza scully,4/12/2023,7:00:00,4/12/2023,10:00:00,X,3,MECE ORAS,2,2023-12-04 07:00:00,2023-12-04 10:00:00,3.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10046023.0,Z_XXXX,233612,m2,falta de ajuste resorte escalera bahia 4,3/12/2023,PO-I-070,Sub. Misceláneos,I073,Pedestal / Soporte,SA-O-JF,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,resorte escalera,4/12/2023,16:30:00,4/12/2023,17:30:00,X,1,MECE ORAS,1,2023-12-04 16:30:00,2023-12-04 17:30:00,1.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,42005589.0,10046022.0,R_PU,233610,m2,fuga en junta flex. bahia #9,3/12/2023,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,junta flexible,4/12/2023,15:30:00,4/12/2023,17:30:00,X,2,MECE ORAS,2,2023-12-04 15:30:00,2023-12-04 17:30:00,2.0
20001303,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV FASE II,,10046074.0,S_VS,233607,m2,psv 2309 racor suelto,3/12/2023,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,4/12/2023,10:00:00,4/12/2023,12:00:00,X,2,MECE ORAS,4,2023-12-04 10:00:00,2023-12-04 12:00:00,2.0
20001405,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,VISCOSIMETRO RECIBO LINEA LBE,,10046073.0,S_IN,233609,m2,di 2301 en falla,3/12/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,4/12/2023,15:00:00,4/12/2023,18:00:00,X,3,MECE ORAS,2,2023-12-04 15:00:00,2023-12-04 18:00:00,3.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10044799.0,R_CE,232194,m2,inspeccion a equipos combust interna,12/03/2023,PO-R-050,Sub. Combustión,R053,Culatas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,inspeccion a equipos combust interna,3/12/2023,8:00:00,3/12/2023,12:00:00,X,4,MECE ORAS,2,2023-12-03 08:00:00,2023-12-03 12:00:00,4.0
20010841,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,MOTOR ELECTRICO BAHIA 40,42005483.0,,R_EM,233611,m2,falla scully bahia # 4,3/12/2023,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-U-EA,AIR2,Falsa alarma e indicación,,0,,nan,3/12/2023,23:33:30,4/12/2023,0:00:00,X,"0,44",MECE,2,2023-12-03 23:33:30,2023-12-04 00:00:00,0.44
20023397,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR MED ARA/SAN/MONT RECIBO,45006317.0,10046008.0,S_CL,233608,m2,falla comunicaciones hmi al dcs,3/12/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,nan,3/12/2023,13:30:00,3/12/2023,19:00:00,X,"5,5",MECE ORAS,4,2023-12-03 13:30:00,2023-12-03 19:00:00,5.5
20001400,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG PSV-2300D TRAMPA RECIBO,,,S_VS,233605,m2,psv 2307d presenta pase,3/12/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,INP1,Pase interno,,0,,nan,3/12/2023,8:28:58,7/12/2023,10:00:00,,0,MECE,4,2023-12-03 08:28:58,2023-12-07 10:00:00,0.0
20021110,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER CONTROLES,42004773.0,10043414.0,S_FE,230586,m2,cival panel control f&g oficina massy,26/04/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,1/12/2023,7:00:00,1/12/2023,9:00:00,X,2,MECE ORAS,3,2023-12-01 07:00:00,2023-12-01 09:00:00,2.0
20021110,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER CONTROLES,42004773.0,10043415.0,S_FE,230587,m2,cival panel control sistema f&g vfd,26/04/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,1/12/2023,9:00:00,1/12/2023,12:00:00,X,3,MECE ORAS,3,2023-12-01 09:00:00,2023-12-01 12:00:00,3.0
20024013,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,SISTEMA DETECCION HUMO,,10045653.0,S_FD,233211,m2,falla en sensor de gas del citygate,22/09/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C310,1,Operación Fuera de parámetros,falla sensor de humo,1/12/2023,12:30:00,1/12/2023,16:30:00,X,4,MECE ORAS,4,2023-12-01 12:30:00,2023-12-01 16:30:00,4.0
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,10046076.0,S_IN,233600,m2,falla probador inactivo,1/12/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,1/12/2023,10:00:00,1/12/2023,12:00:00,X,2,MECE ORAS,2,2023-12-01 10:00:00,2023-12-01 12:00:00,2.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,10045467.0,I_TA,233009,m2,falla de detecion en sci tk´s 120,15/08/2023,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,adecuaciones del sci,30/11/2023,7:00:00,6/12/2023,13:00:00,X,150,MECE ORAS,3,2023-11-30 07:00:00,2023-12-06 13:00:00,
20007566,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,ACTUADOR FV-360107 DE MS-36010,,10045806.0,Z_XXXX,233370,m2,falla fcv-360107 de comando remoto,26/10/2023,VLCV,Válvula de Control,367,Resorte,SA-S-VA,FTC1,No cierra cuando se da la orden,C310,1,Operación Fuera de parámetros,posicionador saturado,30/11/2023,7:00:00,30/11/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-11-30 07:00:00,2023-11-30 17:30:00,10.5
20014293,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,42004355.0,10045953.0,U_AI,233474,m2,cambio filtros de aire aacc shelter mt 1,8/11/2023,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-U-AI,AIR2,Falsa alarma e indicación,C330,1,Error de Mantenimiento,filtro saturado,30/11/2023,7:00:00,30/11/2023,14:00:00,,0,MECE ORAS,2,2023-11-30 07:00:00,2023-11-30 14:00:00,0.0
20014312,CQO,OC-EST-CQO-UENF-PQCO,AIRES PAQUETE SHELTER COMUNICACIONES,AIRE AC PQE #2 SHELTER COMUNICACIONES,42004352.0,10045977.0,U_AI,233493,m2,cambio filtros de aire aacc shelter comu,11/11/2023,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-U-AI,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,filtro saturado,30/11/2023,8:00:00,30/11/2023,10:00:00,,0,MECE ORAS,2,2023-11-30 08:00:00,2023-11-30 10:00:00,0.0
20007377,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,ACTUADOR MOV-120211 DE TK-12020,,10045482.0,Z_XXXX,233016,m2,aclocal  120211 atascado para el cierre,16/08/2023,ADME,Actuador Mecánico,181,Engranaje,SA-S-VA,FTC1,No cierra cuando se da la orden,C310,1,Operación Fuera de parámetros,cambio de tarjeta local.,29/11/2023,7:00:00,29/11/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-11-29 07:00:00,2023-11-29 17:30:00,10.5
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10045943.0,I_TA,233491,m2,obstruccion camaras de espuma tk7314,10/11/2023,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C330,1,Error de Mantenimiento,obstruccion,28/11/2023,7:00:00,28/11/2023,17:20:00,X,"10,33",MECE ORAS,3,2023-11-28 07:00:00,2023-11-28 17:20:00,10.33
20005129,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUVIO TK12020 SIST ESPUMA,42005145.0,10045937.0,S_VA,233505,m2,valvula de diluvio tk 12020,13/11/2023,PO-E-010,Sub. Circuito Alimentación,E016,Solenoide,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,cambio de rele falla remota.,28/11/2023,7:00:00,28/11/2023,17:30:00,X,"10,5",MECE ORAS,4,2023-11-28 07:00:00,2023-11-28 17:30:00,10.5
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10046036.0,R_CE,233585,m2,falla sistema lavado turbinas ge-22040,28/11/2023,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-S-VM,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,falla sistema lavado turbinas ge-22040,28/11/2023,7:00:00,28/11/2023,12:00:00,X,5,MECE ORAS,3,2023-11-28 07:00:00,2023-11-28 12:00:00,5.0
20005415,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,TRANSMISOR PRESION LDS LINEA CAUCASI,,10045372.0,S_IN,232893,m2,fallas lectura vi-120101,27/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C330,1,Error de Mantenimiento,falla en electronica,27/11/2023,7:00:00,27/11/2023,8:00:00,X,1,MECE ORAS,4,2023-11-27 07:00:00,2023-11-27 08:00:00,1.0
20008585,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LDS TRANSMISOR DENSI LINEA CAUCASIA,,10045457.0,S_IN,232954,m2,señal de densidad congelada dt-240025,8/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,27/11/2023,8:00:00,27/11/2023,8:00:00,X,0,MECE ORAS,4,2023-11-27 08:00:00,2023-11-27 08:00:00,0.0
20017974,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,LDS TRANSMISOR PRES TUBERIA CTRL FLUJO,,10045830.0,S_IN,233325,m2,variación brusca en valores de control p,14/10/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C330,1,Error de Mantenimiento,cambio de sensor de posicion,27/11/2023,7:00:00,27/11/2023,17:30:00,X,"10,5",MECE ORAS,4,2023-11-27 07:00:00,2023-11-27 17:30:00,10.5
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10045823.0,S_IN,233388,m2,falla medidor de flujo despacho miraflor,28/10/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,27/11/2023,8:00:00,27/11/2023,14:00:00,X,6,MECE ORAS,2,2023-11-27 08:00:00,2023-11-27 14:00:00,6.0
20018241,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,TRANSMISOR FLUJO BRAZO MED 37050,,10045984.0,S_IN,233562,m2,brazo 5 ms-37000,24/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,27/11/2023,10:00:00,27/11/2023,12:00:00,X,2,MECE ORAS,3,2023-11-27 10:00:00,2023-11-27 12:00:00,2.0
20018251,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,TRANSMISOR FLUJO BRAZO MED 37070,,10045983.0,S_IN,233561,m2,brazo 7 ms-37000,24/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,27/11/2023,10:00:00,27/11/2023,12:00:00,X,2,MECE ORAS,3,2023-11-27 10:00:00,2023-11-27 12:00:00,2.0
20022256,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,MEDIDOR FLUJO BRAZO MED 37030,45004448.0,10045982.0,S_IN,233563,m2,brazo 3 ms-37000,24/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,27/11/2023,10:00:00,27/11/2023,12:00:00,X,2,MECE ORAS,3,2023-11-27 10:00:00,2023-11-27 12:00:00,2.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,,Z_XXXX,233580,m2,"ajuste resorte escalera basculante 2,4",27/11/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,27/11/2023,10:15:12,28/11/2023,0:00:00,X,"13,75",MECE,1,2023-11-27 10:15:12,2023-11-28 00:00:00,
20010582,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA CTROL FLUJO MS38010,45005473.0,10045990.0,S_VS,233579,m2,"fcv 380101 con fallas de control , flujo",27/11/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,FTO1,No abre cuando se da la orden,C330,1,Error de Mantenimiento,falla de valv de control,27/11/2023,7:00:00,30/11/2023,17:30:00,X,"82,5",MECE ORAS,3,2023-11-27 07:00:00,2023-11-30 17:30:00,
20008879,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,TRANSMISOR PRESION ENTRADA ALEPOENT,,10046017.0,S_IN,233584,m2,sedimento crudo prenst v/v succion a br,27/11/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,nan,27/11/2023,19:00:00,27/11/2023,21:30:00,X,"2,5",MECE ORAS,2,2023-11-27 19:00:00,2023-11-27 21:30:00,2.5
20017589,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA SUMIDERO 920-BU-53010,45003948.0,10046018.0,R_PU,233569,m2,falla switch baja bomba sumidero fase-0,25/11/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,25/11/2023,8:00:00,25/11/2023,13:00:00,X,5,MECE ORAS,2,2023-11-25 08:00:00,2023-11-25 13:00:00,5.0
20022301,VSA,OC-EST-VSA-SCTR-PLC,PLC  CONTROL,PLC CONTROL BPC42040,45004346.0,10043373.0,S_CL,230536,m2,falla conmutador tab control bpc-42040,29/04/2022,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-CL,ERO3,Señal errática,,0,,nan,24/11/2023,7:00:00,24/11/2023,10:00:00,X,3,MECE ORAS,2,2023-11-24 07:00:00,2023-11-24 10:00:00,3.0
20022301,VSA,OC-EST-VSA-SCTR-PLC,PLC  CONTROL,PLC CONTROL BPC42040,45004346.0,10043373.0,S_CL,230536,m2,falla conmutador tab control bpc-42040,29/04/2022,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-CL,FTF4,Falla de Control,,0,,nan,24/11/2023,7:00:00,24/11/2023,10:00:00,X,3,MECE ORAS,2,2023-11-24 07:00:00,2023-11-24 10:00:00,3.0
20010757,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,MOTOR BOMBA POSTFILTRACIÓN FASE II,,70015291.0,R_EM,233565,m2,fuga bomba a de posfiltracion fase ii,24/11/2023,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/11/2023,20:36:37,,0:00:00,,0,METR ORAS,1,2023-11-24 20:36:37,,0.0
20002705,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA72020,42002927.0,10045711.0,S_FE,233263,m2,falla valvula descarga bomba sci api,4/10/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,23/11/2023,7:00:00,23/11/2023,17:00:00,X,10,MECE ORAS,4,2023-11-23 07:00:00,2023-11-23 17:00:00,10.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10045904.0,Z_XXXX,233482,m2,falla iluminacion baño hombres,2/11/2023,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/11/2023,13:30:00,23/11/2023,17:30:00,X,4,MECE ORAS,1,2023-11-23 13:30:00,2023-11-23 17:30:00,4.0
20017078,CQO,OC-EST-CQO-AAIR-CO902,PAQUETE DE AIRE COMPRIMIDO 902,TANQUE ACUMU AIRE 902,42004417.0,10042999.0,I_TA,229983,m2,paso v/v check salida t.k compr. aire #2,7/12/2021,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,valvula en mal estado,22/11/2023,8:00:00,22/11/2023,11:00:00,X,3,MECE ORAS,2,2023-11-22 08:00:00,2023-11-22 11:00:00,3.0
20001633,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- MUL 220-BE3640,45004409.0,10044894.0,S_VA,232354,m2,pase interno válvula mov-3642,17/04/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,desgaste internos valvula,22/11/2023,6:00:00,22/11/2023,6:00:00,X,0,MECE ORAS,2,2023-11-22 06:00:00,2023-11-22 06:00:00,0.0
20023772,EPO,OC-EST-EPO-AGEN-MTGEN,MEDIA TENSIÓN GENERACIÓN,TRANSFORMADOR ACEITE 6.9/13.8kV SWG20600,42005390.0,10045884.0,E_PT,233278,m2,falla rele protección multilin tr22140,6/10/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",,1,,falla rele protección multilin tr22140,22/11/2023,13:00:00,22/11/2023,17:00:00,X,4,MECE ORAS,2,2023-11-22 13:00:00,2023-11-22 17:00:00,4.0
20004554,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,TANQUE CRUDO CENTRIF DIARIO BPC FASE II,45006769.0,10045958.0,I_TA,233503,m2,"fuga por cheque 2"" linea ret crudo comb",13/11/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,fuga por valvula,22/11/2023,8:00:00,22/11/2023,13:00:00,X,5,MECE ORAS,2,2023-11-22 08:00:00,2023-11-22 13:00:00,5.0
20018188,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,MOTOR ELECT BU-53010,,10045980.0,R_EM,233551,m2,falla bomba sumidero 53010bomba presenta,22/11/2023,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,22/11/2023,10:00:00,22/11/2023,10:00:00,X,0,MECE ORAS,1,2023-11-22 10:00:00,2023-11-22 10:00:00,0.0
20005793,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION MCC,,10045956.0,Z_XXXX,233546,m2,recobro bicentenario mov 0146 modo loca,21/11/2023,ALED,Alumbrado Edificaciones,32,Balastos,SA-U-IL,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,no aplica,21/11/2023,12:13:16,21/11/2023,13:00:00,X,"0,78",MECE ORAS,1,2023-11-21 12:13:16,2023-11-21 13:00:00,0.78
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045923.0,Z_XXXX,233519,m2,ruptura resorte escalera basculante #9,15/11/2023,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,resorte en mal estado por tiempo de uso,20/11/2023,13:30:00,20/11/2023,14:30:00,X,1,MECE ORAS,1,2023-11-20 13:30:00,2023-11-20 14:30:00,1.0
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10045948.0,Z_XXXX,233542,m2,ruptura celda b#1,19/11/2023,IPWT,Transmisor de peso,107,celda de peso,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ruptura celda b#1,20/11/2023,7:00:00,20/11/2023,9:30:00,X,"2,5",MECE ORAS,1,2023-11-20 07:00:00,2023-11-20 09:30:00,2.5
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,,S_IN,233543,m2,falla swiche de flujo bahia 7,20/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,20/11/2023,17:11:45,21/11/2023,0:00:00,X,"6,8",MECE,4,2023-11-20 17:11:45,2023-11-21 00:00:00,6.8
20001054,CUS,OC-EST-CUS-ALOC-IZ,IZAJE,PUENTE GRUA CASETA BOMBAS PRINCIPALES,42002290.0,10044756.0,I_CR,232193,m2,mantenimiento correctivo manlif cusiana,12/03/2023,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-CR,BRD1,"Parada daño considerable, fisura, rotura",C340,1,Desgaste normal del equipo,mantenimiento correctivo manlif cusiana,18/11/2023,7:00:00,25/11/2023,17:00:00,X,178,MECE ORAS,1,2023-11-18 07:00:00,2023-11-25 17:00:00,
20010566,CVA,OC-TER-CVA-PMED-BE36050,BRAZO MEDICIÓN DE ENTRADA BE36050,MEDIDOR FLUJO MS36050,45005429.0,10044868.0,S_IN,232304,m2,medidor fuera de factor fqe-36050,6/04/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,borra de crudo,18/11/2023,7:00:00,18/11/2023,17:30:00,X,"10,5",MECE ORAS,3,2023-11-18 07:00:00,2023-11-18 17:30:00,10.5
20022759,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,LOTE AREA ESTACION CHIQUILLO,47000165.0,10045900.0,Z_XXXX,233468,m2,bandeja porta cable caida,7/11/2023,PO-I-010,Sub. Estructura e Internos,I016,"Placas, Bandejas, Paletas, Almohadillas",SA-O-JF,SER1,Piezas Mecánicas Sueltas,C320,1,Error de Operación,reacomodar bandeja porta cable,18/11/2023,8:00:00,18/11/2023,12:00:00,,0,MECE ORAS,1,2023-11-18 08:00:00,2023-11-18 12:00:00,0.0
20022745,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,SISTEMA DETECCION ESTACION CHIQUILLO,,10045902.0,Z_XXXX,233459,m2,revisar y calibrar detect de gas aac vfd,6/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,C340,1,Desgaste normal del equipo,detector de gas-calibracion,17/11/2023,12:00:00,17/11/2023,17:00:00,X,5,MECE ORAS,4,2023-11-17 12:00:00,2023-11-17 17:00:00,5.0
20022745,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,SISTEMA DETECCION ESTACION CHIQUILLO,,10045901.0,Z_XXXX,233460,m2,revisar y calibrar detect de gas aac bt,6/11/2023,FGBS,Detector De Humo/Combustión,147,Detector,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,presenta alarma - detector de gas,17/11/2023,8:00:00,17/11/2023,12:00:00,X,4,MECE ORAS,4,2023-11-17 08:00:00,2023-11-17 12:00:00,4.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10045913.0,S_IN,233483,m2,toma muestras ms-3600,10/11/2023,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,17/11/2023,11:00:00,17/11/2023,11:00:00,X,0,MECE ORAS,2,2023-11-17 11:00:00,2023-11-17 11:00:00,0.0
