equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20001691,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,TRANSMISOR TEMPERATURA BRAZO MED 80,,10045912.0,S_IN,233501,m2,brazo 8 ms-3600,12/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,17/11/2023,7:00:00,17/11/2023,9:00:00,X,2,MECE ORAS,2,2023-11-17 07:00:00,2023-11-17 09:00:00,2.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10045918.0,S_IN,233514,m2,"fuga de crudo x ins, tomamuestra ms-3600",14/11/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/11/2023,11:00:00,17/11/2023,12:00:00,X,1,MECE ORAS,2,2023-11-17 11:00:00,2023-11-17 12:00:00,1.0
20001153,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10045924.0,Z_XXXX,233522,m2,falla en tomacorriente oficina,16/11/2023,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-E-SE,SER1,Piezas Mecánicas Sueltas,,0,,nan,17/11/2023,7:00:00,17/11/2023,12:00:00,X,5,MECE ORAS,1,2023-11-17 07:00:00,2023-11-17 12:00:00,5.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045922.0,Z_XXXX,233521,m2,daño de peldaño escalera basculante b#4,16/11/2023,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,escalera desgastada por uso,17/11/2023,13:30:00,17/11/2023,17:30:00,X,4,MECE ORAS,1,2023-11-17 13:30:00,2023-11-17 17:30:00,4.0
20006973,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,ACTUADOR ELECT MOV-220011 SALIDA TRAMPA,45005080.0,10045784.0,Z_XXXX,233528,m2,error apertura mov-220011 trampa recibo,17/11/2023,ADME,Actuador Mecánico,181,Engranaje,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,17/11/2023,11:49:11,,0:00:00,X,0,MECE ORAS,1,2023-11-17 11:49:11,,0.0
20014310,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SHELTER COMUNICACIONES,42004366.0,10045951.0,Z_XXXX,233529,m2,cambiar caucho de puerta shelter comunic,17/11/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/11/2023,14:08:42,,0:00:00,,0,METR ORAS,2,2023-11-17 14:08:42,,0.0
20001054,CUS,OC-EST-CUS-ALOC-IZ,IZAJE,PUENTE GRUA CASETA BOMBAS PRINCIPALES,42002290.0,10045926.0,I_CR,233525,m2,falla en puente grua,17/11/2023,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,17/11/2023,7:00:00,17/11/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-11-17 07:00:00,2023-11-17 17:30:00,10.5
20017117,CQO,OC-EST-CQO-AGEN-ACTE,S. ACEITE TERMICO GENERACION,TANQUE ACEITE TERMICO EXPANSION,42004426.0,10045931.0,I_TA,233535,m2,inspeccion y sellar tanque aceite pwt,18/11/2023,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-TA,BRD1,"Parada daño considerable, fisura, rotura",C310,1,Operación Fuera de parámetros,fuga por poro,17/11/2023,7:30:00,17/11/2023,14:30:00,X,7,MECE ORAS,1,2023-11-17 07:30:00,2023-11-17 14:30:00,7.0
20010353,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150- LIN 710-MUODC,42005075.0,10045375.0,S_VA,232900,m2,falla mov-505001,28/07/2023,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,cambio de actuador.,16/11/2023,7:00:00,16/11/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-11-16 07:00:00,2023-11-16 17:30:00,10.5
20004789,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TEMPERATURA TE-120102 DE TK-12010,,10045560.0,S_IN,233107,m2,tempeartura en radar valores inferiores,3/09/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,saturada sonda de medicion,16/11/2023,7:00:00,16/11/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-11-16 07:00:00,2023-11-16 17:30:00,10.5
20005063,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,45005214.0,10045805.0,S_VA,233374,m2,falla mov 360122,26/10/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de o-ring,16/11/2023,7:00:00,16/11/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-11-16 07:00:00,2023-11-16 17:30:00,10.5
20023142,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,DETECTOR GAS BPC-42010,,10045903.0,S_FD,233458,m2,revisar y calibrar detector de gas bpc10,6/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,C310,1,Operación Fuera de parámetros,alarma en detector de gas,16/11/2023,8:00:00,16/11/2023,17:00:00,X,9,MECE ORAS,4,2023-11-16 08:00:00,2023-11-16 17:00:00,9.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10045921.0,S_FE,233515,m2,"fuga agua v/la 2""1/2 sis.contra-incendio",14/11/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,16/11/2023,14:00:00,16/11/2023,16:00:00,X,2,MECE ORAS,4,2023-11-16 14:00:00,2023-11-16 16:00:00,2.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,70017373.0,Z_XXXX,233553,m2,falla escalera basculante bahia 1,16/11/2023,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/11/2023,14:05:02,,0:00:00,X,0,MECE ORAS,1,2023-11-16 14:05:02,,0.0
20022371,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR TEMP LINEA CUPIAGUA,,,S_IN,233524,m2,falla ti-5075 recibo cup,16/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,16/11/2023,22:24:48,17/11/2023,0:00:00,X,"1,59",MECE,1,2023-11-16 22:24:48,2023-11-17 00:00:00,1.59
20025495,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150-ENT 950-MUTK120,45006575.0,10045925.0,S_VA,233523,m2,falla mov-410308 succion b.b 41030,16/11/2023,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,falla mov-410308 succion b.b 41030,16/11/2023,18:58:24,16/12/2023,0:00:00,,0,MECE ORAS,3,2023-11-16 18:58:24,2023-12-16 00:00:00,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10045930.0,R_ST,233532,m2,falla detector de fuego yd7 tg-22110,17/11/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla detector de fuego yd7 tg-22110,15/11/2023,15:00:00,15/11/2023,18:40:00,X,"3,67",MECE ORAS,3,2023-11-15 15:00:00,2023-11-15 18:40:00,3.67
20005161,CVA,OC-TER-CVA-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO MCC,,10044511.0,S_FE,231931,m2,se detectan luces estroboscópicas en mal,23/01/2023,PO-S-110,Sub. Tuberías y Mangueras SCI,S112,Manómetro,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C330,1,Error de Mantenimiento,luces en falla,14/11/2023,7:00:00,14/11/2023,17:30:00,X,"10,5",MECE ORAS,4,2023-11-14 07:00:00,2023-11-14 17:30:00,10.5
20010859,CUS,OC-EST-DES-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV PRES 1 BAHIA 50,42003613.0,10045905.0,S_VS,233476,m2,goteo por psv de descarga bomba 5,9/11/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/11/2023,8:30:00,14/11/2023,10:30:00,X,2,MECE ORAS,4,2023-11-14 08:30:00,2023-11-14 10:30:00,2.0
20002122,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,TANK RADAR TP-304 DE TANQUE TP-304,,10045993.0,S_CL,233485,m2,falla lectura radar tp-304,10/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,nan,14/11/2023,15:00:00,14/11/2023,17:00:00,X,2,MECE ORAS,1,2023-11-14 15:00:00,2023-11-14 17:00:00,2.0
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,10045978.0,S_IN,233511,m2,probador ms-3600 falla,13/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,14/11/2023,7:00:00,14/11/2023,8:00:00,X,1,MECE ORAS,2,2023-11-14 07:00:00,2023-11-14 08:00:00,1.0
20003240,EPO,OC-EST-EPO-ACOM-CRF1,CRUDO FI (D),MOTOR ELECTRICO 920-MEL-306,45006369.0,10045920.0,R_EM,233517,m2,goteo crudo combustible posfiltracion i,14/11/2023,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-EM,SER1,Piezas Mecánicas Sueltas,,0,,nan,14/11/2023,15:00:00,14/11/2023,17:00:00,X,2,MECE ORAS,2,2023-11-14 15:00:00,2023-11-14 17:00:00,2.0
20025766,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,"VÁLVULA MOTORIZADA 16""X12"" X 150ANSI",,10045829.0,S_VA,233407,m2,mov 534005 en falla electrica,31/10/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,LOE1,Ausencia de energia,C310,1,Operación Fuera de parámetros,se sustituye tarjeta electronica.,13/11/2023,7:00:00,13/11/2023,17:30:00,X,"10,5",MECE ORAS,3,2023-11-13 07:00:00,2023-11-13 17:30:00,10.5
20005131,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUVIO TQ5500 SIST ESPUMA,42005147.0,10045897.0,S_VA,233473,m2,falla switch de presión v. diluvio tq55,8/11/2023,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,C330,1,Error de Mantenimiento,falla en switch de presion,12/11/2023,7:00:00,12/11/2023,17:30:00,X,"10,5",MECE ORAS,4,2023-11-12 07:00:00,2023-11-12 17:30:00,10.5
20022760,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SALA MAQUINAS - GENERACION,42003446.0,10046002.0,Z_XXXX,233499,m2,cambiar placa piso operaciones ccm,12/11/2023,PO-A-030,Sub. Civil,A031,Piso / Fondo,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/11/2023,19:42:55,,0:00:00,,0,METR ORAS,2,2023-11-12 19:42:55,,0.0
20016398,CVA,OC-TER-CVA-UENF-PQ42010,PAQUETE DE ENFRIAMIENTO VFD42010,AIRE AC SPLIT/VENT PQE A VFD42010,42005046.0,10045911.0,U_AI,233498,m2,alarma alta temperatura shelter vfd-4201,12/11/2023,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,fusible mecanico tipo termico abierto,12/11/2023,8:00:00,12/11/2023,17:00:00,X,9,MECE ORAS,2,2023-11-12 08:00:00,2023-11-12 17:00:00,9.0
20005131,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUVIO TQ5500 SIST ESPUMA,42005147.0,10045938.0,S_VA,233506,m2,valvula de diluvio tq 55000,13/11/2023,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,cambio de rele falla remota.,12/11/2023,7:00:00,12/11/2023,17:30:00,X,"10,5",MECE ORAS,4,2023-11-12 07:00:00,2023-11-12 17:30:00,10.5
20022671,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,MOTOR DIESEL GE22060,42004412.0,10045802.0,R_CE,233383,m2,cambiar polea tensora ventilador enfriam,27/10/2023,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,cambio polea tensora,11/11/2023,7:30:00,11/11/2023,12:30:00,X,5,MECE ORAS,2,2023-11-11 07:30:00,2023-11-11 12:30:00,5.0
20005554,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,VALVULA CTROL FLUJO MS36030,45005422.0,10045906.0,S_VS,233481,m2,falla brazo 3 ms-36000,9/11/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,falla en el posicionador de la valvula.,11/11/2023,7:00:00,11/11/2023,17:30:00,X,"10,5",MECE ORAS,3,2023-11-11 07:00:00,2023-11-11 17:30:00,10.5
20018469,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_24x150- LIN 920-CONEX REC,45006043.0,10045992.0,S_VA,233495,m2,falla estado de valvula mov-250113,11/11/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,falla de control en tarjeta paskan,11/11/2023,8:00:00,11/11/2023,13:00:00,X,5,MECE ORAS,2,2023-11-11 08:00:00,2023-11-11 13:00:00,5.0
20005128,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUVIO TK12010 SIST ESPUMA,42005144.0,10045944.0,S_VA,233480,m2,falla apertura remota val. diluvio tk-10,9/11/2023,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C320,1,Error de Operación,falla en conexionado electrico.,10/11/2023,7:00:00,10/11/2023,17:30:00,X,"10,5",MECE ORAS,4,2023-11-10 07:00:00,2023-11-10 17:30:00,10.5
20015256,GRA,OC-EST-GRA-UENF-PQCL,AIRES PAQUETE SHELTER CONTROLES,AIRE AC PQE #1 SHELTER CONTROLES,42004713.0,10044961.0,U_AI,232359,m2,cambiar filtro refrige pq1 aacon control,18/04/2023,PO-U-010,Sub. Aire Acondicionado,U014,Tubería / Válvulas,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,deterioro por condicion de filtro pq1,9/11/2023,7:00:00,9/11/2023,17:00:00,X,10,MECE ORAS,2,2023-11-09 07:00:00,2023-11-09 17:00:00,10.0
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,42005217.0,10045899.0,S_CL,233478,m2,falla sistema saab de los tanques,9/11/2023,PO-I-040,Sub. Control y Monitoreo,I042,Fuente de Alimentación Interna,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,modem del sistema,9/11/2023,12:20:00,11/11/2023,14:00:00,,0,MECE ORAS,4,2023-11-09 12:20:00,2023-11-11 14:00:00,0.0
20004225,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,GENERADOR FASE I GENED,42002860.0,10045907.0,R_EG,233479,m2,gd 402 no arranca,9/11/2023,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,NOI1,Ruido fuera de lo Normal,C310,1,Operación Fuera de parámetros,generador se ecneutra en remoto,9/11/2023,7:00:00,9/11/2023,12:00:00,X,5,MECE ORAS,1,2023-11-09 07:00:00,2023-11-09 12:00:00,5.0
20023777,GRA,OC-EST-GRA-SREN-BOMBNEUM,RECOLECCION - BOMBA NEUMATICA,BOMBA NEUMATICA WILDEN M15  GRA,,10043563.0,S_EQ,230673,m2,rectificar rosca de filtro bomba wilden,7/12/2021,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,daño en rosca de filtro,8/11/2023,11:00:00,8/11/2023,12:00:00,X,1,MECE ORAS,3,2023-11-08 11:00:00,2023-11-08 12:00:00,1.0
20015465,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,COMPRESOR AIRE 125PSIG UGEN CO10,42005332.0,10045895.0,R_CO,233469,m2,falla alta temperatura final comp 54010,7/11/2023,PO-R-120,Sub. Compresión Aire,R121,Empaques,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla alta temperatura final comp 54010,8/11/2023,8:00:00,8/11/2023,11:00:00,X,3,MECE ORAS,1,2023-11-08 08:00:00,2023-11-08 11:00:00,3.0
20005144,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,PANEL CTROL SIST ESPUMA,,10045898.0,S_CL,233472,m2,falla arranque bomba electrica sci ocsa,8/11/2023,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla en modulo señal onguard,8/11/2023,18:14:06,14/11/2023,7:00:00,,0,MECE ORAS,4,2023-11-08 18:14:06,2023-11-14 07:00:00,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10045345.0,R_ST,232872,m2,falla valvula bob1 de la turbina 22010,24/07/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,1,,falla valvula bob1 de la turbina 22010,7/11/2023,7:00:00,8/11/2023,17:00:00,,0,MECE ORAS,3,2023-11-07 07:00:00,2023-11-08 17:00:00,0.0
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10045890.0,S_IN,233455,m2,goteo en switch flujo bahia 1 fsl-200101,6/11/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,partes sueltas del switch,7/11/2023,7:00:00,7/11/2023,10:30:00,X,"3,5",MECE ORAS,4,2023-11-07 07:00:00,2023-11-07 10:30:00,3.5
20022759,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,LOTE AREA ESTACION CHIQUILLO,47000165.0,10045947.0,Z_XXXX,233462,m2,falla alumbrado perimetral estacion,7/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/11/2023,7:40:20,,0:00:00,,0,METR ORAS,1,2023-11-07 07:40:20,,0.0
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,10045886.0,S_IN,233463,m2,goteo en switch flujo bahia 7 fsl-200701,7/11/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,switche presenta daños mecanicos,7/11/2023,10:30:00,7/11/2023,15:30:00,X,5,MECE ORAS,4,2023-11-07 10:30:00,2023-11-07 15:30:00,5.0
20022558,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,TRANSMISOR PRES DESC BAHIA 50,,10045887.0,S_IN,233466,m2,alta presion pit200504_bahia#5,7/11/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,"pit defectuoso, requiere cambio",7/11/2023,7:00:00,7/11/2023,12:00:00,X,5,MECE ORAS,2,2023-11-07 07:00:00,2023-11-07 12:00:00,5.0
20024004,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION AGUAESPUMA,,10045021.0,S_FE,233467,m2,tuberia contra incendio caseta bpcs,7/11/2023,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/11/2023,13:34:38,,0:00:00,X,0,MECE ORAS,4,2023-11-07 13:34:38,,0.0
20005457,CVA,OC-TER-CVA-SALV-CPAV,CONEXIÓN ALIVIO,VALVULA COMP ENTR PSV810014A,,10045642.0,S_VM,233208,m2,psv-810014a,22/09/2023,PO-S-060,Sub. Válvulas,S061,Bonnet,SA-S-VM,ELP1,Fuga externa de aire - Fluido de Proceso,C310,1,Operación Fuera de parámetros,sistema alarmado por baja presion,5/11/2023,7:00:00,5/11/2023,12:00:00,X,5,MECE ORAS,1,2023-11-05 07:00:00,2023-11-05 12:00:00,5.0
20005490,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-810014A,,10045768.0,Z_XXXX,233331,m2,regulador de presión cámara psv 810014a,16/10/2023,CBIN,Tablero de control Instrumentacion,480,Tubing y accesorios,SA-S-VM,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,fuga en conexiones y accesorios,5/11/2023,9:00:00,5/11/2023,13:00:00,X,4,MECE ORAS,1,2023-11-05 09:00:00,2023-11-05 13:00:00,4.0
20024451,CQO,OC-EST-CQO-SCTR-SCAELE,SCADA ELECTRICO,RACK 1  ESCADA GENERACIÓN,,10046046.0,S_CM,233454,m2,actualizar equipos computo scada gen,5/11/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/11/2023,14:15:52,,0:00:00,X,0,METR ORAS,4,2023-11-05 14:15:52,,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10045874.0,R_PU,233453,m2,falla junta flexible bahia 5,5/11/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/11/2023,13:30:00,5/11/2023,17:30:00,X,4,MECE ORAS,2,2023-11-05 13:30:00,2023-11-05 17:30:00,4.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045869.0,U_IL,233448,m2,falla iluminacion lote playa poste 2 r,5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/11/2023,8:34:30,,0:00:00,X,0,METR ORAS,1,2023-11-05 08:34:30,,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045868.0,U_IL,233447,m2,falla iluminacion lote playa poste 1 2r,5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/11/2023,8:32:19,,0:00:00,X,0,METR ORAS,1,2023-11-05 08:32:19,,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045870.0,U_IL,233449,m2,falla iluminacion lote playa poste 3 r f,5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/11/2023,8:37:37,,0:00:00,X,0,METR ORAS,1,2023-11-05 08:37:37,,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045871.0,U_IL,233450,m2,falla iluminacion lote playa poste 4 r f,5/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/11/2023,8:39:03,,0:00:00,X,0,METR ORAS,1,2023-11-05 08:39:03,,0.0
20005492,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-810014C,,10045178.0,Z_XXXX,232650,m2,regulador de presión psv 810014d,11/06/2023,MIRP,REGULADOR DE PRESION,191,Estructura,SA-S-VM,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,fuga de nitrogeno por tubing.,4/11/2023,7:00:00,4/11/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-11-04 07:00:00,2023-11-04 17:30:00,10.5
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,45005293.0,10045939.0,I_TA,233487,m2,obstruccion camaras de espuma tk12030,10/11/2023,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C330,1,Error de Mantenimiento,obstruccion,4/11/2023,7:00:00,4/11/2023,17:20:00,X,"10,33",MECE ORAS,3,2023-11-04 07:00:00,2023-11-04 17:20:00,10.33
20023181,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA DOSIFICA CLORO #1,42004507.0,10045876.0,R_PU,233419,m2,falla bomba dosificadora de cloro,2/11/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,cambio de empaque bomba dosificadora,3/11/2023,8:00:00,3/11/2023,12:00:00,X,4,MECE ORAS,1,2023-11-03 08:00:00,2023-11-03 12:00:00,4.0
20023414,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR BP/50/60/70 MOV/LAZO 2-3,45006320.0,10045879.0,S_CL,233416,m2,apertura lazo 2 de las mov´s,2/11/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,falla tarjeta de comunicación,3/11/2023,8:00:00,3/11/2023,12:00:00,,0,MECE ORAS,4,2023-11-03 08:00:00,2023-11-03 12:00:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045841.0,U_IL,233421,m2,falla iluminacion c-161 2r f/s zona mall,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,deterioro avanzado de kit,3/11/2023,8:45:04,18/01/2024,10:00:00,,0,MECE ORAS,1,2023-11-03 08:45:04,2024-01-18 10:00:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045842.0,U_IL,233422,m2,falla iluminacion c-163 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,deterioro avanzado de kit,3/11/2023,8:48:16,18/01/2024,17:20:00,,0,MECE ORAS,1,2023-11-03 08:48:16,2024-01-18 17:20:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10045843.0,U_IL,233423,m2,falla iluminacion c-1612 2r f/s,3/11/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,deterioro avanzado de kit,3/11/2023,8:49:53,18/01/2024,14:00:00,,0,MECE ORAS,1,2023-11-03 08:49:53,2024-01-18 14:00:00,0.0
20023452,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TUBERIA A TRAMPA TG82000,45006003.0,10045996.0,I_PI,233438,m2,falla sistema de inyeccion dra,3/11/2023,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/11/2023,13:45:24,,0:00:00,X,0,METR ORAS,2,2023-11-03 13:45:24,,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10045820.0,R_CE,233410,m2,corregir baja eficiencia bomba liquoes,31/10/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,LOO4,Salida por Bajo Flujo,C320,1,Error de Operación,suciedad interna bomba,2/11/2023,7:30:00,2/11/2023,12:00:00,X,"4,5",MECE ORAS,3,2023-11-02 07:30:00,2023-11-02 12:00:00,4.5
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10045861.0,R_ST,233418,m2,falla hmi turbina ge-22010.,2/11/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,FTF4,Falla de Control,,1,,falla hmi turbina ge-22010.,2/11/2023,6:30:00,2/11/2023,21:00:00,X,"14,5",MECE ORAS,3,2023-11-02 06:30:00,2023-11-02 21:00:00,
20023220,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,ILUMINACION EXT CHIQUILLO,,10045274.0,U_IL,232779,m2,reparacion alumbrado exterior,4/07/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,luminarias fuera de servio,1/11/2023,13:30:23,1/11/2023,17:00:00,X,"3,49",MECE ORAS,1,2023-11-01 13:30:23,2023-11-01 17:00:00,3.49
20020838,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR MASTER DESPA-PROCES-RECI/MED,45005702.0,10045675.0,S_CL,233245,m2,fallas lazos master ffd,1/10/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,intermitencia en la comunicacion,1/11/2023,7:00:00,7/11/2023,3:00:00,X,140,MECE ORAS,4,2023-11-01 07:00:00,2023-11-07 03:00:00,
20023749,EPO,OC-EST-EPO-UENF-PQMT,PAQUETE ENFRIAMIENTO MEDIO TENSION,AIRE AC SPLIT/VENT DUCTOS MEDIA TENSION,,10045382.0,U_AI,232825,m2,alarma detector de gas media tension pr,15/07/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla corresponde a un desajuste de cero,31/10/2023,7:00:00,31/10/2023,11:00:00,X,4,MECE ORAS,2,2023-10-31 07:00:00,2023-10-31 11:00:00,4.0
20022671,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,MOTOR DIESEL GE22060,42004412.0,10045747.0,R_CE,233308,m2,cambiar manguera enfriamiento combustibl,11/10/2023,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste de material (cambio de manguer),31/10/2023,8:00:00,31/10/2023,12:00:00,X,4,MECE ORAS,2,2023-10-31 08:00:00,2023-10-31 12:00:00,4.0
20007489,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120208 30-PRO-C-BA21-257,,10045810.0,Z_XXXX,233371,m2,falla tarjeta local remoto mov 120208,26/10/2023,ADME,Actuador Mecánico,532,Volante,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,falla en sus comandos por humedad.,31/10/2023,8:00:00,31/10/2023,10:00:00,X,2,MECE ORAS,1,2023-10-31 08:00:00,2023-10-31 10:00:00,2.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,10045882.0,R_EG,233377,m2,salida de bombeo por falla en generacion,26/10/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,31/10/2023,8:00:00,31/10/2023,8:00:00,X,0,MECE ORAS,3,2023-10-31 08:00:00,2023-10-31 08:00:00,0.0
20002583,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,VALVULA MOV_24x150-ENT 920-TP301,45005841.0,10045824.0,S_VA,233381,m2,falla de apertura de la mov 301003,27/10/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,31/10/2023,20:30:00,31/10/2023,21:30:00,X,1,MECE ORAS,2,2023-10-31 20:30:00,2023-10-31 21:30:00,1.0
20005878,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA CTRL FLUJO PV-09,,10045822.0,Z_XXXX,233408,m2,valvula no responde a mando pv-220109,31/10/2023,ADNE,Actuador Neumatico,473,Transmisor de posicion,SA-S-CL,FTF4,Falla de Control,,0,,nan,31/10/2023,3:43:39,,0:00:00,X,0,METR ORAS,2,2023-10-31 03:43:39,,0.0
20005099,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,SENSOR FLUJO FSH-360120,,70017234.0,S_IN,233411,m2,fah-360120 de probador a tanq. ffd,31/10/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,31/10/2023,8:33:45,,0:00:00,X,0,MECE ORAS,1,2023-10-31 08:33:45,,0.0
20011791,EPO,OC-EST-EPO-ACOM-GAS,GAS,TUBERIA RED DISTR PPAL REDBFUEL,,10045717.0,I_PI,233193,m2,falla pit-220432a salida city gate,19/09/2023,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,se encontró un fusible abierto,30/10/2023,7:00:00,31/10/2023,17:20:00,X,"34,33",MECE ORAS,2,2023-10-30 07:00:00,2023-10-31 17:20:00,
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10045816.0,R_PU,233402,m2,alta vibracion y baja eficiencia b#1,26/10/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/10/2023,7:00:00,30/10/2023,12:00:00,X,5,MECE ORAS,2,2023-10-30 07:00:00,2023-10-30 12:00:00,5.0
20003431,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA ENTRADA PRINCIPAL,46000630.0,10045814.0,Z_XXXX,233382,m2,falla portón/portería principal,27/10/2023,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,30/10/2023,7:00:00,30/10/2023,12:00:00,X,5,MECE ORAS,1,2023-10-30 07:00:00,2023-10-30 12:00:00,5.0
20024266,CUS,OC-EST-DES-PDIL-TK,ALMACENAMIENTO DILUCION,TRANS PRESION TK HORIZONTAL TIC-44000A,,,S_IN,233403,m2,falla en señal pdit 5811-adcus,30/10/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,30/10/2023,11:00:49,31/10/2023,0:00:00,X,"12,99",MECE,1,2023-10-30 11:00:49,2023-10-31 00:00:00,
20007470,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,ACTUADOR FV-380115D 24-PRO-C-CA21-077,,10045821.0,Z_XXXX,233401,m2,atascamiento,30/10/2023,ADME,Actuador Mecánico,532,Volante,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,revision de la electronica y bornera.,30/10/2023,13:00:00,30/10/2023,15:00:00,X,2,MECE ORAS,1,2023-10-30 13:00:00,2023-10-30 15:00:00,2.0
20005869,CCA,OC-EST-CCA-PREC-FL22010,BRAZO PREFILTRACION TFL-22010,VALVULA MOV_24x600-SAL 720-FL22010,45004895.0,70014042.0,S_VA,233395,m2,mov-220103 falla comunicaciones,29/10/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,29/10/2023,17:11:22,,0:00:00,X,0,MECE ORAS,2,2023-10-29 17:11:22,,0.0
20010764,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,FILTRO CRUDO CENTRIFUGADO FASE II,,70015291.0,S_CL,233390,m2,post filtración fase ii bomba 2 fuga cru,28/10/2023,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-CL,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/10/2023,23:42:36,,0:00:00,X,0,METR ORAS,2,2023-10-28 23:42:36,,0.0
20003457,EPO,OC-EST-EPO-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,LOCACION ZONA TANQUES ALMACENAMIENTO,46001010.0,10045713.0,Z_XXXX,233258,m2,fala en transformador cerro 907,3/10/2023,TRTE,Transformador de tension,469,Transformador,SA-E-PT,FOV1,Voltaje salida equivocado o inestable,,0,,nan,26/10/2023,15:00:00,26/10/2023,17:00:00,X,2,MECE ORAS,1,2023-10-26 15:00:00,2023-10-26 17:00:00,2.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10045785.0,R_PU,233366,m2,baja eficiencia y alta vibración b#4,25/10/2023,PO-R-010,Sub. Transmisión,R013,Rodamientos,SA-R-PU,VIB1,Vibración anormal,,0,,nan,26/10/2023,7:00:00,26/10/2023,12:00:00,X,5,MECE ORAS,2,2023-10-26 07:00:00,2023-10-26 12:00:00,5.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,42005485.0,10045787.0,R_PU,233369,m2,alta vibracion y baja eficiencia b#3,26/10/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vanes con desgaste y perforacion,26/10/2023,13:30:00,26/10/2023,17:30:00,X,4,MECE ORAS,2,2023-10-26 13:30:00,2023-10-26 17:30:00,4.0
20005459,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,45005666.0,10045788.0,S_VS,233373,m2,pase valvula danflo psv-810014b,26/10/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,INP1,Pase interno,,0,,nan,26/10/2023,14:23:09,,0:00:00,X,0,METR ORAS,4,2023-10-26 14:23:09,,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10045644.0,S_IN,233375,m2,toma nuestras del patin 38000,26/10/2023,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-I-VE,DEP5,Bajo Nivel,,0,,nan,26/10/2023,15:02:57,,0:00:00,X,0,MECE ORAS,2,2023-10-26 15:02:57,,0.0
20019750,EPO,OC-EST-EPO-AELE-BTALM,BAJA TENSIÓN ALMACENAMIENTO,UPS TANKFARM 920-UPS-TANKFARM,42002224.0,10045833.0,E_UP,233376,m2,disparo agente limpio tank farm,26/10/2023,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-UP,DEP6,Alto voltaje de Entrada,C340,1,Desgaste normal del equipo,disparo agente limpio tank farm,26/10/2023,7:00:00,26/10/2023,17:20:00,X,"10,33",MECE ORAS,2,2023-10-26 07:00:00,2023-10-26 17:20:00,10.33
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,42004471.0,10045801.0,I_VE,233364,m2,alto nivel deposito separadora de crudo,24/10/2023,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,DEP4,Alto Nivel,C320,1,Error de Operación,separadores de crudos con alto nivel,25/10/2023,8:00:00,25/10/2023,11:00:00,X,3,MECE ORAS,2,2023-10-25 08:00:00,2023-10-25 11:00:00,3.0
20001155,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AIRE AC OFICINAS PRINCIPALES,4000466.0,,U_AI,233365,m2,falla aire acondicionado oficinas,25/10/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-BL,OHE1,Alta temperatura,,0,,nan,25/10/2023,0:07:01,26/10/2023,0:00:00,X,"23,88",MECE,1,2023-10-25 00:07:01,2023-10-26 00:00:00,
20022014,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI MONITOREADO_AREA 05,,10045355.0,E_EP,233367,m2,falla comunicaciones hmi fire & gas,25/10/2023,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,25/10/2023,8:53:25,,0:00:00,X,0,MECE ORAS,4,2023-10-25 08:53:25,,0.0
20008506,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,CELDA ENTRADA 710-TR-20100,,10045592.0,E_SG,233155,m2,fallas celda l01,12/09/2023,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-SG,DEP6,Alto voltaje de Entrada,C310,1,Operación Fuera de parámetros,barra de switchgear 6.3 disparada,23/10/2023,14:00:00,23/10/2023,22:00:00,X,8,MECE ORAS,1,2023-10-23 14:00:00,2023-10-23 22:00:00,8.0
20004833,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TANQUE ALMAC NAFTA TK7313,45005405.0,10045783.0,I_TA,233361,m2,valvula hv drenaje de fondo tk7313,23/10/2023,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,C410,1,Error documental procedimientos/planos,om duplicada,23/10/2023,19:21:34,23/10/2023,20:00:00,,0,METR ORAS,3,2023-10-23 19:21:34,2023-10-23 20:00:00,0.0
20021082,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de 13.8kV,42004830.0,10045736.0,R_EG,233309,m2,goteo techo ler tg-22010,11/10/2023,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,goteo techo ler tg-22010,20/10/2023,13:30:00,27/10/2023,12:00:00,X,"166,5",MECE ORAS,3,2023-10-20 13:30:00,2023-10-27 12:00:00,
20001155,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AIRE AC OFICINAS PRINCIPALES,4000466.0,10045763.0,U_AI,233342,m2,falla en aire acondicionado central,18/10/2023,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,programación del set point,20/10/2023,7:00:00,20/10/2023,9:00:00,X,2,MECE ORAS,1,2023-10-20 07:00:00,2023-10-20 09:00:00,2.0
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,42005217.0,10045827.0,S_CL,233345,m2,falla saab no registra reporte hora,20/10/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,ERO3,Señal errática,,0,,nan,20/10/2023,5:59:38,20/10/2023,6:00:00,,0,MECE ORAS,4,2023-10-20 05:59:38,2023-10-20 06:00:00,0.0
20014681,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,SECADOR AIRE COMPRIMIDO SCD-10,42004757.0,10043516.0,I_VE,230747,m2,cambiar tarjeta secadores de aire,10/06/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,cambiar tarjeta secadores de aire,19/10/2023,8:00:00,19/10/2023,10:00:00,X,2,MECE ORAS,2,2023-10-19 08:00:00,2023-10-19 10:00:00,2.0
20006954,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,MOTOR DE BOMBA BU-59100 TANQUE SUMIDERO,45005000.0,10045749.0,R_EM,233319,m2,falla selector auto-man bomba bu-59100,14/10/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,falla selector auto-man bomba bu-59100,19/10/2023,8:00:00,19/10/2023,12:00:00,X,4,MECE ORAS,1,2023-10-19 08:00:00,2023-10-19 12:00:00,4.0
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,45002985.0,10045769.0,S_FE,233324,m2,ba 404 sistema contraincendio no arranca,14/10/2023,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C310,1,Operación Fuera de parámetros,falla en sistema de arranque,19/10/2023,7:00:00,20/10/2023,17:30:00,X,"34,5",MECE ORAS,4,2023-10-19 07:00:00,2023-10-20 17:30:00,
20010890,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH POSICION DESC BAHIA 70,,10045766.0,S_IN,233343,m2,falla zs v/v entrada brazo de medicion 7,19/10/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,19/10/2023,7:00:00,19/10/2023,8:00:00,X,1,MECE ORAS,1,2023-10-19 07:00:00,2023-10-19 08:00:00,1.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,,Z_XXXX,233344,m2,falla a.a oficina sgs,19/10/2023,FIAU,Filtro autolimpiable,173,Elemento filtrante,SA-U-AI,AIR2,Falsa alarma e indicación,,0,,nan,19/10/2023,15:19:49,20/10/2023,0:00:00,X,"8,67",MECE,1,2023-10-19 15:19:49,2023-10-20 00:00:00,8.67
20004397,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 1,,10045727.0,U_AI,233300,m2,falla a.a laboratorio sgs,9/10/2023,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,correa del evaporador desgastada,18/10/2023,13:30:00,18/10/2023,15:30:00,X,2,MECE ORAS,1,2023-10-18 13:30:00,2023-10-18 15:30:00,2.0
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10045828.0,S_IN,233341,m2,"falla probador 18"" aborta las corridas",18/10/2023,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,18/10/2023,13:00:00,18/10/2023,17:00:00,X,4,MECE ORAS,2,2023-10-18 13:00:00,2023-10-18 17:00:00,4.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10045754.0,R_PU,233328,m2,falla junta flexible bahia 5,15/10/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,junta flexible desgastada,16/10/2023,8:00:00,16/10/2023,12:00:00,X,4,MECE ORAS,2,2023-10-16 08:00:00,2023-10-16 12:00:00,4.0
20011008,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,VALVULA CTRL SALI BRAZO 50,42005451.0,10046121.0,S_VA,233332,m2,fuga de aire lcv-300501 b#5,16/10/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,16/10/2023,9:49:55,,0:00:00,X,0,MECE ORAS,3,2023-10-16 09:49:55,,0.0
20016473,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA COMB MODULO CIRCULACION GE-40,,10045750.0,Z_XXXX,233321,m2,falla val shit-off ge-40,14/10/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-S-VA,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,falla de aperura y cierre de la valvula,14/10/2023,7:00:00,14/10/2023,12:00:00,X,5,MECE ORAS,1,2023-10-14 07:00:00,2023-10-14 12:00:00,5.0
20020811,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,GENERADOR ELECT BLACK START 60,42004411.0,10045751.0,R_EG,233320,m2,falla disparo back start-60,14/10/2023,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,C310,1,Operación Fuera de parámetros,falla sobre voltaje,14/10/2023,15:00:00,14/10/2023,17:00:00,X,2,MECE ORAS,2,2023-10-14 15:00:00,2023-10-14 17:00:00,2.0
20014437,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA COMB MODULO CIRCULACION GE-10,,10045752.0,Z_XXXX,233327,m2,falla apertura/cierre val shit-off ge-10,15/10/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-S-VA,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,falla en solenoide,14/10/2023,13:30:00,14/10/2023,17:00:00,X,"3,5",MECE ORAS,1,2023-10-14 13:30:00,2023-10-14 17:00:00,3.5
20004797,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,VALVULA 6-GTV-BA8D1 TK-12030,,10044304.0,S_VA,231709,m2,válvulas de drenaje de dique no cierran,13/12/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,PLU7,Atascamiento,C330,1,Error de Mantenimiento,engrase de valuvlas,13/10/2023,13:00:00,13/10/2023,17:20:00,X,"4,33",MECE ORAS,1,2023-10-13 13:00:00,2023-10-13 17:20:00,4.33
20016481,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AIRE COMB CAJA VENTILACION GE-40,,10045748.0,Z_XXXX,233317,m2,falla sensor de flujo hotbox ge22040,12/10/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,falla sensor de flujo,13/10/2023,7:00:00,13/10/2023,16:00:00,X,9,MECE ORAS,1,2023-10-13 07:00:00,2023-10-13 16:00:00,9.0
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10045585.0,E_EP,233147,m2,falla iluminacion via pavimentada,11/09/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/10/2023,7:00:00,12/10/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-10-12 07:00:00,2023-10-12 17:30:00,10.5
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10045731.0,Z_XXXX,233305,m2,ruido anormal camapa extrac. laboratorio,10/10/2023,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-R-CO,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,daño tapa campana,12/10/2023,17:50:53,12/10/2023,18:00:00,,0,MECE ORAS,1,2023-10-12 17:50:53,2023-10-12 18:00:00,0.0
20016931,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,BOMBA JOCKEY,42004449.0,10045739.0,S_FE,233313,m2,fuga de agua switch bomba jockey sci,12/10/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,C310,1,Operación Fuera de parámetros,rotura de fuelle de accionamiento,12/10/2023,9:00:00,12/10/2023,18:00:00,X,9,MECE ORAS,4,2023-10-12 09:00:00,2023-10-12 18:00:00,9.0
20010790,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,FILTRO SUCC TFL200101,,10045740.0,I_FS,233315,m2,taponamiento filtro linea adcus,12/10/2023,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,obstruccion con material particulado,12/10/2023,13:30:00,12/10/2023,15:30:00,X,2,MECE ORAS,1,2023-10-12 13:30:00,2023-10-12 15:30:00,2.0
20025474,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24X150- LIN 710-MUODC,,90005349.0,S_VA,233314,m2,indicacion de posicion mecanica,12/10/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,12/10/2023,7:46:25,,0:00:00,X,0,MECE ORAS,3,2023-10-12 07:46:25,,0.0
20010571,CVA,OC-TER-CVA-PMED-BE36050,BRAZO MEDICIÓN DE ENTRADA BE36050,VALVULA CTROL FLUJO MS36050,45005430.0,10045734.0,S_VS,233306,m2,falla fcv 360507,11/10/2023,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,posicionador saturado,11/10/2023,9:00:00,11/10/2023,10:00:00,X,1,MECE ORAS,3,2023-10-11 09:00:00,2023-10-11 10:00:00,1.0
20014620,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,COMPRESOR TORNI AIRE 10,42004755.0,10045733.0,R_CO,233307,m2,alarma alta temperatura co-54010,11/10/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-R-CO,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,alarma alta temperatura co-5401,11/10/2023,8:30:00,11/10/2023,11:30:00,X,3,MECE ORAS,1,2023-10-11 08:30:00,2023-10-11 11:30:00,3.0
20011099,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,TABLERO ELECT ALUMBARDO,,10045009.0,E_EP,232448,m2,falla alumbrado perimetral bascula dsk,2/05/2023,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,luminarias en mal estado,10/10/2023,10:00:00,10/10/2023,17:30:00,X,"7,5",MECE ORAS,2,2023-10-10 10:00:00,2023-10-10 17:30:00,7.5
20001959,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA EJERCITO BA58030,45005801.0,10045883.0,R_PU,233302,m2,falla switch nivel tanque batallon,10/10/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,switch de posición de gaveta,10/10/2023,7:00:00,10/10/2023,11:00:00,X,4,MECE ORAS,1,2023-10-10 07:00:00,2023-10-10 11:00:00,4.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045710.0,Z_XXXX,233291,m2,ruptura de resorte de escalera,8/10/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-O-JF,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ruptura de resorte de escalera,9/10/2023,16:30:00,9/10/2023,17:30:00,X,1,MECE ORAS,1,2023-10-09 16:30:00,2023-10-09 17:30:00,1.0
20016473,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA COMB MODULO CIRCULACION GE-40,,10045708.0,Z_XXXX,233299,m2,revisar sensor de fuga de liqueos,9/10/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,PLU6,Obstrucción de Sensor,C310,1,Operación Fuera de parámetros,bomba neumatica deficiente,9/10/2023,10:00:00,9/10/2023,17:30:00,X,"7,5",MECE ORAS,1,2023-10-09 10:00:00,2023-10-09 17:30:00,7.5
20014626,GRA,OC-EST-GRA-AAIR-CO54020,PAQUETE DE AIRE COMPRIMIDO CO54020,COMPRESOR TORNI AIRE 20,42004756.0,10045730.0,R_CO,233298,m2,falla compresor#20 por rotura acople.,9/10/2023,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla compresor#20 por rotura acople.,9/10/2023,8:00:00,9/10/2023,12:00:00,X,4,MECE ORAS,1,2023-10-09 08:00:00,2023-10-09 12:00:00,4.0
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10045707.0,Z_XXXX,233294,m2,ruptura celda bascula #1,8/10/2023,PO-A-010,Sub. Mecánico,A010,Cuerpo / Carcasa / Armazón,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ventana fracturada.,8/10/2023,19:00:00,9/10/2023,0:00:00,X,5,MECE ORAS,1,2023-10-08 19:00:00,2023-10-09 00:00:00,5.0
