equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20001960,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO AGUA EJERCITO BA58040,42002928.0,10045706.0,R_EM,233292,m2,acople motor bomba dañado transf-batallo,8/10/2023,PO-R-150,Sub. Misceláneos,R150,Junta Bridada,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,8/10/2023,7:00:00,8/10/2023,18:00:00,X,11,MECE ORAS,1,2023-10-08 07:00:00,2023-10-08 18:00:00,
20011165,,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,MOTOR ELECTRICO UNIDAD P4110A,42005577.0,,R_EM,233280,m2,falla bomba p 4110a,7/10/2023,PO-R-140,Sub. Inyección Agua/Vapor,R140,Bomba,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,7/10/2023,8:00:09,,0:00:00,X,0,MEAB,2,2023-10-07 08:00:09,,0.0
20007909,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,ACTUADOR MOV-370711 BRAZO 37070,,,Z_XXXX,233285,m2,mov 370711 pase interno de producto,7/10/2023,ADME,Actuador Mecánico,391,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,7/10/2023,12:30:00,7/10/2023,14:00:00,X,"1,5",MECE,1,2023-10-07 12:30:00,2023-10-07 14:00:00,1.5
20007912,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,ACTUADOR MOV-3611 DE BRAZO MEDICION 3610,,,Z_XXXX,233281,m2,mov 3611 pase interno de producto,7/10/2023,ADME,Actuador Mecánico,175,Empaquetadura,SA-S-VA,INP1,Pase interno,,0,,nan,7/10/2023,12:30:00,7/10/2023,14:00:00,X,"1,5",MECE,1,2023-10-07 12:30:00,2023-10-07 14:00:00,1.5
20007924,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,ACTUADOR MOV-3620 DE BRAZO MEDICION 3620,,,Z_XXXX,233286,m2,mov 3620 pase interno de producto,7/10/2023,ADME,Actuador Mecánico,391,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,7/10/2023,14:00:00,7/10/2023,15:30:00,X,"1,5",MECE,1,2023-10-07 14:00:00,2023-10-07 15:30:00,1.5
20007936,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,ACTUADOR MOV-3641 BRAZO MEDICION 3640,,,Z_XXXX,233282,m2,mov 3641 pase interno de producto,7/10/2023,ADME,Actuador Mecánico,391,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,7/10/2023,14:00:00,7/10/2023,15:30:00,X,"1,5",MECE,1,2023-10-07 14:00:00,2023-10-07 15:30:00,1.5
20007938,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,ACTUADOR MOV-3642 BRAZO MEDICION 3640,,,Z_XXXX,233283,m2,mov 3642 pase interno de producto,7/10/2023,ADME,Actuador Mecánico,391,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,7/10/2023,14:00:00,7/10/2023,15:30:00,X,"1,5",MECE,1,2023-10-07 14:00:00,2023-10-07 15:30:00,1.5
20007977,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,ACTUADOR MOV-370411 BRAZO MEDICION 37040,,,Z_XXXX,233284,m2,mov 370411 pase interno de producto,7/10/2023,ADME,Actuador Mecánico,391,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,7/10/2023,15:30:00,7/10/2023,17:00:00,X,"1,5",MECE,1,2023-10-07 15:30:00,2023-10-07 17:00:00,1.5
20015249,GRA,OC-EST-GRA-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #1 SHELTER VFD,42004722.0,10045729.0,U_AI,233296,m2,falla sistema aire acondicionado vfd,9/10/2023,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,falla control,7/10/2023,1:00:00,7/10/2023,24:00:00,X,23,MECE ORAS,2,2023-10-07 01:00:00,2023-10-08 00:00:00,
20011099,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,TABLERO ELECT ALUMBARDO,,10045582.0,E_EP,233142,m2,falla de iluminacion parqueo descargader,11/09/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,luminarias en mal estado,6/10/2023,7:00:00,6/10/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-10-06 07:00:00,2023-10-06 17:30:00,10.5
20024974,CCA,OC-EST-CCA-AELE-MT,SISTEMA MEDIA TENSIÓN CAUCACIA,"SWITCHGEAR MT 13,2kV 20100",,,E_SG,233277,m2,hailitar circuito 3 red publica ocensa,6/10/2023,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-SG,FOV1,Voltaje salida equivocado o inestable,,0,,nan,6/10/2023,11:04:29,,0:00:00,,0,MECE,3,2023-10-06 11:04:29,,0.0
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,45005528.0,10045704.0,S_VA,233279,m2,probador con alarma de inactivo.,6/10/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,daño en sensor torque,6/10/2023,7:00:00,6/10/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-10-06 07:00:00,2023-10-06 17:30:00,10.5
20006144,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA CONDUCTORES,46000634.0,10045586.0,Z_XXXX,233148,m2,falla iluminac salon casanare,11/09/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,luminarias en mal estado,5/10/2023,7:00:00,5/10/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-10-05 07:00:00,2023-10-05 17:30:00,10.5
20007576,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,ACTUADOR FV-360307 DE MS-36030,,10045701.0,Z_XXXX,233271,m2,falla operacion valvula 360307,5/10/2023,ADNE,Actuador Neumatico,430,switch de posicion,SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,posicionador saturado,5/10/2023,9:00:00,5/10/2023,10:00:00,X,1,MECE ORAS,1,2023-10-05 09:00:00,2023-10-05 10:00:00,1.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10045479.0,R_ST,233019,m2,falla de aire a de ler turbina 10,16/08/2023,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-R-ST,PLU1,"Obstrucción lubric., refrig, aire o comb",,1,,falla de aire a de ler turbina 10,4/10/2023,7:00:00,5/10/2023,17:00:00,,0,MECE ORAS,3,2023-10-04 07:00:00,2023-10-05 17:00:00,0.0
20019982,CUS,OC-EST-CUS-PMED-CAARC,MEDICIÓN CALIDAD ARCUS,Gabinete Muestreo Automático ARCUS,,10044890.0,Z_XXXX,232350,m2,falla tomamuestras recibo arcus cusiana,17/04/2023,ADNE,Actuador Neumatico,250,Kit de montaje,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/10/2023,7:00:00,5/10/2023,17:00:00,X,58,MECE ORAS,1,2023-10-03 07:00:00,2023-10-05 17:00:00,
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,10045466.0,I_TA,233008,m2,falla cable lineal s.c.i. 7311,15/08/2023,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,repetidores en falla,2/10/2023,14:00:00,2/10/2023,17:20:00,X,"3,33",MECE ORAS,3,2023-10-02 14:00:00,2023-10-02 17:20:00,3.33
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10045673.0,R_PU,233243,m2,f/s baja eficiencia y alta vibración b#6,1/10/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,vanes desgastados,2/10/2023,7:00:00,2/10/2023,12:00:00,X,5,MECE ORAS,2,2023-10-02 07:00:00,2023-10-02 12:00:00,5.0
20002875,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC GENERADORES,45002726.0,10045714.0,U_OC,233251,m2,falla bomba pulmon sumidero booster,2/10/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,2/10/2023,13:30:12,2/10/2023,14:00:00,X,"0,5",METR ORAS,2,2023-10-02 13:30:12,2023-10-02 14:00:00,0.5
20018337,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO BA301,42002908.0,10045678.0,R_EM,233247,m2,falla bomba 1 planta ptap,2/10/2023,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,NOI1,Ruido fuera de lo Normal,,0,,nan,2/10/2023,7:00:00,2/10/2023,10:00:00,X,3,MECE ORAS,1,2023-10-02 07:00:00,2023-10-02 10:00:00,3.0
20016132,PAE,OC-EST-PAE-UENF-PQBT,AIRES PAQUETE SHELTER DE BAJA TENSION,AIRE AC PQE #1 SHELTER BT,42004554.0,10045676.0,U_AI,233249,m2,falla 970-ac-20300a  aacon baja tension,2/10/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,disparado el breacker del paquete 970-ac,2/10/2023,7:00:00,2/10/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-10-02 07:00:00,2023-10-02 17:30:00,10.5
20021885,MRF,OC-EST-MRF-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,AGENTE LIMPIO CCM,45004613.0,10045691.0,S_FE,233257,m2,ccm fase i presento falsa alarma,3/10/2023,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C320,1,Error de Operación,alarma sonora y visual,2/10/2023,18:00:00,2/10/2023,21:00:00,X,3,MECE ORAS,4,2023-10-02 18:00:00,2023-10-02 21:00:00,3.0
20005738,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,TANQUE DIESEL TC52020,45005722.0,10045454.0,I_TA,232965,m2,falla en trasiego de tc 10 a tc 20,10/08/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C310,1,Operación Fuera de parámetros,cambio de posicion corona actuador,30/09/2023,7:00:00,30/09/2023,12:00:00,X,5,MECE ORAS,2,2023-09-30 07:00:00,2023-09-30 12:00:00,5.0
20016466,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AGUA ENFRIA TQ COMPENSA LT GE-40,,10045667.0,Z_XXXX,233232,m2,revisar falla sistema de enfriamiento lt,28/09/2023,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-PC,FOV1,Voltaje salida equivocado o inestable,C330,1,Error de Mantenimiento,ajuste conexiones electrica valv control,29/09/2023,14:00:00,29/09/2023,17:00:00,X,3,MECE ORAS,1,2023-09-29 14:00:00,2023-09-29 17:00:00,3.0
20022565,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,VALVULA COMP BAHIA 50,42005660.0,10045663.0,S_VM,233229,m2,falla zs v/v descarga b#5,28/09/2023,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,interruptor en mal estado,29/09/2023,13:30:00,29/09/2023,17:30:00,X,4,MECE ORAS,1,2023-09-29 13:30:00,2023-09-29 17:30:00,4.0
20021543,PAE,OC-EST-PAE-UENF-PQBT,AIRES PAQUETE SHELTER DE BAJA TENSION,DUCTO AIRE PAQUETE BAJA TENSION,,10045672.0,Z_XXXX,233238,m2,falla extractor cuarto baterias shelt bt,29/09/2023,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,extractores baja tension no operan.,29/09/2023,7:00:00,29/09/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-09-29 07:00:00,2023-09-29 17:30:00,10.5
20018743,EPO,OC-EST-EPO-SRES-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,MOTOBOMBA BARNES 225GPM,,10045470.0,S_EQ,232997,m2,falla bomba oxigenacion m02,14/08/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C220,1,Falla de fabricacion del equipo,el motor se encontró sumergido en el agu,28/09/2023,7:00:00,28/09/2023,17:00:00,X,10,MECE ORAS,1,2023-09-28 07:00:00,2023-09-28 17:00:00,10.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10045644.0,S_IN,233206,m2,toma muestra 38000,21/09/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,28/09/2023,7:00:00,28/09/2023,12:00:00,X,5,MECE ORAS,2,2023-09-28 07:00:00,2023-09-28 12:00:00,5.0
20005536,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,VALVULA CTROL FLUJO MS36010,45005416.0,10045666.0,S_VS,233231,m2,falla fcv-360107,28/09/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,ausencia de voltaje,28/09/2023,13:00:00,28/09/2023,17:30:00,X,"4,5",MECE ORAS,3,2023-09-28 13:00:00,2023-09-28 17:30:00,4.5
20018927,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #1 CONT DORMITORIOS,,10045645.0,U_AI,233209,m2,falla aire condiconado alojamiento a1,22/09/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,AIR2,Falsa alarma e indicación,C330,1,Error de Mantenimiento,falla aire condiconado alojamiento a1,27/09/2023,7:30:00,27/09/2023,12:00:00,X,"4,5",MECE ORAS,1,2023-09-27 07:30:00,2023-09-27 12:00:00,4.5
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10045686.0,I_TA,233222,m2,falla interruptor mov-731401,26/09/2023,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,cambio de interruptor tarjeta local,26/09/2023,14:00:00,26/09/2023,16:00:00,X,2,MECE ORAS,3,2023-09-26 14:00:00,2023-09-26 16:00:00,2.0
20021965,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,PAQUETE CENTRIFUGACION FASE I,45002592.0,70015291.0,R_MS,233219,m2,fuga por bomba posfiltracion fase i,26/09/2023,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-MS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,26/09/2023,5:50:25,,0:00:00,X,0,METR ORAS,1,2023-09-26 05:50:25,,0.0
20025535,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,SWITCH RED MESH,7558.0,10045885.0,S_CL,233226,m2,perdida de comunicacion servidor 1 dcs o,27/09/2023,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,ERO3,Señal errática,,0,,nan,26/09/2023,10:43:18,26/09/2023,18:00:13,X,"7,28",MECE ORAS,,2023-09-26 10:43:18,2023-09-26 18:00:13,7.28
20001749,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,SENSOR FLUJO FQE-3620 BRAZO MEDICON 3620,,10045646.0,S_IN,233185,m2,perdida de señal fqe-36020 brazo be3620,18/09/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C310,1,Operación Fuera de parámetros,no conocido,25/09/2023,12:00:00,25/09/2023,17:00:00,X,5,MECE ORAS,1,2023-09-25 12:00:00,2023-09-25 17:00:00,5.0
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,42005217.0,10045715.0,S_CL,233216,m2,perdida señal saab-dcs,25/09/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,ERO3,Señal errática,,0,,nan,25/09/2023,6:17:38,25/09/2023,7:00:00,,0,MECE ORAS,4,2023-09-25 06:17:38,2023-09-25 07:00:00,0.0
20010711,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,VALVULA CTRL FLUJO ALEPO BRAZO 5,42005271.0,10044358.0,S_VA,231751,m2,sistema medicion altos brazo #5 mov-,18/12/2022,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,C340,1,Desgaste normal del equipo,desajuste de tornillería,22/09/2023,15:00:00,22/09/2023,17:20:00,X,"2,33",MECE ORAS,3,2023-09-22 15:00:00,2023-09-22 17:20:00,2.33
20017190,GRA,OC-EST-GRA-AELE-MTGE,SISTEMA MEDIA TENSIÓN GENERACION,TRANSFORMADOR ACEITE 1.5MVA MOTORES GEN,42003397.0,10045647.0,E_PT,233207,m2,humedecimiento aceite parte inf tr-20850,21/09/2023,PO-E-050,Sub. Transformador,E050,Aceite Dieléctrico,SA-E-PT,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,1,,humedecimiento aceite parte inf tr-2085,22/09/2023,6:00:00,22/09/2023,22:00:00,X,16,MECE ORAS,2,2023-09-22 06:00:00,2023-09-22 22:00:00,
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10045499.0,R_ST,233052,m2,falla rectificador 24v tg-22130,23/08/2023,PO-R-150,Sub. Misceláneos,R154,Resistencias a Tierra,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla rectificador 24v tg-22130,21/09/2023,13:00:00,21/09/2023,17:00:00,,0,MECE ORAS,3,2023-09-21 13:00:00,2023-09-21 17:00:00,0.0
20021964,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,PAQUETE CENTRIFUGACION FASE II(PRO560),45002591.0,10045577.0,R_MS,233125,m2,fuga de crudo posfiltracion f2,8/09/2023,PO-R-010,Sub. Transmisión,R014,Sellos,SA-R-MS,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,fuga de aceite por el testigo del sello.,21/09/2023,7:00:00,21/09/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-09-21 07:00:00,2023-09-21 17:30:00,10.5
20022014,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI MONITOREADO_AREA 05,,70015671.0,E_EP,233200,m2,falla en sensor de gas de bpc42100,21/09/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,21/09/2023,14:26:24,,0:00:00,,0,MECE ORAS,4,2023-09-21 14:26:24,,0.0
20022014,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI MONITOREADO_AREA 05,,20176614.0,E_EP,233201,m2,falla en sensor de gas de bpc42060,21/09/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,21/09/2023,14:33:45,,0:00:00,X,0,MECE ORAS,4,2023-09-21 14:33:45,,0.0
20004525,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA NIVEL ENTRADA TC412,45004739.0,10045641.0,S_VA,233137,m2,"tc-412, lv-5204 goteo crudo vastago",11/09/2023,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP3,Fuga ext. Combustible - Fluido Proceso,C310,1,Operación Fuera de parámetros,limpieza y lubricacion,20/09/2023,7:00:00,11/10/2023,17:00:00,X,514,MECE ORAS,2,2023-09-20 07:00:00,2023-10-11 17:00:00,
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,42005589.0,10045634.0,R_PU,233191,m2,baja eficiencia y alta vibración b#9,18/09/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vanes desgastados y perforados,20/09/2023,13:30:00,20/09/2023,17:30:00,X,4,MECE ORAS,2,2023-09-20 13:30:00,2023-09-20 17:30:00,4.0
20002584,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,VALVULA MOV_36x150-LDS SAL920-TP301,,10044709.0,S_VA,232031,m2,falla mov-301004,8/02/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,falla batería,19/09/2023,8:00:00,19/09/2023,10:00:00,X,2,MECE ORAS,4,2023-09-19 08:00:00,2023-09-19 10:00:00,2.0
20008810,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,VALVULA MOV_12x150- SAL 920-BE38020,42005252.0,10045236.0,S_VA,232654,m2,mov-380202 sistema medicion altos,12/06/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,LOE1,Ausencia de energia,C340,1,Desgaste normal del equipo,señal errónea,19/09/2023,10:00:00,19/09/2023,12:00:00,X,2,MECE ORAS,2,2023-09-19 10:00:00,2023-09-19 12:00:00,2.0
20016934,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,TUBERIA SISTEMA AGUA,,10045411.0,I_PI,232937,m2,cambiar transmisor de presion red scin,5/08/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,cambio de tranbsmisor,18/09/2023,13:30:00,18/09/2023,18:00:00,X,"4,5",MECE ORAS,4,2023-09-18 13:30:00,2023-09-18 18:00:00,4.5
20010332,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_30x150- LIN 710-MUODC,42005068.0,10045616.0,S_VA,233183,m2,falla comando de apertura mov 507002,16/09/2023,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,h7-4 se realiza cambio de componente,18/09/2023,7:00:00,18/09/2023,9:00:00,X,2,MECE ORAS,2,2023-09-18 07:00:00,2023-09-18 09:00:00,2.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10045615.0,R_MS,233182,m2,falla arranque centrifugadora ce-5212,16/09/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,LOO4,Salida por Bajo Flujo,,0,,nan,16/09/2023,18:55:54,,0:00:00,X,0,MECE ORAS,1,2023-09-16 18:55:54,,0.0
20021211,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,PANEL CTRL GENERADOR GE-22010,,10045626.0,S_CL,233187,m2,ge-22010 falla excitacion voltae 13.8 kv,18/09/2023,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-S-CL,FTF4,Falla de Control,,1,,ge-22010 falla excitacion voltae 13.8 kv,16/09/2023,6:00:00,20/09/2023,20:00:00,X,110,MECE ORAS,1,2023-09-16 06:00:00,2023-09-20 20:00:00,
20021016,GRA,OC-EST-GRA-PREC-LI,LINEA ENTRADA ESTACIÓN LA GRANJITA,"TUBERIA 36"" ENT ESTACION",45004118.0,10045134.0,I_PI,232593,m2,fuga de producto en linea de succión,30/05/2023,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,fuga de producto,15/09/2023,16:00:00,16/09/2023,18:00:00,X,26,MECE ORAS,2,2023-09-15 16:00:00,2023-09-16 18:00:00,
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10045571.0,R_ST,233126,m2,falla señal comunicacion de vib. tge-10,8/09/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-R-CO,VIB1,Vibración anormal,,1,,falla señal comunicacion de vib. tge-10,15/09/2023,13:30:00,15/09/2023,17:00:00,X,"3,5",MECE ORAS,3,2023-09-15 13:30:00,2023-09-15 17:00:00,3.5
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10045570.0,R_ST,233128,m2,falla tge-20 por alta vib sensor ud10x,9/09/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-R-ST,VIB1,Vibración anormal,,1,,falla tge-20 por alta vib sensor ud10x,15/09/2023,9:00:00,15/09/2023,11:00:00,X,2,MECE ORAS,3,2023-09-15 09:00:00,2023-09-15 11:00:00,2.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10045597.0,R_PU,233160,m2,falla bt 20060 no arranca,13/09/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C120,1,Material inapropiada del Equipo,atascamiento por solidos comp internos,15/09/2023,7:00:00,15/09/2023,12:00:00,X,5,MECE ORAS,2,2023-09-15 07:00:00,2023-09-15 12:00:00,5.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10045613.0,R_MS,233175,m2,fuga de producto en centrifuga 5112,15/09/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-MS,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,empaque inyector deteriorado,15/09/2023,9:00:00,15/09/2023,12:00:00,X,3,MECE ORAS,1,2023-09-15 09:00:00,2023-09-15 12:00:00,3.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10045612.0,R_MS,233174,m2,falla mopx-5112 no arranca,15/09/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,LOO2,Salida por Baja Presión de Descarga,C310,1,Operación Fuera de parámetros,calibracion de valvulas,15/09/2023,8:00:00,15/09/2023,12:00:00,X,4,MECE ORAS,1,2023-09-15 08:00:00,2023-09-15 12:00:00,4.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10045615.0,R_MS,233177,m2,falla arranque centrifugadora ce-5212,15/09/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,LOO2,Salida por Baja Presión de Descarga,C310,1,Operación Fuera de parámetros,calibracion de unidad,15/09/2023,15:00:00,15/09/2023,18:00:00,X,3,MECE ORAS,1,2023-09-15 15:00:00,2023-09-15 18:00:00,3.0
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10045627.0,R_ST,233176,m2,falla comunicacion vibraciones ud10x1,15/09/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,1,,falla comunicacion vibraciones ud10x1,15/09/2023,13:30:00,15/09/2023,17:00:00,X,"3,5",MECE ORAS,3,2023-09-15 13:30:00,2023-09-15 17:00:00,3.5
20021214,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA DE COMBUSTIBLE,,10045625.0,Z_XXXX,233186,m2,falla valvula entrada comb. xv7 ge-22020,18/09/2023,ADEN,Actuador Electroneumatico,150,diafragma,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,15/09/2023,17:13:17,,0:00:00,X,0,METR ORAS,1,2023-09-15 17:13:17,,0.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10045598.0,S_FE,233158,m2,falla tablero control de bombas hidroflo,13/09/2023,PO-S-090,Sub. Bombeo SCI - F G,S090,Sub. Bombeo SCI - FCuerpo Bomba SCI G,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,contactor pegado,14/09/2023,8:00:00,14/09/2023,14:00:00,X,6,MECE ORAS,4,2023-09-14 08:00:00,2023-09-14 14:00:00,6.0
20005864,CCA,OC-EST-CCA-PREC-FL22020,BRAZO PREFILTRACION TFL-22020,VALVULA MOV_24x600-SAL 720-FL22020,45004900.0,70014042.0,S_VA,233173,m2,falla actuador mov-220205 br. n°2 prefil,14/09/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,14/09/2023,17:30:37,,0:00:00,X,0,MECE ORAS,2,2023-09-14 17:30:37,,0.0
20005946,CCA,OC-EST-CCA-ADRE-DA,DRENAJE DEL SUMIDERO,BOMBA ELECTROSUMERGIBLE BU-53020,42003666.0,70017018.0,R_PU,233164,m2,revisar valv cheque b. achique sumidero,14/09/2023,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,14/09/2023,6:33:19,,0:00:00,X,0,MECE ORAS,2,2023-09-14 06:33:19,,0.0
20015244,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,CONTAINER SHELTER BAJA TENSION,42004729.0,10045738.0,Z_XXXX,233165,m2,shelter baja tension acceso averiado,14/09/2023,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/09/2023,9:54:38,,0:00:00,X,0,METR ORAS,2,2023-09-14 09:54:38,,0.0
20002878,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,MOTOR ELECTRICO SEPARAPI,,10044896.0,R_EM,232355,m2,falla en motor de bomba piscina oxige,17/04/2023,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-FC,FLL1,Alta Corriente,,0,,nan,13/09/2023,7:00:00,13/09/2023,17:00:00,X,10,MECE ORAS,2,2023-09-13 07:00:00,2023-09-13 17:00:00,10.0
20002587,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,VALVULA MOV_24x150-ENT 920-TP303,45005863.0,10045235.0,S_VA,232653,m2,mov-303003 recibo mezclas,12/06/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,LOE1,Ausencia de energia,C340,1,Desgaste normal del equipo,nan,13/09/2023,9:00:00,13/09/2023,10:00:00,X,1,MECE ORAS,2,2023-09-13 09:00:00,2023-09-13 10:00:00,1.0
20004397,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 1,,10045579.0,U_AI,233123,m2,falla aire acondicionado descargadero,7/09/2023,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,taponamiento salida de agua,13/09/2023,14:30:00,13/09/2023,17:30:00,X,3,MECE ORAS,1,2023-09-13 14:30:00,2023-09-13 17:30:00,3.0
20001162,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,CASETA VIGILANCIA,46000832.0,10045587.0,Z_XXXX,233149,m2,falla iluminac porteria,11/09/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,luminarias en mal estado,13/09/2023,7:00:00,13/09/2023,10:00:00,X,3,MECE ORAS,1,2023-09-13 07:00:00,2023-09-13 10:00:00,3.0
20006144,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA CONDUCTORES,46000634.0,10045583.0,Z_XXXX,233143,m2,falla iluminac caseta conductores,11/09/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/09/2023,10:00:00,13/09/2023,17:30:00,X,"7,5",MECE ORAS,1,2023-09-13 10:00:00,2023-09-13 17:30:00,7.5
20023596,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,TANQUE HIDRONEUMATICO AGUA POTABLE 58130,42005195.0,10045596.0,I_TA,233157,m2,panta ptap daño en vejiga,13/09/2023,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,13/09/2023,11:00:00,15/09/2023,17:00:00,X,54,MECE ORAS,1,2023-09-13 11:00:00,2023-09-15 17:00:00,
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10043819.0,S_IN,231064,m2,falla corrida calibracion recibo santiag,16/08/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,12/09/2023,13:00:00,12/09/2023,17:00:00,X,4,MECE ORAS,1,2023-09-12 13:00:00,2023-09-12 17:00:00,4.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10044238.0,I_PI,231593,m2,falla atascamiento hv-250027,22/11/2022,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,12/09/2023,13:00:00,12/09/2023,17:00:00,X,4,MECE ORAS,2,2023-09-12 13:00:00,2023-09-12 17:00:00,4.0
20002100,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_24x150-SAL 920-TP302,45005848.0,10044632.0,S_VA,231996,m2,atascamiento mov 302002 de tp-302,2/02/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,cable suelto de mando,12/09/2023,10:50:00,12/01/2024,17:20:00,X,"2.934,50",MECE ORAS,2,2023-09-12 10:50:00,2024-01-12 17:20:00,
20001243,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR NIVEL RADAR TK-55000,,10045127.0,S_IN,232589,m2,no visualización display nivel de radar,30/05/2023,PO-S-120,Sub. Misceláneos,S125,Monitor (Display) / Botones,SA-S-IN,NOO1,No hay señal,C510,1,Fenómenos naturales,exposición a intemperie,12/09/2023,7:00:00,12/09/2023,9:00:00,X,2,MECE ORAS,4,2023-09-12 07:00:00,2023-09-12 09:00:00,2.0
20003016,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,VALVULA MOV_30x900-LDSENT920TG25000,45006060.0,10045261.0,S_VA,232669,m2,valvula mov 250007 sin tablero digital,16/06/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,SPO1,Operación inesperada,,0,,nan,12/09/2023,7:00:00,12/09/2023,9:00:00,X,2,MECE ORAS,4,2023-09-12 07:00:00,2023-09-12 09:00:00,2.0
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10045575.0,S_IN,233138,m2,falla switch bahia #1,11/09/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,12/09/2023,7:00:00,12/09/2023,11:00:00,X,4,MECE ORAS,4,2023-09-12 07:00:00,2023-09-12 11:00:00,4.0
20002893,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC API,45002922.0,10045602.0,U_OC,233154,m2,falla swiches de nivel sumidero fase 0,12/09/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-I-TA,DEP4,Alto Nivel,C340,1,Desgaste normal del equipo,nan,12/09/2023,20:03:43,13/09/2023,1:00:00,X,"4,94",MECE ORAS,2,2023-09-12 20:03:43,2023-09-13 01:00:00,4.94
20003152,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA CTRL PRES MED ARAGUANEY,45006021.0,10045660.0,S_VA,233152,m2,goteo por valvula toma muestra araguaney,12/09/2023,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/09/2023,13:00:00,12/09/2023,15:00:00,X,2,MECE ORAS,2,2023-09-12 13:00:00,2023-09-12 15:00:00,2.0
20015246,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #2 SHELTER BT,42004709.0,10045742.0,U_AI,233153,m2,motor de compresor pqte #2 aacon averiad,12/09/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,9,1,Continuidad de la ejecución de la OM,om duplicada,12/09/2023,16:36:13,12/09/2023,17:00:00,X,"0,4",MECE ORAS,2,2023-09-12 16:36:13,2023-09-12 17:00:00,0.4
20003223,EPO,OC-EST-EPO-PMED-BEMOY,BRAZO MEDICIÓN DE ENTRADA MONTERREY 1,TRANSMISOR TEMP APIAY BRAZO 1,,10045606.0,S_IN,233118,m2,falla transmisor tit-303 monterrey,6/09/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,nan,11/09/2023,8:00:00,12/09/2023,12:00:00,X,28,MECE ORAS,1,2023-09-11 08:00:00,2023-09-12 12:00:00,
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10045589.0,R_ST,233150,m2,baja presion de filtros de enclouser,12/09/2023,PO-R-070,Sub. Adminisión Aire,R070,Enfriador aire,SA-I-FS,PLU4,Obstrucción por Deformacion la Tubería,C340,1,Desgaste normal del equipo,baja presion de filtros de enclouser,11/09/2023,8:00:00,11/09/2023,12:00:00,,0,MECE ORAS,3,2023-09-11 08:00:00,2023-09-11 12:00:00,0.0
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10045720.0,S_VA,233133,m2,tp-305 daño valvula aguas aceitosas,10/09/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/09/2023,9:50:20,10/09/2023,10:00:00,,0,MECE ORAS,4,2023-09-10 09:50:20,2023-09-10 10:00:00,0.0
20014309,CQO,OC-EST-CQO-UENF-PQCL,AIRES PAQUETE SHELTER CONTROLES,AIRE AC PQE #2 SHELTER CONTROL,42004354.0,10045591.0,U_AI,233131,m2,revisar cto potencia y motor comp aacon,9/09/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,cableado con cortes y pérdida de aislam,9/09/2023,8:00:00,9/09/2023,11:00:00,X,3,MECE ORAS,2,2023-09-09 08:00:00,2023-09-09 11:00:00,3.0
20003286,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,VALVULA KV522215 BC303,,10044429.0,S_VA,231796,m2,sistema posfiltracion principales,27/12/2022,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,8/09/2023,7:00:00,8/09/2023,10:00:00,X,3,MECE ORAS,2,2023-09-08 07:00:00,2023-09-08 10:00:00,3.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,10044555.0,U_OC,231885,m2,planta ptap fuga de agua,18/01/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,8/09/2023,13:00:00,8/09/2023,16:00:00,X,3,MECE ORAS,1,2023-09-08 13:00:00,2023-09-08 16:00:00,3.0
20019505,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42030,,10045537.0,S_FD,233031,m2,falla detector gas ng-42030a bpc-42030,17/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C310,1,Operación Fuera de parámetros,calibracion del detector,8/09/2023,7:30:00,8/09/2023,10:30:00,X,3,MECE ORAS,4,2023-09-08 07:30:00,2023-09-08 10:30:00,3.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10044380.0,R_MS,231657,m2,fuga de agua por manguera en centrifuga,3/12/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-MS,LOO4,Salida por Bajo Flujo,,0,,nan,7/09/2023,13:00:00,7/09/2023,15:00:00,X,2,MECE ORAS,1,2023-09-07 13:00:00,2023-09-07 15:00:00,2.0
20023283,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECTOR LLAMA,,10045535.0,S_FD,233032,m2,falla gabinetes sistema deteccion cca,17/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,C310,1,Operación Fuera de parámetros,falla de gabinete odc,7/09/2023,10:30:00,7/09/2023,17:20:00,X,"6,83",MECE ORAS,4,2023-09-07 10:30:00,2023-09-07 17:20:00,6.83
20001691,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,TRANSMISOR TEMPERATURA BRAZO MED 80,,10045574.0,S_IN,233119,m2,desviación temp tit brazo med 8 ms-3600,6/09/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C540,1,Causa Desconocida,vida util del instrumento,7/09/2023,7:00:00,7/09/2023,9:00:00,X,2,MECE ORAS,2,2023-09-07 07:00:00,2023-09-07 09:00:00,2.0
20016058,PAE,OC-EST-PAE-SCTR-DCS,SISTEMA DE CONTROL DISTRIBUIDO,UPS #2 20 KVA SHELTER SIS CONTROL,42003345.0,10043731.0,E_UP,230987,m2,falla ups 20200 shelter controles,1/08/2022,PO-E-090,Sub. Inversor,E094,Instrumentos,SA-E-UP,LOR1,Falla de bypass/inversor,,0,,nan,6/09/2023,7:00:00,7/09/2023,17:30:00,X,"34,5",MECE ORAS,3,2023-09-06 07:00:00,2023-09-07 17:30:00,
20002708,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA BX302,45006310.0,10044372.0,R_PU,231685,m2,alta vibracion bomba espuma bx-302,8/12/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R048,Soporte,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,alta vibracion bomba espuma bx-302,6/09/2023,10:00:00,6/09/2023,16:00:00,X,6,MECE ORAS,4,2023-09-06 10:00:00,2023-09-06 16:00:00,6.0
20018412,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54008,,10044367.0,R_CO,231702,m2,alta temperatura de compresion co-54008,12/12/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,alta temperatura de compresion co-54008,6/09/2023,9:00:00,6/09/2023,10:00:00,X,1,MECE ORAS,1,2023-09-06 09:00:00,2023-09-06 10:00:00,1.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10045569.0,R_CE,233121,m2,revisar cto control temperat cilindro a8,6/09/2023,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,inconsistencia en la indicación de tempe,6/09/2023,14:00:00,6/09/2023,18:00:00,X,4,MECE ORAS,2,2023-09-06 14:00:00,2023-09-06 18:00:00,4.0
20015804,PAE,OC-EST-PAE-AAIR-CO54020,PAQUETE DE AIRE COMPRIMIDO CO54020,COMPRESOR TORNI AIRE 125PSIG  UGEN CO20,42004598.0,10043763.0,R_CO,231029,m2,falla sensor tair compresor co54020,10/08/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,OHE1,Alta temperatura,,1,,falla sensor tair compresor co54020,5/09/2023,8:00:00,20/09/2023,17:00:00,X,369,MECE ORAS,2,2023-09-05 08:00:00,2023-09-20 17:00:00,
20003323,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,VALVULA MOV_4x150-SAL TC52040,45006390.0,10044078.0,S_VA,231347,m2,falla de estado de valvula mov-520401b,4/10/2022,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,SPO1,Operación inesperada,,0,,nan,5/09/2023,8:00:00,5/09/2023,9:00:00,X,1,MECE ORAS,2,2023-09-05 08:00:00,2023-09-05 09:00:00,1.0
20003401,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC5100,45002725.0,10044077.0,I_TA,231343,m2,tc 5100 valvulas manuales con corrosion,4/10/2022,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/09/2023,9:00:00,5/09/2023,17:00:00,X,8,MECE ORAS,2,2023-09-05 09:00:00,2023-09-05 17:00:00,8.0
20010704,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,MEDIDOR FLUJO DESPLA POS 38050,42002976.0,10045564.0,S_IN,233114,m2,falla brazo 380501 y 380601 de altos,5/09/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,5/09/2023,7:00:00,5/09/2023,17:30:00,X,"10,5",MECE ORAS,3,2023-09-05 07:00:00,2023-09-05 17:30:00,10.5
20023414,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR BP/50/60/70 MOV/LAZO 2-3,45006320.0,10045573.0,S_CL,233112,m2,apertura de lazo #3 falla comunicaciones,5/09/2023,PO-S-120,Sub. Misceláneos,S122,Conexión / Puesta a Tierra,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,nan,5/09/2023,1:00:00,5/09/2023,7:00:00,X,6,MECE ORAS,4,2023-09-05 01:00:00,2023-09-05 07:00:00,6.0
20006306,CUP,OC-EST-CUP-PALM-TK50001,TANQUE DE ALMACENAMIENTO TK50001,AGITADOR C 5001,45004109.0,10045581.0,I_MI,233141,m2,falla agitador c tk5001,11/09/2023,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-MI,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,bajo aislamiento del motor,5/09/2023,10:00:00,5/09/2023,17:30:00,X,"7,5",MECE ORAS,1,2023-09-05 10:00:00,2023-09-05 17:30:00,7.5
20023283,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECTOR LLAMA,,10045197.0,S_FD,232680,m2,falla en sci deteccion (llama y gas),17/06/2023,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C310,1,Operación Fuera de parámetros,señales de detectores de gas alarmadas,4/09/2023,7:30:00,5/09/2023,17:20:00,X,"33,83",MECE ORAS,4,2023-09-04 07:30:00,2023-09-05 17:20:00,
20024094,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,PUESTA TIERRA PARA CARROTANQUES BH13,42004249.0,10045559.0,E_GR,233108,m2,falla pinza scully bahia #5,4/09/2023,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,4/09/2023,7:00:00,4/09/2023,10:00:00,X,3,MECE ORAS,4,2023-09-04 07:00:00,2023-09-04 10:00:00,3.0
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10045551.0,S_IN,233106,m2,falla switch bahia #1,2/09/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,3/09/2023,7:00:00,3/09/2023,11:00:00,X,4,MECE ORAS,4,2023-09-03 07:00:00,2023-09-03 11:00:00,4.0
20006982,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,BANCO NITROGENO VALV ALIVIO PSV-820021C,42004919.0,10045550.0,Z_XXXX,233103,m2,fuga banco nitrogeno psv-820021c,2/09/2023,IPPI,Indicador de Presión,175,empaquetadura,SA-I-TA,DEP3,Baja Presión,C310,1,Operación Fuera de parámetros,baja presión de suministro de nitrógeno,2/09/2023,12:00:00,2/09/2023,17:00:00,X,5,MECE ORAS,1,2023-09-02 12:00:00,2023-09-02 17:00:00,5.0
20024925,CVA,OC-TER-CVA-ALOC-AM,AMBIENTAL,BASCULA DE RESIDUOS SÓLIDOS,,10045548.0,S_IN,233096,m2,reparación báscula acopio tks 73,1/09/2023,PO-U-030,Sub. Herramientas Taller,U030,Herramientas Generales,SA-S-CL,SER1,Piezas Mecánicas Sueltas,,0,,nan,1/09/2023,10:06:23,,0:00:00,X,0,METR ORAS,1,2023-09-01 10:06:23,,0.0
20018450,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TABLERO (I/O) CENTRI CRUDO CCS5212,45002793.0,10045238.0,S_CL,232616,m2,falla centrifuga pov3200 relay activated,4/06/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,desajuste swicths,30/08/2023,14:00:00,30/08/2023,17:00:00,X,3,MECE ORAS,2,2023-08-30 14:00:00,2023-08-30 17:00:00,3.0
20008592,EPO,OC-EST-EPO-PALM-CPAL,CONEXIÓN ALMACENAMIENTO,LDS SWITCH FLUJO 16 LINEA TANQUES,,10045403.0,S_IN,232888,m2,920-psv-324 sedimento de crudo,26/07/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,30/08/2023,15:00:00,30/08/2023,17:30:00,X,"2,5",MECE ORAS,4,2023-08-30 15:00:00,2023-08-30 17:30:00,2.5
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10045609.0,R_MS,233085,m2,centrifuga b falla apertura cierre v/v,30/08/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,30/08/2023,21:17:51,30/08/2023,22:00:00,,0,MECE ORAS,1,2023-08-30 21:17:51,2023-08-30 22:00:00,0.0
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,45002985.0,,S_FE,233082,m2,falla arranque ba 404,30/08/2023,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,30/08/2023,11:10:01,,0:00:00,,0,MECE,4,2023-08-30 11:10:01,,0.0
20006306,CUP,OC-EST-CUP-PALM-TK50001,TANQUE DE ALMACENAMIENTO TK50001,AGITADOR C 5001,45004109.0,10045581.0,I_MI,233094,m2,alta vibracion y ruidos anormales agt-c,1/09/2023,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-MI,VIB1,Vibración anormal,,0,,nan,30/08/2023,9:16:13,,0:00:00,X,0,MECE ORAS,1,2023-08-30 09:16:13,,0.0
20022740,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,SISTEMA DETECCION AREA OF - CAMPAM,,10045554.0,Z_XXXX,233076,m2,cambiar sensor de gas sist f&g campament,29/08/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,29/08/2023,9:03:06,,0:00:00,,0,MECE ORAS,4,2023-08-29 09:03:06,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,42005485.0,10045524.0,R_PU,233065,m2,baja eficiencia y alta vibración b#3,27/08/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,desgaste de vanes por operacion normal,28/08/2023,7:00:00,28/08/2023,10:00:00,X,3,MECE ORAS,2,2023-08-28 07:00:00,2023-08-28 10:00:00,3.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,42005473.0,10045525.0,R_PU,233066,m2,baja eficiencia y alta vibración b#7,27/08/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,alabes desgastados por operacion,28/08/2023,10:00:00,28/08/2023,14:30:00,X,"4,5",MECE ORAS,2,2023-08-28 10:00:00,2023-08-28 14:30:00,4.5
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,42005217.0,10045539.0,S_CL,233068,m2,falla en registro saab,28/08/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,28/08/2023,6:08:45,28/08/2023,7:00:00,,0,MECE ORAS,4,2023-08-28 06:08:45,2023-08-28 07:00:00,0.0
20018917,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,AIRE AC MINISPLIT #2 TALLER MANTENIMIENT,42004408.0,10043002.0,U_AI,230000,m2,cambio aire acondicionado #2 taller lyc,10/12/2021,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,daño en blower,27/08/2023,7:00:00,28/08/2023,7:00:00,X,24,MECE ORAS,1,2023-08-27 07:00:00,2023-08-28 07:00:00,
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10045523.0,R_MS,233064,m2,parada emerg activa tablero alfa laval,27/08/2023,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",C320,1,Error de Operación,falla en tablero de control de alfa lava,27/08/2023,16:00:00,27/08/2023,19:00:00,X,3,MECE ORAS,1,2023-08-27 16:00:00,2023-08-27 19:00:00,3.0
20016473,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA COMB MODULO CIRCULACION GE-40,,10045445.0,Z_XXXX,232986,m2,fuga combustible bomb sell torni ge40,11/08/2023,PO-E-110,Sub. Refrigeración,E110,Bomba,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C310,1,Operación Fuera de parámetros,fuga de combustible por bomba,26/08/2023,8:00:00,26/08/2023,12:00:00,X,4,MECE ORAS,1,2023-08-26 08:00:00,2023-08-26 12:00:00,4.0
20016419,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA COMB MODULO CIRCULACION GE-20,,10045522.0,Z_XXXX,233060,m2,limpiar filtros duplex combustible ge-20,26/08/2023,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",C310,1,Operación Fuera de parámetros,filtros duplex-alta presion diferencial,26/08/2023,7:00:00,26/08/2023,12:00:00,X,5,MECE ORAS,1,2023-08-26 07:00:00,2023-08-26 12:00:00,5.0
20023221,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,MALLA ENCERRAMIENTO CHIQUILLO,,10045521.0,Z_XXXX,233061,m2,reparar cables del spt malla perimetral,26/08/2023,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/08/2023,15:28:01,,0:00:00,,0,METR ORAS,1,2023-08-26 15:28:01,,0.0
20004958,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,MOTOR ELECTRICO BT55010,45005173.0,10044729.0,R_EM,232153,m2,bt-55010 sale de línea saltando braker,1/03/2023,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,FLL1,Alta Corriente,C310,1,Operación Fuera de parámetros,sobrecorriente en motor electrico,25/08/2023,11:00:00,25/08/2023,14:00:00,X,3,MECE ORAS,2,2023-08-25 11:00:00,2023-08-25 14:00:00,3.0
20004968,CVA,OC-TER-CVA-PALM-BT55020,BOMBA TRASIEGO ALMACENAM. BT55020,MOTOR ELECTRICO BT55020,45005179.0,10045010.0,R_EM,232423,m2,falla breaker bt-55020,29/04/2023,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-EM,FLL4,Corto Circuito,C310,1,Operación Fuera de parámetros,condiciones operativas,25/08/2023,14:00:00,25/08/2023,17:30:00,X,"3,5",MECE ORAS,2,2023-08-25 14:00:00,2023-08-25 17:30:00,3.5
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,45005293.0,10045459.0,I_TA,232858,m2,drenaje de techo con trazas de crudo,21/07/2023,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/08/2023,16:00:00,25/08/2023,17:00:00,X,1,MECE ORAS,3,2023-08-25 16:00:00,2023-08-25 17:00:00,1.0
