equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20004987,CVA,OC-TER-CVA-PALM-BT55040,BOMBA TRASIEGO ALMACENAM. BT55040,BOMBA CENTRIFUGA BT55040,45005188.0,10045358.0,R_PU,232854,m2,falla bt 55040 alimentacion electrica,21/07/2023,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,sobrecorriente en motor electrico,25/08/2023,7:00:00,25/08/2023,11:00:00,X,4,MECE ORAS,2,2023-08-25 07:00:00,2023-08-25 11:00:00,4.0
20024231,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI AUXILIAR MONITOREADO_AREA 01,,10045511.0,E_EP,233058,m2,alarma constante panel serverus,25/08/2023,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S040,Tarjeta de entrada,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,25/08/2023,16:01:21,25/08/2023,17:00:00,,0,MECE ORAS,4,2023-08-25 16:01:21,2023-08-25 17:00:00,0.0
20021130,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,LOTE AREA ESTACION GRANJITA,47000166.0,10045545.0,Z_XXXX,233057,m2,alarma sonora evacuacion generacion,25/08/2023,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/08/2023,16:32:07,,0:00:00,,0,METR ORAS,1,2023-08-25 16:32:07,,0.0
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,46000803.0,10044048.0,Z_XXXX,231324,m2,regaderas y lava ojos-planta porvenir,1/10/2022,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,nan,24/08/2023,7:00:00,25/08/2023,17:00:00,X,34,MECE ORAS,1,2023-08-24 07:00:00,2023-08-25 17:00:00,
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10045484.0,S_IN,233025,m2,fallas probador ms-36000,17/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,falla en la esfera por condicion.,24/08/2023,7:00:00,24/08/2023,17:20:00,X,"10,33",MECE ORAS,3,2023-08-24 07:00:00,2023-08-24 17:20:00,10.33
20000110,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-ENT 950-TK12010,42004100.0,10045121.0,S_VA,232580,m2,falla mov-120121,29/05/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,23/08/2023,17:30:00,29/08/2023,12:00:00,X,"138,5",MECE ORAS,2,2023-08-23 17:30:00,2023-08-29 12:00:00,
20015253,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #1 SHELTER GENERACION,42004715.0,10045247.0,U_AI,232686,m2,falla a.a. paquete 1 e house area gen.,19/06/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,PDE7,Parada Fuera de Límites,C340,1,Desgaste normal del equipo,falla a.a. paquete 1 e house area gen.,23/08/2023,8:00:00,23/08/2023,11:00:00,X,3,MECE ORAS,2,2023-08-23 08:00:00,2023-08-23 11:00:00,3.0
20022762,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER COCINA - ESTACION,42004369.0,10045506.0,Z_XXXX,233049,m2,cambiar aires acondicionados de cocina,22/08/2023,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cambio de aires acondicionados co-come,23/08/2023,13:30:00,23/08/2023,15:00:00,X,"1,5",MECE ORAS,1,2023-08-23 13:30:00,2023-08-23 15:00:00,1.5
20010678,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRIFUGA MS38000,45005501.0,10045450.0,R_PU,232990,m2,toma muestras acelerado,13/08/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,desviacion de parametro,22/08/2023,7:00:00,22/08/2023,12:00:00,X,5,MECE ORAS,1,2023-08-22 07:00:00,2023-08-22 12:00:00,5.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10045503.0,R_PU,233035,m2,falla bomba oxigenacion api,18/08/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,los bujes y el eje demasiado desgaste,22/08/2023,7:00:00,3/01/2024,17:00:00,X,"3.226,00",MECE ORAS,2,2023-08-22 07:00:00,2024-01-03 17:00:00,
20002142,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANQUE ALMAC CRUDO TP305,45005878.0,10045502.0,I_TA,233040,m2,falla fire and gas tp-305,19/08/2023,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,19/08/2023,10:00:00,19/08/2023,19:00:00,X,9,MECE ORAS,3,2023-08-19 10:00:00,2023-08-19 19:00:00,9.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10045490.0,R_PU,233033,m2,baja eficiencia y alta vibración b#2,18/08/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vanes en mal estado,18/08/2023,13:30:00,18/08/2023,17:30:00,X,4,MECE ORAS,2,2023-08-18 13:30:00,2023-08-18 17:30:00,4.0
20014620,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,COMPRESOR TORNI AIRE 10,42004755.0,10045474.0,R_CO,232995,m2,alta temperatura compresor co-54010,14/08/2023,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-R-CO,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,alta temperatura compresor co-54010,17/08/2023,8:00:00,17/08/2023,10:00:00,X,2,MECE ORAS,1,2023-08-17 08:00:00,2023-08-17 10:00:00,2.0
20014626,GRA,OC-EST-GRA-AAIR-CO54020,PAQUETE DE AIRE COMPRIMIDO CO54020,COMPRESOR TORNI AIRE 20,42004756.0,10045475.0,R_CO,232996,m2,alta temperatura compresor co-54020,14/08/2023,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-R-CO,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,alta temperatura compresor co-54020,17/08/2023,10:00:00,17/08/2023,12:00:00,X,2,MECE ORAS,1,2023-08-17 10:00:00,2023-08-17 12:00:00,2.0
20011012,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,TRANSMISOR TEMP SALI BRAZO 50,,10045492.0,S_IN,233021,m2,falla tit-300502 brazo #5 dsk,16/08/2023,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,transmisor y rtd en mal estado x humedad,17/08/2023,7:00:00,17/08/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-08-17 07:00:00,2023-08-17 17:30:00,10.5
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,45005293.0,10045478.0,I_TA,233015,m2,switch de alta y baja activos 12030,16/08/2023,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,cambio de switch por descarga electrica,17/08/2023,7:00:00,17/08/2023,17:30:00,X,"10,5",MECE ORAS,3,2023-08-17 07:00:00,2023-08-17 17:30:00,10.5
20019516,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42040,,10045536.0,S_FD,233030,m2,falla detector gas ng-42040a bpc-42040,17/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,17/08/2023,21:42:29,17/08/2023,21:42:29,X,0,MECE ORAS,4,2023-08-17 21:42:29,2023-08-17 21:42:29,0.0
20001400,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG PSV-2300D TRAMPA RECIBO,,,S_VS,233023,m2,pase producto válvula alivio psv-2307d,17/08/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,SPO1,Operación inesperada,C540,1,Causa Desconocida,no presenta falla,17/08/2023,5:41:36,17/08/2023,5:41:36,X,0,MECE,4,2023-08-17 05:41:36,2023-08-17 05:41:36,0.0
20014620,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,COMPRESOR TORNI AIRE 10,42004755.0,10045491.0,R_CO,233034,m2,fractura racor val solen venteo co-54010,18/08/2023,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fractura racor val solen venteo co-54010,17/08/2023,8:00:00,17/08/2023,17:00:00,X,9,MECE ORAS,1,2023-08-17 08:00:00,2023-08-17 17:00:00,9.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10044816.0,R_ST,232240,m2,daño motor xm11 turbina 20,23/03/2023,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,FLL4,Corto Circuito,,1,,daño motor xm11 turbina 20,16/08/2023,8:00:00,16/08/2023,12:00:00,X,4,MECE ORAS,3,2023-08-16 08:00:00,2023-08-16 12:00:00,4.0
20016416,GRA,OC-EST-GRA-AGEN-GE22040,GENERADOR BLACK START 40,GENERADOR ELECT BLACK STAR 40,42004742.0,10044884.0,R_EG,232338,m2,falla generdor ge-22040 cummins,15/04/2023,PO-S-080,Sub. Motor Combustión SCI,S086,Filtro,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,falla generdor ge-22040 cummins,16/08/2023,8:00:00,16/08/2023,12:00:00,X,4,MECE ORAS,1,2023-08-16 08:00:00,2023-08-16 12:00:00,4.0
20004785,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TRANSMISOR NIVEL TK12010,,10045460.0,S_IN,232842,m2,incremento de nivel sin flujo,19/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,falla en electronica,16/08/2023,13:00:00,16/08/2023,17:20:00,X,"4,33",MECE ORAS,4,2023-08-16 13:00:00,2023-08-16 17:20:00,4.33
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10045426.0,R_ST,232974,m2,rev. tge-10 por falla señales de pres. t,11/08/2023,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-AM,ERO3,Señal errática,,1,,rev. tge-10 por falla señales de pres. t,16/08/2023,8:30:00,16/08/2023,12:00:00,X,"3,5",MECE ORAS,3,2023-08-16 08:30:00,2023-08-16 12:00:00,3.5
20017886,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,SWITCH NIVEL ALTO-ALTO TK12020,,10045481.0,S_IN,233014,m2,switch del tanque 12020 de alto activado,16/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,cambio de switch por descarga electrica,16/08/2023,13:00:00,16/08/2023,17:30:00,X,"4,5",MECE ORAS,4,2023-08-16 13:00:00,2023-08-16 17:30:00,4.5
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10045263.0,S_IN,232681,m2,falla prover 38000 sistema medicion alto,17/06/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,nan,15/08/2023,8:00:00,17/08/2023,17:00:00,X,57,MECE ORAS,2,2023-08-15 08:00:00,2023-08-17 17:00:00,
20010299,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150- LIN 710-MU73,45005256.0,10045360.0,S_VA,232840,m2,falla tarjeta comunicacion mov 731106,19/07/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,configuracion en actuador,15/08/2023,13:00:00,15/08/2023,14:00:00,X,1,MECE ORAS,2,2023-08-15 13:00:00,2023-08-15 14:00:00,1.0
20010317,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005063.0,10045362.0,S_VA,232841,m2,falla de apertura mov 531001,19/07/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,cambio de tarjeta y baterias.,15/08/2023,15:00:00,15/08/2023,16:30:00,X,"1,5",MECE ORAS,2,2023-08-15 15:00:00,2023-08-15 16:30:00,1.5
20024322,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV-73100 BOLA MULTKS73,,10045331.0,S_VA,232856,m2,falla mov 73100 no responde remotamente,21/07/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,falla de comunicacion master station,15/08/2023,8:00:00,15/08/2023,12:00:00,X,4,MECE ORAS,2,2023-08-15 08:00:00,2023-08-15 12:00:00,4.0
20006420,CUP,OC-EST-CUP-AELE-BT,BAJA TENSIÓN,TABLERO CTRL 8043,,10045464.0,E_EP,233005,m2,falla marshalling panel de la subestació,14/08/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,SER1,Piezas Mecánicas Sueltas,,0,,nan,15/08/2023,14:30:00,15/08/2023,17:30:00,X,3,MECE ORAS,2,2023-08-15 14:30:00,2023-08-15 17:30:00,3.0
20006479,CUP,OC-EST-CUP-PMED-PR5002,PROBADOR DE MEDICIÓN PR5002,DETECTOR FLUJO A,,10045462.0,S_IN,233003,m2,falla en pm-5002a cup,14/08/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CM,ERO3,Señal errática,,0,,nan,15/08/2023,7:00:00,15/08/2023,14:30:00,X,"7,5",MECE ORAS,1,2023-08-15 07:00:00,2023-08-15 14:30:00,7.5
20010820,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,FILTRO SUCC TFL200301,,10045461.0,I_FS,232999,m2,"falla v/v 2"" drenaje succ. b#3",14/08/2023,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,internos de valvula en mal estado,15/08/2023,7:00:00,15/08/2023,8:30:00,X,"1,5",MECE ORAS,1,2023-08-15 07:00:00,2023-08-15 08:30:00,1.5
20001153,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10045465.0,Z_XXXX,233006,m2,falla aire acondicionado caseta scada,15/08/2023,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-I-HE,FTS1,No arranca al momento de encender,,0,,nan,15/08/2023,7:00:00,15/08/2023,12:00:00,X,5,MECE ORAS,1,2023-08-15 07:00:00,2023-08-15 12:00:00,5.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10045473.0,Z_XXXX,233011,m2,cambio luminaria chelter omia,15/08/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/08/2023,9:52:16,15/08/2023,10:00:00,,0,MECE ORAS,1,2023-08-15 09:52:16,2023-08-15 10:00:00,0.0
20006271,LBE,OC-EST-LBE-AAGU-RS,AGUA RESIDUAL,STARD BASE MILITAR,42004026.0,10044224.0,U_EA,231588,m2,daño correa blower ptar base militar,22/11/2022,PO-U-030,Sub. Herramientas Taller,U030,Herramientas Generales,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,remplazo de filtros de aire y correa,14/08/2023,8:00:00,14/08/2023,17:00:00,X,9,MECE ORAS,1,2023-08-14 08:00:00,2023-08-14 17:00:00,9.0
20010326,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_30x150- LIN 710-MUODC,42005066.0,10045287.0,S_VA,232782,m2,mov 505002 humedecimiento de crudo brida,5/07/2023,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,humedecimento antiguo por caras de brida,14/08/2023,7:00:00,14/08/2023,10:00:00,X,3,MECE ORAS,2,2023-08-14 07:00:00,2023-08-14 10:00:00,3.0
20007387,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,ACTUADOR MOV-112 DE TK-7311,,10045363.0,Z_XXXX,232837,m2,valvula 112 en estado local,18/07/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,falla de comunicacion master station,14/08/2023,14:00:00,14/08/2023,15:00:00,X,1,MECE ORAS,1,2023-08-14 14:00:00,2023-08-14 15:00:00,1.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10045442.0,R_ST,232993,m2,rev. señal de vibraciones g.g tge-20,13/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-R-ST,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,rev. señal de vibraciones g.g tge-20,14/08/2023,8:30:00,14/08/2023,10:30:00,X,2,MECE ORAS,3,2023-08-14 08:30:00,2023-08-14 10:30:00,2.0
20021207,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,SENSORES VIBRA GE-22010,,10045443.0,S_IN,232992,m2,rev. sensor de  vib generador tge-10,13/08/2023,PO-R-100,Sub. Generador Eléctrica,R103,Rodamiento axial,SA-R-EG,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,rev. sensor de  vib generador tge-10,14/08/2023,14:00:00,14/08/2023,17:00:00,X,3,MECE ORAS,1,2023-08-14 14:00:00,2023-08-14 17:00:00,3.0
20018451,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VASIJA TRAMPA TANQUE LODOS CCS52300,45006366.0,80003407.0,I_VE,232998,m2,goteo crudo por manguera centrifuga,14/08/2023,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,14/08/2023,9:58:33,14/08/2023,10:00:00,X,"0,02",MECE ORAS,2,2023-08-14 09:58:33,2023-08-14 10:00:00,0.02
20019495,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR LLAMA BPC-42020,,70017487.0,S_FD,232979,m2,falla detector de fuego nu-42020c,11/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,11/08/2023,13:29:46,,0:00:00,,0,MECE ORAS,4,2023-08-11 13:29:46,,0.0
20019512,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR LLAMA BPC-42040,,70017487.0,S_FD,232981,m2,falla detector de fuego nu-42040a,11/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,11/08/2023,13:34:31,,0:00:00,X,0,MECE ORAS,4,2023-08-11 13:34:31,,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10045428.0,R_PU,232983,m2,falla elastomero b#2,11/08/2023,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla en elastomero,11/08/2023,18:30:00,11/08/2023,22:00:00,X,"3,5",MECE ORAS,2,2023-08-11 18:30:00,2023-08-11 22:00:00,3.5
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,10045451.0,I_TA,232975,m2,falla en indicacion de flujo,11/08/2023,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C330,1,Error de Mantenimiento,falla en unidad fum de comunicacion,11/08/2023,20:00:00,11/08/2023,21:00:00,X,1,MECE ORAS,3,2023-08-11 20:00:00,2023-08-11 21:00:00,1.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,45005316.0,10045452.0,I_TA,232976,m2,falla en indicacion de flujo,11/08/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,falla de sistema radar saab,11/08/2023,21:00:00,11/08/2023,23:00:00,X,2,MECE ORAS,3,2023-08-11 21:00:00,2023-08-11 23:00:00,2.0
20017596,EPO,OC-EST-EPO-PALM-CPAL,CONEXIÓN ALMACENAMIENTO,LDS TRANSMISOR PRES LINEA TANQUES AUX,,10045469.0,S_IN,232980,m2,tl-4001 falla transmisor de nivel,11/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,11/08/2023,14:00:00,11/08/2023,16:00:00,X,2,MECE ORAS,4,2023-08-11 14:00:00,2023-08-11 16:00:00,2.0
20016459,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,GENERADOR ELECT 40 de   6.9kV,42003454.0,10043005.0,R_EG,229996,m2,falla ventilador anex generador ge-22040,9/12/2021,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-EG,SER1,Piezas Mecánicas Sueltas,C310,1,Operación Fuera de parámetros,cambio ventilador anex,10/08/2023,7:00:00,12/08/2023,7:00:00,X,48,MECE ORAS,3,2023-08-10 07:00:00,2023-08-12 07:00:00,
20016456,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10045303.0,Z_XXXX,232811,m2,cambiar controlador temperatura caldera,9/07/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-I-HB,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,revisión del control de temperatura cald,10/08/2023,8:00:00,17/08/2023,17:00:00,X,177,MECE ORAS,1,2023-08-10 08:00:00,2023-08-17 17:00:00,
20022255,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,MEDIDOR FLUJO BRAZO MED 37020,45004441.0,10045352.0,S_IN,232846,m2,fuga por packing gland medidor ms-37020,20/07/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,vida útil empaques de packing gland,10/08/2023,8:00:00,10/08/2023,11:00:00,X,3,MECE ORAS,3,2023-08-10 08:00:00,2023-08-10 11:00:00,3.0
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,45005843.0,10045367.0,I_MI,232883,m2,falla de agitador at 304 del tp 302,25/07/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,nan,10/08/2023,15:00:00,10/08/2023,17:00:00,X,2,MECE ORAS,1,2023-08-10 15:00:00,2023-08-10 17:00:00,2.0
20010338,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150- LIN 710-MUODC,42005070.0,10045420.0,S_VA,232958,m2,mov 507006 presenta falla,9/08/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,falla en tarjeta de control,10/08/2023,13:00:00,10/08/2023,17:30:00,X,"4,5",MECE ORAS,2,2023-08-10 13:00:00,2023-08-10 17:30:00,4.5
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,10045453.0,I_TA,232971,m2,tk12020 presenta agua estancada en tech,10/08/2023,PO-E-120,Sub. Misceláneos,E123,Ductos,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,C330,1,Error de Mantenimiento,suciedad,10/08/2023,18:51:12,10/12/2023,12:00:00,X,"2.921,15",MECE ORAS,3,2023-08-10 18:51:12,2023-12-10 12:00:00,
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,90005327.0,I_TA,232959,m2,iluminacion rampa de medicion de tk 7311,10/08/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/08/2023,3:24:37,,0:00:00,X,0,MECE ORAS,3,2023-08-10 03:24:37,,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,90005327.0,I_TA,232960,m2,iluminacion rampa de medicion de tk 7314,10/08/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/08/2023,3:33:57,,0:00:00,X,0,MECE ORAS,3,2023-08-10 03:33:57,,0.0
20005137,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CENTRI 1 SIST ESPUMA,45005677.0,10045421.0,S_FE,232967,m2,materiales para atencion om 300005157 bi,10/08/2023,PO-S-090,Sub. Bombeo SCI - F G,S090,Sub. Bombeo SCI - FCuerpo Bomba SCI G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C310,1,Operación Fuera de parámetros,materiales para atencion om 300005157 bi,10/08/2023,11:52:51,29/08/2023,9:00:00,X,"453,12",MECE ORAS,4,2023-08-10 11:52:51,2023-08-29 09:00:00,
20005784,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,LOCACION CASETA VIGILANCIA 4,,10045455.0,Z_XXXX,232972,m2,daño caseta vigilancia puesto 5,10/08/2023,PO-I-010,Sub. Estructura e Internos,I011,Cabina,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C510,1,Fenómenos naturales,caida de arbol,10/08/2023,21:37:13,15/08/2023,12:00:00,,0,MECE ORAS,1,2023-08-10 21:37:13,2023-08-15 12:00:00,0.0
20024055,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK7311,,90005327.0,Z_XXXX,232961,m2,iluminacion dique de tk 7311,10/08/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/08/2023,3:38:20,,0:00:00,X,0,MECE ORAS,1,2023-08-10 03:38:20,,0.0
20024056,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK7312,,90005327.0,Z_XXXX,232962,m2,iluminacion dique de tk 7312,10/08/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/08/2023,3:48:38,,0:00:00,X,0,MECE ORAS,1,2023-08-10 03:48:38,,0.0
20024057,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK7313,,90005327.0,Z_XXXX,232963,m2,iluminacion dique de tk 7313,10/08/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/08/2023,3:50:44,,0:00:00,X,0,MECE ORAS,1,2023-08-10 03:50:44,,0.0
20024058,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK7314,,90005327.0,Z_XXXX,232964,m2,iluminacion dique de tk 7314,10/08/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/08/2023,3:53:00,,0:00:00,X,0,MECE ORAS,1,2023-08-10 03:53:00,,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10045285.0,R_ST,232778,m2,falla motor ventilador oil cooler ge2213,4/07/2023,PO-R-070,Sub. Adminisión Aire,R070,Enfriador aire,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla motor ventilador oil cooler ge2213,9/08/2023,8:00:00,9/08/2023,11:00:00,,0,MECE ORAS,3,2023-08-09 08:00:00,2023-08-09 11:00:00,0.0
20022274,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,MEDIDOR FLUJO BRAZO MED BE3610,45004396.0,10045353.0,S_IN,232845,m2,fuga por packing gland medidor ms-3610,20/07/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,vida útil empaques de packing gland,9/08/2023,13:00:00,9/08/2023,16:00:00,X,3,MECE ORAS,3,2023-08-09 13:00:00,2023-08-09 16:00:00,3.0
20010765,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,MOTOR BOMBA POSTFILTRACIÓN FASE I,,10045418.0,R_EM,232933,m2,posfiltracion fase 1 en falla,4/08/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,C310,1,Operación Fuera de parámetros,cambio de rodamientos,9/08/2023,7:00:00,9/08/2023,17:00:00,X,10,MECE ORAS,1,2023-08-09 07:00:00,2023-08-09 17:00:00,10.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,42004470.0,10045508.0,I_VE,233039,m2,revisar separadora crudo 901 por vibraci,19/08/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-U-EA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,separadora de crudo 901 sfuera de servic,9/08/2023,7:00:00,9/08/2023,10:00:00,X,3,MECE ORAS,2,2023-08-09 07:00:00,2023-08-09 10:00:00,3.0
20021223,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SENSORES VIBRA GE-22020,,10043507.0,S_IN,230723,m2,cambiar cable señal de vibración tg-20,6/06/2022,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,cambiar cable señal de vibración tg-20,8/08/2023,8:00:00,23/08/2023,17:00:00,X,369,MECE ORAS,3,2023-08-08 08:00:00,2023-08-23 17:00:00,
20021223,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SENSORES VIBRA GE-22020,,10043507.0,S_IN,230723,m2,cambiar cable señal de vibración tg-20,6/06/2022,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,8/08/2023,8:00:00,23/08/2023,17:00:00,X,369,MECE ORAS,3,2023-08-08 08:00:00,2023-08-23 17:00:00,
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,45005842.0,10044482.0,I_MI,231871,m2,tp-302 ag-303 pase producto sello,14/01/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,8/08/2023,15:00:00,8/08/2023,17:00:00,X,2,MECE ORAS,1,2023-08-08 15:00:00,2023-08-08 17:00:00,2.0
20002115,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,AGITADOR B TP303,42002911.0,10045378.0,I_MI,232906,m2,agitador 306 goteo producto sello,30/07/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,8/08/2023,7:00:00,10/08/2023,17:20:00,X,"58,33",MECE ORAS,1,2023-08-08 07:00:00,2023-08-10 17:20:00,
20007393,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,ACTUADOR MOV-122 DE TK-7312,,10045332.0,Z_XXXX,232950,m2,falla de apertura mov 122,8/08/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,8/08/2023,7:37:27,,0:00:00,X,0,MECE ORAS,1,2023-08-08 07:37:27,,0.0
20010353,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150- LIN 710-MUODC,42005075.0,10045375.0,S_VA,232953,m2,mov 505001 presenta falla electrica,8/08/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,8/08/2023,7:59:56,,0:00:00,X,0,MECE ORAS,2,2023-08-08 07:59:56,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,70016269.0,E_EP,232945,m2,falla iluminacion prefiltros fase 2,6/08/2023,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/08/2023,1:10:15,,0:00:00,X,0,MECE ORAS,2,2023-08-06 01:10:15,,0.0
20013326,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUC PPAL,45005019.0,10045531.0,Z_XXXX,232944,m2,falla indicación consumo gas bifuel cca,6/08/2023,CLGS,Computador de gas,446,Tarjeta electronica,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,6/08/2023,0:59:55,,0:00:00,,0,METR ORAS,1,2023-08-06 00:59:55,,0.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,,R_MS,232948,m2,falla unidad centri. ce-5212,6/08/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,LOO2,Salida por Baja Presión de Descarga,,0,,nan,6/08/2023,23:58:21,,0:00:00,,0,MECE,1,2023-08-06 23:58:21,,0.0
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,,S_IN,232940,m2,falla switchs detección esfera prover,5/08/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C320,1,Error de Operación,no presenta falla,5/08/2023,13:25:51,5/08/2023,13:25:51,X,0,MECE,2,2023-08-05 13:25:51,2023-08-05 13:25:51,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10045237.0,R_MS,232645,m2,falla switch alfa laval 52300,10/06/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/08/2023,14:00:00,4/08/2023,17:00:00,X,3,MECE ORAS,1,2023-08-04 14:00:00,2023-08-04 17:00:00,3.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10045398.0,R_PU,232911,m2,baja eficiencia y alta vibración b#4,31/07/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgase de vanes y camisa de la bomba,4/08/2023,7:00:00,4/08/2023,11:00:00,X,4,MECE ORAS,2,2023-08-04 07:00:00,2023-08-04 11:00:00,4.0
20011109,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION ESTRUCTURA PUENTE GRUA,,10045404.0,U_EA,232929,m2,falla resorte escalera basculante,3/08/2023,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/08/2023,11:00:00,4/08/2023,12:00:00,X,1,MECE ORAS,1,2023-08-04 11:00:00,2023-08-04 12:00:00,1.0
20016462,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA LUBRIC MODULO COMBI ACEITE GE-40,,10045408.0,Z_XXXX,232932,m2,limpiar filtros sistema de lubricacion,4/08/2023,PO-R-020,Sub. Lubricación,R026,Filtro,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,C310,1,Operación Fuera de parámetros,falla en turbina,4/08/2023,7:00:00,4/08/2023,10:00:00,X,3,MECE ORAS,1,2023-08-04 07:00:00,2023-08-04 10:00:00,3.0
20005217,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,CARRETE 25 DE TANQUE RELEVO TQ-55000,,10045409.0,S_FE,232930,m2,fuga de agua en estación manual espuma.,4/08/2023,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,4/08/2023,4:28:32,,0:00:00,X,0,METR ORAS,4,2023-08-04 04:28:32,,0.0
20004536,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,TANQUE DIESEL DIARIO BPC FASE I,,10045349.0,I_TA,232805,m2,tc-5200 presenta falla en valvula,8/07/2023,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C320,1,Error de Operación,válvula abierta en falla,3/08/2023,7:30:00,4/08/2023,17:30:00,X,34,MECE ORAS,2,2023-08-03 07:30:00,2023-08-04 17:30:00,
20020161,CQO,OC-EST-CQO-SREN-RECOVACI,RECOLECCION - RECOLECTOR DE VACIO,RECOLECTOR DE VACIO RO-VAC MINI,42002213.0,10044809.0,S_EQ,232136,m2,se requiere instalar bateria,26/02/2023,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,desmonte de batería en mal estado,2/08/2023,8:00:00,2/08/2023,12:00:00,X,4,MECE ORAS,4,2023-08-02 08:00:00,2023-08-02 12:00:00,4.0
20022689,CQO,OC-EST-CQO-AELE-MTBO,SISTEMA ELECT MEDIA TENSION BOMBEO,CENTRO CTRL MOTORES BOMBEO,42004534.0,10045394.0,Z_XXXX,232903,m2,cambiar soporte pasta mecanismo secciona,29/07/2023,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-SC,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,medición de resistencia d aislamiento,2/08/2023,7:30:00,2/08/2023,10:30:00,X,3,MECE ORAS,3,2023-08-02 07:30:00,2023-08-02 10:30:00,3.0
20010836,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,TRANSMISOR PRES DIF TFL200401,,10045397.0,S_IN,232912,m2,falla indicación pdit bahia #4,31/07/2023,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,C120,1,Material inapropiada del Equipo,se encuentra parafina en la instrumentac,2/08/2023,7:00:00,2/08/2023,12:00:00,X,5,MECE ORAS,2,2023-08-02 07:00:00,2023-08-02 12:00:00,5.0
20018985,CCA,OC-EST-CCA-SCIN-EX,SISTEMA DE EXTINCIÓN DE FUEGO,SISTEMA EXTINCIÓN CASETA DE BOMBEO,45005036.0,,S_FE,232922,m2,falla detectores de gas y fuego,2/08/2023,PO-S-110,Sub. Tuberías y Mangueras SCI,S113,Rociadores / Boquillas,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,2/08/2023,11:53:52,,0:00:00,,0,MECE,4,2023-08-02 11:53:52,,0.0
20024093,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,PUESTA TIERRA PARA CARROTANQUES BH12,42004248.0,10045388.0,E_GR,232917,m2,falla de scully b# 4,1/08/2023,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,cable fracturado realiza falso contacto,1/08/2023,15:30:00,1/08/2023,17:30:00,X,2,MECE ORAS,4,2023-08-01 15:30:00,2023-08-01 17:30:00,2.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,45006443.0,10045468.0,R_CE,232919,m2,ruptura filtro condensador agua gd22010,1/08/2023,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/08/2023,17:36:27,,0:00:00,X,0,METR ORAS,2,2023-08-01 17:36:27,,0.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10045393.0,S_IN,232860,m2,probador 38000 falla inactivo,21/07/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,nan,31/07/2023,7:00:00,1/08/2023,17:00:00,X,34,MECE ORAS,2,2023-07-31 07:00:00,2023-08-01 17:00:00,
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10045371.0,R_ST,232890,m2,falla tge-20 por baja temp. interducto,26/07/2023,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-CE,PDE1,Parámetro excede lim. superior/inferior,,1,,falla tge-20 por baja temp. interducto,31/07/2023,8:00:00,31/07/2023,17:00:00,X,9,MECE ORAS,3,2023-07-31 08:00:00,2023-07-31 17:00:00,9.0
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10045383.0,R_ST,232909,m2,"falla tge-10, termopar  quemador tc-227",30/07/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-AM,ERO3,Señal errática,,1,,"falla tge-10, termopar  quemador tc-227",31/07/2023,8:00:00,31/07/2023,17:00:00,X,9,MECE ORAS,3,2023-07-31 08:00:00,2023-07-31 17:00:00,9.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,42005589.0,10045376.0,R_PU,232902,m2,junta flexible descarga b#9,28/07/2023,PO-R-150,Sub. Misceláneos,R150,Junta Bridada,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/07/2023,16:00:00,29/07/2023,18:30:00,X,"2,5",MECE ORAS,2,2023-07-29 16:00:00,2023-07-29 18:30:00,2.5
20007452,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,ACTUADOR MOV-550107 BT-55010,,10044724.0,Z_XXXX,232092,m2,perdida de comunicacion y control,17/02/2023,ADME,Actuador Mecánico,181,Engranaje,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,desgaste leve interno del actuador,28/07/2023,13:00:00,31/07/2023,12:00:00,X,71,MECE ORAS,1,2023-07-28 13:00:00,2023-07-31 12:00:00,
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10045286.0,S_IN,232774,m2,falla medidor de flujo despacho,3/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,nan,28/07/2023,8:00:00,28/07/2023,12:00:00,X,4,MECE ORAS,2,2023-07-28 08:00:00,2023-07-28 12:00:00,4.0
20017052,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TANQUE LODOS SEPARADORA CRUDO 902,,10045340.0,I_VE,232847,m2,fuga crudo centifugadora 2 sep 902,20/07/2023,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-O-RI,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,fuga de crudo manguera,28/07/2023,7:00:00,28/07/2023,14:30:00,X,"7,5",MECE ORAS,1,2023-07-28 07:00:00,2023-07-28 14:30:00,7.5
20022655,CQO,OC-EST-CQO-ADRE-DA,DRENAJE ABIERTO,SUMIDERO LODOS SEPARADOR,42004393.0,10045341.0,U_OC,232849,m2,tuberia de drenaje a pit tapada al sumid,20/07/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C310,1,Operación Fuera de parámetros,tuberia obstruida,28/07/2023,7:00:00,28/07/2023,12:00:00,X,5,MECE ORAS,2,2023-07-28 07:00:00,2023-07-28 12:00:00,5.0
20007393,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,ACTUADOR MOV-122 DE TK-7312,,10045332.0,Z_XXXX,232857,m2,falla tarjeta comunicacion mov 122,21/07/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,falla en electronica,28/07/2023,13:00:00,28/07/2023,17:00:00,X,4,MECE ORAS,1,2023-07-28 13:00:00,2023-07-28 17:00:00,4.0
20004867,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,VALVULA MOV_20x150-ENT 710-TK7312,45005325.0,10045373.0,S_VA,232894,m2,falla tarjeta comunicaciones mov-121,27/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,no recibe comando remoto.,28/07/2023,8:00:00,28/07/2023,12:00:00,X,4,MECE ORAS,2,2023-07-28 08:00:00,2023-07-28 12:00:00,4.0
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10045585.0,E_EP,232896,m2,falla luminarias via cos occidental tk10,28/07/2023,PO-E-010,Sub. Circuito Alimentación,E012,Barraje,SA-E-PC,FOV1,Voltaje salida equivocado o inestable,,0,,nan,28/07/2023,3:05:37,,0:00:00,X,0,MECE ORAS,2,2023-07-28 03:05:37,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,42005485.0,,R_PU,232897,m2,falla descully bahia #3,28/07/2023,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,28/07/2023,6:00:12,29/07/2023,0:00:00,X,18,MECE,2,2023-07-28 06:00:12,2023-07-29 00:00:00,
20025464,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA MOV_6x150- LIN 710-ESPUMA SCI,,70016729.0,S_VA,232898,m2,pase de agua a cámaras de espuma tk-73,28/07/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,INP1,Pase interno,,0,,nan,28/07/2023,7:13:49,,0:00:00,X,0,MECE ORAS,4,2023-07-28 07:13:49,,0.0
20018943,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #1 CONTGIMNASIO,,10043006.0,U_AI,229994,m2,cambio aire acondicionado gimnasio cqo,9/12/2021,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,desmonte de unidades de aire acondiciona,27/07/2023,8:00:00,28/07/2023,18:00:00,X,34,MECE ORAS,1,2023-07-27 08:00:00,2023-07-28 18:00:00,
20017046,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TANQUE LODOS SEPARADORA CRUDO 901,,10045339.0,I_VE,232848,m2,fuga crudo centifugadora 1 sep 901,20/07/2023,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-O-RI,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,destapamiento de los drenajes,27/07/2023,7:00:00,27/07/2023,14:00:00,X,7,MECE ORAS,1,2023-07-27 07:00:00,2023-07-27 14:00:00,7.0
20010318,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,ACTUADOR MOV-531001,,10045357.0,Z_XXXX,232869,m2,falla de operacion remota mov 531001,23/07/2023,VLBA,Válvula Esférica,138,Cuerpo,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,falla en tarjeta de control,27/07/2023,10:00:00,27/07/2023,12:00:00,X,2,MECE ORAS,1,2023-07-27 10:00:00,2023-07-27 12:00:00,2.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,,Z_XXXX,232891,m2,falla campana extractora,27/07/2023,PO-E-120,Sub. Misceláneos,E122,Estructura - Gabinete,SA-R-BL,NOI1,Ruido fuera de lo Normal,,0,,nan,27/07/2023,9:44:01,28/07/2023,0:00:00,X,"14,27",MECE,1,2023-07-27 09:44:01,2023-07-28 00:00:00,
20008585,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LDS TRANSMISOR DENSI LINEA CAUCASIA,,70015249.0,S_IN,232892,m2,falla lectura di-240025,27/07/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,27/07/2023,12:31:21,,0:00:00,X,0,MECE ORAS,4,2023-07-27 12:31:21,,0.0
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,42005217.0,10044988.0,S_CL,232084,m2,falla de indicador radar de tp 301,16/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,SER1,Piezas Mecánicas Sueltas,,0,,nan,26/07/2023,13:00:00,26/07/2023,17:30:00,X,"4,5",MECE ORAS,4,2023-07-26 13:00:00,2023-07-26 17:30:00,4.5
20005363,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"TRANSFORMADOR ACEITE 6,6/0,5 kV SWG20100",42004023.0,10045330.0,E_PT,232851,m2,ruido en sistema de ventilacion,20/07/2023,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-E-PT,SER1,Piezas Mecánicas Sueltas,C320,1,Error de Operación,corrosion cuerpo del sistema,26/07/2023,7:00:00,26/07/2023,10:00:00,X,3,MECE ORAS,2,2023-07-26 07:00:00,2023-07-26 10:00:00,3.0
20011311,VSA,OC-EST-VSA-AELE-AT,ALTA TENSIÓN,"TRANSFORMADOR ACEITE 110KVA/6,6KVA",46000776.0,10045351.0,E_PT,232876,m2,falla encend bba achique cárcamo s/e vsa,24/07/2023,PO-E-110,Sub. Refrigeración,E110,Bomba,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,vida útil - bombas libres de mtto,26/07/2023,13:00:00,26/07/2023,16:30:00,X,"3,5",MECE ORAS,2,2023-07-26 13:00:00,2023-07-26 16:30:00,3.5
20006144,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA CONDUCTORES,46000634.0,,Z_XXXX,232887,m2,falla a/a de sala conductores,26/07/2023,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-CO,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,26/07/2023,8:27:57,27/07/2023,0:00:00,X,"15,53",MECE,1,2023-07-26 08:27:57,2023-07-27 00:00:00,
20002116,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR A TP304,42005221.0,10044548.0,I_MI,231903,m2,goteo de producto ag-307,20/01/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,nan,25/07/2023,7:00:00,25/07/2023,10:00:00,X,3,MECE ORAS,1,2023-07-25 07:00:00,2023-07-25 10:00:00,3.0
20003104,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR TEMP DESPACHO TT820017,,10045232.0,S_IN,232722,m2,falla transmisor temp. despacho ti820017,26/06/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,25/07/2023,11:00:00,25/07/2023,16:00:00,X,5,MECE ORAS,1,2023-07-25 11:00:00,2023-07-25 16:00:00,5.0
20023219,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,ILUMINACION INT CHIQUILLO,,10045275.0,U_IL,232780,m2,reparacion alumbrado interior,4/07/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,electronica en falla,25/07/2023,7:00:00,25/07/2023,18:00:00,X,11,MECE ORAS,1,2023-07-25 07:00:00,2023-07-25 18:00:00,
20003405,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC52050,45002697.0,10045316.0,I_TA,232816,m2,tc-52050 alarma erronea switch alto,11/07/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,25/07/2023,7:00:00,25/07/2023,11:00:00,X,4,MECE ORAS,2,2023-07-25 07:00:00,2023-07-25 11:00:00,4.0
20007507,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120115 24-PRO-C-BA21-021,,10045298.0,Z_XXXX,232798,m2,actuador mov 120115 necesita calibracion,7/07/2023,ADME,Actuador Mecánico,4,Acople Bastago,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,válvula mov-120115 limite desajustado,24/07/2023,13:00:00,24/07/2023,15:30:00,X,"2,5",MECE ORAS,1,2023-07-24 13:00:00,2023-07-24 15:30:00,2.5
20022886,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TABLERO CTRL SEPARADORA CRUDO 902,,10045337.0,S_CL,232862,m2,falla comunicación modulo separadora 902,21/07/2023,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-E-UP,OHE1,Alta temperatura,C310,1,Operación Fuera de parámetros,mod control con alta temp por daño venti,24/07/2023,8:00:00,24/07/2023,10:00:00,X,2,MECE ORAS,1,2023-07-24 08:00:00,2023-07-24 10:00:00,2.0
20022875,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TABLERO CTRL SEPARADORA CRUDO 901,,10045356.0,S_CL,232878,m2,revision mod electronico separadora 901,24/07/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,modulo separadora de crudo en falla,24/07/2023,7:00:00,26/07/2023,11:00:00,X,52,MECE ORAS,1,2023-07-24 07:00:00,2023-07-26 11:00:00,
20004823,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,MOTOR ELECT AGT-B TK7311,45005312.0,70016717.0,R_EM,232879,m2,motor agitador 7311b con bajo aislamient,24/07/2023,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,24/07/2023,14:32:41,,0:00:00,,0,METR ORAS,1,2023-07-24 14:32:41,,0.0
20004846,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,MOTOR ELECT AGT-B TK7314,45005335.0,70016155.0,R_EM,232880,m2,motor agitador 7314b con bajo aislamient,24/07/2023,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,24/07/2023,14:43:46,,0:00:00,,0,MECE ORAS,1,2023-07-24 14:43:46,,0.0
20014980,GRA,OC-EST-GRA-ADRE-CR,DRENAJE CERRADO GRANJITA,VISOR NIVEL TU-53100,,10044793.0,S_IN,232214,m2,cambiar display sumidero cerrado,16/03/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,PLU6,Obstrucción de Sensor,C330,1,Error de Mantenimiento,display en mal estado,23/07/2023,8:30:00,23/07/2023,14:30:00,X,6,MECE ORAS,1,2023-07-23 08:30:00,2023-07-23 14:30:00,6.0
20024324,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-73100 MULTKS73,,10045331.0,Z_XXXX,232870,m2,falla de comunicacion 73100,23/07/2023,VLGL,Válvula De Globo,30,asiento,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,23/07/2023,5:48:12,,0:00:00,X,0,MECE ORAS,1,2023-07-23 05:48:12,,0.0
