equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10045347.0,R_ST,232874,m2,falla enclouser turbina 22030,24/07/2023,PO-R-070,Sub. Adminisión Aire,R072,Filtro,SA-I-FS,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla enclouser turbina 22030,23/07/2023,8:30:00,23/07/2023,11:30:00,X,3,MECE ORAS,3,2023-07-23 08:30:00,2023-07-23 11:30:00,3.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10045336.0,R_CE,232867,m2,falla comunicación termocula a8 ge 22040,22/07/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,falla de comunicación,22/07/2023,7:00:00,22/07/2023,17:00:00,X,10,MECE ORAS,2,2023-07-22 07:00:00,2023-07-22 17:00:00,10.0
20022780,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER COMEDOR - MILITAR,42004387.0,10042908.0,Z_XXXX,229885,m2,cambio switch base militar estación cqo,15/11/2021,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,switche en malas condiciones,21/07/2023,13:00:00,21/07/2023,15:00:00,,0,MECE ORAS,1,2023-07-21 13:00:00,2023-07-21 15:00:00,0.0
20005099,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,SENSOR FLUJO FSH-360120,,10045042.0,S_IN,232480,m2,"revisión señal del sensor de flujo, la c",9/05/2023,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,falso contacto de conexiones,21/07/2023,7:00:00,21/07/2023,12:00:00,X,5,MECE ORAS,1,2023-07-21 07:00:00,2023-07-21 12:00:00,5.0
20017436,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SWITCH NIVEL BAJO BAJO TP302,,10045379.0,S_IN,232861,m2,falla switch de nivel tp-302,21/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,desajuste de borneras,21/07/2023,9:00:00,21/07/2023,11:00:00,X,2,MECE ORAS,4,2023-07-21 09:00:00,2023-07-21 11:00:00,2.0
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10045335.0,R_ST,232859,m2,presion dinamica banda 1  alta tge-10,21/07/2023,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,1,,presion dinamica banda 1  alta tge-10,21/07/2023,8:00:00,21/07/2023,14:00:00,X,6,MECE ORAS,3,2023-07-21 08:00:00,2023-07-21 14:00:00,6.0
20018945,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #1 CONT SALA TV,,10043007.0,U_AI,229993,m2,cambio aire acondicionado sala tv cqo,9/12/2021,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,aire fuera de servicio,20/07/2023,6:00:00,20/07/2023,16:00:00,X,10,MECE ORAS,1,2023-07-20 06:00:00,2023-07-20 16:00:00,10.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,45006442.0,10045328.0,R_EG,232850,m2,salida subita gd-22010,20/07/2023,PO-R-100,Sub. Generador Eléctrica,R102,Excitatriz,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,C340,1,Desgaste normal del equipo,nan,20/07/2023,10:00:00,20/07/2023,15:00:00,X,5,MECE ORAS,1,2023-07-20 10:00:00,2023-07-20 15:00:00,5.0
20005308,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-53100,42005055.0,10044747.0,R_PU,232180,m2,falla bomba pozo séptico n2 taller,7/03/2023,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,error en reporte,19/07/2023,7:00:00,19/07/2023,17:00:00,X,10,MECE ORAS,2,2023-07-19 07:00:00,2023-07-19 17:00:00,10.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,10045325.0,S_IN,232371,m2,falla señal gis recibo raspado l30,20/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C540,1,Causa Desconocida,no presenta falla,19/07/2023,9:00:00,19/07/2023,11:00:00,X,2,MECE ORAS,1,2023-07-19 09:00:00,2023-07-19 11:00:00,2.0
20000106,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,45006580.0,10045323.0,S_VA,232838,m2,falla mov 120223,19/07/2023,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,19/07/2023,2:00:00,20/07/2023,1:00:00,X,23,MECE ORAS,2,2023-07-19 02:00:00,2023-07-20 01:00:00,
20010765,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,MOTOR BOMBA POSTFILTRACIÓN FASE I,,10044051.0,R_EM,231358,m2,postfiltr fi fuga crudo sellos bombas,6/10/2022,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,suciedad en sitio,18/07/2023,13:30:00,18/07/2023,17:00:00,X,"3,5",MECE ORAS,2,2023-07-18 13:30:00,2023-07-18 17:00:00,3.5
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10045334.0,Z_XXXX,232834,m2,daño sistema de extraccion karl fisher,18/07/2023,PO-E-120,Sub. Misceláneos,E123,Ductos,SA-R-EG,NOI1,Ruido fuera de lo Normal,,0,,nan,18/07/2023,17:30:00,18/07/2023,19:00:00,X,"1,5",MECE ORAS,1,2023-07-18 17:30:00,2023-07-18 19:00:00,1.5
20018000,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,TRANSMISOR PRES LINEA TLU-2,,,S_IN,232832,m2,transmisor de presion pt_51 tlu2,18/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,18/07/2023,4:23:49,18/07/2023,8:00:00,X,"3,6",MECE,2,2023-07-18 04:23:49,2023-07-18 08:00:00,3.6
20021197,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA DE LUBRICACION,,10045326.0,Z_XXXX,232835,m2,falla alta temp aceite turbina ge-22010,18/07/2023,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,1,,falla alta temp aceite turbina ge-22010,18/07/2023,8:00:00,18/07/2023,17:00:00,X,9,MECE ORAS,1,2023-07-18 08:00:00,2023-07-18 17:00:00,9.0
20001243,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR NIVEL RADAR TK-55000,,,S_IN,232823,m2,falla transmisor de nivel tq55000,15/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,17/07/2023,8:00:00,17/07/2023,8:00:00,X,0,MECE,4,2023-07-17 08:00:00,2023-07-17 08:00:00,0.0
20024094,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,PUESTA TIERRA PARA CARROTANQUES BH13,42004249.0,10045319.0,E_GR,232827,m2,falla scully b#6,17/07/2023,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-GR,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,17/07/2023,7:00:00,17/07/2023,9:00:00,X,2,MECE ORAS,4,2023-07-17 07:00:00,2023-07-17 09:00:00,2.0
20010299,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150- LIN 710-MU73,45005256.0,10045361.0,S_VA,232828,m2,falla mov 731106,17/07/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,17/07/2023,4:43:39,,0:00:00,X,0,METR ORAS,2,2023-07-17 04:43:39,,0.0
20022689,CQO,OC-EST-CQO-AELE-MTBO,SISTEMA ELECT MEDIA TENSION BOMBEO,CENTRO CTRL MOTORES BOMBEO,42004534.0,10045322.0,Z_XXXX,232833,m2,revisar y corregir falla celdas shelt mt,18/07/2023,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-SC,OHE1,Alta temperatura,C310,1,Operación Fuera de parámetros,falla en celdas shelter de media tension,17/07/2023,8:00:00,17/07/2023,12:00:00,X,4,MECE ORAS,3,2023-07-17 08:00:00,2023-07-17 12:00:00,4.0
20014713,CQO,OC-EST-CQO-AELE-MTBO,SISTEMA ELECT MEDIA TENSION BOMBEO,CELDA +L26 ALIMENT BPC-42040,,10045317.0,E_SG,232826,m2,reparar/cambiar mecanismo seccionador,16/07/2023,PO-E-010,Sub. Circuito Alimentación,E015,Seccionadores,SA-E-SC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desmonta y monto de mecanismo del seccio,16/07/2023,7:00:00,16/07/2023,12:00:00,X,5,MECE ORAS,1,2023-07-16 07:00:00,2023-07-16 12:00:00,5.0
20017185,CUS,OC-EST-CUS-UENF-PQ42030,PAQUETE ENFRIAMIENTO VFD-42030,AIRE AC SPLIT/VENT PQE B VFD42030,42005581.0,10045225.0,U_AI,232685,m2,"falla aire acondicionado #3 vfd""s-30/40",18/06/2023,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-R-BL,NOI1,Ruido fuera de lo Normal,C120,1,Material inapropiada del Equipo,blower en falla,14/07/2023,11:00:00,14/07/2023,17:30:00,X,"6,5",MECE ORAS,2,2023-07-14 11:00:00,2023-07-14 17:30:00,6.5
20014819,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,SISTEMA CTROL ACCESO SHELTER BT,,10045489.0,Z_XXXX,233027,m2,control de acceso fuera de servicio,17/08/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,verificacion de funcionamiento,14/07/2023,8:00:00,15/07/2023,18:00:00,X,34,MECE ORAS,1,2023-07-14 08:00:00,2023-07-15 18:00:00,
20011071,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,TRANSMISOR DENSIDAD BRAZO 70,42004062.0,10045292.0,S_IN,232792,m2,falla dt-300701 brazo # 7 dsk,7/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,13/07/2023,7:00:00,13/07/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-07-13 07:00:00,2023-07-13 17:30:00,10.5
20001598,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,TRANSMISOR PRES BRAZO MED BE3620,,10045306.0,S_IN,232794,m2,falla ind pt-3620 brazo medición ms-3620,7/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,vida útil de instrumento,13/07/2023,13:00:00,13/07/2023,15:30:00,X,"2,5",MECE ORAS,2,2023-07-13 13:00:00,2023-07-13 15:30:00,2.5
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10045313.0,R_MS,232819,m2,baja presion salida centrifuga ce-5211,13/07/2023,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-IN,NOO1,No hay señal,C310,1,Operación Fuera de parámetros,calibracion de valvulas,13/07/2023,14:00:00,13/07/2023,17:30:00,X,"3,5",MECE ORAS,1,2023-07-13 14:00:00,2023-07-13 17:30:00,3.5
20011071,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,TRANSMISOR DENSIDAD BRAZO 70,42004062.0,10045292.0,S_IN,232817,m2,falla densitometro b#7,13/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,13/07/2023,4:19:17,,0:00:00,X,0,MECE ORAS,1,2023-07-13 04:19:17,,0.0
20004833,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TANQUE ALMAC NAFTA TK7313,45005405.0,10045312.0,I_TA,232818,m2,valvula drenaje de fondo tk 7313,13/07/2023,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,falla no evidenciada,13/07/2023,9:24:28,13/07/2023,10:00:00,X,"0,59",MECE ORAS,3,2023-07-13 09:24:28,2023-07-13 10:00:00,0.59
20003001,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VALVULA SEG LDS SHUTDOWN LIN C.COMB,,10044469.0,S_VS,231829,m2,sistema recibo crudo combustible,5/01/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,ELP3,Fuga ext. Combustible - Fluido Proceso,C340,1,Desgaste normal del equipo,nan,12/07/2023,13:00:00,12/07/2023,17:00:00,X,4,MECE ORAS,4,2023-07-12 13:00:00,2023-07-12 17:00:00,4.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,42005485.0,10045310.0,R_PU,232814,m2,baja eficiencia y alta vibración b#3,11/07/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,12/07/2023,8:30:00,12/07/2023,11:00:00,X,"2,5",MECE ORAS,2,2023-07-12 08:30:00,2023-07-12 11:00:00,2.5
20011382,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,SWITCH FLUJO SUCC BAHIA 100,,10045311.0,S_IN,232815,m2,falla switch flujo bahia # 10,11/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,12/07/2023,11:00:00,12/07/2023,14:30:00,X,"3,5",MECE ORAS,4,2023-07-12 11:00:00,2023-07-12 14:30:00,3.5
20001531,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MANUAL ENTRADA BRAZO 37050,,10045368.0,S_VM,232795,m2,pase producto valv hv entrada ms-37050,7/07/2023,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VM,INP1,Pase interno,C540,1,Causa Desconocida,no presenta falla,11/07/2023,10:00:00,11/07/2023,11:30:00,X,"1,5",MECE ORAS,2,2023-07-11 10:00:00,2023-07-11 11:30:00,1.5
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,80003382.0,R_ST,232812,m2,cambio quemador piloto 1 y 4 tg-22110,10/07/2023,PO-R-130,Sub. Turbina,R133,Rotor,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,1,,cambio quemador piloto 1 y 4 tg-22110,11/07/2023,8:00:00,11/07/2023,17:00:00,,0,MECE ORAS,3,2023-07-11 08:00:00,2023-07-11 17:00:00,0.0
20010667,CCA,OC-EST-CCA-AGEN-GE20200,GENERADOR AUXILIAR 20,GENERADOR GE-20200,45005003.0,10043696.0,R_EG,230864,m2,falla generador ge-20200 caucasia,10/07/2022,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-SG,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,fallan filtros primarios de combustible,10/07/2023,7:30:00,10/07/2023,11:00:00,X,"3,5",MECE ORAS,3,2023-07-10 07:30:00,2023-07-10 11:00:00,3.5
20021885,MRF,OC-EST-MRF-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,AGENTE LIMPIO CCM,45004613.0,10045307.0,S_FE,232806,m2,ccm fi sistema agente limpio en falla,9/07/2023,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C310,1,Operación Fuera de parámetros,revisión del estado de voltaje de alimen,10/07/2023,13:30:00,10/07/2023,17:30:00,X,4,MECE ORAS,4,2023-07-10 13:30:00,2023-07-10 17:30:00,4.0
20010258,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-731205,,10045298.0,Z_XXXX,232807,m2,presenta estado desconocido en el dcs,9/07/2023,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-IN,ERO3,Señal errática,,0,,nan,9/07/2023,5:40:09,,0:00:00,X,0,MECE ORAS,1,2023-07-09 05:40:09,,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10045221.0,Z_XXXX,232714,m2,cambio luminarias oficina clm,23/06/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,luminarias en mal estado,8/07/2023,9:00:00,8/07/2023,14:00:00,X,5,MECE ORAS,1,2023-07-08 09:00:00,2023-07-08 14:00:00,5.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10045290.0,R_PU,232790,m2,baja eficiencia y alta vibración b#6,6/07/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,7/07/2023,13:30:00,7/07/2023,17:30:00,X,4,MECE ORAS,2,2023-07-07 13:30:00,2023-07-07 17:30:00,4.0
20018034,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,TRANSMISOR PRES DIF TFL MS36010,,10045294.0,S_IN,232796,m2,falla lectura en pdi-36010,7/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,fusible de proteccion abierto.,7/07/2023,7:00:00,7/07/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-07-07 07:00:00,2023-07-07 17:30:00,10.5
20018534,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A DC TU-53010,,10045299.0,S_IN,232800,m2,error lectura local lit del tu-53100,7/07/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,terminacion vida útil-exposición intemp,7/07/2023,17:40:00,7/07/2023,17:40:00,X,0,MECE ORAS,4,2023-07-07 17:40:00,2023-07-07 17:40:00,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045288.0,Z_XXXX,232789,m2,escalera bahia #3,6/07/2023,CRTC,Puente Grua / Aparejo,408,Sistema de control,SA-O-JF,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,6/07/2023,16:30:00,6/07/2023,17:30:00,X,1,MECE ORAS,1,2023-07-06 16:30:00,2023-07-06 17:30:00,1.0
20011422,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,ACTUADOR ROTOR-K MOV-300731,,10045291.0,Z_XXXX,232784,m2,falla mov 300731 no recibe comando,6/07/2023,ADHY,Actuador Hidráulico,430,Switch de posicion,SA-S-VM,FTC1,No cierra cuando se da la orden,,0,,nan,6/07/2023,7:00:00,12/07/2023,11:00:00,X,148,MECE ORAS,1,2023-07-06 07:00:00,2023-07-12 11:00:00,
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45005273.0,10045295.0,I_TA,232783,m2,falla de iluminacion en plataforma,6/07/2023,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/07/2023,4:04:22,,0:00:00,,0,MECE ORAS,3,2023-07-06 04:04:22,,0.0
20007367,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,ACTUADOR MOV-120309 DE TK-12030,,70016632.0,Z_XXXX,232786,m2,falla de cierre remota mov 120309,6/07/2023,ADME,Actuador Mecánico,371,Rodamiento,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,6/07/2023,5:32:34,,0:00:00,X,0,MECE ORAS,1,2023-07-06 05:32:34,,0.0
20007373,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,ACTUADOR MOV-120209 DE TK-12020,,70016633.0,Z_XXXX,232785,m2,falla de cierre remota mov 120209,6/07/2023,ADME,Actuador Mecánico,371,Rodamiento,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,6/07/2023,5:27:53,,0:00:00,X,0,MECE ORAS,1,2023-07-06 05:27:53,,0.0
20015091,GRA,OC-EST-GRA-AELE-MTBO,SISTEMA MEDIA TENSIÓN BOMBEO,CELDA +L08 ALIMENTACIÓN BPC-42010,,10045327.0,E_SG,232787,m2,cambiar soporte palanca seccionador +l08,6/07/2023,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-SG,LOR1,Falla de bypass/inversor,C340,1,Desgaste normal del equipo,cambio por condicion,6/07/2023,7:00:00,6/07/2023,12:00:00,X,5,MECE ORAS,1,2023-07-06 07:00:00,2023-07-06 12:00:00,5.0
20004846,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,MOTOR ELECT AGT-B TK7314,45005335.0,10045284.0,R_EM,232781,m2,agitador b tk 7314 falla de comunicación,5/07/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,5/07/2023,7:23:17,,0:00:00,,0,MECE ORAS,1,2023-07-05 07:23:17,,0.0
20024037,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION ESPUMA,,10044853.0,S_FE,232288,m2,falla estacion de espuma #5,4/04/2023,PO-S-100,Sub. de Espuma,S103,Tubería / Válvulas,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,nan,4/07/2023,13:00:00,4/07/2023,17:30:00,X,"4,5",MECE ORAS,4,2023-07-04 13:00:00,2023-07-04 17:30:00,4.5
20005966,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,DETECTOR RASPADOR TRAMPA DESPACHO,,10044939.0,S_IN,232394,m2,falla luz indicad activ. gis t. despacho,22/04/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,NOO1,No hay señal,C310,1,Operación Fuera de parámetros,indicacion luminosa no se enciende,4/07/2023,7:30:00,4/07/2023,17:30:00,X,10,MECE ORAS,1,2023-07-04 07:30:00,2023-07-04 17:30:00,10.0
20017067,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,SUMIDERO AGUAS ACEITOSAS CASA TRATAMIENT,,10045258.0,U_OC,232766,m2,falla en funcionam b/b pit casa maquina,2/07/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,taponamiento en las líneas de descarga,4/07/2023,8:00:00,5/07/2023,18:00:00,X,34,MECE ORAS,1,2023-07-04 08:00:00,2023-07-05 18:00:00,
20024324,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-73100 MULTKS73,,10045279.0,Z_XXXX,232773,m2,falla de comunicacion mov 73100,3/07/2023,ADEH,Actuador electrohidraulico,238,Indicador de posicion,SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,fuera de lazo master station tk-73,4/07/2023,11:00:00,4/07/2023,12:00:00,X,1,MECE ORAS,1,2023-07-04 11:00:00,2023-07-04 12:00:00,1.0
20020413,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,TABLERO ELECT ILUMINACION INTERNA,42003714.0,10045273.0,E_EP,232776,m2,falla de iluminacion de la caseta de bp,4/07/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,om duplicada,4/07/2023,5:02:46,4/07/2023,10:00:00,X,"4,95",METR ORAS,2,2023-07-04 05:02:46,2023-07-04 10:00:00,4.95
20014291,CQO,OC-EST-CQO-PDES-LI,LINEA SALIDA ESTACIONN CHIQUILLO,"VALVULA BOLA 30"" SAL ESTACION",45003819.0,10045346.0,S_VM,232873,m2,falla pv de caja unidades de bombeo,2/07/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VM,PLU7,Atascamiento,,0,,nan,2/07/2023,22:35:11,,0:00:00,X,0,METR ORAS,1,2023-07-02 22:35:11,,0.0
20023181,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA DOSIFICA CLORO #1,42004507.0,10045259.0,R_PU,232767,m2,b/b dosif cloro 1 pta no succiona,2/07/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,PLU2,Obstrucción filtro de Succión,C310,1,Operación Fuera de parámetros,sellos material inadecuado,2/07/2023,7:00:00,2/07/2023,17:00:00,,0,MECE ORAS,1,2023-07-02 07:00:00,2023-07-02 17:00:00,0.0
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,,S_IN,232769,m2,falla corridas calibración probador,2/07/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,falla configuración,2/07/2023,19:17:08,2/07/2023,19:17:08,X,0,MECE,2,2023-07-02 19:17:08,2023-07-02 19:17:08,0.0
20015247,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #3 SHELTER BT,42004710.0,10042587.0,U_AI,229404,m2,carmbiar compresor aacond pq 3,17/08/2021,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla en el paquete #3 shelter,1/07/2023,7:00:00,1/07/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-07-01 07:00:00,2023-07-01 17:30:00,10.5
20001153,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10045250.0,Z_XXXX,232759,m2,aire acond. cuarto de control,1/07/2023,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-I-HE,FTS1,No arranca al momento de encender,,0,,nan,1/07/2023,13:30:00,1/07/2023,18:00:00,X,"4,5",MECE ORAS,1,2023-07-01 13:30:00,2023-07-01 18:00:00,4.5
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045249.0,Z_XXXX,232758,m2,ruptura resorte escalera basculante b#2,1/07/2023,PO-I-060,Sub. Elevación / Levantamiento,I060,Amortiguador de Choque,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/07/2023,7:00:00,1/07/2023,12:00:00,X,5,MECE ORAS,1,2023-07-01 07:00:00,2023-07-01 12:00:00,5.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,10045255.0,I_TA,232760,m2,tk 7311 si iluminacion,1/07/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,atendida con om 90005327,1/07/2023,22:29:20,1/07/2023,22:30:00,,0,METR ORAS,3,2023-07-01 22:29:20,2023-07-01 22:30:00,0.0
20004833,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TANQUE ALMAC NAFTA TK7313,45005405.0,10045255.0,I_TA,232762,m2,tk 7313 si iluminacion,1/07/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/07/2023,22:40:15,,0:00:00,X,0,METR ORAS,3,2023-07-01 22:40:15,,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10045255.0,I_TA,232763,m2,tk 7314 si iluminacion,1/07/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/07/2023,22:42:42,,0:00:00,X,0,METR ORAS,3,2023-07-01 22:42:42,,0.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,45005316.0,10045255.0,I_TA,232761,m2,tk 7312 si iluminacion,1/07/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/07/2023,22:36:42,,0:00:00,X,0,METR ORAS,3,2023-07-01 22:36:42,,0.0
20018414,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO SISTEMA BOMBEO,,10045269.0,R_CO,232764,m2,generador 54009 posible corto circuito,1/07/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,1/07/2023,12:00:00,,0:00:00,X,0,MECE ORAS,1,2023-07-01 12:00:00,,0.0
20021415,GRA,OC-EST-GRA-UENF-AAL2,AIRES CONTAINER LER GN22020,AIRE AC MINISPLIT #2 LER GENERADOR 20,,10045160.0,U_AI,232628,m2,falla aire acondicionado ler tg 22020,7/06/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,aire en mal estado,29/06/2023,8:00:00,29/06/2023,12:00:00,X,4,MECE ORAS,2,2023-06-29 08:00:00,2023-06-29 12:00:00,4.0
20011382,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,SWITCH FLUJO SUCC BAHIA 100,,10045231.0,S_IN,232738,m2,falla switch flujo bahia # 10,27/06/2023,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,29/06/2023,7:00:00,29/06/2023,9:00:00,X,2,MECE ORAS,4,2023-06-29 07:00:00,2023-06-29 09:00:00,2.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10045245.0,R_PU,232753,m2,baja eficiencia y alta vibración b#1,29/06/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,29/06/2023,7:00:00,29/06/2023,10:00:00,X,3,MECE ORAS,2,2023-06-29 07:00:00,2023-06-29 10:00:00,3.0
20005740,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,VALVULA MOV_2x150-SAL 710-COMB DIESEL,45005723.0,10045257.0,S_VA,232755,m2,mov 520203 del tc 52020,29/06/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,mov 520203 del tc 52020,29/06/2023,8:43:02,2/09/2024,12:00:00,X,"10.347,28",MECE ORAS,2,2023-06-29 08:43:02,2024-09-02 12:00:00,
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10045264.0,S_IN,232756,m2,falla de toma muestras patin 38000,29/06/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C330,1,Error de Mantenimiento,sedimentación en la válvula,29/06/2023,8:00:00,29/06/2023,14:00:00,X,6,MECE ORAS,2,2023-06-29 08:00:00,2023-06-29 14:00:00,6.0
20020546,CVA,OC-TER-CVA-UENF-PQCCPPAL,PAQUETE DE ENFRIAMIENTO CCM PPAL,AIRE AC SPLIT/VENT PQE 1 CCM PPAL,42003717.0,10045272.0,U_AI,232775,m2,falla de aire acondicionado en el ccm,4/07/2023,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,29/06/2023,7:00:00,29/06/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-06-29 07:00:00,2023-06-29 17:30:00,10.5
20018451,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VASIJA TRAMPA TANQUE LODOS CCS52300,45006366.0,10044485.0,I_VE,231876,m2,alto nivel tanque lodos centrifuga 52300,15/01/2023,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-VE,DEP4,Alto Nivel,C110,1,Capacidad insuficiente del Equipo,nan,28/06/2023,13:00:00,28/06/2023,17:30:00,X,"4,5",MECE ORAS,2,2023-06-28 13:00:00,2023-06-28 17:30:00,4.5
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,45005843.0,10044553.0,I_MI,231890,m2,goteo de producto en ag-304 tp-302,18/01/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,28/06/2023,7:00:00,4/07/2023,17:00:00,X,154,MECE ORAS,1,2023-06-28 07:00:00,2023-07-04 17:00:00,
20005334,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,ANALIZADOR AGUAS LLUVIAS,,10045003.0,S_IN,232434,m2,valvula piscina de aguas lluvias,1/05/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,valvula piscina de aguas lluvias,28/06/2023,7:00:00,28/06/2023,17:00:00,X,10,MECE ORAS,1,2023-06-28 07:00:00,2023-06-28 17:00:00,10.0
20010694,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 1,45004566.0,10043196.0,U_AI,230298,m2,fuga gas refrig aire ac pqe variadores 1,2/03/2022,PO-U-010,Sub. Aire Acondicionado,U014,Tubería / Válvulas,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cambio de componentes de aa,27/06/2023,7:00:00,27/06/2023,17:00:00,X,10,MECE ORAS,3,2023-06-27 07:00:00,2023-06-27 17:00:00,10.0
20018451,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VASIJA TRAMPA TANQUE LODOS CCS52300,45006366.0,10044626.0,I_VE,231959,m2,sistema alfa laval-tanque de lodos,27/01/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,27/06/2023,14:00:00,27/06/2023,17:30:00,X,"3,5",MECE ORAS,2,2023-06-27 14:00:00,2023-06-27 17:30:00,3.5
20008783,EPO,OC-EST-EPO-PMED-BE38010,BRAZO MEDICIÓN DE ENTRADA ALEPO 10,MEDIDOR FLUJO DESPLA POS 38010,42002972.0,10045155.0,S_IN,232623,m2,goteo paking gland medidor altos#1 altos,2/06/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,desgaste de la caja de empaquetadura,27/06/2023,7:00:00,27/06/2023,15:00:00,X,8,MECE ORAS,3,2023-06-27 07:00:00,2023-06-27 15:00:00,8.0
20016970,CQO,OC-EST-CQO-SCIN-ES,SISTEMA DE ESPUMA GENERACION,DOSIFICADOR ESPUMA SCI,,10045252.0,S_FE,232745,m2,protector plast tk dosif espum dañado,27/06/2023,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/06/2023,15:45:35,,0:00:00,,0,MECE ORAS,4,2023-06-27 15:45:35,,0.0
20001155,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AIRE AC OFICINAS PRINCIPALES,4000466.0,10045243.0,U_AI,232747,m2,falla sistema aire acondicionado,27/06/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla sistema aire acondicionado,27/06/2023,18:27:45,27/06/2023,19:00:00,X,"0,54",MECE ORAS,1,2023-06-27 18:27:45,2023-06-27 19:00:00,0.54
20001155,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AIRE AC OFICINAS PRINCIPALES,4000466.0,,U_AI,233393,m2,falla sistema aire acondicionado,27/06/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,27/06/2023,18:27:45,28/06/2023,0:00:00,X,"5,54",MECE,1,2023-06-27 18:27:45,2023-06-28 00:00:00,5.54
20005416,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA MOV_30x600-LDS ENT 710-TG24000,,70016590.0,S_VA,232739,m2,display de la mov 240008,27/06/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/06/2023,6:40:05,,0:00:00,X,0,METR ORAS,4,2023-06-27 06:40:05,,0.0
20005421,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA MOV_24x600-LDS SAL 710-TG24000,,70016591.0,S_VA,232740,m2,display de la mov 240010,27/06/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/06/2023,6:44:14,,0:00:00,X,0,METR ORAS,4,2023-06-27 06:44:14,,0.0
20002893,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC API,45002922.0,10044466.0,U_OC,231859,m2,falla bomba de sumidero fase 0,12/01/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,C110,1,Capacidad insuficiente del Equipo,nan,26/06/2023,7:00:00,30/06/2023,18:00:00,X,107,MECE ORAS,2,2023-06-26 07:00:00,2023-06-30 18:00:00,
20002878,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,MOTOR ELECTRICO SEPARAPI,,10044763.0,R_EM,232168,m2,falla skimmer separador api,6/03/2023,PO-R-090,Sub. Refrigeración,R091,Filtro,SA-R-EM,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,desajuste de bandas de los rodillos,26/06/2023,15:00:00,26/06/2023,17:00:00,X,2,MECE ORAS,2,2023-06-26 15:00:00,2023-06-26 17:00:00,2.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10045222.0,Z_XXXX,232715,m2,falla aa sala de crisis,23/06/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C320,1,Error de Operación,por nidos de aves en unidad,26/06/2023,7:00:00,26/06/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-06-26 07:00:00,2023-06-26 17:30:00,10.5
20011109,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION ESTRUCTURA PUENTE GRUA,,10045229.0,U_EA,232721,m2,ruptura resorte escalera basculante b#1,25/06/2023,PO-U-030,Sub. Herramientas Taller,U030,Herramientas Generales,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/06/2023,7:00:00,26/06/2023,9:00:00,X,2,MECE ORAS,1,2023-06-26 07:00:00,2023-06-26 09:00:00,2.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,10044299.0,I_TA,232723,m2,valvula hv de aguas lluvias tk 7311,26/06/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,FTC1,No cierra cuando se da la orden,,0,,nan,26/06/2023,12:21:54,,0:00:00,X,0,MECE ORAS,3,2023-06-26 12:21:54,,0.0
20004833,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TANQUE ALMAC NAFTA TK7313,45005405.0,10044167.0,I_TA,232725,m2,valvula hv de aguas lluvias tk 7313,26/06/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/06/2023,12:43:24,,0:00:00,X,0,MECE ORAS,3,2023-06-26 12:43:24,,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10044300.0,I_TA,232726,m2,valvula hv de aguas lluvias tk 7314,26/06/2023,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/06/2023,13:07:23,,0:00:00,X,0,MECE ORAS,3,2023-06-26 13:07:23,,0.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,45005316.0,10044301.0,I_TA,232724,m2,valvula hv de aguas lluvias tk 7312,26/06/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/06/2023,12:33:02,,0:00:00,X,0,MECE ORAS,3,2023-06-26 12:33:02,,0.0
20005471,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_36x300- ENT 710-TG81000,45005400.0,10045280.0,S_VA,232732,m2,display de la mov 810005,26/06/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/06/2023,16:38:57,,0:00:00,X,0,METR ORAS,4,2023-06-26 16:38:57,,0.0
20005472,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_42x300- LIN 710-CONEX DESP,45005401.0,10045281.0,S_VA,232733,m2,display de la mov 810006,26/06/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/06/2023,16:42:52,,0:00:00,X,0,METR ORAS,2,2023-06-26 16:42:52,,0.0
20005474,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_42x300- SAL 710-TG81000,45005402.0,10045282.0,S_VA,232729,m2,display de la mov 810004,26/06/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/06/2023,13:31:19,,0:00:00,X,0,METR ORAS,4,2023-06-26 13:31:19,,0.0
20005477,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,TRAMPA DESPACHO TG81000,,10045283.0,I_VE,232734,m2,valvula hv drenaje barril trampa despach,26/06/2023,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,10,1,Gestión documental.,om duplicada,26/06/2023,16:46:26,26/06/2023,17:00:00,X,"0,23",METR ORAS,2,2023-06-26 16:46:26,2023-06-26 17:00:00,0.23
20020088,CVA,OC-TER-CVA-AGEN-GE44010,GENERADOR AUXILIAR DICOV,GENERADOR GE44010,42005170.0,70016538.0,R_EG,232727,m2,generador de los tk´s 73,26/06/2023,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-EG,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,26/06/2023,13:11:27,,0:00:00,X,0,MECE ORAS,1,2023-06-26 13:11:27,,0.0
20020856,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED CARRETES AGUA,,10047135.0,S_FE,232737,m2,valvula de corte # 17 de contraincendios,26/06/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/06/2023,17:29:56,,0:00:00,X,0,METR ORAS,4,2023-06-26 17:29:56,,0.0
20020856,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED CARRETES AGUA,,10045409.0,S_FE,232736,m2,valvula de corte # 25 de contraincendios,26/06/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/06/2023,17:12:09,,0:00:00,X,0,METR ORAS,4,2023-06-26 17:12:09,,0.0
20023228,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION SET TK73,,,Z_XXXX,232728,m2,bunker contraincendios tk´s 12-14,26/06/2023,PO-I-010,Sub. Estructura e Internos,I016,"Placas, Bandejas, Paletas, Almohadillas",SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/06/2023,13:18:35,27/06/2023,0:00:00,X,"10,69",MECE,1,2023-06-26 13:18:35,2023-06-27 00:00:00,
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,45005843.0,10045262.0,I_MI,232720,m2,goteo de producto agitador ag-304,25/06/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,nan,25/06/2023,21:01:15,25/06/2023,22:00:00,,0,MECE ORAS,1,2023-06-25 21:01:15,2023-06-25 22:00:00,0.0
20020168,CQO,OC-EST-CQO-SREN-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,"MOTOBOMBA KAMA KDP30 3""",,10045344.0,S_EQ,232801,m2,cambiar el mofle/silenciador de la bomba,8/07/2023,PO-R-060,Sub. Escape,R060,Exhosto / Escape / Silenciador,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar el mofle/silenciador de la bomba,25/06/2023,7:00:00,25/06/2024,8:00:00,X,"8.785,00",MECE ORAS,1,2023-06-25 07:00:00,2024-06-25 08:00:00,
20008294,CQO,OC-EST-CQO-SREN-RECORODI,RECOLECCION - RECOLECTOR DE RODILLOS,RECOLECTOR RODILLOS ELASTEC 100,42005029.0,10045068.0,S_EQ,232416,m2,falla bb combust motor recolec elastec10,28/04/2023,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla bb combust motor recolec elastec10,24/06/2023,7:00:00,24/06/2025,12:00:00,,0,MECE ORAS,4,2023-06-24 07:00:00,2025-06-24 12:00:00,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,42002139.0,10045217.0,R_CO,232703,m2,ca-403 alarma control fuerza,21/06/2023,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,compresor fuera de servicio.,22/06/2023,7:00:00,22/06/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-06-22 07:00:00,2023-06-22 17:30:00,10.5
20018925,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #1 CONT COMEDOR,,10043203.0,U_AI,232707,m2,cambiar aacon 18000 btu del comedor,22/06/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,22/06/2023,9:05:16,,0:00:00,,0,MECE ORAS,1,2023-06-22 09:05:16,,0.0
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10045218.0,E_EP,232708,m2,falla cto.2 reflec.cost.sur tk-10/20/30,22/06/2023,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-SE,FOV1,Voltaje salida equivocado o inestable,,0,,nan,22/06/2023,7:00:00,22/06/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-06-22 07:00:00,2023-06-22 17:30:00,10.5
20010617,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,VALVULA MOV_16x150- DES 710-BS38040,45005486.0,10045213.0,S_VA,232709,m2,mov 380411,22/06/2023,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-VA,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,lazo de control en saturacion,22/06/2023,14:00:00,22/06/2023,17:30:00,X,"3,5",MECE ORAS,2,2023-06-22 14:00:00,2023-06-22 17:30:00,3.5
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10045234.0,I_PI,232705,m2,falla secador aire py-250114a cpf-cus,22/06/2023,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,nan,22/06/2023,8:00:00,22/06/2023,12:00:00,X,4,MECE ORAS,2,2023-06-22 08:00:00,2023-06-22 12:00:00,4.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,45006451.0,10044985.0,R_ST,232439,m2,falla de presion en enclouser turb-70,1/05/2023,PO-R-070,Sub. Adminisión Aire,R071,Conducto de Admisión,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,drenajes saturados,20/06/2023,9:00:00,20/06/2023,12:00:00,X,3,MECE ORAS,3,2023-06-20 09:00:00,2023-06-20 12:00:00,3.0
20010759,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,FILTRO AUTOLIMPIABLE POSTFILTAC. FASE II,,10045203.0,I_FS,232655,m2,post filtración fase ii fuga crudo sello,12/06/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,C110,1,Capacidad insuficiente del Equipo,desmonte de tapa de filtro autolimpiante,20/06/2023,7:00:00,20/06/2023,16:00:00,X,9,MECE ORAS,1,2023-06-20 07:00:00,2023-06-20 16:00:00,9.0
20016404,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA AGUA ENFRIA TQ COMPENSA LT GE-20,,10045219.0,Z_XXXX,232690,m2,cambiar sello mecanico bomba fp03 h20 lt,20/06/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,20/06/2023,10:31:27,,0:00:00,,0,METR ORAS,1,2023-06-20 10:31:27,,0.0
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,45005293.0,,I_TA,232694,m2,valvula de drenaje de techo tk 12030,20/06/2023,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/06/2023,10:55:16,,0:00:00,,0,MECE,3,2023-06-20 10:55:16,,0.0
20004746,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR B TK12030,45005296.0,70015152.0,I_MI,232696,m2,agitador b del tk 12030,20/06/2023,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-MI,OHE1,Alta temperatura,,0,,nan,20/06/2023,10:59:50,,0:00:00,X,0,MECE ORAS,1,2023-06-20 10:59:50,,0.0
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45005273.0,10045201.0,I_TA,232692,m2,valvula de drenaje de techo tk 12010,20/06/2023,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/06/2023,10:47:41,,0:00:00,X,0,METR ORAS,3,2023-06-20 10:47:41,,0.0
20005398,CVA,OC-TER-CVA-PREC-FL24020,BRAZO DE FILTRACIÓN RECIBO FL24020,VALVULA MOV_20x600- SAL 710-FL24020,45005541.0,90004902.0,S_VA,232691,m2,mov 240203 esta en falla,20/06/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,20/06/2023,10:41:46,,0:00:00,X,0,MECE ORAS,2,2023-06-20 10:41:46,,0.0
20008585,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LDS TRANSMISOR DENSI LINEA CAUCASIA,,70015249.0,S_IN,232689,m2,densitometro di-240025 en falla,20/06/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,,0,,nan,20/06/2023,10:28:04,,0:00:00,X,0,MECE ORAS,4,2023-06-20 10:28:04,,0.0
20022789,CQO,OC-EST-CQO-ALOC-IZ,IZAJE,VEHICULO UTILITARIO,5000130.0,10043204.0,Z_XXXX,230293,m2,cambio sillas buggy estación cqo,1/03/2022,TVLI,Monta Carga (Auto Elevador),230,Horquillas,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de sillas del vehículo buggy,19/06/2023,8:00:46,19/06/2023,15:30:00,X,"7,49",MECE ORAS,1,2023-06-19 08:00:46,2023-06-19 15:30:00,7.49
20022760,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SALA MAQUINAS - GENERACION,42003446.0,10045220.0,Z_XXXX,232684,m2,corregir filtracion de agua casa maquina,18/06/2023,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/06/2023,8:22:17,,0:00:00,,0,METR ORAS,2,2023-06-18 08:22:17,,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,,Z_XXXX,232683,m2,escalera bahia #4,18/06/2023,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-O-JF,SER1,Piezas Mecánicas Sueltas,,0,,nan,18/06/2023,6:51:38,19/06/2023,0:00:00,X,"17,14",MECE,1,2023-06-18 06:51:38,2023-06-19 00:00:00,
20017066,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,SUMIDERO AGUAS ACEITOSAS CASA MAQUINAS,,10045194.0,U_OC,232673,m2,revisar circuito drenaje pit generacion,16/06/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,C310,1,Operación Fuera de parámetros,despiece tapona por partícul plástica,17/06/2023,8:00:00,17/06/2023,14:00:00,,0,MECE ORAS,1,2023-06-17 08:00:00,2023-06-17 14:00:00,0.0
20010824,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,TRANSMISOR PRES SUCC BAHIA 30,,,S_IN,232682,m2,bahía # 3 presenta daño en tubing succ.,17/06/2023,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,17/06/2023,22:46:48,18/06/2023,0:00:00,X,"1,22",MECE,2,2023-06-17 22:46:48,2023-06-18 00:00:00,1.22
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,45006443.0,10045196.0,R_CE,232668,m2,alta presion en carter de gd 22010,16/06/2023,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-CE,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,nan,16/06/2023,7:00:00,16/06/2023,12:00:00,X,5,MECE ORAS,2,2023-06-16 07:00:00,2023-06-16 12:00:00,5.0
20003004,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,TRANSMISOR FLUJO LINEA RECIBO CUS,,70016543.0,S_IN,232676,m2,medidor fqit250020 presenta falla,16/06/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,16/06/2023,17:14:37,,0:00:00,X,0,MECE ORAS,2,2023-06-16 17:14:37,,0.0
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10045182.0,Z_XXXX,232549,m2,falla bascula # 1,24/05/2023,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-SE,SER1,Piezas Mecánicas Sueltas,,0,,nan,15/06/2023,10:00:00,15/06/2023,12:00:00,X,2,MECE ORAS,1,2023-06-15 10:00:00,2023-06-15 12:00:00,2.0
20010928,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,SOLENOIDE VALV. DE CONTROL. LY-300201B,,10045189.0,Z_XXXX,232660,m2,falla valvúla de control brazo med #2,14/06/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,SPO1,Operación inesperada,,0,,nan,15/06/2023,9:30:00,15/06/2023,12:00:00,X,"2,5",MECE ORAS,1,2023-06-15 09:30:00,2023-06-15 12:00:00,2.5
20009973,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,VALVULA CTRL NIVEL AGUA TSE50020,45006534.0,10045190.0,S_VA,232666,m2,fv 500202 separador 20 recamara b,15/06/2023,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,15/06/2023,7:00:00,15/06/2023,9:30:00,X,"2,5",MECE ORAS,2,2023-06-15 07:00:00,2023-06-15 09:30:00,2.5
20005319,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA REINYECCION DC TU-59000,42005056.0,10045297.0,R_PU,232665,m2,alta presion en la descarga tu59000,15/06/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,15/06/2023,2:16:22,,0:00:00,,0,METR ORAS,2,2023-06-15 02:16:22,,0.0
20008409,MRF,OC-EST-MRF-SRES-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,BOMBA AUTOCEBANTE BARNES 275GPM,42002144.0,,S_EQ,232667,m2,mto equipos sistema respuesta emer mrf,15/06/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/06/2023,17:27:25,,0:00:00,,0,MECE,1,2023-06-15 17:27:25,,0.0
