equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20007537,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,ACTUADOR PV-240003A TRAMPA DE ENTRADA,,10044865.0,Z_XXXX,232307,m2,fuga de aire actuador pv-240003a,8/04/2023,ADNE,Actuador Neumatico,175,Empaquetadura,SA-R-CO,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,fuga por busther,14/06/2023,7:00:00,14/06/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-06-14 07:00:00,2023-06-14 17:30:00,10.5
20022311,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,RED CARRETES,45004257.0,10045208.0,S_FE,232656,m2,falla carretos mangueras sci tq-55000,12/06/2023,PO-S-050,Sub. Monitor - Hidrante,S051,Carrete,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,falta de lubricación,14/06/2023,13:00:00,14/06/2023,16:00:00,X,3,MECE ORAS,4,2023-06-14 13:00:00,2023-06-14 16:00:00,3.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10045195.0,R_CE,232659,m2,revisar circuito temperatura cilindro a8,13/06/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-R-CE,OHE1,Alta temperatura,C310,1,Operación Fuera de parámetros,limpieza en contactos,14/06/2023,14:00:00,14/06/2023,18:00:00,X,4,MECE ORAS,2,2023-06-14 14:00:00,2023-06-14 18:00:00,4.0
20018187,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45003900.0,10045181.0,U_OC,232561,m2,falla filtro bba pulmon sumidero 37000,26/05/2023,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste hilos de rosca de silenciador,13/06/2023,8:00:00,13/06/2023,9:00:00,X,1,MECE ORAS,2,2023-06-13 08:00:00,2023-06-13 09:00:00,1.0
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10045164.0,R_ST,232635,m2,falla velocidad señal vel pt ge22010,9/06/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,LOO1,Salida por Baja Velocidad,C340,1,Desgaste normal del equipo,debido a las vibraciones generadas,13/06/2023,8:00:00,17/06/2023,8:00:00,X,96,MECE ORAS,3,2023-06-13 08:00:00,2023-06-17 08:00:00,
20004428,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,PLC CTRL CENTRIFUGADORA CCS52200,,10045183.0,S_CL,232641,m2,centrífuga alfa laval falla comunicacion,9/06/2023,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,ERO3,Señal errática,C110,1,Capacidad insuficiente del Equipo,rele r1003k averiado,13/06/2023,7:30:00,13/06/2023,14:30:00,X,7,MECE ORAS,2,2023-06-13 07:30:00,2023-06-13 14:30:00,7.0
20004225,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,GENERADOR FASE I GENED,42002860.0,10045184.0,R_EG,232647,m2,"gd-402 no enciende, no disponible.",10/06/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,bateria #2 en corto,13/06/2023,7:00:00,13/06/2023,12:00:00,X,5,MECE ORAS,1,2023-06-13 07:00:00,2023-06-13 12:00:00,5.0
20001956,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 1 BOCATOMA,45005800.0,10045143.0,R_PU,232553,m2,falla bomba de la vulcanera,25/05/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,12/06/2023,8:00:00,13/06/2023,13:00:00,X,29,MECE ORAS,1,2023-06-12 08:00:00,2023-06-13 13:00:00,
20018534,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A DC TU-53010,,10045175.0,S_IN,232631,m2,no lectura local lt tu-53100,8/06/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,terminacion vida útil-exposición intemp,12/06/2023,12:00:00,12/06/2023,13:00:00,X,1,MECE ORAS,4,2023-06-12 12:00:00,2023-06-12 13:00:00,1.0
20022671,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,MOTOR DIESEL GE22060,42004412.0,10045174.0,R_CE,232657,m2,alta temp sistema enf motor ge22060,12/06/2023,PO-I-050,Sub. Mecanismo de Giro,I052,Rodamiento de Rotación,SA-E-PT,SER1,Piezas Mecánicas Sueltas,C310,1,Operación Fuera de parámetros,alta temperatura en el sistema de enfria,12/06/2023,7:00:00,12/06/2023,10:00:00,X,3,MECE ORAS,2,2023-06-12 07:00:00,2023-06-12 10:00:00,3.0
20005493,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-810014D,,10045178.0,Z_XXXX,232651,m2,regulador de presión psv 810014d,11/06/2023,MIRP,REGULADOR DE PRESION,191,Estructura,SA-S-VM,FTO1,No abre cuando se da la orden,,0,,nan,11/06/2023,1:30:46,,0:00:00,X,0,MECE ORAS,1,2023-06-11 01:30:46,,0.0
20007507,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120115 24-PRO-C-BA21-021,,10045298.0,Z_XXXX,232648,m2,actuador mov 120115 necesita calibracion,11/06/2023,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,11/06/2023,0:20:23,,0:00:00,X,0,MECE ORAS,1,2023-06-11 00:20:23,,0.0
20023728,EPO,OC-EST-EPO-AGEN-BTSOLAR,BAJA TENSIÓN GENERACION SOLAR,CENTRO CONTROL AUXILIARES SOLAR GE70,42005350.0,10045268.0,01.GENERI,232652,m2,falla interruptor sk-7,11/06/2023,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,falla interruptor sk-7,11/06/2023,3:23:15,11/06/2023,4:00:00,,0,MECE ORAS,3,2023-06-11 03:23:15,2023-06-11 04:00:00,0.0
20018530,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-53010,45004534.0,10045165.0,R_PU,232630,m2,perdida eficiencia bomba sumidero p-560,8/06/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,vida útil de estator,9/06/2023,15:00:00,9/06/2023,19:00:00,X,4,MECE ORAS,2,2023-06-09 15:00:00,2023-06-09 19:00:00,4.0
20020083,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,SWITCH DE ALTO NIVEL SUMIDERO DILUCION,,10045176.0,S_IN,232637,m2,cambio switch lshl-440102 dicov,9/06/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,9/06/2023,8:57:59,,0:00:00,,0,METR ORAS,1,2023-06-09 08:57:59,,0.0
20020087,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,SWITCH DE ALTO NIVEL DE SUMIDERO,,10045177.0,S_IN,232636,m2,cambio switch lshl-440101 dicov,9/06/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,9/06/2023,8:48:10,,0:00:00,,0,METR ORAS,1,2023-06-09 08:48:10,,0.0
20014977,GRA,OC-EST-GRA-ADRE-CR,DRENAJE CERRADO GRANJITA,SUMIDERO CERRADO GRANJITA,42004740.0,10045170.0,U_OC,232643,m2,fuga producto sumidero cerrado,9/06/2023,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,fuga de producto,9/06/2023,9:30:00,11/06/2023,11:06:00,X,"49,6",MECE ORAS,2,2023-06-09 09:30:00,2023-06-11 11:06:00,
20007814,VSA,OC-EST-VSA-PREC-FL2301,BRAZO DE FILTRACIÓN RECIBO FL2301,ACTUADOR MOV-2304 DE BTFL-2301,,10044517.0,Z_XXXX,231905,m2,falla comando remoto actuador mov-2304,20/01/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,8/06/2023,21:30:00,8/06/2023,22:00:00,X,"0,5",MECE ORAS,1,2023-06-08 21:30:00,2023-06-08 22:00:00,0.5
20005420,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,TRAMPA RECIBO TG24000,45002499.0,10044721.0,I_VE,232149,m2,goteo de crudo hv igualadora tg-24000,28/02/2023,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,C110,1,Capacidad insuficiente del Equipo,goteo por los internos de la válvula,8/06/2023,6:00:00,8/06/2023,12:00:00,X,6,MECE ORAS,2,2023-06-08 06:00:00,2023-06-08 12:00:00,6.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,80003231.0,I_VE,232176,m2,giro hv igualadora bypass trampa recibo,7/03/2023,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",C540,1,Causa Desconocida,no corresponde a falla del activo,8/06/2023,6:00:00,8/06/2023,12:00:00,X,6,MECE ORAS,2,2023-06-08 06:00:00,2023-06-08 12:00:00,6.0
20001599,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,45004398.0,10044872.0,S_VA,232314,m2,pase interno válvula mov-3621,10/04/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,desgaste de internos de válvula,8/06/2023,6:00:00,8/06/2023,16:00:00,X,10,MECE ORAS,2,2023-06-08 06:00:00,2023-06-08 16:00:00,10.0
20001601,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,45004399.0,10044873.0,S_VA,232315,m2,pase interno válvula mov-3622,10/04/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,desgaste de internos de válvula,8/06/2023,6:00:00,8/06/2023,16:00:00,X,10,MECE ORAS,2,2023-06-08 06:00:00,2023-06-08 16:00:00,10.0
20015241,GRA,OC-EST-GRA-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,42004720.0,10045098.0,U_AI,232542,m2,revisar pq2 aire acond media tensión,23/05/2023,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,ruidos anormal  en blowers o turbina.,7/06/2023,15:00:00,7/06/2023,17:00:00,X,2,MECE ORAS,2,2023-06-07 15:00:00,2023-06-07 17:00:00,2.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10045159.0,Z_XXXX,232625,m2,aire acondicionado control room no sirve,6/06/2023,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,AIR2,Falsa alarma e indicación,,0,,nan,7/06/2023,7:00:00,9/06/2023,17:30:00,X,21,METR ORAS,1,2023-06-07 07:00:00,2023-06-09 17:30:00,
20021033,GRA,OC-EST-GRA-AAIR-CP,LINEA CONEXION DE AIRE COMORIMIDO,"TUBERIA 2"" RED AIRE COMPRIMIDO",42004749.0,10045049.0,I_PI,232488,m2,fuga de aire linea compresor,10/05/2023,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,,1,,fuga de aire linea compresor,6/06/2023,8:00:00,6/06/2023,10:00:00,X,2,MECE ORAS,1,2023-06-06 08:00:00,2023-06-06 10:00:00,2.0
20003443,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINA ADMINISTRATIVAS,46000807.0,10044858.0,Z_XXXX,232298,m2,falla de aire acondicionado rack comun,5/04/2023,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-E-EP,DEP6,Alto voltaje de Entrada,C340,1,Desgaste normal del equipo,nan,5/06/2023,9:00:00,5/06/2023,12:00:00,,0,MECE ORAS,1,2023-06-05 09:00:00,2023-06-05 12:00:00,0.0
20003133,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,TRANSMISOR FLUJO SANTIAGO BRAZO 1,42002985.0,10044996.0,S_IN,232363,m2,falla toma muestras santiago,18/04/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,nan,5/06/2023,15:00:00,5/06/2023,16:00:00,X,1,MECE ORAS,3,2023-06-05 15:00:00,2023-06-05 16:00:00,1.0
20004820,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,AGITADOR MECANICO AGITADOR A TK7311,45005309.0,10045018.0,I_MI,232424,m2,agt con falla de operacion remota,29/04/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,fusible en falla que alimenta plc,5/06/2023,10:00:00,5/06/2023,12:00:00,X,2,MECE ORAS,1,2023-06-05 10:00:00,2023-06-05 12:00:00,2.0
20004822,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,AGITADOR MECANICO AGITADOR B TK7311,45005311.0,10045019.0,I_MI,232425,m2,falla operacion remota agt 7311b,29/04/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,plc alarmado por fusible abierto alimen.,5/06/2023,8:00:00,5/06/2023,10:00:00,X,2,MECE ORAS,1,2023-06-05 08:00:00,2023-06-05 10:00:00,2.0
20004824,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,AGITADOR MECANICO AGITADOR C TK7311,45005313.0,10045020.0,I_MI,232426,m2,falla operacion remota agt 7311c,29/04/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",C320,1,Error de Operación,plc alarmado por fusible abierto alimen.,5/06/2023,10:00:00,5/06/2023,12:00:00,X,2,MECE ORAS,1,2023-06-05 10:00:00,2023-06-05 12:00:00,2.0
20002116,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR A TP304,42005221.0,10044548.0,I_MI,232621,m2,goteo por sello agitador 307 de tp304,5/06/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,5/06/2023,2:02:49,,0:00:00,X,0,METR ORAS,1,2023-06-05 02:02:49,,0.0
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,42005217.0,10045239.0,S_CL,232614,m2,falla de registro saab,3/06/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla de la aplicación,3/06/2023,8:00:00,3/06/2023,8:30:00,X,"0,5",MECE ORAS,4,2023-06-03 08:00:00,2023-06-03 08:30:00,0.5
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045141.0,Z_XXXX,232607,m2,ruptura resorte escalera basculante b#6,1/06/2023,PO-I-020,Sub. Externo,I024,Escalera / Pasarela / Plataforma,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/06/2023,7:00:00,2/06/2023,8:00:00,X,1,MECE ORAS,1,2023-06-02 07:00:00,2023-06-02 08:00:00,1.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,,Z_XXXX,232611,m2,condensacion aire acondicionado sgs,2/06/2023,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-CO,OHE1,Alta temperatura,,0,,nan,2/06/2023,15:44:58,3/06/2023,0:00:00,X,"8,25",MECE,1,2023-06-02 15:44:58,2023-06-03 00:00:00,8.25
20008783,EPO,OC-EST-EPO-PMED-BE38010,BRAZO MEDICIÓN DE ENTRADA ALEPO 10,MEDIDOR FLUJO DESPLA POS 38010,42002972.0,10045155.0,S_IN,232622,m2,goteo paking gland medidor altos#1 altos,2/06/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/06/2023,10:53:46,,0:00:00,X,0,METR ORAS,3,2023-06-02 10:53:46,,0.0
20015465,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,COMPRESOR AIRE 125PSIG UGEN CO10,42005332.0,10045151.0,R_CO,232609,m2,falla acople compresor aire co54010,2/06/2023,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,acople en mal estado (vida util),2/06/2023,8:00:00,2/06/2023,12:00:00,X,4,MECE ORAS,1,2023-06-02 08:00:00,2023-06-02 12:00:00,4.0
20010695,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 2,45004567.0,10045140.0,U_AI,232606,m2,falla ventilador #1 a/a variadores pqe 2,1/06/2023,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,baja capacitancia de condensador,1/06/2023,16:51:44,1/06/2023,16:51:44,X,0,MECE ORAS,2,2023-06-01 16:51:44,2023-06-01 16:51:44,0.0
20009845,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,BOMBA CENTRIFUGA BC-52100,42004937.0,10045112.0,R_PU,232559,m2,falla encendido alfa laval,25/05/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,alimentacion de control y potencia,31/05/2023,10:00:00,31/05/2023,17:00:00,X,7,MECE ORAS,2,2023-05-31 10:00:00,2023-05-31 17:00:00,7.0
20001316,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,INDICADOR PRESION PI-600812 DE TQ-55000,,10045122.0,S_IN,232583,m2,mal estado pi valvula diluvio espuma,29/05/2023,PO-S-110,Sub. Tuberías y Mangueras SCI,S112,Manómetro,SA-S-IN,PLU6,Obstrucción de Sensor,C340,1,Desgaste normal del equipo,terminacion vida util pi por intemperie,31/05/2023,11:00:00,31/05/2023,12:00:00,X,1,MECE ORAS,1,2023-05-31 11:00:00,2023-05-31 12:00:00,1.0
20011174,CCA,OC-EST-CCA-SREN-RECOTERM,RECOLECCION - RECOLECTOR TERMINATOR,RECOLECTOR DESMI TERMINATOR,42002126.0,,S_EQ,232598,m2,cambio de bateria_equipo sre_terminator,31/05/2023,PO-S-120,Sub. Misceláneos,S122,Conexión / Puesta a Tierra,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,31/05/2023,10:22:19,,0:00:00,,0,MECE,4,2023-05-31 10:22:19,,0.0
20022697,CQO,OC-EST-CQO-AELE-VF,SHELTER VARIADOR DE FRECUENCIA VFD,TABLERO ELECT 125VAC,,10045135.0,E_EP,232597,m2,revisar cto de control y cambiar fuente,31/05/2023,PO-I-040,Sub. Control y Monitoreo,I042,Fuente de Alimentación Interna,SA-E-FC,FOV1,Voltaje salida equivocado o inestable,C310,1,Operación Fuera de parámetros,falla presente en pantalla del vfd,31/05/2023,9:00:00,31/05/2023,15:00:00,,0,MECE ORAS,2,2023-05-31 09:00:00,2023-05-31 15:00:00,0.0
20003209,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,TRANSMISOR PRES SANTIAGO BRAZO 1,,10045241.0,S_IN,232602,m2,falla trasnmisor pt-395 de santigo,31/05/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,nan,31/05/2023,16:59:34,31/05/2023,17:00:00,,0,MECE ORAS,1,2023-05-31 16:59:34,2023-05-31 17:00:00,0.0
20004395,MRF,OC-EST-MRF-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV TRAMPA SALIDA,,20174208.0,S_VS,232596,m2,danflo despacho 820017b baja presión n2,31/05/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,31/05/2023,5:44:12,,0:00:00,X,0,MECE ORAS,4,2023-05-31 05:44:12,,0.0
20007393,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,ACTUADOR MOV-122 DE TK-7312,,10045088.0,Z_XXXX,232526,m2,falla mov pie de tanque 122,18/05/2023,VLBA,Válvula Esférica,371,Rodamiento,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,30/05/2023,8:00:00,30/05/2023,12:00:00,X,4,MECE ORAS,1,2023-05-30 08:00:00,2023-05-30 12:00:00,4.0
20009974,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,VALVULA CTRL NIVEL AGUA TSE50020,45006535.0,10045126.0,S_VA,232568,m2,valvulas de control salida agua fwco20,27/05/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,30/05/2023,7:00:00,30/05/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-05-30 07:00:00,2023-05-30 17:30:00,10.5
20000117,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45002817.0,10045125.0,I_TA,232582,m2,alarma baja presion anillo tk-12010,29/05/2023,PO-I-040,Sub. Control y Monitoreo,I044,Supresor de Llama,SA-I-TA,DEP3,Baja Presión,,0,,nan,30/05/2023,13:30:00,30/05/2023,17:30:00,X,4,MECE ORAS,3,2023-05-30 13:30:00,2023-05-30 17:30:00,4.0
20005420,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,TRAMPA RECIBO TG24000,45002499.0,10045021.0,I_VE,232595,m2,plataforma con alta corrosion,30/05/2023,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/05/2023,23:08:48,,0:00:00,X,0,MECE ORAS,2,2023-05-30 23:08:48,,0.0
20005420,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,TRAMPA RECIBO TG24000,45002499.0,10045021.0,I_VE,232594,m2,pernos de bridas con alta corrosion,30/05/2023,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/05/2023,23:02:58,,0:00:00,X,0,MECE ORAS,2,2023-05-30 23:02:58,,0.0
20021131,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,EDIFICIO PORTERIA GENERACION,,10045051.0,Z_XXXX,232485,m2,alumbrado fuera de ser. garita vig. gen.,10/05/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,alumbrado fuera de ser. garita vig. gen.,29/05/2023,8:00:00,29/05/2023,12:00:00,X,4,MECE ORAS,1,2023-05-29 08:00:00,2023-05-29 12:00:00,4.0
20018185,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV 370001,45004278.0,10045105.0,S_VS,232551,m2,falla sist cierre hv psv-370001a,24/05/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,SER1,Piezas Mecánicas Sueltas,C540,1,Causa Desconocida,fractura soldadura contra tuerca,29/05/2023,14:00:00,29/05/2023,15:00:00,X,1,MECE ORAS,4,2023-05-29 14:00:00,2023-05-29 15:00:00,1.0
20018186,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV 370002,42003694.0,10045104.0,S_VS,232550,m2,falla en vastago,24/05/2023,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VS,SER1,Piezas Mecánicas Sueltas,,0,,nan,29/05/2023,10:00:00,29/05/2023,15:00:00,X,5,MECE ORAS,4,2023-05-29 10:00:00,2023-05-29 15:00:00,5.0
20006173,LBE,OC-EST-LBE-AELE-MT,MEDIA TENSION LA BELLEZA,SECCIONADOR INTERNO MEDIA TENSION 13.2KV,45004170.0,10044672.0,Z_XXXX,232071,m2,daño dps portico,15/02/2023,PO-E-020,Sub. Control y monitoreo / Protección,E022,DPS,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño dps portico,28/05/2023,7:00:00,28/05/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-05-28 07:00:00,2023-05-28 17:30:00,10.5
20002704,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BA72010,45006308.0,10045031.0,R_EM,232464,m2,falla valvulas bomba hidroflow sci,6/05/2023,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-EM,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,C340,1,Desgaste normal del equipo,las válvulas y el cheque tienen pase,28/05/2023,7:00:00,28/05/2024,17:00:00,X,"8.794,00",MECE ORAS,4,2023-05-28 07:00:00,2024-05-28 17:00:00,
20007393,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,ACTUADOR MOV-122 DE TK-7312,,10045117.0,Z_XXXX,232571,m2,falla mov-122 pie tk-7312,28/05/2023,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,FLL1,Alta Corriente,,0,,nan,28/05/2023,16:44:23,,0:00:00,X,0,METR ORAS,1,2023-05-28 16:44:23,,0.0
20014293,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,42004355.0,10044804.0,U_AI,232184,m2,se requiere cambiar 6 filtros de carton,7/03/2023,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,rotura de tuberia refrigeracion,26/05/2023,8:00:00,27/05/2023,18:00:00,X,34,MECE ORAS,2,2023-05-26 08:00:00,2023-05-27 18:00:00,
20001357,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC MEDICIÓN 37000,45004537.0,,U_OC,232560,m2,falla soporte motor bomba sumidero 560,26/05/2023,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,no presenta falla,26/05/2023,2:52:43,26/05/2023,2:52:43,X,0,MECE,2,2023-05-26 02:52:43,2023-05-26 02:52:43,0.0
20001564,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,VALVULA CTRL FLUJO FV370707,,10045128.0,S_VA,232562,m2,falla control fcv-370707 ms-37000,26/05/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,cristalizacion de o'ring,26/05/2023,8:00:00,26/05/2023,12:00:00,X,4,MECE ORAS,1,2023-05-26 08:00:00,2023-05-26 12:00:00,4.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10044987.0,R_ST,232441,m2,falla en computador turbina 30,1/05/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla en computador turbina 30,25/05/2023,8:00:00,25/05/2023,11:00:00,,0,MECE ORAS,3,2023-05-25 08:00:00,2023-05-25 11:00:00,0.0
20001493,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,VALVULA CTRL FLUJO BRAZO MED 37020,45004437.0,10045103.0,S_VA,232556,m2,falla fcv37020,25/05/2023,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,25/05/2023,14:30:00,25/05/2023,17:30:00,X,3,MECE ORAS,2,2023-05-25 14:30:00,2023-05-25 17:30:00,3.0
20001524,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,VALVULA CTRL FLUJO BRAZO MED 37040,45004450.0,10045107.0,S_VA,232557,m2,falla fcv37040,25/05/2023,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,25/05/2023,13:00:00,25/05/2023,14:00:00,X,1,MECE ORAS,3,2023-05-25 13:00:00,2023-05-25 14:00:00,1.0
20021395,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,AIRE AC MINISPLIT #1 TALLER MTTO GEN,,10045161.0,U_AI,232564,m2,revisar aire acondicionado oficina psat,26/05/2023,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,25/05/2023,12:00:00,25/05/2023,12:01:00,X,"0,02",MECE ORAS,1,2023-05-25 12:00:00,2023-05-25 12:01:00,0.02
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10045097.0,R_PU,232546,m2,baja eficiencia y alta vibración b#6,24/05/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,vanes en mal estado,24/05/2023,10:00:00,24/05/2023,17:30:00,X,"7,5",MECE ORAS,2,2023-05-24 10:00:00,2023-05-24 17:30:00,7.5
20005139,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TABLERO CTRL SIST ESPUMA,,70016403.0,E_EP,232547,m2,botones pulsadores en mal estado,24/05/2023,PO-E-120,Sub. Misceláneos,E122,Estructura - Gabinete,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/05/2023,14:40:06,,0:00:00,X,0,MECE ORAS,4,2023-05-24 14:40:06,,0.0
20018727,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA CTRL PRES 370001,42004867.0,,S_VA,232543,m2,falla en control pcv-370001,24/05/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,SPO1,Operación inesperada,C540,1,Causa Desconocida,falla en control pcv-370001,24/05/2023,1:13:18,24/05/2023,1:13:18,X,0,MECE,2,2023-05-24 01:13:18,2023-05-24 01:13:18,0.0
20018727,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA CTRL PRES 370001,42004867.0,10045106.0,S_VA,232552,m2,falla en comando de control valv prs 370,24/05/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,SPO1,Operación inesperada,C320,1,Error de Operación,valvula operando con toda normalidad,24/05/2023,13:00:00,24/05/2023,16:00:00,X,3,MECE ORAS,2,2023-05-24 13:00:00,2023-05-24 16:00:00,3.0
20021398,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,AIRE AC MINISPLIT PORTERIA GENERACION,,10044861.0,U_AI,232296,m2,falla aire minisplit porteria generacion,5/04/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla aire minisplit porteria generacion,23/05/2023,8:00:00,23/05/2023,12:00:00,X,4,MECE ORAS,1,2023-05-23 08:00:00,2023-05-23 12:00:00,4.0
20021389,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #3 SHELTER GENERACION,42004717.0,10044871.0,U_AI,232312,m2,falla a.a. paquete 3 e house area gen.,10/04/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla a.a. paquete 3 e house area gen.,23/05/2023,8:00:00,23/05/2023,12:00:00,X,4,MECE ORAS,2,2023-05-23 08:00:00,2023-05-23 12:00:00,4.0
20005936,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,TRANSMISOR NIVEL A DC TU-53100,,10043658.0,S_IN,230912,m2,falla en el  transmisor del tu53100,21/07/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,22/05/2023,7:30:00,25/05/2023,17:30:00,X,82,MECE ORAS,3,2023-05-22 07:30:00,2023-05-25 17:30:00,
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,45006442.0,10045146.0,R_EG,232539,m2,generador gd-22010 no sincroniza,22/05/2023,PO-R-100,Sub. Generador Eléctrica,R101,Estator,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,C340,1,Desgaste normal del equipo,nan,22/05/2023,19:25:33,22/05/2023,20:00:00,,0,MECE ORAS,1,2023-05-22 19:25:33,2023-05-22 20:00:00,0.0
20017309,EPO,OC-EST-EPO-AELE-MTBOM,MEDIA TENSIÓN BOMBEO,CELDA MT L05 ENT 920-SWG-20600BUS A,,10045147.0,Z_XXXX,232538,m2,falla de interruptor l05,22/05/2023,ESIL,Interruptor de Baja Tensión,240,Interruptor,SA-E-PT,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,nan,22/05/2023,17:26:45,,0:00:00,X,0,MECE ORAS,1,2023-05-22 17:26:45,,0.0
20010849,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,SWITCH FLUJO SUCC BAHIA 50,,,S_IN,232533,m2,falla switch flujo bahia # 5,21/05/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,21/05/2023,9:04:32,22/05/2023,0:00:00,X,"14,92",MECE,4,2023-05-21 09:04:32,2023-05-22 00:00:00,
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045091.0,Z_XXXX,232534,m2,ruptura resorte escalera basculante b#2,21/05/2023,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/05/2023,9:17:59,21/05/2023,10:00:00,,0,MECE ORAS,1,2023-05-21 09:17:59,2023-05-21 10:00:00,0.0
20002878,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,MOTOR ELECTRICO SEPARAPI,,10044896.0,R_EM,232535,m2,falla bomba oxigenacion api,21/05/2023,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,21/05/2023,15:19:11,,0:00:00,X,0,MECE ORAS,2,2023-05-21 15:19:11,,0.0
20010694,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 1,45004566.0,10045095.0,U_AI,232541,m2,falla sistema control a/a pqe-1 vfds,23/05/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,corto bobina contactor compr 25tn,21/05/2023,8:00:00,21/05/2023,11:00:00,X,3,MECE ORAS,2,2023-05-21 08:00:00,2023-05-21 11:00:00,3.0
20004752,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,VALVULA MOV_24x150-SAL 710-TK12030,45005302.0,10045087.0,S_VA,232524,m2,falla de operacion mov 120311,18/05/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C320,1,Error de Operación,no recibe comando de apertura o cierre,19/05/2023,8:00:00,19/05/2023,12:00:00,X,4,MECE ORAS,2,2023-05-19 08:00:00,2023-05-19 12:00:00,4.0
20022523,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,TRANSMISOR PRES BRAZO3,,,S_IN,232530,m2,falla medicion presion brazo 3 cus,19/05/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,19/05/2023,12:44:46,20/05/2023,0:00:00,X,"11,25",MECE,1,2023-05-19 12:44:46,2023-05-20 00:00:00,
20023730,EPO,OC-EST-EPO-AELE-BTREBOOSTER,BAJA TENSIÓN REBOOSTER,CENTRO CONTROL MOTORES 20900,42005352.0,10045148.0,E_MC,232529,m2,falla banco baterías rectif mcc 20900,19/05/2023,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-MC,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,nan,19/05/2023,9:04:51,,0:00:00,X,0,MECE ORAS,3,2023-05-19 09:04:51,,0.0
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10045089.0,E_EP,232513,m2,"falla iluminacion diques tk""s-10/20/30",16/05/2023,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,FOF1,Frecuencia equivocada u oscilante,,0,,nan,17/05/2023,7:00:00,18/05/2023,17:30:00,X,"34,5",MECE ORAS,2,2023-05-17 07:00:00,2023-05-18 17:30:00,
20024092,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,PUESTA TIERRA PARA CARROTANQUES BH11,42004247.0,10045079.0,E_GR,232517,m2,falla scullyn bahia #1,16/05/2023,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,17/05/2023,7:00:00,17/05/2023,8:30:00,X,"1,5",MECE ORAS,4,2023-05-17 07:00:00,2023-05-17 08:30:00,1.5
20001480,VSA,OC-EST-VSA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,TRANSMISOR FLUJO BRAZO MED 37010,,,S_IN,232514,m2,desviación de factor bz 1 ms-37000,16/05/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,pruebas de estanquidad con mezcla api-21,17/05/2023,8:00:00,17/05/2023,9:30:00,X,"1,5",MECE,1,2023-05-17 08:00:00,2023-05-17 09:30:00,1.5
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10045081.0,R_PU,232523,m2,baja eficiencia y alta vibración b#4,17/05/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,17/05/2023,15:30:00,17/05/2023,17:30:00,X,2,MECE ORAS,2,2023-05-17 15:30:00,2023-05-17 17:30:00,2.0
20011104,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,UPS 10 KVA DESCARGADERO 1,45006722.0,70016381.0,E_UP,232521,m2,alarma ups´s descargadero cus.,17/05/2023,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,LOR1,Falla de bypass/inversor,,0,,nan,17/05/2023,6:15:29,,0:00:00,X,0,MECE ORAS,2,2023-05-17 06:15:29,,0.0
20020890,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TRANSMISOR NIVEL TK7313,,10045092.0,S_IN,232519,m2,fallas telemetria tk´s 73´s,17/05/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,radar saab se encuentran congelados,17/05/2023,13:00:00,17/05/2023,17:30:00,X,"4,5",MECE ORAS,4,2023-05-17 13:00:00,2023-05-17 17:30:00,4.5
20002016,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,STARD EPO 1,42002582.0,10045080.0,U_EA,232522,m2,falla de filtros de antracita petar,17/05/2023,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,nan,17/05/2023,9:41:01,,0:00:00,,0,MECE ORAS,1,2023-05-17 09:41:01,,0.0
20001155,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AIRE AC OFICINAS PRINCIPALES,4000466.0,10045090.0,U_AI,232516,m2,falla iluminación cuarto de control,16/05/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,16/05/2023,7:00:00,16/05/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-05-16 07:00:00,2023-05-16 17:30:00,10.5
20021082,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de 13.8kV,42004830.0,10045101.0,R_EG,232548,m2,señal vibracion alta cojinetes generador,24/05/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,1,,señal vibracion alta cojinetes generador,16/05/2023,8:00:00,16/05/2023,12:00:00,X,4,MECE ORAS,3,2023-05-16 08:00:00,2023-05-16 12:00:00,4.0
20024004,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION AGUAESPUMA,,10044407.0,S_FE,231782,m2,"ajuste e inspeccion de camara #10,3 sci",24/12/2022,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-S-VA,SER1,Piezas Mecánicas Sueltas,C210,1,Falla en la instalación del Equipo,desmonte de  cámaras para inspeccion,15/05/2023,7:00:00,15/05/2023,17:30:00,X,"10,5",MECE ORAS,4,2023-05-15 07:00:00,2023-05-15 17:30:00,10.5
20022292,VSA,OC-EST-VSA-SCTR-TEL,TELECOMUNICACIONES,MODULO TELECOMUNICACIONES ESD,6522.0,,S_CM,232511,m2,falla en comunicación bpc-42040,15/05/2023,PO-S-020,Sub. Modulo de Comunicaciones,S023,RTU,SA-S-CM,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,falla en switch de comunicación stratix,15/05/2023,7:00:00,15/05/2023,7:00:00,X,0,MECE,4,2023-05-15 07:00:00,2023-05-15 07:00:00,0.0
20023285,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,LOTE AREA ESTACION CAUCACIA,47000121.0,10045074.0,Z_XXXX,232506,m2,reparacion aa conten aloj #1 ocensa,14/05/2023,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/05/2023,15:26:16,,0:00:00,X,0,METR ORAS,1,2023-05-14 15:26:16,,0.0
20003443,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINA ADMINISTRATIVAS,46000807.0,10045072.0,Z_XXXX,232504,m2,falla aa oficina principal,14/05/2023,PO-U-010,Sub. Aire Acondicionado,U014,Tubería / Válvulas,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,nan,14/05/2023,8:00:00,14/05/2023,10:00:00,X,2,MECE ORAS,1,2023-05-14 08:00:00,2023-05-14 10:00:00,2.0
20009979,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,VALV DE BLOQUEO AGUAS ABAJO LCV-500201B,,10045070.0,S_VA,232502,m2,falla lcv-500202,13/05/2023,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VM,FTC1,No cierra cuando se da la orden,,0,,nan,13/05/2023,14:00:00,23/05/2023,11:00:00,X,237,MECE ORAS,1,2023-05-13 14:00:00,2023-05-23 11:00:00,
20021996,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED VALVULA DILUVIO,,10045114.0,S_FE,232567,m2,falla mod dcio502 tabl fjb-600831 mrf,26/05/2023,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,falla mod dcio502 tabl fjb-600831 mrf,13/05/2023,7:30:00,13/05/2024,15:30:00,,0,MECE ORAS,4,2023-05-13 07:30:00,2024-05-13 15:30:00,0.0
20004534,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,VALVULA NIVEL DE TC5200,,10045062.0,S_VA,232489,m2,lv 5200 falla de apertura y cierre,10/05/2023,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,lv 5200 falla de apertura y cierre,12/05/2023,7:00:00,12/05/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-05-12 07:00:00,2023-05-12 17:30:00,10.5
20022246,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,SERVIDOR OPERACION BOMBEO,,10045094.0,S_CL,232503,m2,falla comnunicación hmi de medicion vsa,13/05/2023,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF4,Falla de Control,C310,1,Operación Fuera de parámetros,avería puerto de comunicacion ethernet,12/05/2023,23:30:00,13/05/2023,14:30:00,X,15,MECE ORAS,4,2023-05-12 23:30:00,2023-05-13 14:30:00,
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045048.0,Z_XXXX,232486,m2,ruptura resorte escalera basculante b#5,10/05/2023,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/05/2023,13:30:00,11/05/2023,14:30:00,X,1,MECE ORAS,1,2023-05-11 13:30:00,2023-05-11 14:30:00,1.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10045045.0,R_CE,232479,m2,cambiar tubo entrada combustible,8/05/2023,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/05/2023,8:09:00,10/05/2023,15:00:00,X,"6,85",MECE ORAS,2,2023-05-10 08:09:00,2023-05-10 15:00:00,6.85
20005090,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA TUBERIA MULTK120,45005229.0,10045041.0,S_VA,232471,m2,mov 120115 falla por descalibracion de l,7/05/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,9/05/2023,13:00:00,9/05/2023,14:00:00,X,1,MECE ORAS,2,2023-05-09 13:00:00,2023-05-09 14:00:00,1.0
20016931,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,BOMBA JOCKEY,42004449.0,10045039.0,S_FE,232478,m2,realizar mantenimiento valvula cheque,8/05/2023,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,9/05/2023,8:00:00,9/05/2023,12:00:00,X,4,MECE ORAS,4,2023-05-09 08:00:00,2023-05-09 12:00:00,4.0
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10044251.0,Z_XXXX,231624,m2,falla en aire acondicionado bascula,25/11/2022,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-I-HE,ELU2,Fuga ext. Refrig/Agua - Fluido Utilit.,,0,,nan,8/05/2023,7:00:00,8/05/2023,8:00:00,X,1,MECE ORAS,1,2023-05-08 07:00:00,2023-05-08 08:00:00,1.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10044452.0,R_PU,231836,m2,falla scully bt 20020,6/01/2023,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-O-JF,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,8/05/2023,9:30:00,8/05/2023,12:00:00,X,"2,5",MECE ORAS,2,2023-05-08 09:30:00,2023-05-08 12:00:00,2.5
20023660,EPO,OC-EST-EPO-AELE-BTBPC,BAJA TENSIÓN BOMBAS PRINCIPALES,UPS 30kVA BOMBEO SIST REGULADO 120VAC,42004164.0,10044624.0,E_UP,231912,m2,falla baterias shelter baja tension bpc,20/01/2023,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,FLL1,Alta Corriente,C340,1,Desgaste normal del equipo,nan,8/05/2023,7:00:00,12/09/2023,17:20:00,X,"3.058,33",MECE ORAS,2,2023-05-08 07:00:00,2023-09-12 17:20:00,
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10044779.0,Z_XXXX,232203,m2,falla aire acondicionado contenedor sgs,14/03/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,8/05/2023,8:00:00,8/05/2023,9:00:00,X,1,MECE ORAS,1,2023-05-08 08:00:00,2023-05-08 09:00:00,1.0
20005536,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,VALVULA CTROL FLUJO MS36010,45005416.0,10044925.0,S_VS,232379,m2,falla en remoto fcv-360107,21/04/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,FTC1,No cierra cuando se da la orden,C310,1,Operación Fuera de parámetros,no reciibe comunicacion remota calibraci,8/05/2023,7:00:00,8/05/2023,12:00:00,X,5,MECE ORAS,3,2023-05-08 07:00:00,2023-05-08 12:00:00,5.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10045026.0,R_CE,232459,m2,inspeccion empaquetadura riel de combust,5/05/2023,PO-R-050,Sub. Combustión,R057,Sellos / Empaques,SA-R-CE,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,8/05/2023,8:00:00,8/05/2023,14:00:00,X,6,MECE ORAS,2,2023-05-08 08:00:00,2023-05-08 14:00:00,6.0
20007507,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120115 24-PRO-C-BA21-021,,10045041.0,Z_XXXX,232473,m2,falla de apertura mov 120115,8/05/2023,VLBA,Válvula Esférica,181,Engranaje,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,8/05/2023,1:51:34,,0:00:00,X,0,MECE ORAS,1,2023-05-08 01:51:34,,0.0
20015080,GRA,OC-EST-GRA-AELE-MTBO,SISTEMA MEDIA TENSIÓN BOMBEO,CELDA +L01A ENTRADA GENERACIÓN,,10045040.0,E_SG,232476,m2,revisar interruptor l01a media tensión,8/05/2023,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-SG,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,no recibe comando,8/05/2023,8:00:00,8/05/2023,10:00:00,X,2,MECE ORAS,1,2023-05-08 08:00:00,2023-05-08 10:00:00,2.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045027.0,Z_XXXX,232465,m2,ruptura resorte escalera basculante b#4,6/05/2023,PO-I-070,Sub. Misceláneos,I073,Pedestal / Soporte,SA-E-RE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/05/2023,8:30:00,7/05/2023,12:00:00,X,"3,5",MECE ORAS,1,2023-05-07 08:30:00,2023-05-07 12:00:00,3.5
20001955,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 2 BOCATOMA,45005799.0,10045029.0,R_PU,232463,m2,bomba 3 vulcanera falla electrica,6/05/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,6/05/2023,15:39:05,,0:00:00,X,0,MECE ORAS,1,2023-05-06 15:39:05,,0.0
20001955,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 2 BOCATOMA,45005799.0,10045030.0,R_PU,232462,m2,bomba 2 vulcanera falla electrica,6/05/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,6/05/2023,15:34:13,,0:00:00,X,0,MECE ORAS,1,2023-05-06 15:34:13,,0.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10045063.0,I_PI,232461,m2,falla estado mov 303003 recibo cpf-cus,6/05/2023,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,nan,6/05/2023,1:43:06,,0:00:00,X,0,MECE ORAS,2,2023-05-06 01:43:06,,0.0
20010884,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,TRANSMISOR PRES SUCC BAHIA 70,,10045005.0,S_IN,232324,m2,revisión capilar pit succ. bahia# 7,12/04/2023,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,5/05/2023,7:00:00,5/05/2023,10:00:00,X,3,MECE ORAS,2,2023-05-05 07:00:00,2023-05-05 10:00:00,3.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10045022.0,R_ST,232454,m2,falla en rtd 13 de turbina 10,4/05/2023,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-ST,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,falla en rtd 13 de turbina 10,5/05/2023,11:00:00,5/05/2023,14:00:00,,0,MECE ORAS,3,2023-05-05 11:00:00,2023-05-05 14:00:00,0.0
20018726,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_12X600- SAL 220-PR3010,42004866.0,10045023.0,S_VA,232455,m2,perdida de comunicacion act mov-370002,4/05/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,SPO1,Operación inesperada,C540,1,Causa Desconocida,falla electrónica mod comunicacion 6g/6m,5/05/2023,9:00:00,5/05/2023,12:00:00,X,3,MECE ORAS,2,2023-05-05 09:00:00,2023-05-05 12:00:00,3.0
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10045032.0,S_IN,232460,m2,falla toma muestras recibo santiago,5/05/2023,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,nan,5/05/2023,17:34:11,5/05/2023,18:00:00,,0,MECE ORAS,2,2023-05-05 17:34:11,2023-05-05 18:00:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10045033.0,R_ST,232457,m2,salida subita turbo generador 30,5/05/2023,PO-R-130,Sub. Turbina,R130,Rodamiento axial,SA-R-ST,ERO2,Salida por Oscilación de Frencuencia,C340,1,Desgaste normal del equipo,salida subita turbo generador 30,5/05/2023,9:00:00,5/05/2023,12:00:00,X,3,MECE ORAS,3,2023-05-05 09:00:00,2023-05-05 12:00:00,3.0
20011367,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,SWITCH FLUJO SUCC BAHIA 90,,10045004.0,S_IN,232323,m2,falla switch flujo bahia # 9,12/04/2023,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,4/05/2023,7:00:00,4/05/2023,10:00:00,X,3,MECE ORAS,4,2023-05-04 07:00:00,2023-05-04 10:00:00,3.0
20001184,VSA,OC-EST-VSA-AAIR-BO,COMPRESOR AIRE,SECADORES AIRE 1,45002671.0,,I_VE,232453,m2,falla en trampa secador sist compr aire,4/05/2023,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-VE,DEP3,Baja Presión,,0,,nan,4/05/2023,8:20:19,4/05/2023,8:20:19,X,0,MECE,1,2023-05-04 08:20:19,2023-05-04 08:20:19,0.0
20014977,GRA,OC-EST-GRA-ADRE-CR,DRENAJE CERRADO GRANJITA,SUMIDERO CERRADO GRANJITA,42004740.0,10045025.0,U_OC,232458,m2,fuga de pruducto camión de vacío,5/05/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,C310,1,Operación Fuera de parámetros,fuga de pruducto camión de vacío,4/05/2023,17:00:00,4/05/2023,18:30:00,X,"1,5",MECE ORAS,2,2023-05-04 17:00:00,2023-05-04 18:30:00,1.5
20007391,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,ACTUADOR MOV-142 DE TK-7314,,10044819.0,Z_XXXX,232210,m2,falla mov-142,16/03/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,2/05/2023,7:00:00,2/05/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-05-02 07:00:00,2023-05-02 17:30:00,10.5
20024003,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,TUBERIA ENTRADA AGUA IND ODC-OCENSA,,10045011.0,S_FE,232419,m2,"válvula de drenaje de 1""",29/04/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,cambio de valvula de drenaje sis,2/05/2023,11:40:30,9/01/2024,12:00:00,,0,MECE ORAS,4,2023-05-02 11:40:30,2024-01-09 12:00:00,0.0
