equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20009967,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,TRANSMISOR NIVEL A TSE50020,,,S_IN,232450,m2,sensores de interfase agar serador 20,2/05/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,NOO1,No hay señal,,0,,nan,2/05/2023,13:38:49,3/05/2023,0:00:00,X,"10,35",MECE,4,2023-05-02 13:38:49,2023-05-03 00:00:00,10.35
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10045008.0,Z_XXXX,232447,m2,ruptura resorte escalera basculante b#6,2/05/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-E-RE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/05/2023,13:30:00,2/05/2023,14:30:00,X,1,MECE ORAS,1,2023-05-02 13:30:00,2023-05-02 14:30:00,1.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10045015.0,R_ST,232449,m2,falta de espacio en servidor turbina 10,2/05/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,nan,2/05/2023,9:30:31,,0:00:00,X,0,MECE ORAS,3,2023-05-02 09:30:31,,0.0
20017304,EPO,OC-EST-EPO-AELE-MTBOM,MEDIA TENSIÓN BOMBEO,"SWITCHGEAR MT PROTECCION 6,9 kV BPC",42005395.0,10045064.0,E_SG,232444,m2,apertura interruptor 10-alimenta-ccm#4bp,1/05/2023,PO-E-010,Sub. Circuito Alimentación,E012,Barraje,SA-E-SG,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,nan,1/05/2023,17:53:47,,0:00:00,X,0,MECE ORAS,3,2023-05-01 17:53:47,,0.0
20023737,EPO,OC-EST-EPO-AELE-BTALM,BAJA TENSIÓN ALMACENAMIENTO,CENTRO CONTROL MOTORES 20700,42005355.0,10045002.0,E_MC,232445,m2,falla electrica en ccm 4,1/05/2023,PO-E-100,Sub. Rectificación / Suministro DC,E101,Fuente de Alimentación Interna,SA-E-SG,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,nan,1/05/2023,16:00:00,2/05/2023,9:00:00,X,17,MECE ORAS,3,2023-05-01 16:00:00,2023-05-02 09:00:00,
20009973,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,VALVULA CTRL NIVEL AGUA TSE50020,45006534.0,10044981.0,S_VA,232430,m2,falla estado cv500202,30/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,SPO1,Operación inesperada,,0,,nan,30/04/2023,9:00:00,30/04/2023,13:00:00,X,4,MECE ORAS,2,2023-04-30 09:00:00,2023-04-30 13:00:00,4.0
20011419,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,VALVULA MOV_4x150- SAL 950-BE20070,42005735.0,10045007.0,S_VA,232431,m2,falla mov 300731 brazo #7,30/04/2023,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S041,Tarjeta de salida,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,30/04/2023,15:20:53,30/04/2023,16:00:00,,0,MECE ORAS,2,2023-04-30 15:20:53,2023-04-30 16:00:00,0.0
20003447,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA OPERACIONES,,10044993.0,Z_XXXX,232433,m2,falla de comunicacion de voz,30/04/2023,PO-S-020,Sub. Modulo de Comunicaciones,S022,Gateway / Router / Modem,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,30/04/2023,15:00:00,30/04/2023,17:00:00,X,2,MECE ORAS,1,2023-04-30 15:00:00,2023-04-30 17:00:00,2.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10044992.0,S_IN,232432,m2,falla toma muestra de altos,30/04/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,nan,30/04/2023,15:25:07,30/04/2023,16:00:00,,0,MECE ORAS,2,2023-04-30 15:25:07,2023-04-30 16:00:00,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10044983.0,R_ST,232437,m2,salida de turbina 10 falla surge,1/05/2023,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,salida de turbina 10 falla surge,30/04/2023,6:00:00,30/04/2023,20:00:00,X,14,MECE ORAS,3,2023-04-30 06:00:00,2023-04-30 20:00:00,
20023772,EPO,OC-EST-EPO-AGEN-MTGEN,MEDIA TENSIÓN GENERACIÓN,TRANSFORMADOR ACEITE 6.9/13.8kV SWG20600,42005390.0,10044986.0,E_PT,232440,m2,falla de control en cierre tran 21140,1/05/2023,PO-E-050,Sub. Transformador,E052,Impedancia a Neutro,SA-E-PT,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,falla de control en cierre tran 21140,30/04/2023,12:00:00,30/04/2023,19:00:00,,0,MECE ORAS,2,2023-04-30 12:00:00,2023-04-30 19:00:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10044984.0,R_ST,232438,m2,falla en neutro turbina 30 (59n y 67n),1/05/2023,PO-E-010,Sub. Circuito Alimentación,E018,Transformador de Corriente,SA-R-EG,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,falla en neutro turbina 30 (59n y 67n),30/04/2023,12:00:00,30/04/2023,19:00:00,,0,MECE ORAS,3,2023-04-30 12:00:00,2023-04-30 19:00:00,0.0
20014626,GRA,OC-EST-GRA-AAIR-CO54020,PAQUETE DE AIRE COMPRIMIDO CO54020,COMPRESOR TORNI AIRE 20,42004756.0,10045024.0,R_CO,232456,m2,falla por alta temp. comp. co-54020,4/05/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,falla por alta temp. comp. co-54020,30/04/2023,8:00:00,30/04/2023,11:00:00,X,3,MECE ORAS,1,2023-04-30 08:00:00,2023-04-30 11:00:00,3.0
20005139,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TABLERO CTRL SIST ESPUMA,,10045006.0,E_EP,232420,m2,techo de la caseta del sci dañado,29/04/2023,PO-E-120,Sub. Misceláneos,E122,Estructura - Gabinete,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/04/2023,11:42:44,,0:00:00,X,0,METR ORAS,4,2023-04-29 11:42:44,,0.0
20005142,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CENTRI 2 SIST ESPUMA,45005678.0,70016021.0,S_FE,232421,m2,bomba del motor eléctrico presenta goteo,29/04/2023,PO-S-090,Sub. Bombeo SCI - F G,S094,Sub. Bombeo SCI - FSellos G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,29/04/2023,11:45:18,,0:00:00,X,0,MECE ORAS,4,2023-04-29 11:45:18,,0.0
20024002,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED GABINETES,,10045021.0,S_FE,232422,m2,el estado de la estructura metálica del,29/04/2023,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,29/04/2023,11:49:32,30/04/2024,0:00:00,X,"8.796,17",MECE ORAS,4,2023-04-29 11:49:32,2024-04-30 00:00:00,
20004750,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,VALVULA MOV_24x150-SAL 710-TK12030,45005300.0,10044950.0,S_VA,232393,m2,falla mov-120309,22/04/2023,PO-S-060,Sub. Válvulas,S061,Bonnet,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,28/04/2023,7:00:00,28/04/2023,16:00:00,X,9,MECE ORAS,2,2023-04-28 07:00:00,2023-04-28 16:00:00,9.0
20019717,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,AIRE ACONDICIONADO A/A 9 - OFICINA,4000478.0,70015844.0,U_AI,232415,m2,cambio capacitor aacon cont.#1 ocsa,28/04/2023,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/04/2023,9:09:35,,0:00:00,X,0,MECE ORAS,1,2023-04-28 09:09:35,,0.0
20008842,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,VALVULA CTRL FLUJO ALEPO BRAZO 4,42005264.0,10044909.0,S_VA,232300,m2,sistema medicion altos brazo 4 v/v crtl,6/04/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,27/04/2023,13:00:00,27/04/2023,17:00:00,X,4,MECE ORAS,3,2023-04-27 13:00:00,2023-04-27 17:00:00,4.0
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10044962.0,S_IN,232410,m2,swtch de flujo bahia #1,27/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,27/04/2023,15:30:00,27/04/2023,17:30:00,X,2,MECE ORAS,4,2023-04-27 15:30:00,2023-04-27 17:30:00,2.0
20023285,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,LOTE AREA ESTACION CAUCACIA,47000121.0,10044736.0,Z_XXXX,232158,m2,falla aires acondicionados contenedores,2/03/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,falla general de compresor y tarjetas,26/04/2023,7:00:00,26/04/2023,12:00:00,X,5,MECE ORAS,1,2023-04-26 07:00:00,2023-04-26 12:00:00,5.0
20001956,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 1 BOCATOMA,45005800.0,10044841.0,R_PU,232270,m2,falla bomba de agua vulcanera,2/04/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,26/04/2023,7:00:00,5/05/2023,17:30:00,X,"226,5",MECE ORAS,1,2023-04-26 07:00:00,2023-05-05 17:30:00,
20011099,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,TABLERO ELECT ALUMBARDO,,10044955.0,E_EP,232365,m2,falla alumbrado perimetral descargadero,19/04/2023,PO-E-010,Sub. Circuito Alimentación,E015,Seccionadores,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,26/04/2023,7:00:00,28/04/2023,17:30:00,X,"58,5",MECE ORAS,2,2023-04-26 07:00:00,2023-04-28 17:30:00,
20011113,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,BASCULA CAMIONERA 2,,10044958.0,S_IN,232407,m2,falla en bascula #2,26/04/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,26/04/2023,15:00:00,26/04/2023,20:00:00,X,5,MECE ORAS,1,2023-04-26 15:00:00,2023-04-26 20:00:00,5.0
20017353,CUS,OC-EST-DES-ALOC-IZ,IZAJE,LINEA DE VIDA BAHIA 5 DESCARGADERO,,10044956.0,Z_XXXX,232405,m2,gancho de linea retractil,26/04/2023,DWDW,Malacate,478,Trolley,SA-O-JF,SER1,Piezas Mecánicas Sueltas,,0,,nan,26/04/2023,14:30:00,26/04/2023,15:30:00,X,1,MECE ORAS,1,2023-04-26 14:30:00,2023-04-26 15:30:00,1.0
20008294,CQO,OC-EST-CQO-SREN-RECORODI,RECOLECCION - RECOLECTOR DE RODILLOS,RECOLECTOR RODILLOS ELASTEC 100,42005029.0,10044800.0,S_EQ,232181,m2,cambio mangueras y bateria,7/03/2023,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,25/04/2023,7:00:00,25/04/2023,18:00:00,X,11,MECE ORAS,4,2023-04-25 07:00:00,2023-04-25 18:00:00,
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,45006766.0,10044959.0,S_FE,232278,m2,ba 403 sonida anormal arranque no estabi,3/04/2023,PO-S-090,Sub. Bombeo SCI - F G,S092,Sub. Bombeo SCI - FImpulsor G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,25/04/2023,7:00:00,25/04/2023,11:00:00,X,4,MECE ORAS,4,2023-04-25 07:00:00,2023-04-25 11:00:00,4.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10044954.0,Z_XXXX,232376,m2,resorte bahia #2 presenta dsajuste,21/04/2023,PO-I-020,Sub. Externo,I024,Escalera / Pasarela / Plataforma,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/04/2023,13:30:00,25/04/2023,14:30:00,X,1,MECE ORAS,1,2023-04-25 13:30:00,2023-04-25 14:30:00,1.0
20001956,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 1 BOCATOMA,45005800.0,10045000.0,R_PU,232403,m2,falla bomba de agua de la vulcanera,25/04/2023,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,25/04/2023,22:59:27,25/04/2023,23:00:00,,0,MECE ORAS,1,2023-04-25 22:59:27,2023-04-25 23:00:00,0.0
20024232,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI MONITOREADO_AREA 01,,10044794.0,S_CL,231998,m2,falla panel sci cusiana,3/02/2023,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,24/04/2023,7:00:00,25/04/2023,17:30:00,X,"34,5",MECE ORAS,4,2023-04-24 07:00:00,2023-04-25 17:30:00,
20005988,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,TRAMPA RECIBO CCA,45005072.0,10044938.0,I_VE,232391,m2,desalineacion tapa t. recibo cca,22/04/2023,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,24/04/2023,7:00:00,24/04/2023,9:00:00,X,2,MECE ORAS,2,2023-04-24 07:00:00,2023-04-24 09:00:00,2.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10044945.0,S_IN,232396,m2,falla toma muestras altos de porvenir,23/04/2023,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,24/04/2023,7:00:00,27/02/2024,17:00:00,X,"7.426,00",MECE ORAS,2,2023-04-24 07:00:00,2024-02-27 17:00:00,
20010655,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TRANSFORMADOR ALUMBRADO EXT 30KVA,,10043307.0,E_PT,232401,m2,falla sist iluminacion sala maquinas cca,24/04/2023,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/04/2023,4:33:08,,0:00:00,X,0,MECE ORAS,2,2023-04-24 04:33:08,,0.0
20018730,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA SEG ALIV PROBADOR,42004869.0,10044948.0,S_VS,232402,m2,falla contro válvula pcv-370002,24/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,FTC1,No cierra cuando se da la orden,C310,1,Operación Fuera de parámetros,pic-370002 se encontraba en modo manual,24/04/2023,15:00:00,24/04/2023,18:00:00,X,3,MECE ORAS,3,2023-04-24 15:00:00,2023-04-24 18:00:00,3.0
20002706,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BA72020,45006309.0,10044941.0,R_EM,232397,m2,sistema hidroflow falla electrica,23/04/2023,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-EM,FLL4,Corto Circuito,C340,1,Desgaste normal del equipo,nan,23/04/2023,7:00:00,24/04/2023,10:30:00,X,"27,5",MECE ORAS,4,2023-04-23 07:00:00,2023-04-24 10:30:00,
20016985,CQO,OC-EST-CQO-ACOM-PP,PRE PRESION,TANQUE ACUMU COMBUSTIBLE FUGAS,42004479.0,10044923.0,I_TA,232369,m2,"revisar bomba, instrumentacion, tuberias",20/04/2023,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,22/04/2023,7:00:00,22/04/2023,18:00:00,X,11,MECE ORAS,1,2023-04-22 07:00:00,2023-04-22 18:00:00,
20014297,CQO,OC-EST-CQO-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #1 SHELTER BT,42004348.0,10044943.0,U_AI,232392,m2,cambiar unidad compresora y aspas ventil,22/04/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cambiar unidad compresora y aspas ventil,22/04/2023,14:03:06,28/03/2024,18:00:00,X,"8.187,95",MECE ORAS,2,2023-04-22 14:03:06,2024-03-28 18:00:00,
20004751,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,VALVULA MOV_24x150-SAL 710-TK12030,45005301.0,10044936.0,S_VA,232389,m2,falla mov-120310,22/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/04/2023,11:08:13,,0:00:00,X,0,METR ORAS,2,2023-04-22 11:08:13,,0.0
20004752,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,VALVULA MOV_24x150-SAL 710-TK12030,45005302.0,10044937.0,S_VA,232390,m2,falla mov-120311,22/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/04/2023,11:10:41,,0:00:00,X,0,METR ORAS,2,2023-04-22 11:10:41,,0.0
20004766,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALVULA MOV_24x150- SAL 710-TK12020,45005288.0,10044933.0,S_VA,232386,m2,falla mov-120209,22/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/04/2023,10:53:20,,0:00:00,X,0,METR ORAS,2,2023-04-22 10:53:20,,0.0
20004767,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALVULA MOV_24x150- SAL 710-TK12020,45005289.0,10044934.0,S_VA,232387,m2,falla mov-120210,22/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/04/2023,10:55:18,,0:00:00,X,0,METR ORAS,2,2023-04-22 10:55:18,,0.0
20004768,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALVULA MOV_24x150-SAL 710-TK12020,45005290.0,10044935.0,S_VA,232388,m2,falla mov-120211,22/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/04/2023,10:57:47,,0:00:00,X,0,METR ORAS,2,2023-04-22 10:57:47,,0.0
20004781,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-SAL 710-TK12010,45005278.0,10044930.0,S_VA,232383,m2,falla mov-120109,22/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/04/2023,10:35:11,,0:00:00,X,0,METR ORAS,2,2023-04-22 10:35:11,,0.0
20004782,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-SAL 710-TK12010,45005279.0,10044931.0,S_VA,232384,m2,falla mov-120110,22/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/04/2023,10:40:32,,0:00:00,X,0,METR ORAS,2,2023-04-22 10:40:32,,0.0
20004783,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-SAL 710-TK12010,45005280.0,10044932.0,S_VA,232385,m2,falla mov-120111,22/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/04/2023,10:45:19,,0:00:00,X,0,METR ORAS,2,2023-04-22 10:45:19,,0.0
20010291,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-731405,,10044820.0,Z_XXXX,232209,m2,falla apertura remota mov-731405,16/03/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,21/04/2023,7:00:00,21/04/2023,12:00:00,,0,MECE ORAS,1,2023-04-21 07:00:00,2023-04-21 12:00:00,0.0
20007470,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,ACTUADOR FV-380115D 24-PRO-C-CA21-077,,10044876.0,Z_XXXX,232316,m2,mov-380115a presenta atascamiento,11/04/2023,ADME,Actuador Mecánico,181,Engranaje,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,21/04/2023,7:00:00,21/04/2023,12:00:00,,0,MECE ORAS,1,2023-04-21 07:00:00,2023-04-21 12:00:00,0.0
20019485,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42010,,70017487.0,S_FD,232374,m2,falla detector gas 720-ng-701 bpc-42010,21/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,21/04/2023,0:16:28,,0:00:00,,0,MECE ORAS,4,2023-04-21 00:16:28,,0.0
20019485,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42010,,70017487.0,S_FD,232375,m2,falla detector gas 720-ng-702 bpc-42010,21/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,21/04/2023,0:20:35,,0:00:00,,0,MECE ORAS,4,2023-04-21 00:20:35,,0.0
20019516,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42040,,70017487.0,S_FD,232373,m2,falla detector de gas 42040a bpc-42040,21/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,21/04/2023,0:05:34,,0:00:00,,0,MECE ORAS,4,2023-04-21 00:05:34,,0.0
20001753,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,SENSOR FLUJO FQE-3660 BRAZO MEDICON 3660,,10044949.0,S_IN,232378,m2,falla medidor de flujo brazo ms-3660,21/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,desgaste acople bailarina a medidor,21/04/2023,12:00:00,21/04/2023,17:30:00,X,"5,5",MECE ORAS,1,2023-04-21 12:00:00,2023-04-21 17:30:00,5.5
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10044895.0,S_IN,232340,m2,falla botella recolectora tm-3600,15/04/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,pase en válvula de dosificación,20/04/2023,10:00:00,20/04/2023,13:00:00,X,3,MECE ORAS,2,2023-04-20 10:00:00,2023-04-20 13:00:00,3.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,70016269.0,E_EP,232372,m2,falla iluminacion prefiltros,20/04/2023,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/04/2023,23:56:51,20/04/2023,24:00:00,,0,MECE ORAS,2,2023-04-20 23:56:51,2023-04-21 00:00:00,0.0
20013326,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUC PPAL,45005019.0,10044921.0,Z_XXXX,232367,m2,falla indicación consumo gas bifuel cca,20/04/2023,FQIT,Transmisor indicador de caudal de flujo,130,contador local,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,20/04/2023,7:00:00,20/04/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-04-20 07:00:00,2023-04-20 17:30:00,10.5
20017984,CVA,OC-TER-CVA-PREC-FL24050,BRAZO DE FILTRACIÓN RECIBO FL24050,TRANSMISOR PRES DIF TFL24050,,10044488.0,S_IN,231889,m2,"fuera de rango en el dcs, con alarma crí",18/01/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,19/04/2023,7:00:00,19/04/2023,12:00:00,X,5,MECE ORAS,2,2023-04-19 07:00:00,2023-04-19 12:00:00,5.0
20003111,EPO,OC-EST-EPO-ALOC-IZ,IZAJE,PUENTE GRUA BOMB FASE I,42002294.0,10044587.0,I_CR,231955,m2,falla desplazamiento puente grúa fase i,27/01/2023,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-I-CR,STP1,No obedece comando de parada,,0,,nan,19/04/2023,8:00:00,19/04/2023,15:00:00,X,7,MECE ORAS,1,2023-04-19 08:00:00,2023-04-19 15:00:00,7.0
20010654,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_12x150- LIN 710-PR38000,45005532.0,10044866.0,S_VA,232306,m2,goteo de crudo en hv retorno de probador,8/04/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/04/2023,7:00:00,19/04/2023,12:00:00,X,5,MECE ORAS,2,2023-04-19 07:00:00,2023-04-19 12:00:00,5.0
20020858,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES SCIN,42003551.0,10044863.0,S_FE,232310,m2,fuga de agua hidrante monitor 30,9/04/2023,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,lenguenta mal estado,18/04/2023,7:00:00,18/04/2023,12:00:00,X,5,MECE ORAS,4,2023-04-18 07:00:00,2023-04-18 12:00:00,5.0
20007807,VSA,OC-EST-VSA-PREC-CPRE,CONEXIÓN DE RECIBO,ACTUADOR MOV-5001 SISTEMA PV´S,,,Z_XXXX,232339,m2,"pase x valvula ,mov-5001 sistema pv´s",15/04/2023,ADME,Actuador Mecánico,391,Sellos,SA-S-VA,INP1,Pase interno,C310,1,Operación Fuera de parámetros,valv permanentemente abierta,18/04/2023,11:00:00,18/04/2023,11:30:00,X,"0,5",MECE,1,2023-04-18 11:00:00,2023-04-18 11:30:00,0.5
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10044889.0,Z_XXXX,232346,m2,falla aire acondicionado cc descargadero,16/04/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,18/04/2023,13:30:00,18/04/2023,17:30:00,X,4,MECE ORAS,1,2023-04-18 13:30:00,2023-04-18 17:30:00,4.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10044944.0,I_VE,232349,m2,atascamiento valv drenaje trampa recibo,17/04/2023,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,atascamiento remanent en tuerca-cifin,18/04/2023,9:30:00,18/04/2023,11:00:00,X,"1,5",MECE ORAS,2,2023-04-18 09:30:00,2023-04-18 11:00:00,1.5
20003133,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,TRANSMISOR FLUJO SANTIAGO BRAZO 1,42002985.0,10044996.0,S_IN,232361,m2,goteo de producto medidor ft-394,18/04/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/04/2023,17:05:29,,0:00:00,X,0,METR ORAS,3,2023-04-18 17:05:29,,0.0
20003148,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,VALVULA MOV_8x150- MED 920-SANTIAGO 1,45006029.0,10044904.0,S_VA,232362,m2,falla mov-394 despinada,18/04/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,18/04/2023,8:00:00,18/04/2023,10:00:00,X,2,MECE ORAS,2,2023-04-18 08:00:00,2023-04-18 10:00:00,2.0
20001153,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10044879.0,Z_XXXX,232321,m2,falla aire acond cuarto ups scada,12/04/2023,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,17/04/2023,15:30:00,17/04/2023,17:30:00,X,2,MECE ORAS,1,2023-04-17 15:30:00,2023-04-17 17:30:00,2.0
20002971,EPO,OC-EST-EPO-AELE-MTBOM,MEDIA TENSIÓN BOMBEO,"TRANSFORMADOR ACEITE 13,8/0,48kVSWG20300",45003628.0,10044908.0,E_PT,232330,m2,falla transformador 20200,14/04/2023,PO-E-050,Sub. Transformador,E051,Bobinados,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,17/04/2023,9:00:00,17/04/2023,14:00:00,X,5,MECE ORAS,2,2023-04-17 09:00:00,2023-04-17 14:00:00,5.0
20010864,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,SWITCH FLUJO SUCC BAHIA 60,,10044888.0,S_IN,232347,m2,falla switch flujo bahia # 6,16/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-AM,ERO3,Señal errática,,0,,nan,17/04/2023,13:30:00,17/04/2023,15:30:00,X,2,MECE ORAS,4,2023-04-17 13:30:00,2023-04-17 15:30:00,2.0
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10044898.0,Z_XXXX,232357,m2,error de lectura bascula # 2,17/04/2023,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,17/04/2023,15:30:00,17/04/2023,17:30:00,X,2,MECE ORAS,1,2023-04-17 15:30:00,2023-04-17 17:30:00,2.0
20001631,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- PRB 220-BE3640,45004408.0,10044893.0,S_VA,232353,m2,pase interno válvula mov-3641,17/04/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,desgaste internos valvula,17/04/2023,11:34:02,17/04/2023,11:34:02,X,0,MECE ORAS,2,2023-04-17 11:34:02,2023-04-17 11:34:02,0.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,10044952.0,I_TA,232343,m2,leve goteo de crudo por drenaje de techo,16/04/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,C330,1,Error de Mantenimiento,recubrimiento de tuberia,16/04/2023,9:13:02,20/06/2023,12:00:00,,0,MECE ORAS,3,2023-04-16 09:13:02,2023-06-20 12:00:00,0.0
20003111,EPO,OC-EST-EPO-ALOC-IZ,IZAJE,PUENTE GRUA BOMB FASE I,42002294.0,10044886.0,I_CR,232344,m2,falla en puente grua de fase 1,16/04/2023,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-CR,FTS1,No arranca al momento de encender,,0,,nan,16/04/2023,10:04:35,16/04/2023,11:00:00,,0,MECE ORAS,1,2023-04-16 10:04:35,2023-04-16 11:00:00,0.0
20004806,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALVULA 6-GTV-BA8D1 TK-12020,,10044303.0,S_VA,231708,m2,válvulas de drenaje de dique no cierran,13/12/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,PLU7,Atascamiento,,0,,nan,14/04/2023,15:00:00,14/04/2023,17:30:00,X,"2,5",MECE ORAS,1,2023-04-14 15:00:00,2023-04-14 17:30:00,2.5
20004810,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA CHEQUE 6-CHV-BA8D1 TK-12010,,10044302.0,S_VM,231707,m2,válvulas de drenaje de dique no cierran,13/12/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,PLU7,Atascamiento,,0,,nan,14/04/2023,13:00:00,14/04/2023,15:30:00,X,"2,5",MECE ORAS,1,2023-04-14 13:00:00,2023-04-14 15:30:00,2.5
20014022,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,TANQUE AGUA HIDRONEUMATICO,42004500.0,10044801.0,I_TA,232173,m2,se requiere cambiar membrana del tanque,6/03/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/04/2023,8:00:00,14/04/2023,15:00:00,X,7,MECE ORAS,1,2023-04-14 08:00:00,2023-04-14 15:00:00,7.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10044881.0,Z_XXXX,232326,m2,ruptura resorte escalera basculante b#6,13/04/2023,PO-I-060,Sub. Elevación / Levantamiento,I060,Amortiguador de Choque,SA-E-SC,SER1,Piezas Mecánicas Sueltas,,0,,nan,14/04/2023,16:30:00,14/04/2023,17:30:00,X,1,MECE ORAS,1,2023-04-14 16:30:00,2023-04-14 17:30:00,1.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10044882.0,I_TA,232328,m2,falla de iluminacion,14/04/2023,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/04/2023,7:52:41,,0:00:00,X,0,METR ORAS,3,2023-04-14 07:52:41,,0.0
20005554,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,VALVULA CTROL FLUJO MS36030,45005422.0,10044929.0,S_VS,232335,m2,val fv 360307 no recibe comandos remotos,14/04/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VS,FTO1,No abre cuando se da la orden,,0,,nan,14/04/2023,13:00:00,14/04/2023,17:30:00,X,"4,5",MECE ORAS,3,2023-04-14 13:00:00,2023-04-14 17:30:00,4.5
20002892,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA TQ SUMIDERO BX305,45006436.0,10044907.0,R_PU,232332,m2,swiches nivel sumidero fase cero dañado,14/04/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/04/2023,6:00:00,15/04/2023,16:00:00,X,34,MECE ORAS,2,2023-04-14 06:00:00,2023-04-15 16:00:00,
20020852,CVA,OC-TER-CVA-SCTR-PLC,PLC  CONTROL,PLC CONTROL BPC42040,45005362.0,10044663.0,S_CL,232060,m2,se presenta perdida de comunicacion,11/02/2023,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF4,Falla de Control,,0,,nan,13/04/2023,15:30:00,13/04/2023,17:00:00,X,"1,5",MECE ORAS,4,2023-04-13 15:30:00,2023-04-13 17:00:00,1.5
20020989,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_36x300- LIN 710-CONEX DESP,42005159.0,10043584.0,S_VA,230811,m2,mov-810018 atascada,27/06/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,12/04/2023,7:00:00,12/04/2023,12:00:00,X,5,MECE ORAS,,2023-04-12 07:00:00,2023-04-12 12:00:00,5.0
20024324,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-73100 MULTKS73,,10044867.0,Z_XXXX,232305,m2,mov 73100 no recibe comando remoto,7/04/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,12/04/2023,13:00:00,12/04/2023,17:30:00,X,"4,5",MECE ORAS,1,2023-04-12 13:00:00,2023-04-12 17:30:00,4.5
20005304,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,"VALVULA CHOQUE 10"" RECIBO",45005732.0,10044862.0,S_VM,232309,m2,mtto y engrase hv's de corte drenaje tk,9/04/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,PLU7,Atascamiento,,0,,nan,12/04/2023,7:00:00,12/04/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-04-12 07:00:00,2023-04-12 17:30:00,10.5
20018185,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV 370001,45004278.0,10044967.0,S_VS,232277,m2,desajuste volantas valv seg aliv 370001,3/04/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,SER1,Piezas Mecánicas Sueltas,3,1,Falta de material,desgaste hilos roscas tuercas ajuste,11/04/2023,12:00:00,11/04/2023,13:00:00,X,1,MECE ORAS,4,2023-04-11 12:00:00,2023-04-11 13:00:00,1.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10044902.0,I_VE,232302,m2,falla volante  bandeja recibo la belleza,6/04/2023,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-VE,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,desgaste en cuña de volanta,11/04/2023,10:30:00,11/04/2023,12:00:00,X,"1,5",MECE ORAS,2,2023-04-11 10:30:00,2023-04-11 12:00:00,1.5
20001418,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,TRAMPA DESPACHO VASCONIA,45004599.0,,I_VE,232301,m2,falla volante  bandeja tramp despac vas,6/04/2023,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-VE,SER1,Piezas Mecánicas Sueltas,C320,1,Error de Operación,no presenta novedad la trampa,11/04/2023,9:30:00,11/04/2023,10:30:00,X,1,MECE,2,2023-04-11 09:30:00,2023-04-11 10:30:00,1.0
20005174,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 32 DE TREN MEDICION SALIDA,,10044864.0,S_FE,232308,m2,fuga de agua hidrante monitor 32.,8/04/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,11/04/2023,7:00:00,11/04/2023,12:00:00,X,5,MECE ORAS,4,2023-04-11 07:00:00,2023-04-11 12:00:00,5.0
20004508,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,TANQUE DIESEL RECIBO,45002884.0,,I_TA,232317,m2,tc-410 presenta pase por válvula drenaje,11/04/2023,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,11/04/2023,10:40:48,11/04/2023,11:50:00,,0,MECE,2,2023-04-11 10:40:48,2023-04-11 11:50:00,0.0
20015261,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,CONTAINER OFICINAS OCENSA,42004727.0,40004940.0,Z_XXXX,232413,m2,activ-contingencia- estación granjita,27/04/2023,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,7,1,Alteración social o de orden público.,posible bloqueo de comunidad,11/04/2023,16:00:00,15/05/2023,17:30:00,X,"817,5",MECE ORAS,1,2023-04-11 16:00:00,2023-05-15 17:30:00,
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10044630.0,S_IN,231993,m2,rebose toma muestras monterrey,2/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,5/04/2023,7:00:00,5/04/2023,16:00:00,X,9,MECE ORAS,2,2023-04-05 07:00:00,2023-04-05 16:00:00,9.0
20011471,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,TRANSMISOR DENSIDAD BRAZO 90,42004069.0,10044850.0,S_IN,232279,m2,falla densitometro bahia # 9,4/04/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,ERO3,Señal errática,,0,,nan,5/04/2023,7:00:00,5/04/2023,11:00:00,X,4,MECE ORAS,1,2023-04-05 07:00:00,2023-04-05 11:00:00,4.0
20021398,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,AIRE AC MINISPLIT PORTERIA GENERACION,,,U_AI,232294,m2,falla aire minisplit porteria generacion,5/04/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,5/04/2023,14:52:35,5/04/2023,14:53:35,X,"0,02",MECE,1,2023-04-05 14:52:35,2023-04-05 14:53:35,0.02
20018186,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV 370002,42003694.0,,S_VS,232293,m2,falla de control presión salida ms-37000,5/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,SPO1,Operación inesperada,C540,1,Causa Desconocida,averia puerto comunicación 2 en ci-03,5/04/2023,14:49:33,5/04/2023,14:49:33,X,0,MECE,4,2023-04-05 14:49:33,2023-04-05 14:49:33,0.0
20008344,CQO,OC-EST-CQO-SREN-BOMBACRU,RECOLECCION - BOMBA CRUDO,MOTOBOMBA SPATE 75C,42004994.0,10044003.0,S_EQ,231236,m2,falla sistema arranque motob spate 75c,16/09/2022,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,4/04/2023,7:00:00,4/04/2023,18:00:00,X,11,MECE ORAS,3,2023-04-04 07:00:00,2023-04-04 18:00:00,
20003385,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,TRANSMISOR PRESION PT520313,,10044846.0,S_IN,232245,m2,falla pi 420513 sistema crudo combustibl,25/03/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,4/04/2023,7:00:00,4/04/2023,17:00:00,X,10,MECE ORAS,2,2023-04-04 07:00:00,2023-04-04 17:00:00,10.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10044849.0,Z_XXXX,232281,m2,ruptura resorte escalera basculante b#7,4/04/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/04/2023,15:30:00,4/04/2023,17:30:00,X,2,MECE ORAS,1,2023-04-04 15:30:00,2023-04-04 17:30:00,2.0
20001242,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR NIVEL TK-55000,,10044966.0,S_IN,232287,m2,falla de señal nivel radar tk-55000,4/04/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,radar en buen estado,4/04/2023,15:00:00,4/04/2023,16:30:00,X,"1,5",MECE ORAS,4,2023-04-04 15:00:00,2023-04-04 16:30:00,1.5
20005936,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,TRANSMISOR NIVEL A DC TU-53100,,10043741.0,S_IN,230956,m2,falla transmisores nivel sumidero 53100,27/07/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,C540,1,Causa Desconocida,condicion externa a la op real del instr,3/04/2023,7:30:00,4/04/2023,17:30:00,X,34,MECE ORAS,3,2023-04-03 07:30:00,2023-04-04 17:30:00,
20022671,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,MOTOR DIESEL GE22060,42004412.0,10044807.0,R_CE,232162,m2,instalar polea tensora,4/03/2023,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/04/2023,8:00:00,3/04/2023,18:00:00,X,10,MECE ORAS,2,2023-04-03 08:00:00,2023-04-03 18:00:00,10.0
20000083,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,45006563.0,10044852.0,S_VA,232286,m2,falla mov 120323,28/03/2023,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,3/04/2023,13:00:00,3/04/2023,18:30:00,X,"5,5",MECE ORAS,2,2023-04-03 13:00:00,2023-04-03 18:30:00,5.5
20001647,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,VALVULA MOV_8X600- PRB 220-BE3650,45004413.0,,S_VA,232266,m2,goteo de producto x valv mov-3651,1/04/2023,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,falsa falla de valvula,3/04/2023,9:00:00,3/04/2023,10:00:00,X,1,MECE,2,2023-04-03 09:00:00,2023-04-03 10:00:00,1.0
20005545,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,VALVULA CTROL FLUJO MS36020,45005419.0,10044844.0,S_VS,232268,m2,falla fcv-360207 ms-36000,2/04/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,2/04/2023,5:52:28,,0:00:00,X,0,MECE ORAS,3,2023-04-02 05:52:28,,0.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,10044911.0,U_OC,232271,m2,linea bomba dosificadora planta ptad,2/04/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,2/04/2023,20:56:37,,0:00:00,X,0,MECE ORAS,1,2023-04-02 20:56:37,,0.0
20020844,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,MEDIDOR FLUJO MS36020,45005292.0,10044844.0,S_IN,232276,m2,fcv del brazo 2 del ms-36000 se cerró de,3/04/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,2/04/2023,16:00:00,2/04/2023,17:00:00,X,1,MECE ORAS,3,2023-04-02 16:00:00,2023-04-02 17:00:00,1.0
20018181,VSA,OC-EST-VSA-PMED-CPME,CONEXIÓN DE MEDICIÓN,TRANSMISOR PRES SALI MS37000,,10044953.0,S_IN,232297,m2,perdida comunicac controlador ms-37000,5/04/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,NOO1,No hay señal,C540,1,Causa Desconocida,averia puerto comunicación 2 en ci-03,2/04/2023,19:30:00,2/04/2023,21:30:00,X,2,MECE ORAS,2,2023-04-02 19:30:00,2023-04-02 21:30:00,2.0
20005490,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-810014A,,10044817.0,Z_XXXX,232230,m2,psv-810014a presenta fuga de nitrógeno.,21/03/2023,VLSB,Válvula de Seguridad y/o Alivio,494,Uniones bridadas,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,1/04/2023,13:00:00,1/04/2023,17:30:00,X,"4,5",MECE ORAS,1,2023-04-01 13:00:00,2023-04-01 17:30:00,4.5
20005509,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-240108B,,10044813.0,Z_XXXX,232229,m2,psv-240108b presenta fuga de nitrógeno.,21/03/2023,VLSB,Válvula de Seguridad y/o Alivio,494,Uniones bridadas,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,1/04/2023,7:00:00,1/04/2023,12:00:00,X,5,MECE ORAS,1,2023-04-01 07:00:00,2023-04-01 12:00:00,5.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,42004471.0,10044839.0,I_VE,232267,m2,falla bb lodo alfa laval separ crudo 902,1/04/2023,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,1/04/2023,8:00:00,1/04/2023,16:00:00,X,8,MECE ORAS,2,2023-04-01 08:00:00,2023-04-01 16:00:00,8.0
20003985,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,45004847.0,10044755.0,R_PU,232134,m2,bx-402 presenta goteo espuma sello l.a.,25/02/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,31/03/2023,7:00:00,31/03/2023,12:00:00,X,5,MECE ORAS,4,2023-03-31 07:00:00,2023-03-31 12:00:00,5.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,42005589.0,10044833.0,R_PU,232252,m2,bomba centrifuga bahia 90,29/03/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,31/03/2023,13:30:00,31/03/2023,17:30:00,X,4,MECE ORAS,2,2023-03-31 13:30:00,2023-03-31 17:30:00,4.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10044838.0,Z_XXXX,232260,m2,ruptura resorte escalera basculante b#5,30/03/2023,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,31/03/2023,11:00:00,31/03/2023,12:00:00,X,1,MECE ORAS,1,2023-03-31 11:00:00,2023-03-31 12:00:00,1.0
20015262,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,CONTAINER OFICINAS CONTRATISTA,42004726.0,10043413.0,Z_XXXX,230581,m2,cival panel control sistema f&g bodega,26/04/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,30/03/2023,10:30:00,30/03/2023,14:30:00,X,4,MECE ORAS,1,2023-03-30 10:30:00,2023-03-30 14:30:00,4.0
20021116,GRA,OC-EST-GRA-SCIN-DT,SISTEMA DETECCION GRANJITA,SISTEMA DETECCION PORTERIA PPAL,42004799.0,10043412.0,S_FE,230584,m2,cival panel control sistema f&g porteria,26/04/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,30/03/2023,7:30:00,30/03/2023,10:30:00,X,3,MECE ORAS,3,2023-03-30 07:30:00,2023-03-30 10:30:00,3.0
20010143,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,BRAZO ARTICULADO CVA,42002521.0,10044827.0,I_CR,232251,m2,falla fuga hidráulica en cilin. jeeb,28/03/2023,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-CR,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,30/03/2023,7:00:00,30/03/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-03-30 07:00:00,2023-03-30 17:30:00,10.5
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10044832.0,Z_XXXX,232254,m2,ruptura resorte escalera basculante b#3,30/03/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-E-RE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/03/2023,16:00:00,30/03/2023,17:30:00,X,"1,5",MECE ORAS,1,2023-03-30 16:00:00,2023-03-30 17:30:00,1.5
20002682,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA303,45003342.0,10044912.0,S_FE,232259,m2,ba-303 fuga refrigerante manguera,30/03/2023,PO-S-110,Sub. Tuberías y Mangueras SCI,S111,Manguera,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,30/03/2023,15:00:00,30/03/2023,16:30:00,X,"1,5",MECE ORAS,4,2023-03-30 15:00:00,2023-03-30 16:30:00,1.5
20002713,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA BX301,45003337.0,10043525.0,R_PU,230744,m2,bx301 falla arranque desenergizado,10/06/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/03/2023,14:00:00,29/03/2023,15:00:00,X,1,MECE ORAS,3,2023-03-29 14:00:00,2023-03-29 15:00:00,1.0
20022278,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,MEDIDOR FLUJO BRAZO MED BE3650,45004416.0,,S_IN,232253,m2,falla packing gland medidores ms-3600,29/03/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,terminación vida util empaques,29/03/2023,9:32:32,29/03/2023,9:32:32,X,0,MECE,3,2023-03-29 09:32:32,2023-03-29 09:32:32,0.0
20005789,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS OPERADOR,46000675.0,10043735.0,Z_XXXX,230986,m2,aire acondicionado central control room,1/08/2022,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,28/03/2023,7:00:00,28/03/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-03-28 07:00:00,2023-03-28 17:30:00,10.5
20017132,CQO,OC-EST-CQO-AGEN-LUBR,S. LUBRICACION GENERACION,MEDIDOR ACEITE LUBRICA SIS. LUBRI GENERA,,10044808.0,S_IN,232223,m2,realizar mantenimiento al medidor,18/03/2023,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,NOO1,No hay señal,,0,,nan,28/03/2023,7:00:00,28/03/2023,18:00:00,X,11,MECE ORAS,1,2023-03-28 07:00:00,2023-03-28 18:00:00,
20000083,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,45006563.0,10044852.0,S_VA,232284,m2,falla mov 120323,28/03/2023,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,28/03/2023,11:50:11,,0:00:00,,0,MECE ORAS,2,2023-03-28 11:50:11,,0.0
20000083,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,45006563.0,10044852.0,S_VA,232285,m2,falla mov 120323,28/03/2023,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,28/03/2023,11:50:11,,0:00:00,X,0,MECE ORAS,2,2023-03-28 11:50:11,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10042771.0,E_EP,229676,m2,falla iluminacion fase dos,3/10/2021,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/03/2023,7:00:00,27/03/2023,17:00:00,X,10,MECE ORAS,1,2023-03-27 07:00:00,2023-03-27 17:00:00,10.0
20016947,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TANQUE CRUDO ALMACENAMIENTO 901,42003426.0,10044805.0,I_TA,232222,m2,realizar mantenimiento valvula lcv-9001,18/03/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,27/03/2023,7:00:00,27/03/2023,18:00:00,X,11,MECE ORAS,2,2023-03-27 07:00:00,2023-03-27 18:00:00,
20003000,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG CONV LDS SHUTDOWN L ENT,45006053.0,10044828.0,S_VS,232250,m2,falla psv-250118,27/03/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,SPO1,Operación inesperada,,0,,nan,27/03/2023,7:00:00,28/03/2023,17:00:00,,0,MECE ORAS,4,2023-03-27 07:00:00,2023-03-28 17:00:00,0.0
20018469,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_24x150- LIN 920-CONEX REC,45006043.0,10044995.0,S_VA,232404,m2,falla valvula py 250114 b,26/04/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,nan,27/03/2023,15:18:32,,0:00:00,X,0,MECE ORAS,2,2023-03-27 15:18:32,,0.0
