equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20011471,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,TRANSMISOR DENSIDAD BRAZO 90,42004069.0,,S_IN,232244,m2,falla densitometro bahia 9,25/03/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,25/03/2023,5:59:03,26/03/2023,0:00:00,X,"18,02",MECE,1,2023-03-25 05:59:03,2023-03-26 00:00:00,
20002117,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR B TP304,42005222.0,10043705.0,I_MI,230945,m2,ruido anormal agitador at-308,26/07/2022,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-MI,NOI1,Ruido fuera de lo Normal,,0,,nan,24/03/2023,7:00:00,24/03/2023,14:00:00,X,7,MECE ORAS,2,2023-03-24 07:00:00,2023-03-24 14:00:00,7.0
20010678,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRIFUGA MS38000,45005501.0,10043768.0,R_PU,231019,m2,presenta humedecimiento,9/08/2022,PO-R-150,Sub. Misceláneos,R150,Junta Bridada,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,24/03/2023,7:00:00,24/03/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-03-24 07:00:00,2023-03-24 17:30:00,10.5
20002147,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,TANQUE RELEVO TR301,45006301.0,10044762.0,I_TA,232170,m2,fisura en valvula de drenaje tr-301,6/03/2023,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-I-TA,SER1,Piezas Mecánicas Sueltas,,0,,nan,24/03/2023,14:00:00,24/03/2023,17:00:00,X,3,MECE ORAS,4,2023-03-24 14:00:00,2023-03-24 17:00:00,3.0
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,45005480.0,10044821.0,S_IN,232242,m2,perdida de medicion,24/03/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,24/03/2023,7:00:00,24/03/2023,12:00:00,X,5,MECE ORAS,3,2023-03-24 07:00:00,2023-03-24 12:00:00,5.0
20002016,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,STARD EPO 1,42002582.0,10044481.0,U_EA,231873,m2,no activacion swiches alta p. ptard,14/01/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,23/03/2023,7:00:00,23/03/2023,12:00:00,X,5,MECE ORAS,1,2023-03-23 07:00:00,2023-03-23 12:00:00,5.0
20019493,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR LLAMA BPC-42020,,10044792.0,S_FD,232224,m2,activación detector 720-nu-42020a,18/03/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,23/03/2023,7:30:00,24/03/2023,17:30:00,,0,MECE ORAS,4,2023-03-23 07:30:00,2023-03-24 17:30:00,0.0
20017425,CUS,OC-EST-CUS-PMED-CA600,MEDICIÓN CALIDAD DESPACHO,TOMAMUESTRAS CALIDAD 600,,,S_IN,232239,m2,revisión de falla tomamuestra ca600,23/03/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,NOO1,No hay señal,,0,,nan,23/03/2023,8:36:27,24/03/2023,0:00:00,X,"15,39",MECE,1,2023-03-23 08:36:27,2023-03-24 00:00:00,
20002016,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,STARD EPO 1,42002582.0,10043561.0,U_EA,230800,m2,falla bomba sumergible ptard,23/06/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/03/2023,7:00:00,23/03/2023,17:00:00,X,34,MECE ORAS,3,2023-03-22 07:00:00,2023-03-23 17:00:00,
20017352,CUS,OC-EST-DES-ALOC-IZ,IZAJE,LINEA DE VIDA BAHIA 4 DESCARGADERO,,10044786.0,Z_XXXX,232207,m2,bahia 4,15/03/2023,PO-S-070,Sub. Actuador,S074,Resorte,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,22/03/2023,8:00:00,22/03/2023,10:00:00,X,2,MECE ORAS,1,2023-03-22 08:00:00,2023-03-22 10:00:00,2.0
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,45002985.0,10044815.0,S_FE,232225,m2,ba 404 falla arranque en remoto,19/03/2023,PO-S-090,Sub. Bombeo SCI - F G,S090,Sub. Bombeo SCI - FCuerpo Bomba SCI G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,22/03/2023,7:30:00,22/03/2023,9:30:00,X,2,MECE ORAS,4,2023-03-22 07:30:00,2023-03-22 09:30:00,2.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10043076.0,R_CE,230031,m2,cambio manguera filtro combusti ge-22020,17/12/2021,PO-R-090,Sub. Refrigeración,R091,Filtro,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/03/2023,7:00:00,21/03/2023,10:00:00,X,3,MECE ORAS,3,2023-03-21 07:00:00,2023-03-21 10:00:00,3.0
20001178,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AREA BOMBAS PRINCIPALES,46001028.0,10043679.0,Z_XXXX,230838,m2,falla alarma sonora,5/07/2022,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,21/03/2023,14:30:00,21/03/2023,17:30:00,X,3,MECE ORAS,1,2023-03-21 14:30:00,2023-03-21 17:30:00,3.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10044917.0,S_IN,232217,m2,falla de prover abortada de altos,17/03/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,21/03/2023,7:00:00,21/03/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-03-21 07:00:00,2023-03-21 17:30:00,10.5
20019968,CUS,OC-EST-CUS-PMED-BE5107,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA CTRL FLUJO BRAZO MED BE5107,42003625.0,10044811.0,S_VA,232228,m2,falla lcv bahia # 7,20/03/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-VA,SPO1,Operación inesperada,,0,,nan,21/03/2023,7:00:00,21/03/2023,12:00:00,X,5,MECE ORAS,3,2023-03-21 07:00:00,2023-03-21 12:00:00,5.0
20020890,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TRANSMISOR NIVEL TK7313,,10044818.0,S_IN,232231,m2,notaay saab tk 7313.,21/03/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,21/03/2023,10:00:00,,0:00:00,,0,MECE ORAS,4,2023-03-21 10:00:00,,0.0
20002012,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,SEPARADOR TRATAMIENTO AGUA A,42002964.0,10044914.0,I_VE,232234,m2,falla motor petard,21/03/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,21/03/2023,8:00:00,21/03/2023,17:30:00,X,"9,5",MECE ORAS,1,2023-03-21 08:00:00,2023-03-21 17:30:00,9.5
20002016,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,STARD EPO 1,42002582.0,10044915.0,U_EA,232235,m2,falla switch nivel bomba filtros arena,21/03/2023,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,nan,21/03/2023,14:00:00,21/03/2023,16:00:00,X,2,MECE ORAS,1,2023-03-21 14:00:00,2023-03-21 16:00:00,2.0
20015254,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #2 SHELTER GENERACION,42004716.0,10044814.0,U_AI,232236,m2,a.acom. paq:2 f. s  del shel. generacion,21/03/2023,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,21/03/2023,16:46:35,21/03/2023,16:47:35,X,"0,02",MECE ORAS,2,2023-03-21 16:46:35,2023-03-21 16:47:35,0.02
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,42005473.0,10044797.0,R_PU,232226,m2,"alta vibracion, baja eficiencia b#7",19/03/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/03/2023,9:00:00,20/03/2023,14:00:00,X,5,MECE ORAS,2,2023-03-20 09:00:00,2023-03-20 14:00:00,5.0
20022256,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,MEDIDOR FLUJO BRAZO MED 37030,45004448.0,10044677.0,S_IN,232083,m2,falla medidor de flujo fqit-37030,16/02/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste de packing gland,18/03/2023,7:00:00,18/03/2023,10:00:00,X,3,MECE ORAS,3,2023-03-18 07:00:00,2023-03-18 10:00:00,3.0
20010927,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,VALVULA CTRL SALI BRAZO 20,42005439.0,10044790.0,S_VA,232219,m2,falla lcv brazo #2,17/03/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,18/03/2023,13:00:00,18/03/2023,16:00:00,X,3,MECE ORAS,3,2023-03-18 13:00:00,2023-03-18 16:00:00,3.0
20014293,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,42004355.0,10044804.0,U_AI,232221,m2,cambiar unidad compresora de aire,18/03/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,18/03/2023,8:50:39,,0:00:00,,0,MECE ORAS,2,2023-03-18 08:50:39,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,42005485.0,10044789.0,R_PU,232215,m2,vibracion y baja eficiencia bahia # 3,17/03/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,17/03/2023,7:00:00,17/03/2023,12:00:00,X,5,MECE ORAS,2,2023-03-17 07:00:00,2023-03-17 12:00:00,5.0
20004883,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,VALVULA CHEQUE TK7313,45005413.0,90005231.0,S_VM,232282,m2,fuga de agua hv pie tanque 7313,17/03/2023,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,17/03/2023,13:20:51,,0:00:00,X,0,MECE ORAS,1,2023-03-17 13:20:51,,0.0
20005319,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA REINYECCION DC TU-59000,42005056.0,10043593.0,R_PU,230826,m2,no tiene aceite lubricante la bu-59000,30/06/2022,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-PU,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,16/03/2023,7:00:00,16/03/2023,9:30:00,X,"2,5",MECE ORAS,2,2023-03-16 07:00:00,2023-03-16 09:30:00,2.5
20015257,GRA,OC-EST-GRA-UENF-PQCL,AIRES PAQUETE SHELTER CONTROLES,AIRE AC PQE #2 SHELTER CONTROLES,42004714.0,10044621.0,U_AI,232022,m2,cambiar filtro refriger pq 2 controles,6/02/2023,PO-U-010,Sub. Aire Acondicionado,U014,Tubería / Válvulas,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,filtro fisurado,16/03/2023,7:30:00,16/03/2023,17:00:00,X,"9,5",MECE ORAS,2,2023-03-16 07:30:00,2023-03-16 17:00:00,9.5
20017990,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,TRAN IND PRES PIT-240001 LÍN ENTRADA CVA,,10044722.0,S_IN,232150,m2,volante hv de corte pit-2401,28/02/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,16/03/2023,9:30:00,16/03/2023,12:00:00,,0,MECE ORAS,1,2023-03-16 09:30:00,2023-03-16 12:00:00,0.0
20001022,CUS,OC-EST-CUS-PREC-TG82005,TRAMPA RECIBO TG24000,DETECTOR RASPADOR TRAMPREC,42003649.0,10044777.0,S_IN,232202,m2,falla indicador de paso,13/03/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,16/03/2023,15:30:00,16/03/2023,17:30:00,X,2,MECE ORAS,1,2023-03-16 15:30:00,2023-03-16 17:30:00,2.0
20010862,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,VALVULA DE BLOQUEO ENTRADA BRAZO 20060,,10044787.0,S_VA,232197,m2,"falla hv 6"" v/v de control bahia # 6",13/03/2023,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,16/03/2023,7:00:00,16/03/2023,12:00:00,X,5,MECE ORAS,1,2023-03-16 07:00:00,2023-03-16 12:00:00,5.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10044918.0,S_IN,232212,m2,botella b toma muestra loop altos,16/03/2023,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,nan,16/03/2023,15:34:17,,0:00:00,X,0,MECE ORAS,2,2023-03-16 15:34:17,,0.0
20021488,PAE,OC-EST-PAE-AELE-VF,SHELTER VARIADOR DE FRECUENCIA VFD,TRANSFORMADOR SECO REACTANCIA VFD-42000,42004613.0,10044788.0,E_PT,232213,m2,ruido anormal ventilador tr del vfd pae,16/03/2023,PO-E-050,Sub. Transformador,E054,Radiador,SA-E-PT,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,nan,16/03/2023,16:35:47,,0:00:00,,0,MECE ORAS,2,2023-03-16 16:35:47,,0.0
20002892,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA TQ SUMIDERO BX305,45006436.0,10044479.0,R_PU,231869,m2,sumidero fase cero bomba no desplaza,14/01/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,15/03/2023,7:00:00,16/03/2023,17:30:00,X,"34,5",MECE ORAS,2,2023-03-15 07:00:00,2023-03-16 17:30:00,
20004216,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,GENERADOR AUXILIAR 10 FII,45004849.0,10044783.0,R_EG,232205,m2,falla en ge22010,15/03/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,15/03/2023,7:00:00,16/03/2023,17:30:00,X,"34,5",MECE ORAS,1,2023-03-15 07:00:00,2023-03-16 17:30:00,
20021488,PAE,OC-EST-PAE-AELE-VF,SHELTER VARIADOR DE FRECUENCIA VFD,TRANSFORMADOR SECO REACTANCIA VFD-42000,42004613.0,10044782.0,E_PT,232206,m2,ruido anormal ventilador tr del vfd paez,15/03/2023,PO-E-050,Sub. Transformador,E054,Radiador,SA-E-PT,SER1,Piezas Mecánicas Sueltas,,0,,nan,15/03/2023,12:00:00,15/03/2023,18:30:00,X,"6,5",MECE ORAS,2,2023-03-15 12:00:00,2023-03-15 18:30:00,6.5
20001022,CUS,OC-EST-CUS-PREC-TG82005,TRAMPA RECIBO TG24000,DETECTOR RASPADOR TRAMPREC,42003649.0,10044777.0,S_IN,232201,m2,falla indicador de paso,13/03/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,13/03/2023,21:21:44,,0:00:00,X,0,MECE ORAS,1,2023-03-13 21:21:44,,0.0
20015987,PAE,OC-EST-PAE-ACOM-DI,COMBUSTIBLE DIESEL,BOMBA CENTRI COMPRES CE-52010,,10041487.0,R_PU,228016,m2,mtto pieralisi 970-ccs-52000,22/10/2020,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-I-FS,SER1,Piezas Mecánicas Sueltas,,1,,mtto pieralisi 970-ccs-52000,12/03/2023,8:00:00,16/03/2023,17:00:00,,0,MECE ORAS,2,2023-03-12 08:00:00,2023-03-16 17:00:00,0.0
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,,S_IN,232196,m2,error corridas calibración probad pr3010,12/03/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,error configuración,12/03/2023,23:50:27,12/03/2023,23:50:27,X,0,MECE,2,2023-03-12 23:50:27,2023-03-12 23:50:27,0.0
20016475,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AIRE COMB UND TURBOLAVADO GE-40,,10043009.0,Z_XXXX,229991,m2,cambio válvula 1-1/2 lavado turbinas,8/12/2021,VLBA,Válvula Esférica,138,Cuerpo,SA-S-VM,SPO1,Operación inesperada,,0,,nan,11/03/2023,13:00:00,11/03/2023,18:00:00,X,5,MECE ORAS,3,2023-03-11 13:00:00,2023-03-11 18:00:00,5.0
20003866,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-418 DE CONTRA INCENDIO AGUA,,10044754.0,S_FE,232191,m2,"mh-418 presenta fuga de agua valv 2"" 1/2",9/03/2023,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,10/03/2023,8:00:00,10/03/2023,12:00:00,X,4,MECE ORAS,4,2023-03-10 08:00:00,2023-03-10 12:00:00,4.0
20004833,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TANQUE ALMAC NAFTA TK7313,45005405.0,10044670.0,I_TA,232036,m2,falla cable deteccion fuego tk7313,8/02/2023,PO-I-070,Sub. Misceláneos,I072,Protección Contra Rayos,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,8/03/2023,12:00:00,8/03/2023,16:30:00,,0,MECE ORAS,3,2023-03-08 12:00:00,2023-03-08 16:30:00,0.0
20017441,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,TRANSMISOR NIVEL B TR301,,10044770.0,S_IN,232116,m2,falla indicacion nivel tr-301,21/02/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,,0,,nan,8/03/2023,7:00:00,8/03/2023,11:00:00,X,4,MECE ORAS,4,2023-03-08 07:00:00,2023-03-08 11:00:00,4.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10044743.0,R_ST,232171,m2,activacion de co2 en turbina 30,6/03/2023,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,OHE1,Alta temperatura,,1,,activacion de co2 en turbina 30,8/03/2023,8:00:00,15/03/2023,14:00:00,X,174,MECE ORAS,3,2023-03-08 08:00:00,2023-03-15 14:00:00,
20008821,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,TRANSMISOR PRES ENTRADA BRAZO 3,45006012.0,10044760.0,S_IN,232188,m2,falla transmisor presion brazo#3 altos,8/03/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,8/03/2023,13:00:00,8/03/2023,15:00:00,X,2,MECE ORAS,1,2023-03-08 13:00:00,2023-03-08 15:00:00,2.0
20002876,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC AA BOOSTER,45002789.0,10044625.0,U_OC,232005,m2,falla transmisor nivel de tu-59300,4/02/2023,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,7/03/2023,9:00:00,7/03/2023,17:00:00,X,8,MECE ORAS,2,2023-03-07 09:00:00,2023-03-07 17:00:00,8.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10044774.0,S_IN,232047,m2,goteo de aceite en bomba loop altos,10/02/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,7/03/2023,7:00:00,7/03/2023,17:00:00,X,10,MECE ORAS,2,2023-03-07 07:00:00,2023-03-07 17:00:00,10.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10044764.0,S_IN,232166,m2,fuga de aceite bomba loop calidad altos,5/03/2023,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,7/03/2023,7:00:00,7/03/2023,17:00:00,X,10,MECE ORAS,2,2023-03-07 07:00:00,2023-03-07 17:00:00,10.0
20014293,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,42004355.0,10044804.0,U_AI,232185,m2,reparar el ducto del gas refrigerante,7/03/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,7/03/2023,21:53:51,,0:00:00,,0,MECE ORAS,2,2023-03-07 21:53:51,,0.0
20016970,CQO,OC-EST-CQO-SCIN-ES,SISTEMA DE ESPUMA GENERACION,DOSIFICADOR ESPUMA SCI,,,S_FE,232186,m2,se requiere cambiar el forro protector,7/03/2023,PO-S-100,Sub. de Espuma,S102,Tanque de Almacenamiento Espuma,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,7/03/2023,21:58:22,7/03/2023,21:58:22,,0,MECE,4,2023-03-07 21:58:22,2023-03-07 21:58:22,0.0
20022669,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,MOTOR DIESEL GE22050,42004410.0,10044810.0,R_CE,232187,m2,reparar el motor caterpillar c18,7/03/2023,PO-R-050,Sub. Combustión,R053,Culatas,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,7/03/2023,23:33:58,,0:00:00,,0,METR ORAS,2,2023-03-07 23:33:58,,0.0
20005308,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-53100,42005055.0,10044748.0,R_PU,232178,m2,falla bomba sumergible palocause,7/03/2023,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/03/2023,10:04:41,,0:00:00,,0,MECE ORAS,2,2023-03-07 10:04:41,,0.0
20024117,VSA,OC-EST-VSA-PDES-LI,LÍNEA DESPACHO,VALVULA MHOV TUBERIA SALIDA VSA-CQO,,10044746.0,S_VA,232182,m2,humedecim vastago valv bypass mhov-319,7/03/2023,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desajuste de prensa estopa,7/03/2023,13:00:00,7/03/2023,16:30:00,X,"3,5",MECE ORAS,2,2023-03-07 13:00:00,2023-03-07 16:30:00,3.5
20020861,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TRANSMISOR TEMPE TK7312,,10044401.0,S_IN,231794,m2,revisar sensor de temperatura,27/12/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,6/03/2023,7:00:00,6/03/2023,12:00:00,X,5,MECE ORAS,1,2023-03-06 07:00:00,2023-03-06 12:00:00,5.0
20008294,CQO,OC-EST-CQO-SREN-RECORODI,RECOLECCION - RECOLECTOR DE RODILLOS,RECOLECTOR RODILLOS ELASTEC 100,42005029.0,10044800.0,S_EQ,232172,m2,se requiere instalar bateria recolector,6/03/2023,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,6/03/2023,17:10:51,,0:00:00,,0,MECE ORAS,4,2023-03-06 17:10:51,,0.0
20001153,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10044742.0,Z_XXXX,232169,m2,falla iluminación baños mujeres,6/03/2023,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/03/2023,7:00:00,6/03/2023,12:00:00,X,5,MECE ORAS,1,2023-03-06 07:00:00,2023-03-06 12:00:00,5.0
20020811,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,GENERADOR ELECT BLACK START 60,42004411.0,10044741.0,R_EG,232165,m2,realizar limpieza a los devanados del,5/03/2023,PO-R-100,Sub. Generador Eléctrica,R101,Estator,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,5/03/2023,7:00:00,6/03/2023,18:00:00,X,35,MECE ORAS,1,2023-03-05 07:00:00,2023-03-06 18:00:00,
20022669,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,MOTOR DIESEL GE22050,42004410.0,10044750.0,R_CE,232161,m2,revisar y corregir falla sist enfriamien,4/03/2023,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,4/03/2023,7:00:00,4/03/2023,12:00:00,X,5,MECE ORAS,2,2023-03-04 07:00:00,2023-03-04 12:00:00,5.0
20022786,CQO,OC-EST-CQO-ALOC-IZ,IZAJE,MONTACARGA - GENERACION,,10042878.0,Z_XXXX,229831,m2,falla montacarga estación chiquillo,4/11/2021,TVLI,Monta Carga (Auto Elevador),417,Sistema hidraulico,SA-R-CE,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,3/03/2023,10:00:00,3/03/2023,18:00:00,X,8,MECE ORAS,1,2023-03-03 10:00:00,2023-03-03 18:00:00,8.0
20024118,VSA,OC-EST-VSA-PMED-CPME,CONEXIÓN DE MEDICIÓN,VALVULA MOV_24X600- LIN 220-CONEX MED,45004520.0,10044464.0,S_VA,231855,m2,falla de cierre local/remoto mov-370008,11/01/2023,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C310,1,Operación Fuera de parámetros,cable de control abierto,1/03/2023,7:00:00,1/03/2023,8:00:00,X,1,MECE ORAS,2,2023-03-01 07:00:00,2023-03-01 08:00:00,1.0
20022597,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,VALVULA COMP SALI BRAZO 70,42004064.0,10044711.0,S_VM,232126,m2,falla zs-300701 brazo # 7 dsk,24/02/2023,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,1/03/2023,17:00:00,1/03/2023,19:00:00,X,2,MECE ORAS,2,2023-03-01 17:00:00,2023-03-01 19:00:00,2.0
20019952,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,PROBADOR BIDIRECCONAL PR5101,42005592.0,10044733.0,S_IN,232156,m2,falla probador de cusiana,1/03/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,1/03/2023,16:29:23,1/03/2023,17:00:00,,0,MECE ORAS,2,2023-03-01 16:29:23,2023-03-01 17:00:00,0.0
20002117,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR B TP304,42005222.0,10044552.0,I_MI,231894,m2,goteo de aceite en agitador ag-308,19/01/2023,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,28/02/2023,13:00:00,28/02/2023,15:00:00,X,2,MECE ORAS,1,2023-02-28 13:00:00,2023-02-28 15:00:00,2.0
20010900,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,VALVULA CTRL SALI BRAZO 10,42005435.0,10044723.0,S_VA,232146,m2,falla lcv brazo #1,27/02/2023,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,28/02/2023,7:00:00,28/02/2023,11:00:00,X,4,MECE ORAS,3,2023-02-28 07:00:00,2023-02-28 11:00:00,4.0
20024844,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MONITOR ESPUMA NEC-17,,10044666.0,S_FE,232040,m2,obstrucción hidrant monito sur tq-55000,9/02/2023,PO-S-050,Sub. Monitor - Hidrante,S053,Rociadores / Boquillas,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C310,1,Operación Fuera de parámetros,elemento solido (piedra) en hidrante,27/02/2023,12:30:00,27/02/2023,15:00:00,X,"2,5",MECE ORAS,4,2023-02-27 12:30:00,2023-02-27 15:00:00,2.5
20020170,CQO,OC-EST-CQO-SREN-TORREILU,COMPLEMENTARIOS - TORRE ILUMINACION,TORRE ILUMINACION WACKER NEUSON LTN6K,,10044806.0,S_EQ,232137,m2,instalar bateria torre de iluminacion,26/02/2023,PO-S-120,Sub. Misceláneos,S126,Planta Eléctrica,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,10,1,Gestión documental.,om duplicada,26/02/2023,18:02:39,26/02/2023,18:03:00,X,"0,01",METR ORAS,1,2023-02-26 18:02:39,2023-02-26 18:03:00,0.01
20010464,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,VALVULA MOV SALIDA PQ POST-FILTRA,45006398.0,10044767.0,S_VA,232133,m2,falla del sistema combustible post-filtr,25/02/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,PLU7,Atascamiento,,0,,nan,25/02/2023,9:00:00,25/02/2023,12:00:00,X,3,MECE ORAS,2,2023-02-25 09:00:00,2023-02-25 12:00:00,3.0
20017890,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,SWITCH NIVEL BAJO-BAJO TK12030,,10044703.0,S_IN,232120,m2,falla switch de baja del tk-12030,23/02/2023,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,24/02/2023,13:00:00,24/02/2023,17:30:00,X,"4,5",MECE ORAS,4,2023-02-24 13:00:00,2023-02-24 17:30:00,4.5
20013332,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUCIO BPC'S,45005022.0,10044713.0,Z_XXXX,232127,m2,falla cablead señ stma sum gas bpc-42030,24/02/2023,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-IN,NOO1,No hay señal,,0,,nan,24/02/2023,7:30:15,,0:00:00,,0,MECE ORAS,1,2023-02-24 07:30:15,,0.0
20017886,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,SWITCH NIVEL ALTO-ALTO TK12020,,10044708.0,S_IN,232130,m2,falla switch nivel alto-alto tk12020,24/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,24/02/2023,7:00:00,24/02/2023,12:00:00,,0,MECE ORAS,4,2023-02-24 07:00:00,2023-02-24 12:00:00,0.0
20002584,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,VALVULA MOV_36x150-LDS SAL920-TP301,,10044768.0,S_VA,232128,m2,falla de la mov 301004 del tp 301,24/02/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,24/02/2023,9:54:37,24/02/2023,10:00:00,,0,MECE ORAS,4,2023-02-24 09:54:37,2023-02-24 10:00:00,0.0
20021109,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER COMUNICAC,42004772.0,10044704.0,S_FE,231106,m2,revisar sistema f&g shelter comunicación,23/08/2022,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,23/02/2023,15:00:00,23/02/2023,17:00:00,X,2,MECE ORAS,3,2023-02-23 15:00:00,2023-02-23 17:00:00,2.0
20001970,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA AGUA BA302,42002969.0,10044316.0,R_PU,231718,m2,bomba 302 fuga prensestopa,14/12/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,23/02/2023,16:00:00,23/02/2023,17:00:00,X,1,MECE ORAS,1,2023-02-23 16:00:00,2023-02-23 17:00:00,1.0
20005946,CCA,OC-EST-CCA-ADRE-DA,DRENAJE DEL SUMIDERO,BOMBA ELECTROSUMERGIBLE BU-53020,42003666.0,10044714.0,R_PU,232125,m2,b. neum. achique foso sumideros no opera,23/02/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,23/02/2023,18:00:00,23/02/2023,21:00:00,X,3,MECE ORAS,2,2023-02-23 18:00:00,2023-02-23 21:00:00,3.0
20011007,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,MEDIDOR FLUJO BRAZO 50,42005450.0,10044707.0,S_IN,232123,m2,falla lectura medidor de flujo,23/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,23/02/2023,15:30:00,24/02/2023,14:30:00,X,23,MECE ORAS,3,2023-02-23 15:30:00,2023-02-24 14:30:00,
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10044705.0,Z_XXXX,232121,m2,falla aire acondicionado laboratorio,23/02/2023,OCAC,Equipamiento de aire acondicionado,485,Unidad compresora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,23/02/2023,13:30:00,23/02/2023,17:30:00,X,4,MECE ORAS,1,2023-02-23 13:30:00,2023-02-23 17:30:00,4.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10044702.0,R_ST,232122,m2,indicacion posicion errada valvula xv-6,23/02/2023,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,indicacion posicion errada valvula xv-6,22/02/2023,17:00:00,22/02/2023,24:00:00,X,7,MECE ORAS,3,2023-02-22 17:00:00,2023-02-23 00:00:00,7.0
20004467,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,BOMBA CENTRIFUGA 3 TRASIEGO DIESEL,42002891.0,10044823.0,R_PU,232232,m2,sistema diesel bc 404 trasciego fuga val,21/03/2023,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,22/02/2023,7:00:00,22/03/2023,17:30:00,X,"682,5",MECE ORAS,2,2023-02-22 07:00:00,2023-03-22 17:30:00,
20002766,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DV-411031 DE DILUVIO,,10043663.0,S_FE,230879,m2,fuga de agua valvula dv-411031,14/07/2022,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,21/02/2023,11:00:00,21/02/2023,15:00:00,X,4,MECE ORAS,3,2023-02-21 11:00:00,2023-02-21 15:00:00,4.0
20002679,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA303,45003341.0,10044356.0,R_PU,231759,m2,ba 303 contraincendio se arranca sola,19/12/2022,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,21/02/2023,10:00:00,21/02/2023,12:00:00,X,2,MECE ORAS,4,2023-02-21 10:00:00,2023-02-21 12:00:00,2.0
20002729,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-16 DE CONTRA INCENDIO AGUA,,10044628.0,S_FE,231950,m2,goteo de agua en hv de hidrante hma-16,27/01/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,21/02/2023,7:00:00,21/02/2023,10:00:00,X,3,MECE ORAS,1,2023-02-21 07:00:00,2023-02-21 10:00:00,3.0
20004957,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,BOMBA CENTRIFUGA BT55010,45005172.0,10044667.0,R_PU,232064,m2,filtro de succion con alta diferencial,14/02/2023,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,21/02/2023,7:00:00,21/02/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-02-21 07:00:00,2023-02-21 17:30:00,10.5
20010980,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,MEDIDOR FLUJO BRAZO 40,42005446.0,10044692.0,S_IN,232076,m2,humedecimiento por packing gland bz#4,15/02/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,21/02/2023,7:00:00,21/02/2023,11:30:00,X,"4,5",MECE ORAS,3,2023-02-21 07:00:00,2023-02-21 11:30:00,4.5
20011034,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,MEDIDOR FLUJO BRAZO 60,42005454.0,10044691.0,S_IN,232075,m2,humedecimiento por packing gland bz#6,15/02/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,21/02/2023,11:30:00,21/02/2023,17:30:00,X,6,MECE ORAS,3,2023-02-21 11:30:00,2023-02-21 17:30:00,6.0
20020210,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,"UPS 0,3KVA TALLER ELECTRICO",42005166.0,10044694.0,E_UP,232112,m2,falla ups computo taller-almacen-segurid,21/02/2023,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,cambio de baterias,21/02/2023,8:25:42,,0:00:00,,0,MECE ORAS,2,2023-02-21 08:25:42,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10044731.0,R_ST,232114,m2,falla rtd48 de la ge-22110,21/02/2023,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla rtd48 de la ge-22110,21/02/2023,9:00:00,21/02/2023,12:00:00,X,3,MECE ORAS,3,2023-02-21 09:00:00,2023-02-21 12:00:00,3.0
20022442,CUS,OC-EST-CUS-SCTR-DCS,DSC  CONTROL,CONTROLADOR SAAB UNIDAD LACT,7508.0,10044598.0,S_CM,232004,m2,congelamiento señal pc,4/02/2023,PO-S-020,Sub. Modulo de Comunicaciones,S022,Gateway / Router / Modem,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,20/02/2023,12:04:20,20/02/2023,13:00:00,X,"0,93",MECE ORAS,4,2023-02-20 12:04:20,2023-02-20 13:00:00,0.93
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,42005217.0,10044772.0,S_CL,232090,m2,falla reporte hora hora en saab tanques,17/02/2023,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF4,Falla de Control,,0,,nan,20/02/2023,9:00:00,20/02/2023,10:00:00,X,1,MECE ORAS,4,2023-02-20 09:00:00,2023-02-20 10:00:00,1.0
20001216,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VAL SEG PSV-2307B FILTRO FASE I A MS7310,45004271.0,10044697.0,S_VS,232096,m2,perdida tapon valv seg aliv filtro fas i,18/02/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SER1,Piezas Mecánicas Sueltas,C310,1,Operación Fuera de parámetros,instalacion de tapon valv seg alivio,20/02/2023,12:30:00,20/02/2023,13:30:00,X,1,MECE ORAS,4,2023-02-20 12:30:00,2023-02-20 13:30:00,1.0
20024012,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION ESPUMA,,10044686.0,S_FE,232098,m2,falla valvula reguladora patin espuma,19/02/2023,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,20/02/2023,7:30:00,21/02/2023,17:30:00,X,34,MECE ORAS,4,2023-02-20 07:30:00,2023-02-21 17:30:00,
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10044685.0,Z_XXXX,232100,m2,falla aire acondicionado ccm dsk,20/02/2023,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,20/02/2023,7:00:00,20/02/2023,12:00:00,X,5,MECE ORAS,1,2023-02-20 07:00:00,2023-02-20 12:00:00,5.0
20011610,CVA,OC-TER-CVA-AAIR-BO,AIRE BOMBEO,SECADOR DESECANTE SIN CALOR SCD-54000,45002519.0,,I_VE,232102,m2,cambio salica en secador 1,20/02/2023,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,20/02/2023,9:15:51,,0:00:00,,0,MECE,1,2023-02-20 09:15:51,,0.0
20011610,CVA,OC-TER-CVA-AAIR-BO,AIRE BOMBEO,SECADOR DESECANTE SIN CALOR SCD-54000,45002519.0,,I_VE,232103,m2,cambio sensor punto rocio secador 1,20/02/2023,PO-I-010,Sub. Estructura e Internos,I012,Calentadores,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/02/2023,9:18:42,,0:00:00,,0,MECE,1,2023-02-20 09:18:42,,0.0
20011612,CVA,OC-TER-CVA-AAIR-BO,AIRE BOMBEO,SECADOR DESECANTE SIN CALOR SCD-54010,45002518.0,,I_VE,232105,m2,cambio membrana secador 2,20/02/2023,PO-I-010,Sub. Estructura e Internos,I012,Calentadores,SA-I-VE,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,20/02/2023,9:24:02,,0:00:00,,0,MECE,1,2023-02-20 09:24:02,,0.0
20011612,CVA,OC-TER-CVA-AAIR-BO,AIRE BOMBEO,SECADOR DESECANTE SIN CALOR SCD-54010,45002518.0,,I_VE,232104,m2,cambio bomba glicol secador 2,20/02/2023,PO-I-010,Sub. Estructura e Internos,I012,Calentadores,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,20/02/2023,9:21:56,,0:00:00,,0,MECE,1,2023-02-20 09:21:56,,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10044684.0,R_ST,232101,m2,desensamble turbina 20,20/02/2023,PO-R-100,Sub. Generador Eléctrica,R105,Rotor,SA-R-EG,SER1,Piezas Mecánicas Sueltas,,0,,nan,20/02/2023,8:14:45,,0:00:00,X,0,METR ORAS,3,2023-02-20 08:14:45,,0.0
20016309,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003347.0,10044690.0,R_ST,232109,m2,salida tg 22010 - tlt y tfire,20/02/2023,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-ST,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,seguimiento a las termocuplas,20/02/2023,14:45:16,1/03/2023,0:00:00,X,"201,25",MECE ORAS,3,2023-02-20 14:45:16,2023-03-01 00:00:00,
20017082,CQO,OC-EST-CQO-AAIR-CO903,PAQUETE DE AIRE COMPRIMIDO 903,COMPRESOR RECIPRO AIRE 03,42004419.0,10043288.0,R_CO,230413,m2,rozamiento ventilador carcacasa ma02-903,29/03/2022,PO-R-120,Sub. Compresión Aire,R127,Rotor,SA-R-CO,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,19/02/2023,7:00:00,19/02/2023,18:00:00,X,11,MECE ORAS,2,2023-02-19 07:00:00,2023-02-19 18:00:00,
20010143,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,BRAZO ARTICULADO CVA,42002521.0,10044689.0,I_CR,232107,m2,falla mangueras manlift caucasia,20/02/2023,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-CR,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,19/02/2023,8:00:00,19/02/2023,17:00:00,,0,MECE ORAS,1,2023-02-19 08:00:00,2023-02-19 17:00:00,0.0
20016395,PAE,OC-EST-PAE-AGEN-GE22040,GENERADOR BLACK START 40,MOTOR DIESEL GE22040 BLACK STAR,42004595.0,10044688.0,R_CE,232108,m2,limpieza black start,20/02/2023,PO-R-150,Sub. Misceláneos,R155,Purgas,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,indicador de nivel en falla,19/02/2023,22:55:00,20/02/2023,1:00:00,X,"2,08",MECE ORAS,2,2023-02-19 22:55:00,2023-02-20 01:00:00,2.08
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10044476.0,R_PU,231866,m2,sumidero api sello bomba,13/01/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/02/2023,7:00:00,2/05/2023,17:30:00,X,"1.762,50",MECE ORAS,2,2023-02-18 07:00:00,2023-05-02 17:30:00,
20022628,CUS,OC-EST-DES-SCTR-PLC,PLC  CONTROL,PLC CONTROL DESCARGADERO,45006753.0,10044679.0,S_CL,232091,m2,falla est. scully y semaforos bahias dsk,17/02/2023,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S041,Tarjeta de salida,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,18/02/2023,15:00:00,18/02/2023,18:00:00,X,3,MECE ORAS,4,2023-02-18 15:00:00,2023-02-18 18:00:00,3.0
20004977,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,BOMBA CENTRIFUGA BT55030,45005183.0,,R_PU,232093,m2,filtro succion presenta alta diferencial,18/02/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,18/02/2023,1:58:40,18/02/2023,2:58:40,X,1,MECE,2,2023-02-18 01:58:40,2023-02-18 02:58:40,1.0
20004987,CVA,OC-TER-CVA-PALM-BT55040,BOMBA TRASIEGO ALMACENAM. BT55040,BOMBA CENTRIFUGA BT55040,45005188.0,,R_PU,232094,m2,alta diferencial en fitro de succion,18/02/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,18/02/2023,2:08:30,18/02/2023,2:09:30,X,"0,02",MECE,2,2023-02-18 02:08:30,2023-02-18 02:09:30,0.02
20001765,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,TRANSMISOR PRES PROBADOR,,10044676.0,S_IN,232088,m2,falla alineación probador ms-3600-37000,16/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,alta presión diferencial en patin 37000,17/02/2023,14:00:00,17/02/2023,15:30:00,X,"1,5",MECE ORAS,1,2023-02-17 14:00:00,2023-02-17 15:30:00,1.5
20000224,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TRANSMISOR NIVEL A TK4104A,,,S_IN,232087,m2,sensores nivel tanques fase 1_radares,16/02/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,16/02/2023,19:30:50,17/02/2023,0:00:00,X,"4,49",MECE,4,2023-02-16 19:30:50,2023-02-17 00:00:00,4.49
20002105,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,SAAB RADAR TANQUE TP303,42005219.0,10044990.0,S_CL,232085,m2,falla de indicador radar de tp 303,16/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,nan,16/02/2023,17:48:12,,0:00:00,X,0,MECE ORAS,4,2023-02-16 17:48:12,,0.0
20004397,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 1,,10044328.0,U_AI,231734,m2,falla en aire acond en oficina sgs,15/12/2022,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/02/2023,10:00:00,15/02/2023,11:30:00,X,"1,5",MECE ORAS,1,2023-02-15 10:00:00,2023-02-15 11:30:00,1.5
20006144,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA CONDUCTORES,46000634.0,10044335.0,Z_XXXX,231749,m2,falla aires acond caseta de conductores,18/12/2022,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/02/2023,8:30:00,15/02/2023,10:00:00,X,"1,5",MECE ORAS,1,2023-02-15 08:30:00,2023-02-15 10:00:00,1.5
20020917,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,TUBERIA CABEZAL TK-12030 MULTK120,,,I_PI,232074,m2,fuga de producto drenaje linea o56 cva,15/02/2023,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,15/02/2023,4:34:46,15/02/2023,4:50:46,X,"0,27",MECE,2,2023-02-15 04:34:46,2023-02-15 04:50:46,0.27
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10044674.0,S_IN,232073,m2,falla comunicaciones mezclas y altos,15/02/2023,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,ERO3,Señal errática,C540,1,Causa Desconocida,falla sistema,15/02/2023,10:00:00,15/02/2023,12:00:00,X,2,MECE ORAS,2,2023-02-15 10:00:00,2023-02-15 12:00:00,2.0
20002098,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,TANQUE ALMAC CRUDO TP302,45005846.0,10044991.0,I_TA,232067,m2,"linea de 4"" obstruccion acceso escalera",14/02/2023,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,C210,1,Falla en la instalación del Equipo,nan,14/02/2023,10:11:08,,0:00:00,X,0,MECE ORAS,3,2023-02-14 10:11:08,,0.0
20002112,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,TANQUE ALMAC CRUDO TP303,45005856.0,10044990.0,I_TA,232066,m2,"linea de 4"" obstruccion acceso escalera",14/02/2023,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/02/2023,9:55:59,,0:00:00,X,0,METR ORAS,3,2023-02-14 09:55:59,,0.0
20002128,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,TANQUE ALMAC CRUDO TP304,45005867.0,10044989.0,I_TA,232068,m2,"linea de 4""obstruccion acceso a escalera",14/02/2023,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,C210,1,Falla en la instalación del Equipo,nan,14/02/2023,10:46:02,,0:00:00,X,0,MECE ORAS,3,2023-02-14 10:46:02,,0.0
20020548,CVA,OC-TER-CVA-UENF-PQSETK73,PAQUETE DE ENFRIAMIENTO SUB EST TK73,AIRE AC SPLIT/VENT PQE C SETK73,42003719.0,10043694.0,U_AI,230938,m2,falla condensadora aa ccm area 73,25/07/2022,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,13/02/2023,7:00:00,14/02/2023,17:30:00,X,"34,5",MECE ORAS,2,2023-02-13 07:00:00,2023-02-14 17:30:00,
20010323,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005065.0,10044645.0,S_VA,232048,m2,mov-534005 se atasca y no recibe comando,10/02/2023,PO-S-070,Sub. Actuador,S073,Reductor,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/02/2023,7:00:00,13/02/2023,17:30:00,,0,MECE ORAS,2,2023-02-13 07:00:00,2023-02-13 17:30:00,0.0
20010558,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,TRANSMISOR TEMP SALI MS36040,,10044664.0,S_IN,232063,m2,falla en la indicación temperatura brazo,13/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,13/02/2023,14:30:00,13/02/2023,17:30:00,X,3,MECE ORAS,1,2023-02-13 14:30:00,2023-02-13 17:30:00,3.0
20005329,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,SEPARADOR API LAMINA,45005731.0,10043651.0,I_VE,230894,m2,pase de agua x flautas separador api.,16/07/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/02/2023,13:00:00,11/02/2023,17:00:00,X,4,MECE ORAS,2,2023-02-11 13:00:00,2023-02-11 17:00:00,4.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041768.0,U_IL,228468,m2,falla alumbrado materiales,21/01/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,cambio de componentes electricos,10/02/2023,7:00:00,10/02/2023,14:00:00,X,7,MECE ORAS,,2023-02-10 07:00:00,2023-02-10 14:00:00,7.0
20000959,CUS,OC-EST-CUS-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,42004090.0,10044646.0,S_VS,232049,m2,pase valvula hv danflo c despacho,10/02/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,nan,10/02/2023,11:18:41,,0:00:00,X,0,MECE ORAS,4,2023-02-10 11:18:41,,0.0
20000959,CUS,OC-EST-CUS-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,42004090.0,10044647.0,S_VS,232050,m2,pase valvula hv danflo b despacho,10/02/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,nan,10/02/2023,11:24:57,,0:00:00,X,0,MECE ORAS,4,2023-02-10 11:24:57,,0.0
20009944,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,TRANSMISOR NIVEL A TSE50010,,,S_IN,232045,m2,falla lit 500101a separador se50010,10/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,10/02/2023,1:57:31,11/02/2023,0:00:00,X,"22,04",MECE,4,2023-02-10 01:57:31,2023-02-11 00:00:00,
20009967,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,TRANSMISOR NIVEL A TSE50020,,,S_IN,232046,m2,falla lit 500201a separador se50020,10/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,10/02/2023,2:06:45,11/02/2023,0:00:00,X,"21,89",MECE,4,2023-02-10 02:06:45,2023-02-11 00:00:00,
20004851,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TRANSMISOR NIVEL TK7314,,10044671.0,S_IN,232044,m2,falla telemetria saab tk-73,9/02/2023,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-CM,ERO3,Señal errática,,0,,nan,9/02/2023,20:30:00,9/02/2023,23:00:00,X,"2,5",MECE ORAS,4,2023-02-09 20:30:00,2023-02-09 23:00:00,2.5
20007507,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120115 24-PRO-C-BA21-021,,10044643.0,Z_XXXX,232041,m2,revisar mov-120115. operador reporta que,9/02/2023,ADME,Actuador Mecánico,181,Engranaje,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,9/02/2023,17:30:00,9/02/2023,20:30:00,X,3,MECE ORAS,1,2023-02-09 17:30:00,2023-02-09 20:30:00,3.0
20022277,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,MEDIDOR FLUJO BRAZO MED BE3640,45004411.0,10044665.0,S_IN,232038,m2,falla medidor brazo ms-3640 patín ms3600,9/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,alta presion diferencial de filtr entrad,9/02/2023,7:00:00,9/02/2023,7:30:00,X,"0,5",MECE ORAS,3,2023-02-09 07:00:00,2023-02-09 07:30:00,0.5
20001154,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PPAL CONTAINER,,10043569.0,Z_XXXX,230644,m2,iluminación caseta sci estación,21/05/2022,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,8/02/2023,15:30:00,8/02/2023,17:30:00,X,2,MECE ORAS,1,2023-02-08 15:30:00,2023-02-08 17:30:00,2.0
