equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20018821,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,AIRE AC MINISPLIT #1 OFICINAS OCENSA,,10044526.0,U_AI,231887,m2,cambiar aacon bodega trajes contraincend,18/01/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,compresor frenado,8/02/2023,13:00:00,9/02/2023,17:00:00,X,28,MECE ORAS,1,2023-02-08 13:00:00,2023-02-09 17:00:00,
20024251,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA A TK12030,42005806.0,10044635.0,S_VA,232029,m2,falla actuador mov 410209,7/02/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,8/02/2023,7:00:00,8/02/2023,12:00:00,X,5,MECE ORAS,2,2023-02-08 07:00:00,2023-02-08 12:00:00,5.0
20022691,CQO,OC-EST-CQO-AELE-VF,SHELTER VARIADOR DE FRECUENCIA VFD,CELDA +L31 RESERVA,,10044638.0,E_SG,232034,m2,falla celda de vfd 42000,8/02/2023,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-SG,FOV1,Voltaje salida equivocado o inestable,,0,,nan,8/02/2023,11:32:52,,0:00:00,X,0,METR ORAS,3,2023-02-08 11:32:52,,0.0
20000859,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC API,42002232.0,10044642.0,U_OC,232030,m2,falla lt 590023 tu-59000,8/02/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,8/02/2023,1:22:49,,0:00:00,X,0,METR ORAS,2,2023-02-08 01:22:49,,0.0
20021552,PAE,OC-EST-PAE-ALOC-CN,CONTENEDORES PAEZ,CONTAINER PORTERIA PRINCIPAL,42004581.0,10044641.0,Z_XXXX,232035,m2,cambio bombillas shelter porteria,8/02/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/02/2023,11:54:08,,0:00:00,X,0,METR ORAS,1,2023-02-08 11:54:08,,0.0
20001022,CUS,OC-EST-CUS-PREC-TG82005,TRAMPA RECIBO TG24000,DETECTOR RASPADOR TRAMPREC,42003649.0,10044597.0,S_IN,232003,m2,falla detector llegada raspador,4/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,1,,mtto preventivo,7/02/2023,15:30:00,7/02/2023,17:30:00,X,2,MECE ORAS,1,2023-02-07 15:30:00,2023-02-07 17:30:00,2.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10044640.0,I_VE,232024,m2,falla apertura tapa trampa recibo,6/02/2023,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C320,1,Error de Operación,no presentó atascamiento al intervenir,7/02/2023,14:00:00,7/02/2023,16:30:00,X,"2,5",MECE ORAS,2,2023-02-07 14:00:00,2023-02-07 16:30:00,2.5
20011174,CCA,OC-EST-CCA-SREN-RECOTERM,RECOLECCION - RECOLECTOR TERMINATOR,RECOLECTOR DESMI TERMINATOR,42002126.0,10044294.0,S_EQ,231673,m2,"cbio baterias manlift, minic, terminator",6/12/2022,PO-S-120,Sub. Misceláneos,S126,Planta Eléctrica,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,6/02/2023,8:00:00,6/02/2023,17:30:00,X,"9,5",MECE ORAS,4,2023-02-06 08:00:00,2023-02-06 17:30:00,9.5
20018820,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,AIRE AC MINISPLIT#1 PORTERÍA,,10044525.0,U_AI,231888,m2,cambiar aacon portería principal,18/01/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,6/02/2023,13:00:00,7/02/2023,17:00:00,X,28,MECE ORAS,1,2023-02-06 13:00:00,2023-02-07 17:00:00,
20016473,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA COMB MODULO CIRCULACION GE-40,,10044563.0,Z_XXXX,231960,m2,valvula 3 vias crudo en falla ge 22040,28/01/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,6/02/2023,12:00:00,6/02/2023,18:00:00,X,6,MECE ORAS,1,2023-02-06 12:00:00,2023-02-06 18:00:00,6.0
20023778,CCA,OC-EST-CCA-SREN-BOMBNEUM,RECOLECCION - BOMBA NEUMATICA,BOMBA NEUMATICA WILDEN M15  232GPM,42002122.0,10044596.0,S_EQ,231999,m2,falla bomba neumatica wilden m15 232gpm,3/02/2023,PO-R-070,Sub. Adminisión Aire,R073,Paletas de Entrada,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/02/2023,7:00:00,6/02/2023,17:30:00,X,"10,5",MECE ORAS,4,2023-02-06 07:00:00,2023-02-06 17:30:00,10.5
20001371,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA BOLA AGUAS ARRIBA,45004578.0,10044601.0,S_VM,232002,m2,falla prensaestopa v.bola aguas arrib ms,4/02/2023,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,no presenta falla en valvula,6/02/2023,14:00:00,6/02/2023,16:30:00,X,"2,5",MECE ORAS,2,2023-02-06 14:00:00,2023-02-06 16:30:00,2.5
20010632,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,MEDIDOR FLUJO MS38060,45005492.0,70014435.0,S_IN,232021,m2,desviación ms38060,6/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,6/02/2023,14:06:41,,0:00:00,X,0,MECE ORAS,3,2023-02-06 14:06:41,,0.0
20002732,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-19 DE CONTRA INCENDIO AGUA,,10044628.0,S_FE,232025,m2,goteo de agua por hidrante-19,6/02/2023,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,6/02/2023,22:11:55,,0:00:00,X,0,MECE ORAS,1,2023-02-06 22:11:55,,0.0
20001750,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,SENSOR FLUJO FQE-3630 BRAZO MEDICON 3630,,,S_IN,232023,m2,falla medidor flujo ms-3630 patin ms3600,6/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C320,1,Error de Operación,brazo bloqueado por pase de valvulas,6/02/2023,19:04:40,6/02/2023,19:04:40,X,0,MECE,1,2023-02-06 19:04:40,2023-02-06 19:04:40,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10044629.0,S_IN,232001,m2,falla toma muestras loop calidad altos,4/02/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,4/02/2023,0:32:04,4/02/2023,1:00:00,,0,MECE ORAS,2,2023-02-04 00:32:04,2023-02-04 01:00:00,0.0
20017244,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de 13.8kV,42003488.0,10044623.0,R_EG,232010,m2,salida bombeo por potencia inversa,4/02/2023,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,1,,salida bombeo por potencia inversa,4/02/2023,15:56:00,4/02/2023,16:10:00,,0,MECE ORAS,3,2023-02-04 15:56:00,2023-02-04 16:10:00,0.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10044522.0,S_IN,231937,m2,fit 120114,25/01/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,3/02/2023,14:30:00,3/02/2023,17:30:00,X,3,MECE ORAS,2,2023-02-03 14:30:00,2023-02-03 17:30:00,3.0
20010941,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,ACTUADOR ROTOR-K MOV-300221,,10044535.0,Z_XXXX,231954,m2,perdida de señal mov 300231_brazo # 2,27/01/2023,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,3/02/2023,10:00:00,3/02/2023,14:30:00,X,"4,5",MECE ORAS,1,2023-02-03 10:00:00,2023-02-03 14:30:00,4.5
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,42005430.0,10044566.0,S_FE,231969,m2,falla en motor diesel patin espuma,30/01/2023,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/02/2023,17:30:00,3/02/2023,20:30:00,X,3,MECE ORAS,4,2023-02-03 17:30:00,2023-02-03 20:30:00,3.0
20010819,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,SWITCH FLUJO SUCC BAHIA 30,,10044595.0,S_IN,231994,m2,intermitencia en switch flujo bahia # 3,2/02/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,3/02/2023,7:00:00,3/02/2023,10:00:00,X,3,MECE ORAS,4,2023-02-03 07:00:00,2023-02-03 10:00:00,3.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10044594.0,R_PU,231991,m2,daño en pinza scully bahia # 4,2/02/2023,PO-E-120,Sub. Misceláneos,E121,Bloques de Terminales y Conectores,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/02/2023,8:00:00,3/02/2023,10:00:00,X,2,MECE ORAS,2,2023-02-03 08:00:00,2023-02-03 10:00:00,2.0
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,42005430.0,,S_FE,232000,m2,falla motor diesel sci,3/02/2023,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,3/02/2023,20:31:35,3/02/2023,21:00:00,X,"0,47",MECE,4,2023-02-03 20:31:35,2023-02-03 21:00:00,0.47
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,10044633.0,U_OC,231997,m2,planta ptap bomba #1,3/02/2023,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,nan,3/02/2023,5:44:54,,0:00:00,X,0,MECE ORAS,1,2023-02-03 05:44:54,,0.0
20004843,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,AGITADOR MECANICO AGITADOR A TK7314,45005332.0,10044347.0,I_MI,231765,m2,corregir fuga agt tk 7314,20/12/2022,PO-I-070,Sub. Misceláneos,I071,Brida / Junta Bridada,SA-I-MI,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,2/02/2023,7:00:00,2/02/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-02-02 07:00:00,2023-02-02 17:30:00,10.5
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10044565.0,R_PU,231962,m2,falla resorte escalera  bahia # 2,29/01/2023,PO-R-020,Sub. Lubricación,R022,Bomba,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/02/2023,14:00:00,2/02/2023,18:30:00,X,"4,5",MECE ORAS,2,2023-02-02 14:00:00,2023-02-02 18:30:00,4.5
20004190,MRF,OC-EST-MRF-AELE-BT,BAJA TENSIÓN,TABLERO CTRL ALUMBRADO MCC FASE I,,10044593.0,E_EP,231963,m2,alumbrado perimetral fase i falla automa,29/01/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,2/02/2023,7:00:00,2/02/2023,17:30:00,,0,MECE ORAS,2,2023-02-02 07:00:00,2023-02-02 17:30:00,0.0
20001378,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,DETECTOR RASPADOR LINEA DESPACHO,,10044590.0,S_IN,231985,m2,activacion erronea gis trampa despacho,1/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,obsolescencia de detector,2/02/2023,8:00:00,2/02/2023,10:00:00,X,2,MECE ORAS,1,2023-02-02 08:00:00,2023-02-02 10:00:00,2.0
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10044592.0,Z_XXXX,231992,m2,falla resorte escalera  bahia # 6,2/02/2023,PO-I-070,Sub. Misceláneos,I073,Pedestal / Soporte,SA-O-JF,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/02/2023,18:30:00,2/02/2023,20:00:00,X,"1,5",MECE ORAS,1,2023-02-02 18:30:00,2023-02-02 20:00:00,1.5
20000959,CUS,OC-EST-CUS-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,42004090.0,10044589.0,S_VS,231990,m2,spray en valvula hv aguas abajo danflo c,1/02/2023,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,1/02/2023,23:44:10,2/02/2023,0:00:00,X,"0,26",MECE ORAS,4,2023-02-01 23:44:10,2023-02-02 00:00:00,0.26
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,45006443.0,10044585.0,R_CE,231986,m2,deterioro de cable banco bateriasgd22010,1/02/2023,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-CE,SER1,Piezas Mecánicas Sueltas,,0,,nan,1/02/2023,13:00:00,1/02/2023,17:00:00,X,4,MECE ORAS,2,2023-02-01 13:00:00,2023-02-01 17:00:00,4.0
20018380,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA AGUA POTABLE 10,42005203.0,10044583.0,R_PU,231983,m2,falla de bomba de petap #1,1/02/2023,PO-R-150,Sub. Misceláneos,R155,Purgas,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,1/02/2023,7:00:00,1/02/2023,10:00:00,X,3,MECE ORAS,1,2023-02-01 07:00:00,2023-02-01 10:00:00,3.0
20001254,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV FILTRO FASE I,,10044582.0,S_VS,231984,m2,humedecimiento leve psv-2305 pref fase-i,1/02/2023,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C540,1,Causa Desconocida,desajuste de universal psv,1/02/2023,7:00:00,1/02/2023,8:00:00,X,1,MECE ORAS,4,2023-02-01 07:00:00,2023-02-01 08:00:00,1.0
20016416,GRA,OC-EST-GRA-AGEN-GE22040,GENERADOR BLACK START 40,GENERADOR ELECT BLACK STAR 40,42004742.0,10043628.0,R_EG,230873,m2,generador con bajo voltaje ge 22040,12/07/2022,PO-R-100,Sub. Generador Eléctrica,R102,Excitatriz,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,generador con bajo voltaje ge 22040,31/01/2023,7:00:00,18/04/2023,16:00:00,X,"1.857,00",MECE ORAS,3,2023-01-31 07:00:00,2023-04-18 16:00:00,
20001952,VSA,OC-EST-VSA-AELE-PC,PROTECCIÓN CATÓDICA,RECTIFICADOR TQ55000,45004574.0,10043788.0,I_CP,231039,m2,baja tension salida urpc tq-55000,11/08/2022,PO-I-040,Sub. Control y Monitoreo,I042,Fuente de Alimentación Interna,SA-I-CP,LOO1,Salida baja,C310,1,Operación Fuera de parámetros,averia componentes electricos,31/01/2023,7:00:00,31/01/2023,16:00:00,X,9,MECE ORAS,1,2023-01-31 07:00:00,2023-01-31 16:00:00,9.0
20010098,LBE,OC-EST-LBE-SCIN-ES,ESPUMA CONTRAINCENDIO,HIDRANTE #2 PROPOR ESPUMA AREA TANQUE'S,,10044540.0,S_FE,231956,m2,"cambio válvula 4"" hidrante sci",27/01/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,31/01/2023,7:00:00,31/01/2023,12:00:00,X,5,MECE ORAS,4,2023-01-31 07:00:00,2023-01-31 12:00:00,5.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10044579.0,R_PU,231966,m2,baja eficiencia y alta vibracion b#4,30/01/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,31/01/2023,7:00:00,31/01/2023,12:00:00,X,5,MECE ORAS,2,2023-01-31 07:00:00,2023-01-31 12:00:00,5.0
20001966,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,INDICADOR DE PRESION SUCCIÓN PI-372,,10044571.0,Z_XXXX,231967,m2,swiche de nivel de tanque de petap falla,30/01/2023,IPLL,Switch de nivel,446,Tarjeta electronica,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,31/01/2023,7:00:00,31/01/2023,12:00:00,X,5,MECE ORAS,1,2023-01-31 07:00:00,2023-01-31 12:00:00,5.0
20002016,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,STARD EPO 1,42002582.0,10044572.0,U_EA,231968,m2,rebose de tanques de petar,30/01/2023,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,31/01/2023,13:00:00,31/01/2023,17:30:00,X,"4,5",MECE ORAS,1,2023-01-31 13:00:00,2023-01-31 17:30:00,4.5
20006476,CUP,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,TOMAMUESTRAS,42002264.0,10044580.0,S_IN,231981,m2,falla tomamuestras,10/11/2022,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/01/2023,13:30:00,30/01/2023,17:30:00,X,4,MECE ORAS,2,2023-01-30 13:30:00,2023-01-30 17:30:00,4.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10044423.0,U_IL,231802,m2,falla iluminacion caseta espuma tq-55000,29/12/2022,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,terminación vida útil temporizador,30/01/2023,7:00:00,30/01/2023,12:00:00,X,5,MECE ORAS,1,2023-01-30 07:00:00,2023-01-30 12:00:00,5.0
20004663,CVA,OC-TER-CVA-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGAF AGUA IND TQAGUA,45005165.0,10044542.0,R_PU,231958,m2,falla bomba aguas lluvias bu-0002 tk-73,27/01/2023,PO-S-080,Sub. Motor Combustión SCI,S080,Bomba de Agua,SA-R-EM,NOI1,Ruido fuera de lo Normal,,0,,nan,30/01/2023,7:00:00,30/01/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-01-30 07:00:00,2023-01-30 17:30:00,10.5
20000959,CUS,OC-EST-CUS-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,42004090.0,,S_VS,231979,m2,"averia hv 12""x300",30/01/2023,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,30/01/2023,17:00:24,30/01/2023,18:00:00,X,"0,99",MECE,4,2023-01-30 17:00:24,2023-01-30 18:00:00,0.99
20017181,CUS,OC-EST-CUS-UENF-PQ42010,PAQUETE ENFRIAMIENTO VFD-42010 ANSALDO,AIRE AC SPLIT/VENT PQE B VFD42010,46000621.0,,U_AI,231964,m2,revisar alarma en vfd-42010,30/01/2023,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-FC,FOF1,Frecuencia equivocada u oscilante,,0,,nan,30/01/2023,4:54:35,30/01/2023,6:00:00,X,"1,09",MECE,2,2023-01-30 04:54:35,2023-01-30 06:00:00,1.09
20024004,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION AGUAESPUMA,,70015680.0,S_FE,231978,m2,cambio manometro dif hallazgo civalco,30/01/2023,PO-S-110,Sub. Tuberías y Mangueras SCI,S112,Manómetro,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,30/01/2023,15:31:14,,0:00:00,,0,MECE ORAS,4,2023-01-30 15:31:14,,0.0
20000959,CUS,OC-EST-CUS-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,42004090.0,10044524.0,S_VS,231941,m2,valvula danflo hv aguas arriba,25/01/2023,PO-I-050,Sub. Mecanismo de Giro,I052,Rodamiento de Rotación,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,27/01/2023,7:00:00,27/01/2023,8:30:00,X,"1,5",MECE ORAS,4,2023-01-27 07:00:00,2023-01-27 08:30:00,1.5
20024232,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI MONITOREADO_AREA 01,,10044541.0,S_CL,231957,m2,apagado panel hmi siemens,27/01/2023,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,27/01/2023,17:30:00,27/01/2023,21:00:00,X,"3,5",MECE ORAS,4,2023-01-27 17:30:00,2023-01-27 21:00:00,3.5
20003128,EPO,OC-EST-EPO-PMED-BEARAG2,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 2,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,42002980.0,10044631.0,S_IN,231951,m2,perdida de comunicacion en hmi,27/01/2023,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,nan,27/01/2023,3:45:33,,0:00:00,X,0,MECE ORAS,3,2023-01-27 03:45:33,,0.0
20003405,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC52050,45002697.0,10044539.0,I_TA,231952,m2,falla lit del tc-52050,27/01/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,nan,27/01/2023,3:59:45,,0:00:00,X,0,MECE ORAS,2,2023-01-27 03:59:45,,0.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10044533.0,Z_XXXX,231949,m2,falla aire acondicionado laboratorio,26/01/2023,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-I-HE,IHT1,Enfriamiento/Calent. debajo lo aceptable,,0,,nan,26/01/2023,20:12:46,27/01/2023,0:00:00,X,"3,79",MECE ORAS,1,2023-01-26 20:12:46,2023-01-27 00:00:00,3.79
20004873,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,VALVULA 6-GTV-BA8D1 DE TK-7313,,10044534.0,S_VA,231948,m2,humedecimiento por drenaje de fondo # 2,26/01/2023,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,26/01/2023,7:00:00,26/01/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-01-26 07:00:00,2023-01-26 17:30:00,10.5
20003152,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA CTRL PRES MED ARAGUANEY,45006021.0,10043277.0,S_VA,230402,m2,pase v/v bloqueo patin loop araguaney,28/03/2022,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,25/01/2023,7:00:00,25/01/2023,17:00:00,X,10,MECE ORAS,2,2023-01-25 07:00:00,2023-01-25 17:00:00,10.0
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10044491.0,S_IN,231892,m2,se detecta fuga de producto por la tapa,19/01/2023,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,25/01/2023,7:00:00,25/01/2023,17:00:00,X,10,MECE ORAS,3,2023-01-25 07:00:00,2023-01-25 17:00:00,10.0
20025149,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO OFICINA PPAL DP27160,,10044492.0,E_EP,231893,m2,daño en poste de alumbrado frente a ofic,19/01/2023,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-EP,FLL1,Alta Corriente,,0,,nan,25/01/2023,8:00:00,25/01/2023,17:30:00,X,"9,5",MECE ORAS,4,2023-01-25 08:00:00,2023-01-25 17:30:00,9.5
20022255,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,MEDIDOR FLUJO BRAZO MED 37020,45004441.0,10044518.0,S_IN,231915,m2,falla medidor de flujo brazo ms-37020,21/01/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,termino vida util buje de acoplamiento,25/01/2023,7:00:00,25/01/2023,17:30:00,X,"10,5",MECE ORAS,3,2023-01-25 07:00:00,2023-01-25 17:30:00,10.5
20016922,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,BOMBA CENTRI #1 CONTRAINCENDIO DIESEL,42004445.0,10044489.0,S_FE,230716,m2,rev.electrovalvula enfriamiento m001-903,31/05/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,24/01/2023,10:00:00,24/01/2023,16:00:00,X,6,MECE ORAS,3,2023-01-24 10:00:00,2023-01-24 16:00:00,6.0
20018794,EPO,OC-EST-EPO-AGEN-MTGEN,MEDIA TENSIÓN GENERACIÓN,TRANSFORMADOR ACEITE 13.8/6.9 kV GE10,42003494.0,10044578.0,E_PT,231936,m2,falla transmisor temperatura tr21010,24/01/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/01/2023,19:52:21,,0:00:00,X,0,METR ORAS,2,2023-01-24 19:52:21,,0.0
20021030,GRA,OC-EST-GRA-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,TABLERO ELECT PPAL COMPRES CO-54010/20,,10043516.0,E_EP,231934,m2,falla tarjeta electr secadores aire10-20,24/01/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/01/2023,18:58:16,,0:00:00,X,0,MECE ORAS,2,2023-01-24 18:58:16,,0.0
20012602,MRF,OC-EST-MRF-ACOM-GAS,COMBUSTIBLE GAS,RED DISTRIBUCION FASE II BIFUEL GAS,45004765.0,10044531.0,I_PI,231932,m2,bifuel falla dispositivos alarmados,24/01/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,24/01/2023,7:30:00,24/01/2023,16:30:00,X,9,MECE ORAS,2,2023-01-24 07:30:00,2023-01-24 16:30:00,9.0
20022758,CQO,OC-EST-CQO-AAGU-RS,AGUA RESIDUAL,STARD CAMPAMENTO,42004338.0,10043394.0,U_EA,230564,m2,rev medidor de aguas residuales ptar,29/04/2022,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/01/2023,13:30:00,23/01/2023,18:00:00,X,"4,5",MECE ORAS,3,2023-01-23 13:30:00,2023-01-23 18:00:00,4.5
20010776,CCA,OC-EST-CCA-ALOC-IZ,IZAJE / MANIPULACION DE CARGA CCA,PUENTE GRUA BOMBAS PRINCIPALES OCENSA,45002427.0,10044510.0,I_CR,231926,m2,falla botonera puente grua,23/01/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-I-CR,STP1,No obedece comando de parada,,0,,nan,23/01/2023,10:00:00,23/01/2023,17:00:00,X,7,MECE ORAS,1,2023-01-23 10:00:00,2023-01-23 17:00:00,7.0
20016439,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA AGUA ENFRIA TQ COMPENSA LT GE-30,,70015469.0,Z_XXXX,231930,m2,fisura junta flexi agua enfri lt ge22030,23/01/2023,PO-I-070,Sub. Misceláneos,I071,Brida / Junta Bridada,SA-I-PI,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,23/01/2023,15:33:20,,0:00:00,X,0,MECE ORAS,1,2023-01-23 15:33:20,,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10044544.0,R_PU,231927,m2,falla sello bomba sumidero api,23/01/2023,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,23/01/2023,9:50:17,,0:00:00,X,0,MECE ORAS,2,2023-01-23 09:50:17,,0.0
20010695,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 2,45004567.0,10044634.0,U_AI,232028,m2,falla undad manejadora aire pq vfds 2,7/02/2023,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,vida util motor eléctrico unidad manejad,23/01/2023,10:00:00,23/01/2023,19:00:00,X,9,MECE ORAS,2,2023-01-23 10:00:00,2023-01-23 19:00:00,9.0
20009985,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,POSICIONADOR VALV DE CONTROL LCV-500201B,,10044507.0,Z_XXXX,231923,m2,falla control válvula 500201b,22/01/2023,ADNE,Actuador Neumatico,473,Transmisor de posicion,SA-S-CL,FTF4,Falla de Control,,0,,nan,22/01/2023,7:00:00,22/01/2023,12:00:00,X,5,MECE ORAS,1,2023-01-22 07:00:00,2023-01-22 12:00:00,5.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10044545.0,S_IN,231922,m2,medidor de flujo despacho,22/01/2023,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,nan,22/01/2023,6:27:51,,0:00:00,X,0,MECE ORAS,2,2023-01-22 06:27:51,,0.0
20016970,CQO,OC-EST-CQO-SCIN-ES,SISTEMA DE ESPUMA GENERACION,DOSIFICADOR ESPUMA SCI,,10045952.0,S_FE,233530,m2,cambiar mangueras aspersion dosif espuma,17/11/2023,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambiar mangueras aspersion dosif espuma,22/01/2023,16:30:00,22/01/2024,17:30:00,,0,MECE ORAS,4,2023-01-22 16:30:00,2024-01-22 17:30:00,0.0
20010670,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TRANSMISOR DENSI CALIDAD MS38000,,10044501.0,S_IN,231904,m2,revisar calidad de datos del transmisor,20/01/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,21/01/2023,8:00:00,21/01/2023,15:30:00,X,"7,5",MECE ORAS,1,2023-01-21 08:00:00,2023-01-21 15:30:00,7.5
20003405,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC52050,45002697.0,10044547.0,I_TA,231916,m2,tc-52050 desviacion radar,21/01/2023,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,falla en configuración de señales,21/01/2023,10:00:00,21/01/2023,12:00:00,X,2,MECE ORAS,2,2023-01-21 10:00:00,2023-01-21 12:00:00,2.0
20010439,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TANQUE CRUDO TC52080,45006359.0,10044546.0,I_TA,231921,m2,"tc-52080 sistema recibo v/v 4""x150",21/01/2023,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,nan,21/01/2023,17:47:29,,0:00:00,X,0,MECE ORAS,2,2023-01-21 17:47:29,,0.0
20010835,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,FILTRO SUCC TFL200401,,10044503.0,I_FS,231910,m2,integridad valvula drenaje filtro b#4,20/01/2023,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/01/2023,15:00:00,20/01/2023,18:00:00,X,3,MECE ORAS,1,2023-01-20 15:00:00,2023-01-20 18:00:00,3.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10044502.0,Z_XXXX,231911,m2,falla aire acondicionado laboratorio,20/01/2023,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,20/01/2023,15:30:00,23/01/2023,15:30:00,X,72,MECE ORAS,1,2023-01-20 15:30:00,2023-01-23 15:30:00,
20005538,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,VALVULA MOV_12x150-DES 710-BE36010,45005417.0,,S_VA,231908,m2,mov's patín 36000 salida a probador 3020,20/01/2023,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,20/01/2023,9:12:30,20/01/2023,10:00:00,X,"0,79",MECE,2,2023-01-20 09:12:30,2023-01-20 10:00:00,0.79
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10044520.0,S_IN,231906,m2,probador 30200 presenta fuga por la tapa,20/01/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/01/2023,9:05:46,,0:00:00,X,0,METR ORAS,3,2023-01-20 09:05:46,,0.0
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,,S_IN,231907,m2,"hv 16"" salida de probador 30200",20/01/2023,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/01/2023,9:08:05,20/01/2023,10:08:05,X,1,MECE,3,2023-01-20 09:08:05,2023-01-20 10:08:05,1.0
20023436,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED SWITCH CONTRA INCENDIO,45006313.0,10044550.0,S_FE,231909,m2,falla switch de presion psh-420038,20/01/2023,PO-S-110,Sub. Tuberías y Mangueras SCI,S112,Manómetro,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,nan,20/01/2023,11:48:16,,0:00:00,X,0,MECE ORAS,4,2023-01-20 11:48:16,,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10044543.0,S_IN,231938,m2,fic-820816 valor erroneo en crudo pesado,25/01/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,nan,20/01/2023,9:16:00,20/01/2023,10:00:00,,0,MECE ORAS,2,2023-01-20 09:16:00,2023-01-20 10:00:00,0.0
20023731,EPO,OC-EST-EPO-AELE-BTBPC,BAJA TENSIÓN BOMBAS PRINCIPALES,CENTRO CONTROL MOTORES 42000 REPO,42005353.0,10044490.0,E_MC,231891,m2,falla banco baterías ups mcc 42000,19/01/2023,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-MC,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,nan,19/01/2023,10:00:26,,0:00:00,X,0,MECE ORAS,3,2023-01-19 10:00:26,,0.0
20001251,VSA,OC-EST-VSA-PREC-FL2301,BRAZO DE FILTRACIÓN RECIBO FL2301,FILTRO 2301,45004368.0,10042546.0,I_FS,229147,m2,malla interna filtro 2301 en mal estado,30/06/2021,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/01/2023,5:00:00,18/01/2023,24:00:00,X,19,MECE ORAS,2,2023-01-18 05:00:00,2023-01-19 00:00:00,
20017610,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,TRANSMISOR PRESION LDS LINEA DESP,,80002981.0,S_IN,231041,m2,transmisor trampa despacho humedad,11/08/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,18/01/2023,5:00:00,18/01/2023,10:00:00,X,5,MECE ORAS,3,2023-01-18 05:00:00,2023-01-18 10:00:00,5.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10044369.0,I_PI,231699,m2,v/v control fuga aire,12/12/2022,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,18/01/2023,8:00:00,18/01/2023,10:00:00,X,2,MECE ORAS,2,2023-01-18 08:00:00,2023-01-18 10:00:00,2.0
20002590,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,VALVULA MOV_36x150-LDS SAL 920TP304,,10044554.0,S_VA,231884,m2,mov-304004 falla apertura,18/01/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,nan,18/01/2023,1:47:32,,0:00:00,X,0,MECE ORAS,4,2023-01-18 01:47:32,,0.0
20006195,LBE,OC-EST-LBE-AGEN-GE22020,GENERADOR AUXILIAR 20,GENERADOR ELECT 20,45004248.0,10043332.0,R_EG,230451,m2,falla generador 20,7/04/2022,PO-R-100,Sub. Generador Eléctrica,R102,Excitatriz,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,17/01/2023,7:00:00,17/01/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-01-17 07:00:00,2023-01-17 17:30:00,10.5
20006195,LBE,OC-EST-LBE-AGEN-GE22020,GENERADOR AUXILIAR 20,GENERADOR ELECT 20,45004248.0,10043332.0,R_EG,230451,m2,falla generador 20,7/04/2022,PO-R-100,Sub. Generador Eléctrica,R102,Excitatriz,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,17/01/2023,7:00:00,17/01/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-01-17 07:00:00,2023-01-17 17:30:00,10.5
20023505,EPO,OC-EST-EPO-UENF-PQ20900,PAQUETE DE ENFRIAMIENTO SWG-20900,TABLERO (I/O) CTRL AA SWG20900,42004178.0,10044557.0,S_CL,231881,m2,br-41110 presenta falla carro vfd,17/01/2023,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,nan,17/01/2023,5:39:49,,0:00:00,,0,MECE ORAS,1,2023-01-17 05:39:49,,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10044486.0,R_PU,231878,m2,baja eficiencia y alta vibracion b#6,16/01/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,16/01/2023,7:00:00,16/01/2023,9:00:00,X,2,MECE ORAS,2,2023-01-16 07:00:00,2023-01-16 09:00:00,2.0
20018761,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,TABLERO CTRL AGUA POTABLE,42005206.0,10044558.0,E_EP,231880,m2,planta ptap corto interruptores,16/01/2023,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño contactor motor,16/01/2023,8:00:00,16/01/2023,13:00:00,X,5,MECE ORAS,1,2023-01-16 08:00:00,2023-01-16 13:00:00,5.0
20023730,EPO,OC-EST-EPO-AELE-BTREBOOSTER,BAJA TENSIÓN REBOOSTER,CENTRO CONTROL MOTORES 20900,42005352.0,10044559.0,E_MC,231879,m2,falla de comunicacion mov´s de booster,16/01/2023,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-MC,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,nan,16/01/2023,18:17:08,,0:00:00,X,0,MECE ORAS,3,2023-01-16 18:17:08,,0.0
20000954,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRAMPA DESPACHO CUS-EPO,45006629.0,10044484.0,I_VE,231877,m2,falla trampa despacho cus _ epo,15/01/2023,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,15/01/2023,10:00:00,15/01/2023,14:00:00,X,4,MECE ORAS,2,2023-01-15 10:00:00,2023-01-15 14:00:00,4.0
20002115,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,AGITADOR B TP303,42002911.0,10044483.0,I_MI,231872,m2,tp-303 ag-306 goteo aceite,14/01/2023,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,14/01/2023,9:13:45,14/01/2023,9:14:00,,0,MECE ORAS,1,2023-01-14 09:13:45,2023-01-14 09:14:00,0.0
20004544,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA MOV_4X150- ENT 930-COMB CRUDO,45004748.0,10044230.0,S_VA,231585,m2,tanque tc 411 presenta falla en valv 520,22/11/2022,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,13/01/2023,7:00:00,13/01/2023,17:30:00,X,"10,5",MECE ORAS,2,2023-01-13 07:00:00,2023-01-13 17:30:00,10.5
20004706,CVA,OC-TER-CVA-AAIR-BO,AIRE BOMBEO,FILTRO TLF54030,45002497.0,10044281.0,I_FS,231650,m2,hv tfl-54030 de drenaje dañada,30/11/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/01/2023,7:00:00,13/01/2023,17:30:00,X,"10,5",MECE ORAS,1,2023-01-13 07:00:00,2023-01-13 17:30:00,10.5
20018451,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VASIJA TRAMPA TANQUE LODOS CCS52300,45006366.0,10044430.0,I_VE,231812,m2,falla bomba pulmon ce-52200,2/01/2023,PO-I-010,Sub. Estructura e Internos,I012,Calentadores,SA-I-VE,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,13/01/2023,13:00:00,13/01/2023,17:00:00,X,4,MECE ORAS,2,2023-01-13 13:00:00,2023-01-13 17:00:00,4.0
20018821,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,AIRE AC MINISPLIT #1 OFICINAS OCENSA,,10044458.0,U_AI,231819,m2,falla aacon bodega oficina confipetrol,3/01/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,compresor frenado,13/01/2023,7:30:00,13/01/2023,14:00:00,X,"6,5",MECE ORAS,1,2023-01-13 07:30:00,2023-01-13 14:00:00,6.5
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,45005497.0,10044440.0,S_IN,231822,m2,nivel bajo de aceite hidráulico ms36000,4/01/2023,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,13/01/2023,11:00:00,13/01/2023,12:00:00,X,1,MECE ORAS,2,2023-01-13 11:00:00,2023-01-13 12:00:00,1.0
20011034,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,MEDIDOR FLUJO BRAZO 60,42005454.0,10044471.0,S_IN,231862,m2,evidencia humedecimiento en medidor #6,12/01/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,13/01/2023,7:00:00,13/01/2023,15:30:00,X,"8,5",MECE ORAS,3,2023-01-13 07:00:00,2023-01-13 15:30:00,8.5
20000758,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALV AGUJA 6SCI-FBW12-009 Y TQ TK-12030,,10042877.0,S_FE,229840,m2,cambio modulo monitor #3 tk-12030,5/11/2021,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,12/01/2023,7:00:00,12/01/2023,17:30:00,X,"10,5",MECE ORAS,3,2023-01-12 07:00:00,2023-01-12 17:30:00,10.5
20024497,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,VASIJA SEP SECAD COMPRES ICO54010,,10044461.0,I_VE,231857,m2,compresor 54010 en falla alta temp desc.,12/01/2023,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,12/01/2023,0:05:58,,0:00:00,X,0,MECE ORAS,1,2023-01-12 00:05:58,,0.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,45006451.0,10044576.0,R_ST,231861,m2,falla regulacion presion aceite ge-22070,12/01/2023,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,12/01/2023,16:14:55,,0:00:00,X,0,MECE ORAS,3,2023-01-12 16:14:55,,0.0
20002773,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DE DILUVIO DV-552060,,10043664.0,S_FE,230880,m2,falla de dv-552060 sistema espuma,14/07/2022,PO-S-060,Sub. Válvulas,S064,Diafragma,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,10/01/2023,7:00:00,10/01/2023,14:00:00,X,7,MECE ORAS,3,2023-01-10 07:00:00,2023-01-10 14:00:00,7.0
20021411,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,AIRE AC MINISPLIT #2 OFICINAS OCENSA,,10044459.0,U_AI,231820,m2,falla aacon bodega oficina mantemar,3/01/2023,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,no arranca bajo señal de ensendido,10/01/2023,14:00:00,10/01/2023,17:00:00,X,3,MECE ORAS,1,2023-01-10 14:00:00,2023-01-10 17:00:00,3.0
20001162,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,CASETA VIGILANCIA,46000832.0,10044456.0,Z_XXXX,231841,m2,falla en aire acondicionado porteria,9/01/2023,PO-R-090,Sub. Refrigeración,R091,Filtro,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,10/01/2023,13:30:00,10/01/2023,17:30:00,X,4,MECE ORAS,1,2023-01-10 13:30:00,2023-01-10 17:30:00,4.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10044457.0,Z_XXXX,231842,m2,falla en iluminacion baños descargadero,9/01/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/01/2023,7:00:00,10/01/2023,12:00:00,X,5,MECE ORAS,1,2023-01-10 07:00:00,2023-01-10 12:00:00,5.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10044461.0,R_CO,231850,m2,alta temperatura en descarga co-54010,10/01/2023,PO-R-120,Sub. Compresión Aire,R120,Cilindros / Camisas,SA-R-CO,OHE1,Alta temperatura,,0,,nan,10/01/2023,20:51:54,,0:00:00,,0,MECE ORAS,1,2023-01-10 20:51:54,,0.0
20011431,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,VALVULA CTRL SALI BRAZO 80,42005463.0,70014650.0,S_VA,231843,m2,fuga de aire en lcv brazo #8,10/01/2023,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,10/01/2023,10:19:14,,0:00:00,X,0,MECE ORAS,3,2023-01-10 10:19:14,,0.0
20002584,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,VALVULA MOV_36x150-LDS SAL920-TP301,,10044467.0,S_VA,231851,m2,falla mov-301004,10/01/2023,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,10/01/2023,21:33:23,10/01/2023,22:00:00,,0,MECE ORAS,4,2023-01-10 21:33:23,2023-01-10 22:00:00,0.0
20016309,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003347.0,10044462.0,R_ST,231852,m2,corregir falla sistema de ignicion g10,11/01/2023,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-PT,AIR1,"Falsa alarma, indicador defectuoso.",,1,,corregir falla sistema de ignicion g10,10/01/2023,18:00:00,10/01/2023,23:00:00,,0,MECE ORAS,3,2023-01-10 18:00:00,2023-01-10 23:00:00,0.0
20010254,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,45005241.0,10044455.0,S_VA,231840,m2,falla master station mov - tk-73,9/01/2023,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF4,Falla de Control,,0,,nan,9/01/2023,13:00:00,9/01/2023,16:00:00,X,3,MECE ORAS,2,2023-01-09 13:00:00,2023-01-09 16:00:00,3.0
20017130,CQO,OC-EST-CQO-AGEN-LUBR,S. LUBRICACION GENERACION,BOMBA CENTRI LLENADO SIS. LUBRI GENERA,42004434.0,10043032.0,R_PU,229989,m2,cambio acople bomba transf aceite lp01,8/12/2021,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/01/2023,7:00:00,8/01/2023,18:00:00,X,11,MECE ORAS,3,2023-01-08 07:00:00,2023-01-08 18:00:00,
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10044453.0,R_PU,231838,m2,fuga por sello l.a bomba # 1,6/01/2023,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,7/01/2023,10:00:00,7/01/2023,18:00:00,X,8,MECE ORAS,2,2023-01-07 10:00:00,2023-01-07 18:00:00,8.0
20024003,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,TUBERIA ENTRADA AGUA IND ODC-OCENSA,,10044406.0,S_FE,231783,m2,perdida de agua por prensaestopa hv sci.,24/12/2022,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/01/2023,7:30:00,6/01/2023,12:00:00,X,"4,5",MECE ORAS,4,2023-01-06 07:30:00,2023-01-06 12:00:00,4.5
20005261,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,CARRETE 7 DE TANQUE TK-12010,,10044392.0,S_FE,231790,m2,se observa salida de agua por el bunker,26/12/2022,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,6/01/2023,7:30:00,6/01/2023,12:00:00,X,"4,5",MECE ORAS,4,2023-01-06 07:30:00,2023-01-06 12:00:00,4.5
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,45006766.0,10044445.0,S_FE,231805,m2,bomba 403 contraincendio,31/12/2022,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,6/01/2023,7:00:00,6/01/2023,17:30:00,X,"10,5",MECE ORAS,4,2023-01-06 07:00:00,2023-01-06 17:30:00,10.5
20016093,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,SWITCH DE ALTO FLUJO SUCCION,,10044451.0,S_IN,231835,m2,falla switch de flujo bahia # 3,6/01/2023,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,6/01/2023,13:30:00,6/01/2023,17:30:00,X,4,MECE ORAS,1,2023-01-06 13:30:00,2023-01-06 17:30:00,4.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,10044468.0,U_OC,231833,m2,manguera bomba dosificacion mal estado,6/01/2023,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/01/2023,7:40:11,,0:00:00,X,0,METR ORAS,1,2023-01-06 07:40:11,,0.0
20005981,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_30x900-BYP720-TG-22000,45005070.0,10043949.0,S_VA,231246,m2,cable comun mov mal estado,19/09/2022,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,cable comun mov mal estado,5/01/2023,8:00:00,5/01/2023,12:00:00,X,4,MECE ORAS,3,2023-01-05 08:00:00,2023-01-05 12:00:00,4.0
20005129,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUVIO TK12020 SIST ESPUMA,42005145.0,10044405.0,S_VA,231781,m2,falla apertura remota valvula diluvio tk,24/12/2022,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,5/01/2023,10:00:00,5/01/2023,17:30:00,X,"7,5",MECE ORAS,4,2023-01-05 10:00:00,2023-01-05 17:30:00,7.5
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10044391.0,R_CO,231788,m2,falla compresor co-54010,26/12/2022,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,5/01/2023,7:00:00,5/01/2023,17:00:00,X,10,MECE ORAS,1,2023-01-05 07:00:00,2023-01-05 17:00:00,10.0
20022305,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO INTERIOR,45004541.0,10044212.0,U_IL,231567,m2,falla sist iluminacion emer sotano ccm,18/11/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,terminacion vida útil luminarias,4/01/2023,8:00:00,4/01/2023,16:00:00,X,8,MECE ORAS,1,2023-01-04 08:00:00,2023-01-04 16:00:00,8.0
20006033,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,VALV DE ALIVIO TRAMP RECIBO  PSV-220005,,10044443.0,S_VS,231808,m2,baja presion nitrogeno pi 220005a cca,2/01/2023,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,3/01/2023,7:30:00,3/01/2023,12:00:00,X,"4,5",MECE ORAS,4,2023-01-03 07:30:00,2023-01-03 12:00:00,4.5
20009827,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TRANMISOR NIVEL LIT-520212B,,10044436.0,S_IN,231813,m2,falla señal de nivel tanque tc-52020 cca,3/01/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla señal de nivel tanque tc-52020 cca,3/01/2023,7:30:00,3/01/2023,12:00:00,X,"4,5",MECE ORAS,1,2023-01-03 07:30:00,2023-01-03 12:00:00,4.5
20002691,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305,45003346.0,10044561.0,S_FE,231821,m2,falla indicador rpm ba-305,3/01/2023,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,nan,3/01/2023,16:39:51,,0:00:00,X,0,MECE ORAS,4,2023-01-03 16:39:51,,0.0
20017131,CQO,OC-EST-CQO-AGEN-LUBR,S. LUBRICACION GENERACION,BOMBA CENTRI TRANFERE SIS. LUBRI GENERA,42004435.0,10043033.0,R_PU,229990,m2,cambio acople bomba transf aceite lp02,8/12/2021,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/01/2023,7:00:00,2/01/2023,18:00:00,X,11,MECE ORAS,3,2023-01-02 07:00:00,2023-01-02 18:00:00,
20005492,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-810014C,,10044181.0,Z_XXXX,231541,m2,psv 810014c no tiene manguera de backup,11/11/2022,CLEL,Tablero De Control Neumático,272,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/01/2023,7:00:00,2/01/2023,12:00:00,,0,MECE ORAS,1,2023-01-02 07:00:00,2023-01-02 12:00:00,0.0
20005493,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-810014D,,10044182.0,Z_XXXX,231542,m2,psv 810014d no tiene manguera flexible,11/11/2022,CLEL,Tablero De Control Neumático,272,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/01/2023,13:00:00,2/01/2023,17:30:00,,0,MECE ORAS,1,2023-01-02 13:00:00,2023-01-02 17:30:00,0.0
