equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10044434.0,R_PU,231806,m2,goteo sello l.a bomba bahia #5,31/12/2022,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/01/2023,7:00:00,3/01/2023,11:00:00,X,28,MECE ORAS,2,2023-01-02 07:00:00,2023-01-03 11:00:00,
20002000,EPO,OC-EST-EPO-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK303,,10044433.0,Z_XXXX,231811,m2,falla alumbrado patin santiago,2/01/2023,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,2/01/2023,6:47:03,,0:00:00,X,0,MECE ORAS,1,2023-01-02 06:47:03,,0.0
20017184,CUS,OC-EST-CUS-UENF-PQ42030,PAQUETE ENFRIAMIENTO VFD-42030,AIRE AC SPLIT/VENT PQE A VFD42030,46000624.0,10044400.0,U_AI,231775,m2,falla chiller 40,23/12/2022,PO-R-090,Sub. Refrigeración,R093,Sensores,SA-R-CO,PDE7,Parada Fuera de Límites,,0,,nan,30/12/2022,13:30:00,30/12/2022,17:30:00,X,4,MECE ORAS,2,2022-12-30 13:30:00,2022-12-30 17:30:00,4.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10044425.0,R_PU,231803,m2,goteo sello l.a bomba bahia #5,29/12/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,30/12/2022,8:30:00,30/12/2022,17:30:00,X,9,MECE ORAS,2,2022-12-30 08:30:00,2022-12-30 17:30:00,9.0
20016936,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA AGUA ENFRIA RADIADOR LT GE-10,,,Z_XXXX,231804,m2,cambio junta flexibl lines agua ge-22010,30/12/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-I-PI,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,30/12/2022,11:08:14,30/12/2022,11:08:14,,0,MECE,1,2022-12-30 11:08:14,2022-12-30 11:08:14,0.0
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,45005843.0,10043958.0,I_MI,231241,m2,goteo de producto en agitador tp-302,18/09/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/12/2022,7:00:00,29/12/2022,9:00:00,X,2,MECE ORAS,2,2022-12-29 07:00:00,2022-12-29 09:00:00,2.0
20003304,EPO,OC-EST-EPO-ACOM-DI,DIESEL,VALVULA NIVEL TANQUE TC5100,,10044018.0,S_VA,231300,m2,tc 5100 reubicar cable puesta tierra,26/09/2022,PO-S-120,Sub. Misceláneos,S122,Conexión / Puesta a Tierra,SA-S-VA,SPO1,Operación inesperada,,0,,nan,29/12/2022,10:00:00,29/12/2022,12:00:00,X,2,MECE ORAS,1,2022-12-29 10:00:00,2022-12-29 12:00:00,2.0
20021521,PAE,OC-EST-PAE-AAGU-CP,LINEA SISTEMA DE AGUA POTABLE,"TUBERIA 2"" SISTEMA AGUA POT",,10044248.0,I_PI,231572,m2,fuga de agua paquete 58000 bomba y tanqu,18/11/2022,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,29/12/2022,7:00:00,30/12/2022,17:30:00,X,"34,5",MECE ORAS,1,2022-12-29 07:00:00,2022-12-30 17:30:00,
20009845,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,BOMBA CENTRIFUGA BC-52100,42004937.0,10044389.0,R_PU,231778,m2,goteo bomba bc-5212 separ crudo cca,23/12/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,29/12/2022,12:00:00,30/12/2022,17:00:00,X,29,MECE ORAS,2,2022-12-29 12:00:00,2022-12-30 17:00:00,
20005130,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUVIO TK12030 SIST ESPUMA,42005146.0,10043246.0,S_VA,230364,m2,falla en valv diluvio dv-0758 tk0140 odl,14/03/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,28/12/2022,1:00:00,28/12/2022,17:30:00,X,"16,5",MECE ORAS,3,2022-12-28 01:00:00,2022-12-28 17:30:00,
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,42005430.0,10043571.0,S_FE,230775,m2,averia motor sci,15/06/2022,PO-S-080,Sub. Motor Combustión SCI,S081,Bomba Lubricación / Aceite,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/12/2022,7:00:00,28/12/2022,9:00:00,X,2,MECE ORAS,3,2022-12-28 07:00:00,2022-12-28 09:00:00,2.0
20002763,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,TANQUE HIDROFLO DE CONTRA INCENDIO AGUA,,10044408.0,S_FE,231799,m2,sistema sci bombas hidroflo directa,27/12/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,28/12/2022,8:00:00,28/12/2022,10:00:00,X,2,MECE ORAS,1,2022-12-28 08:00:00,2022-12-28 10:00:00,2.0
20000224,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TRANSMISOR NIVEL A TK4104A,,10044422.0,S_IN,231800,m2,falla lt 4104 a,28/12/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,28/12/2022,17:00:00,28/12/2022,23:00:00,X,6,MECE ORAS,4,2022-12-28 17:00:00,2022-12-28 23:00:00,6.0
20019954,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,TUBERIA TUBERIA 195 RECIBO ARAGUANEY,45003853.0,10044315.0,I_PI,231726,m2,umm obstrucción en recibo arcus,14/12/2022,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,27/12/2022,7:00:00,27/12/2022,18:00:00,X,11,MECE ORAS,2,2022-12-27 07:00:00,2022-12-27 18:00:00,
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45005273.0,10044340.0,I_TA,231764,m2,falla sensor fuego tk-12010,20/12/2022,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-AM,ERO3,Señal errática,,0,,nan,27/12/2022,7:00:00,27/12/2022,17:30:00,X,"10,5",MECE ORAS,3,2022-12-27 07:00:00,2022-12-27 17:30:00,10.5
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,,I_TA,231789,m2,codo de drenaje  de fondo tk 7314,26/12/2022,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/12/2022,6:49:10,,0:00:00,,0,MECE,3,2022-12-26 06:49:10,,0.0
20005764,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,TRANSMISOR FLUJO FQE52010,,10044395.0,S_IN,231791,m2,medidores no registran conteo en dcs,26/12/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,26/12/2022,16:58:03,,0:00:00,X,0,METR ORAS,1,2022-12-26 16:58:03,,0.0
20020859,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED MONITORES AGUA,,10044521.0,S_FE,231793,m2,fuga base tubería de agua sci,26/12/2022,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,26/12/2022,21:40:20,,0:00:00,X,0,METR ORAS,4,2022-12-26 21:40:20,,0.0
20023747,EPO,OC-EST-EPO-UENF-PQTANKF,PAQUETE ENFRIAMIENTO TANKFARM,AIRE AC SPLIT/VENT AIRE AC PQE TANKFARM,,10044428.0,U_AI,231786,m2,falla aire acondicionado tank farm,24/12/2022,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,nan,24/12/2022,23:28:29,,0:00:00,X,0,MECE ORAS,2,2022-12-24 23:28:29,,0.0
20017469,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,FAST LOOP CALIDAD,45003947.0,10044234.0,S_IN,231596,m2,valvula toma muestra puntual araguaney,22/11/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,23/12/2022,9:00:00,23/12/2022,9:30:00,X,"0,5",MECE ORAS,2,2022-12-23 09:00:00,2022-12-23 09:30:00,0.5
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10044235.0,S_IN,231595,m2,valvula toma muestra puntual monterrey,22/11/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,23/12/2022,8:30:00,23/12/2022,9:00:00,X,"0,5",MECE ORAS,2,2022-12-23 08:30:00,2022-12-23 09:00:00,0.5
20005983,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_24x900-SAL720-TG-22000,45005071.0,10044351.0,S_VA,231774,m2,falla mov-220011,22/12/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C320,1,Error de Operación,valvula mov 220011 no opera local ni rem,23/12/2022,7:30:00,23/12/2022,17:30:00,X,10,MECE ORAS,4,2022-12-23 07:30:00,2022-12-23 17:30:00,10.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10044331.0,R_PU,231743,m2,humedecimiento sello b#1,16/12/2022,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,22/12/2022,7:00:00,22/12/2022,12:00:00,X,5,MECE ORAS,2,2022-12-22 07:00:00,2022-12-22 12:00:00,5.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10044352.0,R_ST,231776,m2,falla modulo de ignición ge22120.,23/12/2022,PO-R-050,Sub. Combustión,R052,Carburador / Bobina / Bujías,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla modulo de ignición ge22120.,22/12/2022,18:00:00,22/12/2022,23:00:00,,0,MECE ORAS,3,2022-12-22 18:00:00,2022-12-22 23:00:00,0.0
20024202,CQO,OC-EST-CQO-AAGU-LL,AGUAS LLUVIAS,MEDIDOR DE FLUJO VERTIMIENTO PISCINA,,10041857.0,S_IN,228581,m2,falla medidor de flujo vertimientos_cqo,16/02/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,21/12/2022,7:00:00,27/12/2022,18:00:00,X,155,MECE ORAS,1,2022-12-21 07:00:00,2022-12-27 18:00:00,
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,10044343.0,S_IN,231768,m2,error registro de flujo probador ms-3600,20/12/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C540,1,Causa Desconocida,valvula mov-3601 despinada,21/12/2022,14:00:00,21/12/2022,17:30:00,X,"3,5",MECE ORAS,2,2022-12-21 14:00:00,2022-12-21 17:30:00,3.5
20020006,CUS,OC-EST-CUS-PMED-CAARC,MEDICIÓN CALIDAD ARCUS,TOMAMUESTRAS CALIDAD ARCUS,,10044409.0,S_IN,231770,m2,falla tomamuestra arcus,21/12/2022,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,21/12/2022,8:45:14,22/12/2022,0:00:00,X,"15,25",MECE ORAS,2,2022-12-21 08:45:14,2022-12-22 00:00:00,
20008820,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,PI-380301 INDICADOR PRESIÓN BRAZO 3,,10044357.0,Z_XXXX,231750,m2,sistema medicion altos brazo #3 manometr,18/12/2022,IPDP,"Transmisor de Presión, diferencial",175,Empaquetadura,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,20/12/2022,13:00:00,20/12/2022,15:00:00,X,2,MECE ORAS,1,2022-12-20 13:00:00,2022-12-20 15:00:00,2.0
20023500,EPO,OC-EST-EPO-AGEN-BTSIEMENS,BAJA TENSIÓN GENERACION SIEMENS,TABLERO CTRL INTERP SWG20900,42004153.0,10044427.0,E_EP,231760,m2,falla interruptor l10 barra 20900,20/12/2022,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,20/12/2022,5:39:06,21/12/2022,0:00:00,X,"18,35",MECE ORAS,2,2022-12-20 05:39:06,2022-12-21 00:00:00,
20011547,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,SOLENOIDE VALVULA DE DILUVIO,,10044334.0,Z_XXXX,231747,m2,falla vd # 9 sistema contraincendio dsk,18/12/2022,PO-E-010,Sub. Circuito Alimentación,E016,Solenoide,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,19/12/2022,16:30:00,19/12/2022,17:30:00,X,1,MECE ORAS,4,2022-12-19 16:30:00,2022-12-19 17:30:00,1.0
20017314,EPO,OC-EST-EPO-AELE-MTBOM,MEDIA TENSIÓN BOMBEO,CELDA MT L10 ENT 920-SWG-20600BUS B,,10044360.0,Z_XXXX,231748,m2,apertura acople barra interuptor l10-l07,18/12/2022,CBPH,Tablero De Control Eléctrico,39,Barrajes y conductores,SA-E-SE,FOV1,Voltaje salida equivocado o inestable,,0,,nan,19/12/2022,9:00:00,19/12/2022,14:00:00,X,5,MECE ORAS,1,2022-12-19 09:00:00,2022-12-19 14:00:00,5.0
20023274,CCA,OC-EST-CCA-SCTR-DCS,DCS SISTEMA CONTROL DISTRIBUIDO,CONTROLADOR BPC10/20/30/40/SCADA/LAZ MOV,42004929.0,70015631.0,S_CM,231753,m2,falla estado valvulas mov,19/12/2022,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-CL,FTF4,Falla de Control,,0,,nan,19/12/2022,5:28:29,,0:00:00,X,0,MECE ORAS,4,2022-12-19 05:28:29,,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10044332.0,R_PU,231746,m2,baja eficiencia y alta vibracion b#5,17/12/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,17/12/2022,7:00:00,17/12/2022,18:00:00,X,11,MECE ORAS,2,2022-12-17 07:00:00,2022-12-17 18:00:00,
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10044327.0,R_PU,231733,m2,humedecimiento sello b#1,16/12/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,VIB1,Vibración anormal,,0,,nan,16/12/2022,7:00:00,16/12/2022,10:00:00,X,3,MECE ORAS,2,2022-12-16 07:00:00,2022-12-16 10:00:00,3.0
20007805,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,ACTUADOR PV-2308C,,10044336.0,Z_XXXX,231742,m2,falla indicador posición pcv-2308c,16/12/2022,VLCV,Válvula de Control,138,Cuerpo,SA-S-VA,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,corto circuito en canal de salida,16/12/2022,13:00:00,18/12/2022,10:00:00,X,45,MECE ORAS,1,2022-12-16 13:00:00,2022-12-18 10:00:00,
20024508,CUS,OC-EST-CUS-UENF-PQSETCUS,PAQUETE ENFRIAMIENTO SUB EST CUS,TABLERO CONTROL SISTEMA HVAC CCM,,10044257.0,E_EP,231628,m2,alarma sistema aire acondicionado,26/11/2022,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-S-AM,FTF4,Falla de Control,,0,,nan,15/12/2022,13:30:00,15/12/2022,15:30:00,X,2,MECE ORAS,2,2022-12-15 13:30:00,2022-12-15 15:30:00,2.0
20004397,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 1,,10044318.0,U_AI,231727,m2,falla en aire acondicionado,15/12/2022,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/12/2022,7:00:00,15/12/2022,12:00:00,X,5,MECE ORAS,1,2022-12-15 07:00:00,2022-12-15 12:00:00,5.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10044319.0,Z_XXXX,231728,m2,falla aire acondicionado sgs,15/12/2022,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,nan,15/12/2022,10:04:37,15/12/2023,0:00:00,,0,MECE ORAS,1,2022-12-15 10:04:37,2023-12-15 00:00:00,0.0
20010555,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,MEDIDOR FLUJO MS36040,45005425.0,10044326.0,S_IN,231731,m2,revisión medidor brazo 4 patin 36,15/12/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,15/12/2022,21:39:48,,0:00:00,,0,MECE ORAS,3,2022-12-15 21:39:48,,0.0
20018445,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASEII AUXILIAR,45006362.0,10044108.0,R_PU,231431,m2,"alta corrosion valvulas 3"" alfa laval",23/10/2022,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/12/2022,7:00:00,14/12/2022,12:00:00,X,5,MECE ORAS,2,2022-12-14 07:00:00,2022-12-14 12:00:00,5.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10044306.0,R_PU,231716,m2,falla bt 20020,14/12/2022,PO-R-140,Sub. Inyección Agua/Vapor,R140,Bomba,SA-E-EP,SER1,Piezas Mecánicas Sueltas,,0,,nan,14/12/2022,13:30:00,16/12/2022,16:00:00,X,"50,5",MECE ORAS,2,2022-12-14 13:30:00,2022-12-16 16:00:00,
20010610,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,MEDIDOR FLUJO MS38040,45005484.0,10044326.0,S_IN,231714,m2,medidor brazo 4  fuera limite superior,14/12/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,14/12/2022,1:33:08,,0:00:00,X,0,MECE ORAS,3,2022-12-14 01:33:08,,0.0
20003127,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 1,42002979.0,10044361.0,S_IN,231717,m2,toma muestras recibo araguaney goteo,14/12/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/12/2022,8:00:00,14/12/2022,11:00:00,X,3,MECE ORAS,3,2022-12-14 08:00:00,2022-12-14 11:00:00,3.0
20001405,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,VISCOSIMETRO RECIBO LINEA LBE,,10044317.0,S_IN,231720,m2,falla viscosimetro entrada linea 30,14/12/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,componenetes electronicos dañados,14/12/2022,16:00:00,14/12/2022,18:00:00,X,2,MECE ORAS,2,2022-12-14 16:00:00,2022-12-14 18:00:00,2.0
20020548,CVA,OC-TER-CVA-UENF-PQSETK73,PAQUETE DE ENFRIAMIENTO SUB EST TK73,AIRE AC SPLIT/VENT PQE C SETK73,42003719.0,10043767.0,U_AI,230993,m2,falla flujo de aire ac-20110a,3/08/2022,PO-U-010,Sub. Aire Acondicionado,U014,Tubería / Válvulas,SA-U-AI,AIR2,Falsa alarma e indicación,,0,,nan,13/12/2022,7:00:00,13/12/2022,17:30:00,X,"10,5",MECE ORAS,2,2022-12-13 07:00:00,2022-12-13 17:30:00,10.5
20006005,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_30x600-BYP 720-TG22000,45005073.0,,S_VA,231710,m2,mov 220011 sin tarjeta local stop,13/12/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,13/12/2022,15:46:46,13/12/2022,16:00:00,,0,MECE,2,2022-12-13 15:46:46,2022-12-13 16:00:00,0.0
20004814,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,VALVULA CHEQUE TK7311,45005306.0,10044299.0,S_VM,231703,m2,atascamiento hv aguas lluvias,13/12/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,atascamiento al operar,13/12/2022,9:16:38,13/12/2022,9:17:00,X,"0,01",MECE ORAS,1,2022-12-13 09:16:38,2022-12-13 09:17:00,0.01
20004868,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,VALVULA CHEQUE TK7312,45005326.0,10044301.0,S_VM,231705,m2,válvulas de drenaje de dique no cierran,13/12/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,PLU7,Atascamiento,,0,,nan,13/12/2022,9:34:01,,0:00:00,,0,MECE ORAS,1,2022-12-13 09:34:01,,0.0
20010234,VSA,OC-EST-VSA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV DESPACHO,45004281.0,10044308.0,S_VS,231706,m2,perd presion sist nitrógeno valv 830009,13/12/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,C540,1,Causa Desconocida,desajuste de racor en instal banco nitro,13/12/2022,8:00:00,13/12/2022,10:00:00,X,2,MECE ORAS,4,2022-12-13 08:00:00,2022-12-13 10:00:00,2.0
20005657,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,VALVULA MOV_16x150- LIN 710-PR30200,45005520.0,10044324.0,S_VA,231715,m2,falla en valvula 4 vias probador 36000,14/12/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,13/12/2022,7:00:00,13/12/2022,12:00:00,X,5,MECE ORAS,2,2022-12-13 07:00:00,2022-12-13 12:00:00,5.0
20007981,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,ACTUADOR MOV-3010 DE PROOVER,,10042857.0,Z_XXXX,229805,m2,falla probador d medición act mov-3010,23/10/2021,CLDC,Unidad De Control Distribuido,313,Pantalla,SA-S-CL,ERO3,Señal errática,C320,1,Error de Operación,falla probador d medición act mov-3010,12/12/2022,7:00:00,12/12/2022,7:00:00,X,0,MECE ORAS,1,2022-12-12 07:00:00,2022-12-12 07:00:00,0.0
20004358,MRF,OC-EST-MRF-PREC-TG22000,TRAMPA RECIBO TG24000,VALVULA MOV_24X900-LDS SAL 930-TG22000,45004879.0,10044312.0,S_VA,231695,m2,valvula igualadora trampa recibo humedec,11/12/2022,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/12/2022,8:00:00,12/12/2022,10:00:00,X,2,MECE ORAS,4,2022-12-12 08:00:00,2022-12-12 10:00:00,2.0
20000925,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,TRANSFORMADOR ACEITE TR20700 4160/480 V,42005417.0,10044314.0,E_PT,231725,m2,umm soporte falla interruptor 480 odl,14/12/2022,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-RE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/12/2022,22:00:00,13/12/2022,12:00:00,X,14,MECE ORAS,2,2022-12-12 22:00:00,2022-12-13 12:00:00,
20010318,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,ACTUADOR MOV-531001,,10044030.0,Z_XXXX,231337,m2,mov-534005 presenta atascamiento,2/10/2022,ADME,Actuador Mecánico,181,Engranaje,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,alto torque por posible pres diferencial,9/12/2022,13:00:00,9/12/2022,17:30:00,X,"4,5",MECE ORAS,2,2022-12-09 13:00:00,2022-12-09 17:30:00,4.5
20008825,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,VALVULA CTRL FLUJO ALEPO BRAZO 3,42005257.0,10044379.0,S_VA,231660,m2,sistem medicion altos brazo 3 trans psi,3/12/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,SPO1,Operación inesperada,,0,,nan,9/12/2022,8:00:00,9/12/2022,10:00:00,X,2,MECE ORAS,3,2022-12-09 08:00:00,2022-12-09 10:00:00,2.0
20008820,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,PI-380301 INDICADOR PRESIÓN BRAZO 3,,10044431.0,Z_XXXX,231688,m2,falla transmisor psi brazo #3 de altos,9/12/2022,IPPI,Indicador de Presión,237,Indicador,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,nan,9/12/2022,1:25:10,9/12/2022,2:00:00,,0,MECE ORAS,1,2022-12-09 01:25:10,2022-12-09 02:00:00,0.0
20024019,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,LINEA ENTRADA AGUA CI CPF - OCENSA,,10044412.0,I_PI,231682,m2,fuga agua red sci,8/12/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,8/12/2022,3:53:43,,0:00:00,,0,MECE ORAS,4,2022-12-08 03:53:43,,0.0
20002691,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305,45003346.0,10044371.0,S_FE,231686,m2,falla sobre velocidad ba-305,8/12/2022,PO-S-090,Sub. Bombeo SCI - F G,S092,Sub. Bombeo SCI - FImpulsor G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,8/12/2022,16:00:00,8/12/2022,18:00:00,X,2,MECE ORAS,4,2022-12-08 16:00:00,2022-12-08 18:00:00,2.0
20003270,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. SEPARADOR CRUDO FI,42002587.0,10044373.0,I_TA,231683,m2,tanque lodos centrifugas alto nivel,8/12/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,DEP4,Alto Nivel,,0,,nan,8/12/2022,8:00:00,8/12/2022,14:00:00,X,6,MECE ORAS,2,2022-12-08 08:00:00,2022-12-08 14:00:00,6.0
20011517,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CENTRI EXTINCIO,42005570.0,10044046.0,S_FE,231362,m2,reemplazo valvula balanceadera espuma,7/10/2022,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,7/12/2022,11:41:54,7/12/2022,12:00:00,,0,MECE ORAS,3,2022-12-07 11:41:54,2022-12-07 12:00:00,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10044291.0,R_PU,231679,m2,baja eficiencia bt 20010,7/12/2022,PO-R-140,Sub. Inyección Agua/Vapor,R140,Bomba,SA-R-CE,VIB1,Vibración anormal,,0,,nan,7/12/2022,10:00:00,9/12/2022,18:00:00,X,56,MECE ORAS,2,2022-12-07 10:00:00,2022-12-09 18:00:00,
20010819,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,SWITCH FLUJO SUCC BAHIA 30,,10044297.0,S_IN,231676,m2,falla switch de flujo bahia # 3,7/12/2022,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,7/12/2022,13:30:00,12/12/2022,17:30:00,,0,MECE ORAS,4,2022-12-07 13:30:00,2022-12-12 17:30:00,0.0
20010671,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,MEDIDOR VISCOSI CALIDAD MS38000,,10044325.0,S_IN,231675,m2,variacion en la  lectura de api,6/12/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,6/12/2022,17:30:00,6/12/2022,19:00:00,X,"1,5",MECE ORAS,1,2022-12-06 17:30:00,2022-12-06 19:00:00,1.5
20018671,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA CTRL FLUJO COVEÑAS,45004583.0,10044292.0,S_VA,231670,m2,falla apertura válvula pcv-8100,6/12/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,averia de posicionador,6/12/2022,10:00:00,6/12/2022,16:00:00,X,6,MECE ORAS,2,2022-12-06 10:00:00,2022-12-06 16:00:00,6.0
20022669,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,MOTOR DIESEL GE22050,42004410.0,10043778.0,R_CE,231045,m2,falla alarma alta temperatura ge-22050,12/08/2022,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-R-CE,OHE1,Alta temperatura,C330,1,Error de Mantenimiento,falla en sistema de enfriamiento,5/12/2022,8:00:00,5/12/2022,8:00:00,X,0,MECE ORAS,3,2022-12-05 08:00:00,2022-12-05 08:00:00,0.0
20019958,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,VALVULA CTRL PRES A RECIBO ARAGUANEY,42004079.0,10044286.0,S_VA,231666,m2,pcv 038a,5/12/2022,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-CL,FTF4,Falla de Control,,0,,nan,5/12/2022,4:00:00,5/12/2022,7:00:00,X,3,MECE ORAS,2,2022-12-05 04:00:00,2022-12-05 07:00:00,3.0
20021081,GRA,OC-EST-GRA-AELE-VF,SHELTER VARIADOR DE FRECUENCIA VFD,TRANSFORMADOR SECO REACTANCIA VFD-42000,42004769.0,40004922.0,E_PT,231680,m2,falla transformador de potencia vfd,7/12/2022,PO-E-050,Sub. Transformador,E051,Bobinados,SA-E-PT,OHE1,Alta temperatura,,1,,corto en transformador de potencia,5/12/2022,7:00:00,15/12/2022,17:00:00,X,250,MECE ORAS,2,2022-12-05 07:00:00,2022-12-15 17:00:00,
20021081,GRA,OC-EST-GRA-AELE-VF,SHELTER VARIADOR DE FRECUENCIA VFD,TRANSFORMADOR SECO REACTANCIA VFD-42000,42004769.0,10044289.0,E_PT,231678,m2,realizar pruebas tr de potencia vfd,7/12/2022,PO-E-050,Sub. Transformador,E051,Bobinados,SA-E-PT,FOV1,Voltaje salida equivocado o inestable,,0,,nan,5/12/2022,6:50:00,15/12/2022,0:00:00,X,"233,17",MECE ORAS,2,2022-12-05 06:50:00,2022-12-15 00:00:00,
20005574,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,BOMBA CENTRIFUGA MS36000,45005498.0,,R_PU,231663,m2,medidor #2 con perdida de conteo,4/12/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,4/12/2022,14:12:14,4/12/2022,14:13:14,X,"0,02",MECE,1,2022-12-04 14:12:14,2022-12-04 14:13:14,0.02
20020844,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,MEDIDOR FLUJO MS36020,45005292.0,10044284.0,S_IN,231664,m2,brazo de medicion con perdida de conteo,4/12/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,4/12/2022,15:30:00,5/12/2022,17:30:00,X,26,MECE ORAS,3,2022-12-04 15:30:00,2022-12-05 17:30:00,
20021787,PAE,OC-EST-PAE-SCIN-DT,SISTEMA DETECCION PAEZ,PANEL CTRL PORTERIA PPAL,,10044249.0,S_CL,231569,m2,cambio bateria tablero f&g porteria,18/11/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CL,ERO3,Señal errática,,0,,nan,2/12/2022,7:00:00,2/12/2022,17:30:00,X,"10,5",MECE ORAS,4,2022-12-02 07:00:00,2022-12-02 17:30:00,10.5
20006439,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,LDS VALVULA SHUTDOWN LINEA CUS,45004086.0,10044226.0,S_VS,231599,m2,falla en sdv5063 cupiagua,23/11/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CM,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/12/2022,13:30:00,2/12/2022,14:30:00,X,1,MECE ORAS,4,2022-12-02 13:30:00,2022-12-02 14:30:00,1.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,42002139.0,,R_CO,231652,m2,ca-403 modo diagnostico,1/12/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,1/12/2022,4:56:05,,0:00:00,,0,MECE,1,2022-12-01 04:56:05,,0.0
20005161,CVA,OC-TER-CVA-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO MCC,,10042478.0,S_FE,229283,m2,falla agente limpio ccm principal,23/07/2021,PO-S-100,Sub. de Espuma,S101,Rociadores / Boquillas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,30/11/2022,7:00:00,30/11/2022,17:30:00,X,"10,5",MECE ORAS,3,2022-11-30 07:00:00,2022-11-30 17:30:00,10.5
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10044275.0,R_PU,231646,m2,humedecimiento sello b#2,29/11/2022,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,30/11/2022,8:00:00,30/11/2022,12:00:00,X,4,MECE ORAS,2,2022-11-30 08:00:00,2022-11-30 12:00:00,4.0
20012572,MRF,OC-EST-MRF-ACOM-GAS,COMBUSTIBLE GAS,RED DISTRIBUCION PRINCIPAL BIFUEL GAS,45004766.0,,I_PI,231648,m2,contador del gas sistema bifuel en falla,30/11/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,30/11/2022,5:22:23,,0:00:00,,0,MECE,2,2022-11-30 05:22:23,,0.0
20005351,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,MOTOR COMBUST GE-020,45005742.0,10043434.0,R_CE,230612,m2,falla generador ge-22020,15/05/2022,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-O-RI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C330,1,Error de Mantenimiento,mal estado en instrumento,28/11/2022,13:00:00,28/11/2022,17:30:00,X,"4,5",MECE ORAS,,2022-11-28 13:00:00,2022-11-28 17:30:00,4.5
20001680,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV BRAZO MEDICION 3670,,10044266.0,S_VS,231636,m2,escape producto psv-3670,27/11/2022,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,desajuste de rosca universal de salida,28/11/2022,8:30:00,28/11/2022,9:30:00,X,1,MECE ORAS,4,2022-11-28 08:30:00,2022-11-28 09:30:00,1.0
20001696,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV BRAZO MEDICION 3680,,10044265.0,S_VS,231635,m2,escape producto psv-3680,27/11/2022,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,desajuste de rosca universal,28/11/2022,7:30:00,28/11/2022,8:30:00,X,1,MECE ORAS,4,2022-11-28 07:30:00,2022-11-28 08:30:00,1.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10044267.0,R_PU,231641,m2,fuga por sello l.a bomba # 6,28/11/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,28/11/2022,13:30:00,28/11/2022,17:30:00,X,4,MECE ORAS,2,2022-11-28 13:30:00,2022-11-28 17:30:00,4.0
20006005,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_30x600-BYP 720-TG22000,45005073.0,10044260.0,S_VA,231632,m2,"estado local en hmi , campo remoto error",27/11/2022,PO-S-030,Sub. Suministro de Energía,S031,Cableado y Caja de Conexiones,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,27/11/2022,10:30:00,27/11/2022,13:30:00,X,3,MECE ORAS,2,2022-11-27 10:30:00,2022-11-27 13:30:00,3.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10044261.0,R_CO,231633,m2,"falla electrica, salida circuito r2503",27/11/2022,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",C320,1,Error de Operación,falla electrica circuito,27/11/2022,7:00:00,27/11/2022,10:00:00,X,3,MECE ORAS,1,2022-11-27 07:00:00,2022-11-27 10:00:00,3.0
20017349,CUS,OC-EST-DES-ALOC-IZ,IZAJE,LINEA DE VIDA BAHIA 1 DESCARGADERO,,10044258.0,Z_XXXX,231637,m2,rotura resorte de escalera bahia 1,27/11/2022,PO-I-020,Sub. Externo,I024,Escalera / Pasarela / Plataforma,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/11/2022,22:11:22,28/11/2022,10:00:00,X,"11,81",MECE ORAS,1,2022-11-27 22:11:22,2022-11-28 10:00:00,
20010588,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,MEDIDOR FLUJO MS38020,45005476.0,10044256.0,S_IN,231634,m2,fuga en medidor brazo 2 patin 38000,27/11/2022,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,27/11/2022,7:00:00,27/11/2022,17:30:00,X,"10,5",MECE ORAS,3,2022-11-27 07:00:00,2022-11-27 17:30:00,10.5
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10044252.0,R_PU,231627,m2,baja eficiencia y alta vibracion b#2,26/11/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,26/11/2022,9:00:00,26/11/2022,12:30:00,X,"3,5",MECE ORAS,2,2022-11-26 09:00:00,2022-11-26 12:30:00,3.5
20001354,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,UY-600301 MASTER STATION 02,,10044262.0,S_CL,231631,m2,falla comunicación master medición vsa,26/11/2022,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF4,Falla de Control,C320,1,Error de Operación,vida util master station,26/11/2022,10:00:00,26/11/2022,12:30:00,X,"2,5",MECE ORAS,1,2022-11-26 10:00:00,2022-11-26 12:30:00,2.5
20024093,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,PUESTA TIERRA PARA CARROTANQUES BH12,42004248.0,10044246.0,E_GR,231616,m2,daño de scully bahia #4,25/11/2022,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-GR,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,25/11/2022,7:00:00,25/11/2022,10:00:00,,0,MECE ORAS,4,2022-11-25 07:00:00,2022-11-25 10:00:00,0.0
20001422,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,VALVULA MOV_30x600-LDS SAL 220-TG83000,45004601.0,,S_VA,231617,m2,humedecimiento brida válvula mov-830004,25/11/2022,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C540,1,Causa Desconocida,expansión térmica,25/11/2022,7:26:50,25/11/2022,7:26:50,X,0,MECE,4,2022-11-25 07:26:50,2022-11-25 07:26:50,0.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,45006451.0,10044190.0,R_ST,231555,m2,turbina solar salida bajo voltaje,14/11/2022,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-R-ST,ERO2,Salida por Oscilación de Frencuencia,C340,1,Desgaste normal del equipo,turbina solar salida bajo voltaje,24/11/2022,10:00:00,2/12/2022,12:00:00,,0,MECE ORAS,3,2022-11-24 10:00:00,2022-12-02 12:00:00,0.0
20020168,CQO,OC-EST-CQO-SREN-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,"MOTOBOMBA KAMA KDP30 3""",,10044227.0,S_EQ,231600,m2,falla sistema arranque motobomba agua,23/11/2022,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,24/11/2022,8:00:00,3/12/2022,18:00:00,X,226,MECE ORAS,1,2022-11-24 08:00:00,2022-12-03 18:00:00,
20024503,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,MOTOR ELECTRICO COMPRESOR CO-54010,,,R_EM,231609,m2,falla compresor 54010,24/11/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,24/11/2022,0:06:44,24/11/2022,0:07:00,X,0,MECE,1,2022-11-24 00:06:44,2022-11-24 00:07:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,40004921.0,R_ST,231611,m2,adecuaciones generacion de emergencia,24/11/2022,PO-R-130,Sub. Turbina,R133,Rotor,SA-R-ST,VIB1,Vibración anormal,,0,,nan,24/11/2022,14:41:56,,0:00:00,X,0,METR ORAS,3,2022-11-24 14:41:56,,0.0
20018540,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,BOMBA ACHIQUE TU-53200,45004540.0,10044241.0,R_PU,231610,m2,baja eficienc bba pulmon sumid ms-37000,24/11/2022,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,C320,1,Error de Operación,baja eficienc bba pulmon sumid ms-37000,24/11/2022,6:30:00,24/11/2022,7:30:00,X,1,MECE ORAS,2,2022-11-24 06:30:00,2022-11-24 07:30:00,1.0
20021964,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,PAQUETE CENTRIFUGACION FASE II(PRO560),45002591.0,10043943.0,R_MS,231123,m2,falla bomba 2 posfiltracion fase ii,27/08/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/11/2022,7:00:00,23/11/2022,17:30:00,X,"10,5",MECE ORAS,,2022-11-23 07:00:00,2022-11-23 17:30:00,10.5
20018451,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VASIJA TRAMPA TANQUE LODOS CCS52300,45006366.0,10044236.0,I_VE,231594,m2,falla swichs tanque lodo centrifuga b,22/11/2022,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-VE,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,23/11/2022,10:00:00,23/11/2022,14:00:00,X,4,MECE ORAS,2,2022-11-23 10:00:00,2022-11-23 14:00:00,4.0
20004521,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,MOTOR ELECTRICO BOMBA TC412,45004738.0,10044229.0,R_EM,231597,m2,posfiltracion fase i falla bomba,23/11/2022,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,NOI1,Ruido fuera de lo Normal,,0,,nan,23/11/2022,7:00:00,23/11/2022,17:30:00,X,"10,5",MECE ORAS,2,2022-11-23 07:00:00,2022-11-23 17:30:00,10.5
20002896,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC TRAMPAS OCENSA,45006439.0,10044240.0,U_OC,231580,m2,alfa laval 3200 falla switchtanque lodos,20/11/2022,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-U-OC,DEP4,Alto Nivel,,0,,nan,22/11/2022,13:00:00,22/11/2022,14:30:00,X,"1,5",MECE ORAS,2,2022-11-22 13:00:00,2022-11-22 14:30:00,1.5
20000206,CUS,OC-EST-CUS-PALM-TK4101B,TANQUE DE ALMACENAMIENTO TK4101B,VALVULA SDV-4101B TK-4101B,42002570.0,10044225.0,S_VS,231591,m2,falla en valvula zs 6076,22/11/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-IN,ERO3,Señal errática,,0,,nan,22/11/2022,16:14:08,22/11/2022,17:00:00,,0,MECE ORAS,4,2022-11-22 16:14:08,2022-11-22 17:00:00,0.0
20001155,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AIRE AC OFICINAS PRINCIPALES,4000466.0,10043833.0,U_AI,231112,m2,recuperacion gas aire acond edificio,24/08/2022,PO-U-010,Sub. Aire Acondicionado,U015,Válvula de Expansión,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,21/11/2022,7:00:00,21/11/2022,17:30:00,X,"10,5",MECE ORAS,2,2022-11-21 07:00:00,2022-11-21 17:30:00,10.5
20018985,CCA,OC-EST-CCA-SCIN-EX,SISTEMA DE EXTINCIÓN DE FUEGO,SISTEMA EXTINCIÓN CASETA DE BOMBEO,45005036.0,10043960.0,S_FE,231248,m2,falla sistema deteccion de gas,19/09/2022,PO-S-090,Sub. Bombeo SCI - F G,S090,Sub. Bombeo SCI - FCuerpo Bomba SCI G,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,21/11/2022,15:30:00,21/11/2022,17:30:00,X,2,MECE ORAS,1,2022-11-21 15:30:00,2022-11-21 17:30:00,2.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10044220.0,R_ST,231584,m2,activavion de alarma botella c02 ge22020,21/11/2022,PO-R-120,Sub. Compresión Aire,R120,Cilindros / Camisas,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,activavion de alarma botella c02 ge22020,21/11/2022,14:00:00,21/11/2022,17:00:00,X,3,MECE ORAS,3,2022-11-21 14:00:00,2022-11-21 17:00:00,3.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,10044243.0,S_IN,231581,m2,falla en detección raspador trampa recib,21/11/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,perdida de señal,21/11/2022,10:00:00,21/11/2022,11:00:00,X,1,MECE ORAS,1,2022-11-21 10:00:00,2022-11-21 11:00:00,1.0
20016133,PAE,OC-EST-PAE-UENF-PQBT,AIRES PAQUETE SHELTER DE BAJA TENSION,AIRE AC PQE #2 SHELTER BT,42004555.0,10044274.0,U_AI,231621,m2,falla compresor aacon shelter baja tensi,25/11/2022,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,NOI1,Ruido fuera de lo Normal,C310,1,Operación Fuera de parámetros,falla compresor aacon shelter baja tensi,21/11/2022,7:00:00,27/12/2023,17:30:00,X,"9.634,50",MECE ORAS,2,2022-11-21 07:00:00,2023-12-27 17:30:00,
20023230,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,"TUBERIA 30"" ENTR TRAMPA RECIBO CCA",45003889.0,80003079.0,I_PI,231579,m2,goteo por perdida torque valvula gtv,20/11/2022,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/11/2022,17:42:23,,0:00:00,X,0,MECE ORAS,2,2022-11-20 17:42:23,,0.0
20005477,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,TRAMPA DESPACHO TG81000,,10044270.0,I_VE,231576,m2,humedecimiento por bastago de valvula,19/11/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,19/11/2022,15:51:19,,0:00:00,X,0,METR ORAS,2,2022-11-19 15:51:19,,0.0
20007567,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,ACTUADOR MOV-360112 MS-36010,,10044207.0,Z_XXXX,231549,m2,mov-360112 no responde a comandos,13/11/2022,ESCO,Compartimiento de control,444,Tarjeta de control,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,18/11/2022,13:00:00,18/11/2022,17:30:00,X,"4,5",MECE ORAS,1,2022-11-18 13:00:00,2022-11-18 17:30:00,4.5
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10044211.0,R_PU,231566,m2,baja eficiencia y alta vibracion b#4,18/11/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/11/2022,5:52:48,18/11/2022,11:00:00,X,"5,12",MECE ORAS,2,2022-11-18 05:52:48,2022-11-18 11:00:00,5.12
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10044416.0,Z_XXXX,231573,m2,ruptura resorte escalera basculante b#1,18/11/2022,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/11/2022,18:34:20,18/11/2022,19:00:00,,0,MECE ORAS,1,2022-11-18 18:34:20,2022-11-18 19:00:00,0.0
20001179,CUS,OC-EST-CUS-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK12010,,10044228.0,Z_XXXX,231602,m2,falla circuito 4 iluminacion perimetral,23/11/2022,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-SE,FOV1,Voltaje salida equivocado o inestable,,0,,nan,18/11/2022,7:00:00,18/11/2022,17:30:00,X,"10,5",MECE ORAS,1,2022-11-18 07:00:00,2022-11-18 17:30:00,10.5
20001009,CUS,OC-EST-CUS-PREC-FL5003,BRAZO DE FILTRACIÓN RECIBO FL5003,FILTRO CRUDO ME5003A,,10044027.0,I_FS,231282,m2,alta presión diferencial filtros cupiagu,24/09/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,17/11/2022,7:00:00,17/11/2022,17:30:00,X,"10,5",MECE ORAS,1,2022-11-17 07:00:00,2022-11-17 17:30:00,10.5
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10043803.0,E_EP,231054,m2,falla iluminacion recibo cupiagua,15/08/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-E-EP,FOF1,Frecuencia equivocada u oscilante,,0,,nan,16/11/2022,7:00:00,16/11/2022,17:30:00,X,"10,5",MECE ORAS,1,2022-11-16 07:00:00,2022-11-16 17:30:00,10.5
20002112,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,TANQUE ALMAC CRUDO TP303,45005856.0,10044088.0,I_TA,231323,m2,v manual aguas lluvias dique tp-303-304,1/10/2022,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/11/2022,14:30:00,16/11/2022,17:30:00,X,3,MECE ORAS,3,2022-11-16 14:30:00,2022-11-16 17:30:00,3.0
20018333,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA AGUA EJERCITO,45005803.0,10044112.0,R_PU,231335,m2,linea descarga bomba batallon goteo,2/10/2022,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/11/2022,11:00:00,16/11/2022,14:30:00,X,"3,5",MECE ORAS,1,2022-11-16 11:00:00,2022-11-16 14:30:00,3.5
20017436,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SWITCH NIVEL BAJO BAJO TP302,,10044194.0,S_IN,231536,m2,switch de baja del tp 302 en falla,11/11/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,16/11/2022,13:00:00,16/11/2022,17:00:00,X,4,MECE ORAS,4,2022-11-16 13:00:00,2022-11-16 17:00:00,4.0
20006027,CCA,OC-EST-CCA-PREC-DRA,INYECCION QUIMICO DRA,VALVULA COMPUERTA DE INYECCION QUIMICO,,10043739.0,S_VA,230968,m2,falla lineas sistema inyeccion dra,29/07/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,PLU7,Atascamiento,C320,1,Error de Operación,fallas de taponamiento,15/11/2022,7:30:00,15/11/2022,17:30:00,X,10,MECE ORAS,1,2022-11-15 07:30:00,2022-11-15 17:30:00,10.0
20010959,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,TRANSMISOR PRES SALI BRAZO 30,,10044179.0,S_IN,231512,m2,falla pit 200302 lectura herronea,8/11/2022,PO-E-080,Sub. Batería,E083,Instrumentos,SA-E-SC,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,15/11/2022,13:30:00,15/11/2022,17:30:00,X,4,MECE ORAS,1,2022-11-15 13:30:00,2022-11-15 17:30:00,4.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10044198.0,R_MS,231515,m2,centrifuga a falla arranque,8/11/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-MS,PLU2,Obstrucción filtro de Succión,,0,,nan,15/11/2022,13:00:00,15/11/2022,17:00:00,X,4,MECE ORAS,1,2022-11-15 13:00:00,2022-11-15 17:00:00,4.0
20007981,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,ACTUADOR MOV-3010 DE PROOVER,,10044208.0,Z_XXXX,231558,m2,falla cierre válv cuatro vías mov-3010,14/11/2022,PO-A-020,Sub. Eléctrico e Instrumentación,A020,Motor de Rotación,SA-R-EM,NOI1,Ruido fuera de lo Normal,C320,1,Error de Operación,descalibración topes apertura y cierre,15/11/2022,7:00:00,15/11/2022,13:30:00,X,"6,5",MECE ORAS,2,2022-11-15 07:00:00,2022-11-15 13:30:00,6.5
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10044188.0,R_PU,231552,m2,baja eficiencia y alta vibracion b#5,14/11/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,14/11/2022,6:18:40,15/11/2022,11:00:00,X,"28,69",MECE ORAS,2,2022-11-14 06:18:40,2022-11-15 11:00:00,
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10044195.0,S_IN,231543,m2,fuga de producto tomamuestras monterrey,11/11/2022,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/11/2022,6:00:00,13/11/2022,14:00:00,X,8,MECE ORAS,2,2022-11-13 06:00:00,2022-11-13 14:00:00,8.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10044204.0,R_ST,231546,m2,falla generacion turbina 22020,12/11/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,1,,falla generacion turbina 22020,12/11/2022,16:00:00,12/11/2022,24:00:00,X,8,MECE ORAS,3,2022-11-12 16:00:00,2022-11-13 00:00:00,8.0
20016473,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA COMB MODULO CIRCULACION GE-40,,10044180.0,Z_XXXX,231534,m2,falla manguera linea combusti. ge22040,10/11/2022,CEDE,Motor Diesel,120,Combustible,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/11/2022,9:00:00,11/11/2022,19:00:00,X,10,MECE ORAS,1,2022-11-11 09:00:00,2022-11-11 19:00:00,10.0
20021213,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA DE LUBRICACION,,10044206.0,Z_XXXX,231545,m2,falla motor xm-11 lube oil cooler,12/11/2022,EMDC,Motor Electrico de Corriente Continua,375,Rotor,SA-R-EM,FLL4,Corto Circuito,C340,1,Desgaste normal del equipo,falla motor xm-11 lube oil cooler,11/11/2022,17:00:00,11/11/2022,22:00:00,X,5,MECE ORAS,1,2022-11-11 17:00:00,2022-11-11 22:00:00,5.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10044200.0,Z_XXXX,231561,m2,escalera basculante b#1,15/11/2022,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/11/2022,7:00:00,11/11/2022,14:30:00,X,"7,5",MECE ORAS,1,2022-11-11 07:00:00,2022-11-11 14:30:00,7.5
20002773,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DE DILUVIO DV-552060,,10043622.0,S_FE,230840,m2,valvula dv 552060 no recibe comando hmi,5/07/2022,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,10/11/2022,7:00:00,10/11/2022,12:00:00,X,5,MECE ORAS,3,2022-11-10 07:00:00,2022-11-10 12:00:00,5.0
20002896,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC TRAMPAS OCENSA,45006439.0,10044017.0,U_OC,231321,m2,sumidero 53200 manguera bomba neumatica,1/10/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/11/2022,15:00:00,10/11/2022,17:00:00,X,2,MECE ORAS,1,2022-11-10 15:00:00,2022-11-10 17:00:00,2.0
