equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010435,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VALVULA PSV TC52080,45006358.0,10044079.0,S_VA,231349,m2,tc-52080 vañlvulas con corrosion,5/10/2022,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/11/2022,8:00:00,10/11/2022,14:00:00,X,6,MECE ORAS,1,2022-11-10 08:00:00,2022-11-10 14:00:00,6.0
20001162,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,CASETA VIGILANCIA,46000832.0,10044178.0,Z_XXXX,231533,m2,falla en aire acondicionado porteria,10/11/2022,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-I-VE,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,10/11/2022,16:54:47,10/11/2022,17:30:00,X,"0,59",MECE ORAS,1,2022-11-10 16:54:47,2022-11-10 17:30:00,0.59
20005459,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,45005666.0,10044173.0,S_VS,231527,m2,se detecta pase de flujo por la danflo.,10/11/2022,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VS,INP1,Pase interno,,0,,nan,10/11/2022,13:24:28,,0:00:00,,0,MECE ORAS,4,2022-11-10 13:24:28,,0.0
20005491,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL TRIGENO P-PSV-810014B,,10044173.0,Z_XXXX,231528,m2,pase de crudo en psv 810014b,10/11/2022,VLSB,Válvula de Seguridad y/o Alivio,391,sellos,SA-S-VS,INP1,Pase interno,,0,,nan,10/11/2022,14:23:41,,0:00:00,,0,MECE ORAS,1,2022-11-10 14:23:41,,0.0
20005491,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL TRIGENO P-PSV-810014B,,10044174.0,Z_XXXX,231529,m2,pase hv aguas arriba de la psv 810014b,10/11/2022,VLGA,Válvula Esclusa o Compuerta,391,Sellos,SA-S-VM,INP1,Pase interno,10,1,Gestión documental.,om duplicada,10/11/2022,14:26:35,,0:00:00,,0,MECE ORAS,1,2022-11-10 14:26:35,,0.0
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10044172.0,S_IN,231526,m2,pi-302015 congelado entrada probador,10/11/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,10/11/2022,14:00:00,10/11/2022,17:30:00,X,"3,5",MECE ORAS,3,2022-11-10 14:00:00,2022-11-10 17:30:00,3.5
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10044171.0,S_IN,231525,m2,pi-302005 congelado salida probador,10/11/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,10/11/2022,14:00:00,10/11/2022,17:30:00,X,"3,5",MECE ORAS,3,2022-11-10 14:00:00,2022-11-10 17:30:00,3.5
20011566,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,45005764.0,10044175.0,S_VS,231530,m2,bombas de achique bunkers no encienden,10/11/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,FTO1,No abre cuando se da la orden,,0,,nan,10/11/2022,15:08:51,10/11/2022,16:00:00,X,"0,85",MECE ORAS,4,2022-11-10 15:08:51,2022-11-10 16:00:00,0.85
20013873,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,SIST DCS TABLERO CTRL GENERADOR GD22070,,10044162.0,S_CL,231502,m2,tg22070 falla fuente alimentacion contro,7/11/2022,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,tg22070 falla fuente alimentacion contro,9/11/2022,14:00:00,9/11/2022,18:00:00,,0,MECE ORAS,1,2022-11-09 14:00:00,2022-11-09 18:00:00,0.0
20005331,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,SEPARADOR API,45002882.0,10044163.0,I_VE,231513,m2,se detecta pase de fluido por estas flau,8/11/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/11/2022,8:00:00,9/11/2022,12:00:00,X,4,MECE ORAS,2,2022-11-09 08:00:00,2022-11-09 12:00:00,4.0
20007470,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,ACTUADOR FV-380115D 24-PRO-C-CA21-077,,10044159.0,Z_XXXX,231510,m2,mov 380115b atascamiento,8/11/2022,VLBA,Válvula Esférica,532,Volante,SA-S-VA,PLU7,Atascamiento,,0,,nan,9/11/2022,13:00:00,9/11/2022,15:30:00,X,"2,5",MECE ORAS,1,2022-11-09 13:00:00,2022-11-09 15:30:00,2.5
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,10044164.0,I_TA,231520,m2,válvulas de drenaje de dique no cierran,9/11/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,9/11/2022,14:04:52,,0:00:00,X,0,METR ORAS,3,2022-11-09 14:04:52,,0.0
20004833,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TANQUE ALMAC NAFTA TK7313,45005405.0,10044167.0,I_TA,231522,m2,válvulas de drenaje de dique no cierran,9/11/2022,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,9/11/2022,14:10:16,9/11/2022,15:00:00,,0,MECE ORAS,3,2022-11-09 14:10:16,2022-11-09 15:00:00,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10044166.0,I_TA,231524,m2,válvulas de drenaje de dique no cierran,9/11/2022,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,9/11/2022,14:11:02,,0:00:00,X,0,METR ORAS,3,2022-11-09 14:11:02,,0.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,45005316.0,10044165.0,I_TA,231521,m2,válvulas de drenaje de dique no cierran,9/11/2022,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,9/11/2022,14:09:04,,0:00:00,X,0,METR ORAS,3,2022-11-09 14:09:04,,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10044197.0,R_MS,231514,m2,centrifuga b falla switch purga nitrogen,8/11/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,8/11/2022,13:00:00,8/11/2022,17:00:00,X,4,MECE ORAS,1,2022-11-08 13:00:00,2022-11-08 17:00:00,4.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10044158.0,R_ST,231511,m2,alta temperatura turbina 20,8/11/2022,PO-R-060,Sub. Escape,R063,Tubería / Válvulas,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,C340,1,Desgaste normal del equipo,alta temperatura turbina 20,8/11/2022,8:00:00,8/11/2022,11:00:00,,0,MECE ORAS,3,2022-11-08 08:00:00,2022-11-08 11:00:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10044209.0,R_ST,231565,m2,falla disparo botella co2 f&g ge-22120,17/11/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,1,,alla disparo botella co2 f&g ge-22120,8/11/2022,8:11:00,8/11/2022,11:00:00,X,"2,82",MECE ORAS,3,2022-11-08 08:11:00,2022-11-08 11:00:00,2.82
20024093,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,PUESTA TIERRA PARA CARROTANQUES BH12,42004248.0,10044148.0,E_GR,231481,m2,falso contacto scullyn bahia #3,3/11/2022,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-GR,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,4/11/2022,7:00:00,4/11/2022,8:30:00,X,"1,5",MECE ORAS,,2022-11-04 07:00:00,2022-11-04 08:30:00,1.5
20017469,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,FAST LOOP CALIDAD,45003947.0,10044144.0,S_IN,231482,m2,falla balanza loop calidad monterrey,3/11/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,4/11/2022,14:00:00,4/11/2022,17:00:00,X,3,MECE ORAS,2,2022-11-04 14:00:00,2022-11-04 17:00:00,3.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10044147.0,R_PU,231487,m2,baja eficiencia y alta vibracion b#1,4/11/2022,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,VIB1,Vibración anormal,,0,,nan,4/11/2022,10:00:00,4/11/2022,14:30:00,X,"4,5",MECE ORAS,2,2022-11-04 10:00:00,2022-11-04 14:30:00,4.5
20005932,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,SUMIDERO ACERO DC API,45004997.0,10044168.0,U_OC,231484,m2,posible humecedimiento cheque tu-59100,3/11/2022,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/11/2022,7:00:00,3/11/2022,12:00:00,X,5,MECE ORAS,1,2022-11-03 07:00:00,2022-11-03 12:00:00,5.0
20000854,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOOSTER,42002234.0,10044418.0,I_VE,231486,m2,falla sumidero tu-53100,3/11/2022,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,3/11/2022,23:28:54,3/11/2022,24:00:00,,0,MECE ORAS,1,2022-11-03 23:28:54,2022-11-04 00:00:00,0.0
20001216,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VAL SEG PSV-2307B FILTRO FASE I A MS7310,45004271.0,10044170.0,S_VS,231483,m2,disparo por debajo de setting psv-2307b,3/11/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,desviacion de rango del pit-2308 en dcs,3/11/2022,14:54:42,3/11/2022,17:54:42,X,3,MECE ORAS,,2022-11-03 14:54:42,2022-11-03 17:54:42,3.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10044146.0,R_PU,231476,m2,baja eficiencia y alta vibración b# 5,2/11/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/11/2022,6:14:55,4/11/2022,17:30:00,X,"59,25",MECE ORAS,3,2022-11-02 06:14:55,2022-11-04 17:30:00,
20002679,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA303,45003341.0,10044141.0,R_PU,231477,m2,falla arranque bomba de agua jockey,2/11/2022,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,2/11/2022,7:00:00,2/11/2022,13:00:00,X,6,MECE ORAS,3,2022-11-02 07:00:00,2022-11-02 13:00:00,6.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,,I_TA,231468,m2,falta de iluminacion en plataforma,1/11/2022,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/11/2022,4:32:00,1/11/2022,4:33:00,X,"0,02",MECE,3,2022-11-01 04:32:00,2022-11-01 04:33:00,0.02
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10044140.0,E_EP,231475,m2,"falla iluminacion fase ii,u.bombeo",2/11/2022,PO-E-120,Sub. Misceláneos,E122,Estructura - Gabinete,SA-E-EP,FOF1,Frecuencia equivocada u oscilante,,0,,nan,1/11/2022,18:30:00,1/11/2022,21:30:00,X,3,MECE ORAS,1,2022-11-01 18:30:00,2022-11-01 21:30:00,3.0
20000745,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 1 TK12030,42005622.0,10043992.0,S_FE,231273,m2,falla válvula comp. hidrante m19 civalco,22/09/2022,PO-S-060,Sub. Válvulas,S061,Bonnet,SA-S-VM,FTO1,No abre cuando se da la orden,,0,,nan,31/10/2022,13:30:00,31/10/2022,17:30:00,X,4,MECE ORAS,3,2022-10-31 13:30:00,2022-10-31 17:30:00,4.0
20015832,PAE,OC-EST-PAE-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,FILTRO TFA-30 PRE-SECADO SDC-54010,42004601.0,10044032.0,I_FS,231339,m2,instalacion cheque en torre de secado,3/10/2022,PO-R-150,Sub. Misceláneos,R150,Junta Bridada,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,C340,1,Desgaste normal del equipo,instalacion cheque en torre de secado,31/10/2022,8:25:00,31/10/2022,17:15:00,,0,MECE ORAS,2,2022-10-31 08:25:00,2022-10-31 17:15:00,0.0
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10044095.0,S_FE,231385,m2,fuga agua red sci,13/10/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,31/10/2022,7:00:00,31/10/2022,9:30:00,X,"2,5",MECE ORAS,4,2022-10-31 07:00:00,2022-10-31 09:30:00,2.5
20024073,CUS,OC-EST-DES-PDIL-TK,ALMACENAMIENTO DILUCION,Válvula Derivación Brazo 10,42004236.0,10044255.0,S_VM,231466,m2,valvula zsv 44080 brazo 10 adcus,31/10/2022,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,31/10/2022,12:27:17,31/10/2023,14:00:00,,0,MECE ORAS,,2022-10-31 12:27:17,2023-10-31 14:00:00,0.0
20005306,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBEO,45002880.0,,U_OC,231460,m2,brotes de corrosion en su cuerpo,29/10/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/10/2022,3:49:42,29/10/2022,3:50:42,X,"0,02",MECE,1,2022-10-29 03:49:42,2022-10-29 03:50:42,0.02
20005317,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC API,45002543.0,,U_OC,231461,m2,brotes de corrosion en su cuerpo,29/10/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/10/2022,3:56:19,29/10/2022,3:57:19,X,"0,02",MECE,1,2022-10-29 03:56:19,2022-10-29 03:57:19,0.02
20019962,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,TUBERIA TUBERIA 195-1 RECIBO ARAGUANEY,45003855.0,10044094.0,I_PI,231369,m2,falla valvula muestreo,10/10/2022,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,28/10/2022,9:00:00,28/10/2022,10:00:00,X,1,MECE ORAS,2,2022-10-28 09:00:00,2022-10-28 10:00:00,1.0
20000846,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,PISCINA OXIDACION ME59000,45002929.0,10044096.0,I_VE,231409,m2,falla turbina oxigenacion api,19/10/2022,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-VE,BRD1,"Parada daño considerable, fisura, rotura",C340,1,Desgaste normal del equipo,falla turbina oxigenacion api,28/10/2022,7:00:00,22/11/2022,9:00:00,X,602,MECE ORAS,1,2022-10-28 07:00:00,2022-11-22 09:00:00,
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10044126.0,E_EP,231448,m2,falla circuito de ilunibación booster,26/10/2022,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,28/10/2022,7:00:00,28/10/2022,12:00:00,X,5,MECE ORAS,1,2022-10-28 07:00:00,2022-10-28 12:00:00,5.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10044125.0,R_PU,231456,m2,ruptura resorte escalera basculante b#5,28/10/2022,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/10/2022,10:00:00,28/10/2022,12:00:00,X,2,MECE ORAS,3,2022-10-28 10:00:00,2022-10-28 12:00:00,2.0
20005728,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,SWITCH NIVEL ALTO-ALTO TC52010,,,S_IN,231453,m2,"brotes de corrosion en bridas ,tornillos",28/10/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/10/2022,0:40:49,28/10/2022,0:41:49,X,"0,02",MECE,3,2022-10-28 00:40:49,2022-10-28 00:41:49,0.02
20005731,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,TANQUE DIESEL TC52010,45005720.0,,I_TA,231454,m2,ligera grieta en piso de dique,28/10/2022,PO-I-010,Sub. Estructura e Internos,I016,"Placas, Bandejas, Paletas, Almohadillas",SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/10/2022,0:50:25,28/10/2022,0:51:25,X,"0,02",MECE,1,2022-10-28 00:50:25,2022-10-28 00:51:25,0.02
20005738,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,TANQUE DIESEL TC52020,45005722.0,,I_TA,231452,m2,dique con ligera grieta en el piso,28/10/2022,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/10/2022,0:12:37,28/10/2022,0:13:37,X,"0,02",MECE,1,2022-10-28 00:12:37,2022-10-28 00:13:37,0.02
20005740,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,VALVULA MOV_2x150-SAL 710-COMB DIESEL,45005723.0,,S_VA,231451,m2,tornillos  bridas con brote de corrosion,28/10/2022,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/10/2022,0:06:21,28/10/2022,0:07:21,X,"0,02",MECE,3,2022-10-28 00:06:21,2022-10-28 00:07:21,0.02
20008585,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LDS TRANSMISOR DENSI LINEA CAUCASIA,,10044271.0,S_IN,231457,m2,falla dt-240025,28/10/2022,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,ERO3,Señal errática,,0,,nan,28/10/2022,7:37:11,,0:00:00,,0,MECE ORAS,3,2022-10-28 07:37:11,,0.0
20016433,CVA,OC-TER-CVA-UENF-PQ42050,PAQUETE DE ENFRIAMIENTO VFD42050,AIRE AC SPLIT/VENT PQE A VFD42050,45005167.0,10043945.0,U_AI,231224,m2,falla de enfriamiento del vfd42050,15/09/2022,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,27/10/2022,7:00:00,28/10/2022,17:30:00,X,"34,5",MECE ORAS,3,2022-10-27 07:00:00,2022-10-28 17:30:00,
20000912,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,"TABLERO ELECTRICO RTD, HTR Y SERVICIOS",,10044029.0,E_EP,231319,m2,falla luminarias ccm principal,1/10/2022,PO-U-050,Sub. Lamparas,U050,Balastro,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,27/10/2022,7:00:00,27/10/2022,12:00:00,X,5,MECE ORAS,1,2022-10-27 07:00:00,2022-10-27 12:00:00,5.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10044121.0,Z_XXXX,231380,m2,aire acondicionado sgs,12/10/2022,PO-E-120,Sub. Misceláneos,E123,Ductos,SA-R-BL,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,27/10/2022,13:30:00,27/10/2022,17:30:00,X,4,MECE ORAS,,2022-10-27 13:30:00,2022-10-27 17:30:00,4.0
20000129,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR B TK12010,42005517.0,10044419.0,I_MI,231449,m2,agitador 12010b,27/10/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-EM,NOI1,Ruido fuera de lo Normal,,0,,nan,27/10/2022,15:25:38,27/10/2022,16:00:00,,0,MECE ORAS,2,2022-10-27 15:25:38,2022-10-27 16:00:00,0.0
20005730,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,SWITCH NIVEL ALTO-ALTO TC52020,,,S_IN,231450,m2,tornillos de switch con brote corrosion,27/10/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,27/10/2022,23:48:35,27/10/2022,23:49:35,X,"0,02",MECE,3,2022-10-27 23:48:35,2022-10-27 23:49:35,0.02
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10044122.0,Z_XXXX,231444,m2,revision aire acondicionado porteria des,26/10/2022,PO-E-120,Sub. Misceláneos,E123,Ductos,SA-R-BL,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,26/10/2022,7:00:00,26/10/2022,12:00:00,X,5,MECE ORAS,,2022-10-26 07:00:00,2022-10-26 12:00:00,5.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,,I_TA,231447,m2,empozamiento en el techo del tanque,26/10/2022,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/10/2022,16:05:25,26/10/2022,16:06:25,X,"0,02",MECE,3,2022-10-26 16:05:25,2022-10-26 16:06:25,0.02
20004770,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR NIVEL TK12020,,,S_IN,231446,m2,display en mal estado no permite lectura,26/10/2022,PO-S-120,Sub. Misceláneos,S125,Monitor (Display) / Botones,SA-S-IN,NOO1,No hay señal,,0,,nan,26/10/2022,15:59:52,26/10/2022,16:01:52,X,"0,03",MECE,2,2022-10-26 15:59:52,2022-10-26 16:01:52,0.03
20002891,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA TQ SUMIDERO BU59300,45006435.0,10044075.0,R_PU,231390,m2,sumidero 59300 bomba neumatica,15/10/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/10/2022,14:00:00,25/10/2022,17:30:00,X,"3,5",MECE ORAS,2,2022-10-25 14:00:00,2022-10-25 17:30:00,3.5
20024916,CQO,OC-EST-CQO-ALOC-AM,AMBIENTAL,BASCULA DE RESIDUOS SÓLIDOS,,10043909.0,S_IN,231198,m2,falla controlador báscula cqo,8/09/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,24/10/2022,7:00:00,24/10/2022,11:00:00,X,4,MECE ORAS,,2022-10-24 07:00:00,2022-10-24 11:00:00,4.0
20003085,EPO,OC-EST-EPO-PREC-TG302ARA,TRAMPA RECIBO TG302 ARAGUANEY,TRANSMISOR PRES ARAGUANEY PT312,,10044080.0,S_IN,231399,m2,rebose toma muestras de araguaney,17/10/2022,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,24/10/2022,13:00:00,26/10/2022,17:00:00,X,52,MECE ORAS,1,2022-10-24 13:00:00,2022-10-26 17:00:00,
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10044109.0,S_IN,231426,m2,"probador 18"" falla aborta corridas",22/10/2022,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,24/10/2022,9:00:00,24/10/2022,10:00:00,X,1,MECE ORAS,1,2022-10-24 09:00:00,2022-10-24 10:00:00,1.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10044119.0,R_PU,231438,m2,ruptura resorte escalera basculante b#2,24/10/2022,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-E-RE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/10/2022,21:52:13,25/10/2022,12:00:00,X,"14,13",MECE ORAS,,2022-10-24 21:52:13,2022-10-25 12:00:00,
20010841,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,MOTOR ELECTRICO BAHIA 40,42005483.0,10044113.0,R_EM,231435,m2,falla bomba bahia 4,24/10/2022,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-EM,SER1,Piezas Mecánicas Sueltas,,0,,nan,24/10/2022,7:00:00,24/10/2022,12:00:00,X,5,MECE ORAS,,2022-10-24 07:00:00,2022-10-24 12:00:00,5.0
20024910,VSA,OC-EST-VSA-AGEN-GE220101,GENERADOR GE-220101,VALVULA CORTE LN DESCARGA PQ GENERACIÓN,,10044118.0,S_VM,231440,m2,fuga producto válvula hv salida recva,24/10/2022,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C330,1,Error de Mantenimiento,retiro de válvula y cegado,24/10/2022,16:00:00,25/10/2022,8:00:00,X,16,MECE ORAS,,2022-10-24 16:00:00,2022-10-25 08:00:00,
20024910,VSA,OC-EST-VSA-AGEN-GE220101,GENERADOR GE-220101,VALVULA CORTE LN DESCARGA PQ GENERACIÓN,,10044117.0,S_VM,231439,m2,nejfuga producto válvula hv salida recva,24/10/2022,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,24/10/2022,23:10:36,,0:00:00,X,0,METR ORAS,,2022-10-24 23:10:36,,0.0
20016442,CVA,OC-TER-CVA-UENF-PQ42050,PAQUETE DE ENFRIAMIENTO VFD42050,AIRE AC SPLIT/VENT PQE C VFD42050,45005170.0,10044273.0,U_AI,231643,m2,falla aires acondicionado vfd´s,29/11/2022,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-E-EP,OHE1,Alta temperatura,,0,,nan,24/10/2022,7:00:00,24/10/2022,17:30:00,X,"10,5",MECE ORAS,2,2022-10-24 07:00:00,2022-10-24 17:30:00,10.5
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,,S_FE,231424,m2,fuga red sci hm 25,22/10/2022,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/10/2022,12:14:54,22/10/2022,13:00:00,,0,MECE,4,2022-10-22 12:14:54,2022-10-22 13:00:00,0.0
20007483,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120107 30-PRO-C-BA21-253,,10044106.0,Z_XXXX,231423,m2,perdida de comunicacion master,22/10/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,FTF4,Falla de Control,,0,,nan,22/10/2022,7:00:00,22/10/2022,12:00:00,X,5,MECE ORAS,2,2022-10-22 07:00:00,2022-10-22 12:00:00,5.0
20017884,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,SWITCH NIVEL ALTO-ALTO TK12010,,10044101.0,S_IN,231428,m2,sw alto y bajo nivel fuera de servicio,22/10/2022,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-S-IN,ERO3,Señal errática,,0,,nan,22/10/2022,14:30:47,22/10/2022,15:30:00,X,"0,99",MECE ORAS,3,2022-10-22 14:30:47,2022-10-22 15:30:00,0.99
20017886,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,SWITCH NIVEL ALTO-ALTO TK12020,,10044102.0,S_IN,231429,m2,sw alto y bajo nivel fuera de servicio,22/10/2022,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-S-IN,ERO3,Señal errática,,0,,nan,22/10/2022,15:30:00,22/10/2022,16:30:00,X,1,MECE ORAS,3,2022-10-22 15:30:00,2022-10-22 16:30:00,1.0
20017890,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,SWITCH NIVEL BAJO-BAJO TK12030,,10044103.0,S_IN,231430,m2,sw alto y bajo nivel fuera de servicio,22/10/2022,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-S-IN,ERO3,Señal errática,,0,,nan,22/10/2022,16:30:00,22/10/2022,17:30:00,X,1,MECE ORAS,3,2022-10-22 16:30:00,2022-10-22 17:30:00,1.0
20021926,MRF,OC-EST-MRF-SCTR-DCS,DSC  CONTROL,SERVIDOR DCS OPERACION BOMBAS,45004845.0,,S_CL,231427,m2,parada de bombeo por perdida comunicacio,22/10/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CL,FTF4,Falla de Control,,0,,nan,22/10/2022,18:18:17,24/10/2022,15:00:00,X,"44,7",MECE,,2022-10-22 18:18:17,2022-10-24 15:00:00,
20017882,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,SWITCH NIVEL ALTO-ALTO TQ55000,,10044107.0,S_IN,231434,m2,presenta alarma en el nivel,23/10/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,22/10/2022,13:00:00,22/10/2022,14:00:00,X,1,MECE ORAS,3,2022-10-22 13:00:00,2022-10-22 14:00:00,1.0
20001697,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MOV_8X600- MUL 220-BE3680,45004430.0,10043859.0,S_VA,231152,m2,pase de producto valvula mov-3682,31/08/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,cambio de valvula 3682- cegado 3630-3670,20/10/2022,8:00:00,20/10/2022,16:00:00,X,8,MECE ORAS,3,2022-10-20 08:00:00,2022-10-20 16:00:00,8.0
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10044111.0,S_IN,231421,m2,falla toma muestra de patin de santiago,20/10/2022,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/10/2022,11:00:00,20/10/2022,14:00:00,X,3,MECE ORAS,2,2022-10-20 11:00:00,2022-10-20 14:00:00,3.0
20021101,GRA,OC-EST-GRA-SCTR-TEL,SISTEMA DE TELECOMUNICACION,UPS 10 KVA SHELTER SIS COMUNIC #1,1002271.0,10043749.0,E_UP,231417,m2,modulo ups1 comunicaciones en falla,20/10/2022,PO-E-070,Sub. Bypass,E070,Conmutador,SA-E-UP,LOR1,Falla de bypass/inversor,,0,,nan,20/10/2022,9:18:29,,0:00:00,,0,MECE ORAS,3,2022-10-20 09:18:29,,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10044082.0,S_IN,231415,m2,falla sist llenado toma muestras tm-3600,20/10/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C110,1,Capacidad insuficiente del Equipo,falla de válvula nupro,20/10/2022,10:00:00,20/10/2022,16:00:00,X,6,MECE ORAS,1,2022-10-20 10:00:00,2022-10-20 16:00:00,6.0
20010363,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,ACTUADOR MOV-501005,,10044066.0,Z_XXXX,231395,m2,"atasco mov-534005, baja bateria.",16/10/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-CM,FTF4,Falla de Control,,0,,nan,19/10/2022,7:00:00,19/10/2022,12:00:00,X,5,MECE ORAS,2,2022-10-19 07:00:00,2022-10-19 12:00:00,5.0
20003129,EPO,OC-EST-EPO-PMED-BEMOY,BRAZO MEDICIÓN DE ENTRADA MONTERREY 1,TRANSMISOR FLUJO APIAY BRAZO 1,42002981.0,30019583.0,S_IN,231412,m2,falla transmisor de presion fqit-303,19/10/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,19/10/2022,5:40:13,,0:00:00,X,0,MECE ORAS,3,2022-10-19 05:40:13,,0.0
20021488,PAE,OC-EST-PAE-AELE-VF,SHELTER VARIADOR DE FRECUENCIA VFD,TRANSFORMADOR SECO REACTANCIA VFD-42000,42004613.0,10044074.0,E_PT,231405,m2,alarma alta temperatura reactancia vfd,18/10/2022,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-PT,OHE1,Alta temperatura,,0,,nan,18/10/2022,7:00:00,18/10/2022,17:30:00,X,"10,5",MECE ORAS,3,2022-10-18 07:00:00,2022-10-18 17:30:00,10.5
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,,S_FE,231402,m2,fuga agua red sci,17/10/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,17/10/2022,22:24:57,17/10/2022,23:00:00,,0,MECE,4,2022-10-17 22:24:57,2022-10-17 23:00:00,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10044065.0,I_TA,231396,m2,falta de iluminacion tk-7314,17/10/2022,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/10/2022,0:22:13,,0:00:00,,0,MECE ORAS,3,2022-10-17 00:22:13,,0.0
20008878,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,TRANSMISOR TEMP RECIBO ALEPO,,10044081.0,S_IN,231398,m2,falla indicacion de presion fqi 300301,17/10/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,17/10/2022,10:00:00,17/10/2022,14:00:00,X,4,MECE ORAS,1,2022-10-17 10:00:00,2022-10-17 14:00:00,4.0
20023657,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,TRANSMISOR FLUJO ENTRADA MS ALEPO,42002957.0,10044083.0,S_IN,231397,m2,falla medidor fqi 380201 altos,17/10/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,17/10/2022,10:00:00,17/10/2022,14:00:00,X,4,MECE ORAS,3,2022-10-17 10:00:00,2022-10-17 14:00:00,4.0
20004760,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,45005282.0,10044064.0,I_MI,231393,m2,goteo sello agitador a tk-12020,16/10/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/10/2022,7:30:00,16/10/2022,12:00:00,X,"4,5",MECE ORAS,2,2022-10-16 07:30:00,2022-10-16 12:00:00,4.5
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10044114.0,R_PU,231386,m2,baja eficiencia y alta vibracion b#2,14/10/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,15/10/2022,7:00:00,15/10/2022,12:00:00,X,5,MECE ORAS,,2022-10-15 07:00:00,2022-10-15 12:00:00,5.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10044076.0,R_PU,231391,m2,ausencia d energia bomba picina oxigenac,15/10/2022,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,14/10/2022,9:00:00,14/10/2022,11:00:00,X,2,MECE ORAS,2,2022-10-14 09:00:00,2022-10-14 11:00:00,2.0
20004785,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TRANSMISOR NIVEL TK12010,,10044056.0,S_IN,231373,m2,falla intermitente lit-12010,11/10/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,,0,,nan,13/10/2022,7:00:00,13/10/2022,12:00:00,X,5,MECE ORAS,2,2022-10-13 07:00:00,2022-10-13 12:00:00,5.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,42005485.0,10044061.0,R_PU,231379,m2,baja eficiencia bahia 20030,12/10/2022,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,VIB1,Vibración anormal,,0,,nan,13/10/2022,7:00:00,13/10/2022,11:00:00,X,4,MECE ORAS,3,2022-10-13 07:00:00,2022-10-13 11:00:00,4.0
20002788,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA HV-9-2-5710 DE CONTRA INCENDIO,,10043881.0,S_VA,231163,m2,sistema agua espuma tanques principales,1/09/2022,PO-S-120,Sub. Misceláneos,S122,Conexión / Puesta a Tierra,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/10/2022,14:00:00,13/10/2022,17:00:00,,0,MECE ORAS,3,2022-10-12 14:00:00,2022-10-13 17:00:00,0.0
20016017,PAE,OC-EST-PAE-ACOM-DI,COMBUSTIBLE DIESEL,TRANSMISOR NIVEL TC-52200,,10044033.0,S_IN,231340,m2,revisar indicador de nivel tk52200,3/10/2022,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,revisar transmisores de nivel,12/10/2022,7:50:00,12/10/2022,15:10:00,X,"7,33",MECE ORAS,3,2022-10-12 07:50:00,2022-10-12 15:10:00,7.33
20001022,CUS,OC-EST-CUS-PREC-TG82005,TRAMPA RECIBO TG24000,DETECTOR RASPADOR TRAMPREC,42003649.0,10044053.0,S_IN,231370,m2,falla detector raspador,10/10/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,12/10/2022,15:30:00,12/10/2022,17:30:00,X,2,MECE ORAS,2,2022-10-12 15:30:00,2022-10-12 17:30:00,2.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10044060.0,R_PU,231378,m2,baja eficiencia bahia 20060,12/10/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,12/10/2022,13:30:00,12/10/2022,17:30:00,X,4,MECE ORAS,3,2022-10-12 13:30:00,2022-10-12 17:30:00,4.0
20021088,GRA,OC-EST-GRA-AGEN-GE22050,GENERADOR BLACK START 50,MOTOR DIESEL GE22050,42004747.0,10044034.0,R_CE,231341,m2,goteo de refrigerante ge-22050,3/10/2022,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-I-HE,ELU2,Fuga ext. Refrig/Agua - Fluido Utilit.,C340,1,Desgaste normal del equipo,goteo de refrigerante ge-22020,11/10/2022,9:00:00,12/10/2022,17:00:00,X,32,MECE ORAS,3,2022-10-11 09:00:00,2022-10-12 17:00:00,
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10044055.0,S_FE,231371,m2,falla de bomba oxigenacion del api,10/10/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,11/10/2022,13:00:00,11/11/2022,17:00:00,X,748,MECE ORAS,4,2022-10-11 13:00:00,2022-11-11 17:00:00,
20003446,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA CTRL,46000808.0,10044089.0,Z_XXXX,231377,m2,ruido anaormal aire acond. del dcs,11/10/2022,OCAC,Equipamiento de aire acondicionado,485,Unidad compresora,SA-R-CO,NOI1,Ruido fuera de lo Normal,,0,,nan,11/10/2022,10:00:00,11/10/2022,12:00:00,X,2,MECE ORAS,1,2022-10-11 10:00:00,2022-10-11 12:00:00,2.0
20009968,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,TRANSMISOR NIVEL B TSE50020,,10044054.0,S_IN,231368,m2,falla lit tse50020 separador b,10/10/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,10/10/2022,12:04:23,10/10/2022,14:00:00,,0,MECE ORAS,2,2022-10-10 12:04:23,2022-10-10 14:00:00,0.0
20010869,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,TRANSMISOR PRES SUCC BAHIA 60,,10044049.0,S_IN,231367,m2,transmisor de succión bahia #6,10/10/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,10/10/2022,14:30:00,10/10/2022,17:30:00,X,3,MECE ORAS,2,2022-10-10 14:30:00,2022-10-10 17:30:00,3.0
20006005,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_30x600-BYP 720-TG22000,45005073.0,10044058.0,S_VA,231361,m2,"mov-820003 en falla  sin movimiento r,l",7/10/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,7/10/2022,7:30:00,7/10/2022,17:30:00,X,10,MECE ORAS,3,2022-10-07 07:30:00,2022-10-07 17:30:00,10.0
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10044006.0,S_IN,231272,m2,falla toma muestras descargadero mont,22/09/2022,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,5/10/2022,7:00:00,13/10/2022,17:00:00,X,202,MECE ORAS,2,2022-10-05 07:00:00,2022-10-13 17:00:00,
20006491,CUP,OC-EST-CUP-AELE-PC,PROTECCIÓN CATÓDICA,RECTIFICADOR TK5001,45004094.0,10044040.0,I_CP,231350,m2,revision parametros rectificador,5/10/2022,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-CP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,nan,5/10/2022,8:39:36,5/10/2022,9:00:00,,0,MECE ORAS,3,2022-10-05 08:39:36,2022-10-05 09:00:00,0.0
20018169,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,SWITCH FLUJO ALIVIO PSV-420409A,,10043575.0,S_IN,230802,m2,goteo producto switch flujo bpc-42040,24/06/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño en componentes de  modulo,4/10/2022,15:00:00,4/10/2022,18:00:00,X,3,MECE ORAS,3,2022-10-04 15:00:00,2022-10-04 18:00:00,3.0
20002708,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA BX302,45006310.0,10043662.0,R_PU,230891,m2,goteo por prensaestopa bx 302,15/07/2022,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/10/2022,14:00:00,4/10/2022,16:00:00,X,2,MECE ORAS,3,2022-10-04 14:00:00,2022-10-04 16:00:00,2.0
20001997,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,MOTOR ELECTRICO SUMINISTRO AGUA TA311,42002970.0,10043784.0,R_EM,231062,m2,falla en bomba electrosumegible box culv,16/08/2022,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,SER1,Piezas Mecánicas Sueltas,,0,,nan,4/10/2022,8:00:00,4/10/2022,12:00:00,X,4,MECE ORAS,,2022-10-04 08:00:00,2022-10-04 12:00:00,4.0
20024801,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,CAJA REDUCTORA BOMBA CENTRIFUGA BAHIA 40,,10044031.0,R_PU,231326,m2,humedecimiento de aceite caja reduc. b#4,2/10/2022,PO-R-010,Sub. Transmisión,R014,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/10/2022,7:00:00,4/10/2022,17:30:00,X,"10,5",MECE ORAS,,2022-10-04 07:00:00,2022-10-04 17:30:00,10.5
20003241,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,BOMBA CENTRIFUGA BC52030,45006374.0,10043754.0,R_PU,230928,m2,reubicacion botellas nitrogeno alfa lava,22/07/2022,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-I-TA,SER1,Piezas Mecánicas Sueltas,,0,,nan,3/10/2022,15:00:00,3/10/2022,15:00:00,X,0,MECE ORAS,2,2022-10-03 15:00:00,2022-10-03 15:00:00,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10043673.0,R_MS,230923,m2,alfa laval-centrifuga (b) goteo de aceit,22/07/2022,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/10/2022,7:00:00,3/10/2022,12:00:00,X,5,MECE ORAS,2,2022-10-03 07:00:00,2022-10-03 12:00:00,5.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10043672.0,R_MS,230924,m2,orden y aseo en area alfa laval 52300,22/07/2022,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-MS,SER1,Piezas Mecánicas Sueltas,,0,,nan,3/10/2022,13:00:00,3/10/2022,15:00:00,X,2,MECE ORAS,2,2022-10-03 13:00:00,2022-10-03 15:00:00,2.0
20023693,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,VALVULA MOV_24x150- LIN 920-TP304,45005864.0,10043753.0,S_VA,230937,m2,valvula aguas lluvias dique tp-304/303,24/07/2022,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,INP1,Pase interno,,0,,nan,3/10/2022,15:00:00,3/10/2022,17:00:00,X,2,MECE ORAS,3,2022-10-03 15:00:00,2022-10-03 17:00:00,2.0
20002741,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-27 DE CONTRA INCENDIO AGUA,,10043732.0,S_FE,230964,m2,goteo por valvula de hidrante hma-27,28/07/2022,PO-S-050,Sub. Monitor - Hidrante,S054,Válvulas de Drenaje o Principal,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,3/10/2022,14:30:00,3/10/2022,15:30:00,X,1,MECE ORAS,3,2022-10-03 14:30:00,2022-10-03 15:30:00,1.0
20002735,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-21 DE CONTRA INCENDIO AGUA,,10043730.0,S_FE,230977,m2,falla de valvula hma 21,30/07/2022,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,3/10/2022,15:30:00,3/10/2022,16:50:00,X,"1,33",MECE ORAS,3,2022-10-03 15:30:00,2022-10-03 16:50:00,1.33
20002891,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA TQ SUMIDERO BU59300,45006435.0,10043820.0,R_PU,231074,m2,falla pi 593004 sumidero de booster,17/08/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,3/10/2022,7:00:00,3/10/2022,16:00:00,X,9,MECE ORAS,2,2022-10-03 07:00:00,2022-10-03 16:00:00,9.0
20017184,CUS,OC-EST-CUS-UENF-PQ42030,PAQUETE ENFRIAMIENTO VFD-42030,AIRE AC SPLIT/VENT PQE A VFD42030,46000624.0,10044028.0,U_AI,231320,m2,"revisar aires acondicionados vfd""s-30/40",1/10/2022,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-R-BL,OHE1,Alta temperatura,,1,,mtto preventivo,3/10/2022,7:00:00,3/10/2022,17:30:00,,0,MECE ORAS,3,2022-10-03 07:00:00,2022-10-03 17:30:00,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10044076.0,R_PU,231334,m2,manometro bomba picina oxigenacion,2/10/2022,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/10/2022,9:59:24,,0:00:00,X,0,MECE ORAS,2,2022-10-02 09:59:24,,0.0
20002875,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC GENERADORES,45002726.0,10043825.0,U_OC,231094,m2,revision filtro sumidero generadores,21/08/2022,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,30/09/2022,13:00:00,30/09/2022,17:00:00,X,4,MECE ORAS,1,2022-09-30 13:00:00,2022-09-30 17:00:00,4.0
20009853,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,VALVULA MOV SALIDA TFL-52010,,10043919.0,S_VA,231194,m2,fuga por prensa estopa mov-520101,7/09/2022,PO-S-070,Sub. Actuador,S075,Sellos,SA-S-VA,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,30/09/2022,7:00:00,30/09/2022,16:00:00,,0,MECE ORAS,2,2022-09-30 07:00:00,2022-09-30 16:00:00,0.0
20002935,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,TABLERO CTRL GENERADOR GD22010,,10043822.0,E_EP,231077,m2,falla señales generador 22010,18/08/2022,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,29/09/2022,13:30:00,29/09/2022,14:30:00,X,1,MECE ORAS,2,2022-09-29 13:30:00,2022-09-29 14:30:00,1.0
20022297,VSA,OC-EST-VSA-SCIN-DT,DETECTORES CONTRAINCENDIOS,TABLERO CTRL DETECTOR F&G,,10043808.0,E_EP,231099,m2,falla detector de gas 220-dg-30 sci vsa,22/08/2022,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,29/09/2022,10:00:00,29/09/2022,13:00:00,X,3,MECE ORAS,,2022-09-29 10:00:00,2022-09-29 13:00:00,3.0
20003137,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA MOV_8x150- SAL 920-ARAGUANEY 1,45006016.0,10043872.0,S_VA,231139,m2,ajuste topes mov-326 multiple araguaney,30/08/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,29/09/2022,7:00:00,19/12/2023,17:00:00,X,"10.714,00",MECE ORAS,2,2022-09-29 07:00:00,2023-12-19 17:00:00,
20003008,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,INDICADOR RASPADOR TRAMPA TG82000,,10043948.0,S_IN,231225,m2,falla indicacion de gis trampa despacho,15/09/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,29/09/2022,15:30:00,29/09/2022,17:00:00,X,"1,5",MECE ORAS,1,2022-09-29 15:30:00,2022-09-29 17:00:00,1.5
20010202,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV DESCARGA BPC42040,45003905.0,10043184.0,S_VS,230276,m2,falla transmisor flujo bpc-42040,22/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,cambio de switch de flujo,28/09/2022,8:00:00,28/09/2022,12:00:00,X,4,MECE ORAS,3,2022-09-28 08:00:00,2022-09-28 12:00:00,4.0
20020809,CUS,OC-EST-DES-PDIL-TK,ALMACENAMIENTO DILUCION,TANQUE HORIZONTAL TIC-44000E,42004210.0,10044001.0,I_TA,231288,m2,falla en indicador de nivel tanque e,25/09/2022,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-TA,DEP5,Bajo Nivel,,0,,nan,28/09/2022,15:30:00,28/09/2022,17:30:00,,0,MECE ORAS,1,2022-09-28 15:30:00,2022-09-28 17:30:00,0.0
20000129,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR B TK12010,42005517.0,10044007.0,I_MI,231307,m2,agitador b tk-12010 alto ruido,28/09/2022,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-MI,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,nan,28/09/2022,15:23:52,28/09/2023,16:00:00,,0,MECE ORAS,2,2022-09-28 15:23:52,2023-09-28 16:00:00,0.0
20003087,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,TRANSMISOR PRES SANTIAGO PT390,,10044010.0,S_IN,231306,m2,falla dencitometro de recibo santiago,28/09/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,28/09/2022,13:30:00,28/09/2022,17:00:00,X,"3,5",MECE ORAS,1,2022-09-28 13:30:00,2022-09-28 17:00:00,3.5
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10044008.0,R_ST,231308,m2,falla turbina 20 actuador gas pilotos,28/09/2022,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,28/09/2022,15:55:02,,0:00:00,X,0,MECE ORAS,3,2022-09-28 15:55:02,,0.0
20015697,PAE,OC-EST-PAE-AAGU-POSP,SISTEMA DE AGUA DE SERVICIO,BOMBA CENTRI AGUA SERVICIO 10,42004639.0,10043981.0,R_PU,231271,m2,revision indicadores de presion,21/09/2022,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,revision manometros bombas,27/09/2022,8:00:00,27/09/2022,17:30:00,X,"9,5",MECE ORAS,2,2022-09-27 08:00:00,2022-09-27 17:30:00,9.5
20020810,CUS,OC-EST-DES-PDIL-TK,ALMACENAMIENTO DILUCION,TANQUE HORIZONTAL TIC-44000F,42004212.0,10044000.0,I_TA,231289,m2,falla en indicador de nivel tanque f,25/09/2022,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,27/09/2022,15:30:00,27/09/2022,17:30:00,,0,MECE ORAS,1,2022-09-27 15:30:00,2022-09-27 17:30:00,0.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10044282.0,U_IL,231305,m2,falla iluminación casa bpc´s,27/09/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/09/2022,11:06:21,,0:00:00,,0,MECE ORAS,1,2022-09-27 11:06:21,,0.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10044008.0,R_ST,231309,m2,disparo turbina 20 actuador gas pilotos,28/09/2022,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,falla del control interno de la válvula,27/09/2022,1:00:00,28/09/2022,17:00:00,X,40,MECE ORAS,3,2022-09-27 01:00:00,2022-09-28 17:00:00,
20003514,MRF,OC-EST-MRF-AAGU-RS,AGUA RESIDUAL,STARD MRF,46000729.0,10043828.0,U_EA,231096,m2,ptar soplador 1 ruidos anormales y olor,21/08/2022,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,NOI1,Ruido fuera de lo Normal,,0,,nan,26/09/2022,7:00:00,26/09/2022,17:30:00,X,"10,5",MECE ORAS,3,2022-09-26 07:00:00,2022-09-26 17:30:00,10.5
20002015,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,TANQUE TRATAMIENTO AGUA RESIDUAL 2,45005813.0,10043955.0,I_TA,231243,m2,falla planta tratamiento aguas residuale,18/09/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,DEP5,Bajo Nivel,,0,,nan,26/09/2022,7:00:00,26/09/2022,17:00:00,X,10,MECE ORAS,,2022-09-26 07:00:00,2022-09-26 17:00:00,10.0
20016928,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,MOTOR DIESEL BOMBA MO01-904,42004448.0,10044564.0,R_CE,231303,m2,falla batería motobomba mo01-904 sci cqo,26/09/2022,PO-R-080,Sub. Arranque,R082,Energía de Arranque,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/09/2022,15:14:38,,0:00:00,X,0,METR ORAS,3,2022-09-26 15:14:38,,0.0
20022671,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,MOTOR DIESEL GE22060,42004412.0,20171292.0,R_CE,231302,m2,falla baterías black star ge-22060,26/09/2022,PO-R-080,Sub. Arranque,R082,Energía de Arranque,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/09/2022,14:52:51,,0:00:00,X,0,METR ORAS,3,2022-09-26 14:52:51,,0.0
