equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20009895,CCA,OC-EST-CCA-PREC-FL22030,BRAZO PREFILTRACION TFL-22030,VALVULA MOV_24x600-ENT 720-FL22030,45004903.0,,S_VA,231294,m2,falla mov 220303 prefiltros,25/09/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,25/09/2022,21:09:55,25/09/2022,21:10:00,,0,MECE,2,2022-09-25 21:09:55,2022-09-25 21:10:00,0.0
20013126,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS NG42050C BPC-42050,,70017487.0,S_FD,231299,m2,falla detector de gas  ng-42050 c,25/09/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,25/09/2022,21:44:21,,0:00:00,,0,MECE ORAS,3,2022-09-25 21:44:21,,0.0
20019505,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42030,,70017487.0,S_FD,231297,m2,falla detector de gas  ng-42030a,25/09/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,25/09/2022,21:33:01,,0:00:00,,0,MECE ORAS,1,2022-09-25 21:33:01,,0.0
20019517,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42040,,70017487.0,S_FD,231298,m2,falla detector de gas  ng-42040 b,25/09/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,25/09/2022,21:39:36,,0:00:00,,0,MECE ORAS,1,2022-09-25 21:39:36,,0.0
20020807,CUS,OC-EST-DES-PDIL-TK,ALMACENAMIENTO DILUCION,TANQUE HORIZONTAL TIC-44000C,42004206.0,10043999.0,I_TA,231290,m2,fuga en valvula de presion y vacio tk c,25/09/2022,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,25/09/2022,8:30:16,,0:00:00,,0,METR ORAS,1,2022-09-25 08:30:16,,0.0
20008401,EPO,OC-EST-EPO-SRES-RECODISC,RECOLECCION - RECOLECTOR DE DISCOS,SKIMMER VIKOMA KOMARA 12K,42005740.0,10044002.0,S_EQ,231291,m2,cambio de llantas en malestado,25/09/2022,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,nan,25/09/2022,12:04:51,25/09/2022,13:00:00,,0,MECE ORAS,3,2022-09-25 12:04:51,2022-09-25 13:00:00,0.0
20018895,CCA,OC-EST-CCA-AELE-MT,SISTEMA MEDIA TENSIÓN CAUCACIA,CELDA MT SIMOPRIME CCM +K05 ENT,45005051.0,10044004.0,E_SG,231301,m2,falla celda media tension,26/09/2022,PO-E-010,Sub. Circuito Alimentación,E018,Transformador de Corriente,SA-E-SG,FOF1,Frecuencia equivocada u oscilante,C320,1,Error de Operación,falla circuito de red publica,25/09/2022,6:00:00,25/09/2022,20:00:00,X,14,MECE ORAS,1,2022-09-25 06:00:00,2022-09-25 20:00:00,
20024231,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI AUXILIAR MONITOREADO_AREA 01,,10043996.0,E_EP,231283,m2,falla panel y detectores f&g cus,24/09/2022,PO-S-090,Sub. Bombeo SCI - F G,S090,Sub. Bombeo SCI - FCuerpo Bomba SCI G,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,24/09/2022,14:15:29,,0:00:00,,0,MECE ORAS,1,2022-09-24 14:15:29,,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10043984.0,R_PU,231262,m2,baja eficiencia bahia 20050,21/09/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,23/09/2022,7:00:00,23/09/2022,12:00:00,,0,MECE ORAS,3,2022-09-23 07:00:00,2022-09-23 12:00:00,0.0
20004397,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 1,,10043988.0,U_AI,231229,m2,baja eficiencia aire acond. c.c dsk,15/09/2022,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,22/09/2022,7:00:00,22/09/2022,12:00:00,,0,MECE ORAS,2,2022-09-22 07:00:00,2022-09-22 12:00:00,0.0
20000157,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,42005524.0,10043993.0,I_MI,231275,m2,atascamiento agitador 12020a,22/09/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,SER1,Piezas Mecánicas Sueltas,,0,,nan,22/09/2022,16:49:38,22/09/2022,17:00:00,,0,MECE ORAS,2,2022-09-22 16:49:38,2022-09-22 17:00:00,0.0
20000698,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUCION ESPUMA TK12010,45006667.0,10043991.0,S_FE,231274,m2,cambio de concentrado de espuma en sci,22/09/2022,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,22/09/2022,15:59:46,22/09/2022,16:00:00,,0,MECE ORAS,3,2022-09-22 15:59:46,2022-09-22 16:00:00,0.0
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10043211.0,S_FE,230294,m2,revisar goteo hm 26 recibo cupiagua,1/03/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,"valvula mariposa 4"" defectuosa",20/09/2022,7:00:00,20/09/2023,12:00:00,X,"8.765,00",MECE ORAS,4,2022-09-20 07:00:00,2023-09-20 12:00:00,
20002112,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,TANQUE ALMAC CRUDO TP303,45005856.0,10043956.0,I_TA,231235,m2,tp-303 falla detector termico,16/09/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,20/09/2022,7:00:00,20/09/2022,7:00:00,X,0,MECE ORAS,3,2022-09-20 07:00:00,2022-09-20 07:00:00,0.0
20009968,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,TRANSMISOR NIVEL B TSE50020,,10043985.0,S_IN,231260,m2,revisar falla lit-500201b,20/09/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,,0,,nan,20/09/2022,13:00:00,20/09/2022,17:30:00,,0,MECE ORAS,2,2022-09-20 13:00:00,2022-09-20 17:30:00,0.0
20009899,CCA,OC-EST-CCA-PREC-FL22030,BRAZO PREFILTRACION TFL-22030,VALVULA MOV_24x600-SAL 720-FL22030,45004904.0,10043967.0,S_VA,231265,m2,perdida de comunicacion mov-220305,21/09/2022,PO-S-030,Sub. Suministro de Energía,S031,Cableado y Caja de Conexiones,SA-S-VA,SPO1,Operación inesperada,,0,,nan,20/09/2022,7:30:00,25/09/2022,16:30:00,X,129,MECE ORAS,2,2022-09-20 07:30:00,2022-09-25 16:30:00,
20024071,CUS,OC-EST-CUS-ALOC-CN,CONTENEDORES CUSIANA,CONTAINER SHELTER VFD 10 Y 20,42004234.0,10043965.0,Z_XXXX,231266,m2,falla en iluminacion contenedor sgs,21/09/2022,PO-E-010,Sub. Circuito Alimentación,E018,Transformador de Corriente,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/09/2022,14:30:00,20/09/2022,17:30:00,,0,MECE ORAS,1,2022-09-20 14:30:00,2022-09-20 17:30:00,0.0
20006456,CUP,OC-EST-CUP-PMED-BE02,BRAZO MEDICIÓN DE ENTRADA BE02,MEDIDOR FLUJO FE-5011 BRAZO 2,45004050.0,10044177.0,S_IN,231532,m2,se presenta falla en medidor 5011,10/11/2022,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-E-SC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/09/2022,7:30:00,20/09/2022,14:00:00,X,"6,5",MECE ORAS,3,2022-09-20 07:30:00,2022-09-20 14:00:00,6.5
20001010,CUS,OC-EST-CUS-PREC-FL5003,BRAZO DE FILTRACIÓN RECIBO FL5003,FILTRO CRUDO ME5003B,,10043950.0,I_FS,231199,m2,alta presión diferencial filtros cupiagu,8/09/2022,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,19/09/2022,7:00:00,19/09/2022,24:00:00,X,17,MECE ORAS,1,2022-09-19 07:00:00,2022-09-20 00:00:00,
20002892,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA TQ SUMIDERO BX305,45006436.0,10043939.0,R_PU,231215,m2,taponamiento bomba sumidero api,13/09/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,19/09/2022,14:00:00,19/09/2022,17:00:00,X,3,MECE ORAS,2,2022-09-19 14:00:00,2022-09-19 17:00:00,3.0
20000159,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR C TK12020,42005526.0,10043951.0,I_MI,231234,m2,cambio de botella nitrogeno agt-12020a,16/09/2022,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-S-VA,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,19/09/2022,10:00:00,19/09/2022,12:00:00,,0,MECE ORAS,2,2022-09-19 10:00:00,2022-09-19 12:00:00,0.0
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10043962.0,S_IN,231254,m2,falla swiche de flujo bt 20010,19/09/2022,PO-E-090,Sub. Inversor,E094,Instrumentos,SA-E-SC,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,19/09/2022,15:30:00,20/09/2022,17:30:00,,0,MECE ORAS,1,2022-09-19 15:30:00,2022-09-20 17:30:00,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10043962.0,R_PU,231257,m2,goteo sello lado acople bt 20010,19/09/2022,PO-R-130,Sub. Turbina,R134,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/09/2022,15:12:35,,0:00:00,X,0,MECE ORAS,2,2022-09-19 15:12:35,,0.0
20006475,CUP,OC-EST-CUP-PMED-BE03,BRAZO MEDICIÓN DE ENTRADA BE03,MEDIDOR FLUJO FE-5014 BRAZO 3,45004056.0,10043994.0,S_IN,231276,m2,perdida de medición fiq5014 cupiagua,22/09/2022,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-IN,NOO1,No hay señal,,0,,nan,19/09/2022,7:30:00,19/09/2022,14:30:00,,0,MECE ORAS,2,2022-09-19 07:30:00,2022-09-19 14:30:00,0.0
20004590,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,AGITADOR TCC402,42002878.0,,I_MI,231242,m2,tcc-402 agitador no enciende,18/09/2022,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,18/09/2022,10:31:19,30/09/2022,0:00:00,X,"277,48",MECE,1,2022-09-18 10:31:19,2022-09-30 00:00:00,
20004325,MRF,OC-EST-MRF-PREC-LI,LÍNEA DE RECIBO,TABLERO CTRL ESDV220024,,20162665.0,E_EP,231237,m2,recibo porvenir indicador flujo falla.,17/09/2022,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,17/09/2022,9:39:13,,0:00:00,X,0,MECE ORAS,3,2022-09-17 09:39:13,,0.0
20024052,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK12010,,40004900.0,Z_XXXX,231238,m2,via proveniente del dique 12010 socavada,17/09/2022,PO-A-030,Sub. Civil,A035,Canal,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,adecuaciones civiles,16/09/2022,7:00:00,5/01/2023,17:30:00,,0,MECE ORAS,,2022-09-16 07:00:00,2023-01-05 17:30:00,0.0
20006476,CUP,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,TOMAMUESTRAS,42002264.0,10043934.0,S_IN,231218,m2,falla tomamuestras cup medicion,13/09/2022,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,15/09/2022,7:00:00,15/09/2022,17:00:00,,0,MECE ORAS,2,2022-09-15 07:00:00,2022-09-15 17:00:00,0.0
20010926,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,MEDIDOR FLUJO BRAZO 20,42005438.0,10043946.0,S_IN,231226,m2,goteo paking gland brazo #2 dsk,15/09/2022,PO-S-120,Sub. Misceláneos,S122,Conexión / Puesta a Tierra,SA-S-IN,DOP1,Señal retardada,,0,,nan,15/09/2022,7:30:00,15/09/2022,11:30:00,,0,MECE ORAS,,2022-09-15 07:30:00,2022-09-15 11:30:00,0.0
20007558,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,ACTUADOR MOV-810004 DETRAMPA DE SALIDA,,10043944.0,Z_XXXX,231223,m2,mov 810004 no se puede operar localmente,15/09/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,15/09/2022,0:35:55,16/09/2022,17:30:00,X,"40,9",MECE ORAS,2,2022-09-15 00:35:55,2022-09-16 17:30:00,
20007558,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,ACTUADOR MOV-810004 DETRAMPA DE SALIDA,,10044005.0,Z_XXXX,231228,m2,mov-810004 no permite su operacion local,15/09/2022,ADME,Actuador Mecánico,532,Volante,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,15/09/2022,9:10:45,16/09/2022,17:30:00,X,"32,32",MECE ORAS,2,2022-09-15 09:10:45,2022-09-16 17:30:00,
20006476,CUP,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,TOMAMUESTRAS,42002264.0,10044176.0,S_IN,231531,m2,falla botella a tomamuestras,10/11/2022,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/09/2022,7:00:00,15/09/2022,17:30:00,X,"10,5",MECE ORAS,2,2022-09-15 07:00:00,2022-09-15 17:30:00,10.5
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10043936.0,S_FE,231221,m2,falla hidroflo del sistema c.incendios,14/09/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/09/2022,13:00:00,15/09/2022,17:00:00,X,28,MECE ORAS,4,2022-09-14 13:00:00,2022-09-15 17:00:00,
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,45005834.0,10043937.0,I_TA,231219,m2,tp- 301 limpieza de techo,13/09/2022,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,13/09/2022,20:37:07,,0:00:00,,0,MECE ORAS,3,2022-09-13 20:37:07,,0.0
20002098,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,TANQUE ALMAC CRUDO TP302,45005846.0,10043938.0,I_TA,231220,m2,tp- 302 limpieza de techo,13/09/2022,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,13/09/2022,20:55:44,,0:00:00,X,0,MECE ORAS,3,2022-09-13 20:55:44,,0.0
20021392,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,ILUMINACION INT GRANJITA,,10043932.0,U_IL,231216,m2,verificar salida iluminación perimetral,13/09/2022,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,humedad,13/09/2022,7:30:00,14/09/2022,17:00:00,,0,MECE ORAS,1,2022-09-13 07:30:00,2022-09-14 17:00:00,0.0
20007556,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-810006 DETRAMPA DE SALIDA,,10043907.0,Z_XXXX,231196,m2,mov 810006 en falla,8/09/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C320,1,Error de Operación,estado desonocido,12/09/2022,7:00:00,12/09/2022,12:00:00,,0,MECE ORAS,2,2022-09-12 07:00:00,2022-09-12 12:00:00,0.0
20023215,CQO,OC-EST-CQO-AAGU-RS,AGUA RESIDUAL,TABLERO ELECT SIS AGUA RESIDUAL,,10043922.0,E_EP,231210,m2,falla en tablero de control ptar cqo,11/09/2022,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-EP,FLL1,Alta Corriente,,0,,nan,11/09/2022,6:00:00,11/09/2022,15:30:00,,0,MECE ORAS,1,2022-09-11 06:00:00,2022-09-11 15:30:00,0.0
20003005,EPO,OC-EST-EPO-PALM-CPAL,CONEXIÓN ALMACENAMIENTO,TRANSMISOR FLUJO 14 LINEA TANQUES,,10043926.0,S_IN,231211,m2,falla transmisor de flujo fit-250114,11/09/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,11/09/2022,18:00:00,11/09/2022,20:00:00,X,2,MECE ORAS,3,2022-09-11 18:00:00,2022-09-11 20:00:00,2.0
20024799,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,CAJA REDUCTORA BOMBA CENTRIFUGA BAHIA 20,,10043780.0,R_PU,231053,m2,falla caja reductora bomba_bahia #2,15/08/2022,PO-R-010,Sub. Transmisión,R011,Caja de Cambios / Variador Mec.,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,9/09/2022,7:00:00,9/09/2022,17:30:00,,0,MECE ORAS,,2022-09-09 07:00:00,2022-09-09 17:30:00,0.0
20015737,PAE,OC-EST-PAE-AAGU-DM,SISTEMA DE AGUA DESMINERALIZADA,BOMBA CENTRI AGUA DESMIN BA-30 GEN,42004643.0,10043910.0,R_PU,231202,m2,fuga de agua por la ba58230,9/09/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,fuga por accesorio de la bomba,9/09/2022,8:00:00,9/09/2022,12:00:00,,0,MECE ORAS,1,2022-09-09 08:00:00,2022-09-09 12:00:00,0.0
20001154,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PPAL CONTAINER,,10043906.0,Z_XXXX,231197,m2,falla en iluminarias,8/09/2022,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/09/2022,14:30:00,8/09/2022,17:30:00,,0,MECE ORAS,1,2022-09-08 14:30:00,2022-09-08 17:30:00,0.0
20021446,PAE,OC-EST-PAE-ADRE-DA,DRENAJE ABIERTO,SUMIDERO CAJA ACEITE BOMBEO,,10043915.0,U_OC,231200,m2,falla bomba electro sumergible pisc api,8/09/2022,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,FLL4,Corto Circuito,,0,,nan,8/09/2022,7:00:00,8/09/2022,17:30:00,X,"10,5",MECE ORAS,3,2022-09-08 07:00:00,2022-09-08 17:30:00,10.5
20001243,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR NIVEL RADAR TK-55000,,10043935.0,S_IN,231201,m2,falla señaltransmisor nvl radar tq-55000,8/09/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,abundante espuma en transmisor d nivel,8/09/2022,16:00:00,8/09/2022,18:00:00,X,2,MECE ORAS,2,2022-09-08 16:00:00,2022-09-08 18:00:00,2.0
20002145,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,TRANSMISOR NIVEL TR301,,10043842.0,S_IN,231107,m2,diferencia de nivel lit-305 vs cinta,23/08/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,7/09/2022,10:00:00,7/09/2022,12:00:00,X,2,MECE ORAS,1,2022-09-07 10:00:00,2022-09-07 12:00:00,2.0
20018412,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54008,,10043868.0,R_CO,231124,m2,falla compresor de aire co-54008,27/08/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,OHE1,Alta temperatura,,0,,nan,7/09/2022,7:00:00,7/09/2022,14:00:00,X,7,MECE ORAS,2,2022-09-07 07:00:00,2022-09-07 14:00:00,7.0
20003399,EPO,OC-EST-EPO-ACOM-CRF1,CRUDO FI (D),TANQUE CRUDO COMB FASEI TC311,45003334.0,10043869.0,I_TA,231130,m2,"falsa alarma de nivel tc 311,312 y 52050",28/08/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,DEP4,Alto Nivel,,0,,nan,7/09/2022,15:00:00,7/09/2022,17:00:00,X,2,MECE ORAS,2,2022-09-07 15:00:00,2022-09-07 17:00:00,2.0
20021714,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA ELECTRICO Y CONTROL,,10043858.0,Z_XXXX,231151,m2,revisión sistema de vibracion g10,31/08/2022,IPVT,Transmisor de vibraciones,393,sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla en sensore de vibracion de la pt,7/09/2022,10:15:00,8/09/2022,14:30:00,,0,MECE ORAS,2,2022-09-07 10:15:00,2022-09-08 14:30:00,0.0
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,10043892.0,S_IN,231182,m2,medidor de flujo bahia  # 7 en falla,6/09/2022,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,FTF4,Falla de Control,,0,,nan,7/09/2022,7:00:00,7/09/2022,17:30:00,,0,MECE ORAS,2,2022-09-07 07:00:00,2022-09-07 17:30:00,0.0
20002756,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-40 DE CONTRA INCENDIO AGUA,,10043912.0,S_FE,231180,m2,fuga de agua por prensaestopa hma-40,6/09/2022,PO-S-050,Sub. Monitor - Hidrante,S054,Válvulas de Drenaje o Principal,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,7/09/2022,14:00:00,7/09/2022,16:00:00,X,2,MECE ORAS,3,2022-09-07 14:00:00,2022-09-07 16:00:00,2.0
20001456,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA MOV_20X600- SAL 220-SACIB,45004587.0,10043923.0,S_VA,231191,m2,pase válvula mov-8200,7/09/2022,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,C310,1,Operación Fuera de parámetros,calibración de topes de la valvula,7/09/2022,16:00:00,7/09/2022,17:00:00,X,1,MECE ORAS,2,2022-09-07 16:00:00,2022-09-07 17:00:00,1.0
20013332,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUCIO BPC'S,45005022.0,10043920.0,Z_XXXX,231206,m2,falla consumo gas unidades bpc´s,9/09/2022,CLGS,Computador de gas,446,Tarjeta electronica,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,7/09/2022,7:30:00,7/09/2022,17:30:00,,0,MECE ORAS,1,2022-09-07 07:30:00,2022-09-07 17:30:00,0.0
20016865,PAE,OC-EST-PAE-SCIN-LP,SISTEMA DE AGENTE LIMPIO PAEZ,DETECTOR FUEGO #3 TURBOGENERADOR,,10043857.0,S_FD,231150,m2,falla detector de fuego ne-220204/52001,31/08/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,C510,1,Fenómenos naturales,se quemo por un rayo,6/09/2022,8:00:00,6/09/2022,11:00:00,X,3,MECE ORAS,3,2022-09-06 08:00:00,2022-09-06 11:00:00,3.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,42005473.0,10043891.0,R_PU,231181,m2,junta flexible bahia # 7 en falla,6/09/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/09/2022,13:30:00,6/09/2022,17:30:00,,0,MECE ORAS,3,2022-09-06 13:30:00,2022-09-06 17:30:00,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10043930.0,R_ST,231178,m2,falla de generacion 22110,6/09/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,ERO2,Salida por Oscilación de Frencuencia,C340,1,Desgaste normal del equipo,falla de generacion 22110,6/09/2022,4:00:00,6/09/2022,10:00:00,X,6,MECE ORAS,3,2022-09-06 04:00:00,2022-09-06 10:00:00,6.0
20010317,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005063.0,10043766.0,S_VA,230940,m2,mov 531002 falla electrica,25/07/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,5/09/2022,7:00:00,5/09/2022,17:30:00,,0,MECE ORAS,2,2022-09-05 07:00:00,2022-09-05 17:30:00,0.0
20010764,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,FILTRO CRUDO CENTRIFUGADO FASE II,,10043908.0,S_CL,231088,m2,pi-420613 combustible fase ii falla,20/08/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,presencia de humedad interna en tx,5/09/2022,14:30:00,5/09/2022,17:30:00,X,3,MECE ORAS,2,2022-09-05 14:30:00,2022-09-05 17:30:00,3.0
20015697,PAE,OC-EST-PAE-AAGU-POSP,SISTEMA DE AGUA DE SERVICIO,BOMBA CENTRI AGUA SERVICIO 10,42004639.0,,R_PU,231104,m2,falla simocode de la bomba,23/08/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,5/09/2022,9:00:00,9/09/2022,17:00:00,,0,MECE,2,2022-09-05 09:00:00,2022-09-09 17:00:00,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10043890.0,R_PU,231175,m2,baja eficiencia bahia #4 - vibración,5/09/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,5/09/2022,18:30:00,5/09/2022,23:30:00,,0,MECE ORAS,,2022-09-05 18:30:00,2022-09-05 23:30:00,0.0
20003234,EPO,OC-EST-EPO-ACOM-DI,DIESEL,BOMBA CENTRIFUGA BC303,42002921.0,10043931.0,R_PU,231177,m2,bc-303 presenta goteo por retenedor,5/09/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,5/09/2022,18:31:08,6/09/2022,0:00:00,X,"5,48",MECE ORAS,2,2022-09-05 18:31:08,2022-09-06 00:00:00,5.48
20018540,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,BOMBA ACHIQUE TU-53200,45004540.0,,R_PU,231173,m2,falla desplaz bba diafragma sumid 37000,5/09/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,SER1,Piezas Mecánicas Sueltas,C540,1,Causa Desconocida,no presentaba falla el equipo,5/09/2022,7:57:17,5/09/2022,7:57:17,X,0,MECE,1,2022-09-05 07:57:17,2022-09-05 07:57:17,0.0
20024864,VSA,OC-EST-VSA-AGEN-GE220101,GENERADOR GE-220101,LÍNEA DESCARGA TURBINA GE-220101,,10043888.0,I_PI,231170,m2,fuga por válvula manual aguas abajo 2308,4/09/2022,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,desajuste en pernos uniones bridadas,4/09/2022,11:00:00,4/09/2022,15:00:00,X,4,MECE ORAS,,2022-09-04 11:00:00,2022-09-04 15:00:00,4.0
20022297,VSA,OC-EST-VSA-SCIN-DT,DETECTORES CONTRAINCENDIOS,TABLERO CTRL DETECTOR F&G,,10043807.0,E_EP,231098,m2,falla modulo edio2-01 lazo sci ocensa,22/08/2022,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C540,1,Causa Desconocida,señal abierta en 0.5vdc en com-1,2/09/2022,13:00:00,2/09/2022,15:00:00,X,2,MECE ORAS,,2022-09-02 13:00:00,2022-09-02 15:00:00,2.0
20010254,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,45005241.0,10043850.0,S_VA,231131,m2,falla accionamiento en la mov 731301,29/08/2022,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S040,Tarjeta de entrada,SA-S-CM,FTF4,Falla de Control,C310,1,Operación Fuera de parámetros,bloqueo sistema,2/09/2022,7:00:00,2/09/2022,12:00:00,,0,MECE ORAS,2,2022-09-02 07:00:00,2022-09-02 12:00:00,0.0
20024054,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK12030,,10043885.0,Z_XXXX,231165,m2,falla en el talud dique del tanque 12030,2/09/2022,PO-U-020,Sub. Estructura,U020,Dique,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/09/2022,10:17:28,2/09/2022,10:18:00,X,"0,01",MECE ORAS,,2022-09-02 10:17:28,2022-09-02 10:18:00,0.01
20021550,PAE,OC-EST-PAE-ALOC-ED,EDIFICACIONES PAEZ,LOTE AREA ESTACION PAEZ,47000164.0,10043886.0,Z_XXXX,231167,m2,falla reflector base militar no 1  paez,2/09/2022,ALPE,Alumbrado Perimetral,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/09/2022,7:00:00,5/09/2022,17:30:00,X,"82,5",MECE ORAS,1,2022-09-02 07:00:00,2022-09-05 17:30:00,
20010856,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,MOTOR ELECTRICO BAHIA 50,42005480.0,10043874.0,R_EM,231156,m2,falla pinza scully bahia  5,1/09/2022,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,1/09/2022,7:00:00,1/09/2022,9:00:00,,0,MECE ORAS,3,2022-09-01 07:00:00,2022-09-01 09:00:00,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10043873.0,Z_XXXX,231154,m2,ruptura resorte escalera basculante b#3,1/09/2022,CRTC,Puente Grua / Aparejo,213,Frenos,SA-S-CL,SER1,Piezas Mecánicas Sueltas,,0,,nan,1/09/2022,13:30:00,1/09/2022,15:00:00,,0,MECE ORAS,,2022-09-01 13:30:00,2022-09-01 15:00:00,0.0
20020006,CUS,OC-EST-CUS-PMED-CAARC,MEDICIÓN CALIDAD ARCUS,TOMAMUESTRAS CALIDAD ARCUS,,10043989.0,S_IN,231157,m2,falla tomamuestas arcus,1/09/2022,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,1/09/2022,11:22:13,2/09/2022,0:00:00,X,"12,63",MECE ORAS,1,2022-09-01 11:22:13,2022-09-02 00:00:00,
20002121,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SAAB RADAR TANQUE TP304,42005223.0,10043880.0,S_CL,231160,m2,tp-304 falla de radar,1/09/2022,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,ERO3,Señal errática,,0,,nan,1/09/2022,14:00:00,1/09/2022,15:00:00,X,1,MECE ORAS,1,2022-09-01 14:00:00,2022-09-01 15:00:00,1.0
20010321,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,ACTUADOR MOV-531002,,10043777.0,Z_XXXX,231037,m2,solo opera de forma manual,10/08/2022,ADME,Actuador Mecánico,181,Engranaje,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,devanado quemado,31/08/2022,7:00:00,31/08/2022,17:30:00,X,"10,5",MECE ORAS,2,2022-08-31 07:00:00,2022-08-31 17:30:00,10.5
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10043860.0,S_IN,231147,m2,toma muestra araguaney falla strok,30/08/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,31/08/2022,8:00:00,31/08/2022,16:00:00,X,8,MECE ORAS,2,2022-08-31 08:00:00,2022-08-31 16:00:00,8.0
20006045,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,OFICINAS PRINCIPALES,46001029.0,10043311.0,Z_XXXX,230447,m2,falla aires acondicionados oficina_cambi,5/04/2022,BLBL,Compresor Sopladores/Ventiladores,138,Cuerpo,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/08/2022,8:00:00,30/08/2022,11:00:00,X,3,MECE ORAS,1,2022-08-30 08:00:00,2022-08-30 11:00:00,3.0
20003133,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,TRANSMISOR FLUJO SANTIAGO BRAZO 1,42002985.0,10043743.0,S_IN,230997,m2,falla medidor 394 patin de santiago,3/08/2022,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,,0,,nan,30/08/2022,7:00:00,31/08/2022,17:00:00,,0,MECE ORAS,3,2022-08-30 07:00:00,2022-08-31 17:00:00,0.0
20019953,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,VALVULA MOV_12x900- ENT 950-LIN REC ARAG,42003558.0,10043875.0,S_VA,231133,m2,falla mov 038 entrada arcus,29/08/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,30/08/2022,7:00:00,30/08/2022,9:00:00,,0,MECE ORAS,1,2022-08-30 07:00:00,2022-08-30 09:00:00,0.0
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,45005293.0,10043884.0,I_TA,231145,m2,pitin en la tuberia anillo refrigeracion,30/08/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/08/2022,17:07:54,,0:00:00,,0,MECE ORAS,3,2022-08-30 17:07:54,,0.0
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45005273.0,70015403.0,I_TA,231144,m2,anillo de concreto con grietas tk 12010,30/08/2022,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/08/2022,17:03:04,,0:00:00,X,0,MECE ORAS,3,2022-08-30 17:03:04,,0.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,70015404.0,I_TA,231143,m2,sello elastico con grietas tk 7311,30/08/2022,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/08/2022,16:59:44,,0:00:00,X,0,METR ORAS,3,2022-08-30 16:59:44,,0.0
20004833,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,TANQUE ALMAC NAFTA TK7313,45005405.0,70015405.0,I_TA,231141,m2,sello elastico con grietas tk 7313,30/08/2022,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/08/2022,16:48:36,,0:00:00,X,0,METR ORAS,3,2022-08-30 16:48:36,,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10043889.0,I_TA,231146,m2,valvula drenaje dique lluvia tk 7314,30/08/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/08/2022,17:12:47,,0:00:00,X,0,METR ORAS,3,2022-08-30 17:12:47,,0.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,45005316.0,70015406.0,I_TA,231142,m2,sello elastico con grietas tk 7312,30/08/2022,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/08/2022,16:55:57,,0:00:00,X,0,METR ORAS,3,2022-08-30 16:55:57,,0.0
20016311,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003349.0,10043733.0,R_ST,230990,m2,falla parada de emergencia ge-22020,2/08/2022,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,filtración de agua y entro en corto,29/08/2022,7:00:00,29/08/2022,10:30:00,,0,MECE ORAS,3,2022-08-29 07:00:00,2022-08-29 10:30:00,0.0
20005988,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,TRAMPA RECIBO CCA,45005072.0,10043849.0,I_VE,231126,m2,falta de hermetici tapa trampa de recibo,27/08/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/08/2022,7:00:00,29/08/2022,17:00:00,X,10,MECE ORAS,1,2022-08-29 07:00:00,2022-08-29 17:00:00,10.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10043864.0,R_MS,231127,m2,falla electrica y mecanica ce-5212,27/08/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/08/2022,7:30:00,29/08/2022,17:00:00,X,"9,5",MECE ORAS,,2022-08-29 07:30:00,2022-08-29 17:00:00,9.5
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10043714.0,R_MS,230962,m2,falla en alfa laval,28/07/2022,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-MS,LOO2,Salida por Baja Presión de Descarga,C320,1,Error de Operación,sistema de tratamiento de crudo en falla,28/08/2022,9:00:00,23/11/2022,17:30:00,X,"2.096,50",MECE ORAS,,2022-08-28 09:00:00,2022-11-23 17:30:00,
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10043863.0,R_MS,231128,m2,falla unidad centrifuga 11,28/08/2022,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/08/2022,6:26:43,,0:00:00,,0,MECE ORAS,,2022-08-28 06:26:43,,0.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10043971.0,R_MS,231129,m2,alfa laval no enciende,28/08/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,alfa laval no enciende,28/08/2022,8:00:00,28/08/2022,11:00:00,X,3,MECE ORAS,,2022-08-28 08:00:00,2022-08-28 11:00:00,3.0
20001582,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,TRANSMISOR PRES BRAZO MED BE3610,,10043851.0,S_IN,231117,m2,falla transmisor presion fqe-3610,25/08/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C310,1,Operación Fuera de parámetros,avería electrónica por vida util,26/08/2022,9:00:00,26/08/2022,11:00:00,X,2,MECE ORAS,1,2022-08-26 09:00:00,2022-08-26 11:00:00,2.0
20002128,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,TANQUE ALMAC CRUDO TP304,45005867.0,,I_TA,231121,m2,falla sonda de temperatura tp 304,26/08/2022,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-TA,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,26/08/2022,17:49:55,26/08/2022,17:49:55,X,0,MECE,3,2022-08-26 17:49:55,2022-08-26 17:49:55,0.0
20002892,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA TQ SUMIDERO BX305,45006436.0,10043867.0,R_PU,231120,m2,falla de nivel de sumidero fase 0,26/08/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,26/08/2022,14:30:00,26/08/2022,17:00:00,X,"2,5",MECE ORAS,2,2022-08-26 14:30:00,2022-08-26 17:00:00,2.5
20018470,VSA,OC-EST-VSA-AAIR-BO,COMPRESOR AIRE,CONTROL Y MONITOREO,,10043270.0,Z_XXXX,230390,m2,falla rele termico compresor co-50100,23/03/2022,CBPH,Tablero De Control Eléctrico,345,Protecciones termicas,SA-E-SE,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,cambio de rele x nuevo,25/08/2022,8:00:00,25/08/2022,13:00:00,X,5,MECE ORAS,1,2022-08-25 08:00:00,2022-08-25 13:00:00,5.0
20019982,CUS,OC-EST-CUS-PMED-CAARC,MEDICIÓN CALIDAD ARCUS,Gabinete Muestreo Automático ARCUS,,10043834.0,Z_XXXX,231114,m2,falla desempeño toma muestras arcus,24/08/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-E-SG,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,25/08/2022,13:30:00,26/08/2022,11:00:00,,0,MECE ORAS,2,2022-08-25 13:30:00,2022-08-26 11:00:00,0.0
20003982,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,45003307.0,10043829.0,R_PU,231116,m2,bx401 falla en dosificacion concentrado,25/08/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,25/08/2022,7:23:45,,0:00:00,X,0,MECE ORAS,3,2022-08-25 07:23:45,,0.0
20017967,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR PRESION DES BU-53010,,10043765.0,S_IN,230941,m2,el pit 530105 del tu53100 presenta falla,25/07/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,24/08/2022,15:30:00,24/08/2022,17:30:00,X,2,MECE ORAS,2,2022-08-24 15:30:00,2022-08-24 17:30:00,2.0
20022279,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,MEDIDOR FLUJO BRAZO MED 60,45004421.0,10043830.0,S_IN,231105,m2,falla medición flujo brazo ms-3660,23/08/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C540,1,Causa Desconocida,desacople tiquetero medidor,24/08/2022,11:30:00,24/08/2022,15:30:00,X,4,MECE ORAS,3,2022-08-24 11:30:00,2022-08-24 15:30:00,4.0
20010869,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,TRANSMISOR PRES SUCC BAHIA 60,,10043844.0,S_IN,231111,m2,falla pit 200602 lectura erronea,24/08/2022,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-IN,ERO3,Señal errática,,0,,nan,24/08/2022,4:00:00,24/08/2022,5:00:00,,0,MECE ORAS,2,2022-08-24 04:00:00,2022-08-24 05:00:00,0.0
20019982,CUS,OC-EST-CUS-PMED-CAARC,MEDICIÓN CALIDAD ARCUS,Gabinete Muestreo Automático ARCUS,,10043845.0,Z_XXXX,231113,m2,falla desempeño toma muestras arcus,24/08/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-E-SG,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,24/08/2022,14:07:11,25/08/2022,0:00:00,X,"9,88",MECE ORAS,2,2022-08-24 14:07:11,2022-08-25 00:00:00,9.88
20022561,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,VALVULA COMP BAHIA 10,42005656.0,10043846.0,S_VM,231110,m2,falla zs 200101,24/08/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-VM,AIR2,Falsa alarma e indicación,,0,,nan,24/08/2022,5:00:00,24/08/2022,6:00:00,,0,MECE ORAS,1,2022-08-24 05:00:00,2022-08-24 06:00:00,0.0
20003982,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,45003307.0,10043796.0,R_PU,230979,m2,"bx-401 fuga espuma valvula 2"" succion",30/07/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,23/08/2022,7:00:00,23/08/2022,12:00:00,X,5,MECE ORAS,3,2022-08-23 07:00:00,2022-08-23 12:00:00,5.0
20002691,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305,45003346.0,10043811.0,S_FE,231034,m2,falla bateria b de la unidad  ba-305 sci,10/08/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,23/08/2022,15:00:00,23/08/2022,17:00:00,X,2,MECE ORAS,3,2022-08-23 15:00:00,2022-08-23 17:00:00,2.0
20003981,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,PROPORCIONADOR CONTRAINC ESPUMA,,10043829.0,S_FE,231090,m2,sistema proporcionador de espuma falla,20/08/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-S-VA,SPO1,Operación inesperada,,0,,nan,23/08/2022,13:30:00,23/08/2022,17:30:00,X,4,MECE ORAS,3,2022-08-23 13:30:00,2022-08-23 17:30:00,4.0
20009856,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TRANSMISOR PRES DIF PDIT-520201,,10043972.0,S_IN,231101,m2,falla pdi 520201,22/08/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C320,1,Error de Operación,falla en la señal indicada,23/08/2022,8:00:00,23/08/2022,9:00:00,X,1,MECE ORAS,2,2022-08-23 08:00:00,2022-08-23 09:00:00,1.0
20017187,CUS,OC-EST-CUS-UENF-PQ42040,PAQUETE ENFRIAMIENTO VFD-42040,AIRE AC SPLIT/VENT PQE B VFD42040,42005582.0,10043843.0,U_AI,231103,m2,revisar falla chiller 42040,22/08/2022,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-S-AM,FTF4,Falla de Control,,0,,nan,23/08/2022,13:40:00,23/08/2022,17:40:00,,0,MECE ORAS,3,2022-08-23 13:40:00,2022-08-23 17:40:00,0.0
20011270,VSA,OC-EST-VSA-AELE-MT,MEDIA TENSIÓN,COMPARTIMENTO CONTROL,,10043831.0,Z_XXXX,231108,m2,mtto cvo x paso control celda a6 / a13,23/08/2022,CBPH,Tablero De Control Eléctrico,129,Contactores,SA-E-SG,FOF1,Frecuencia equivocada u oscilante,C320,1,Error de Operación,borneras de corriente en cortocircuito,23/08/2022,16:00:00,23/08/2022,18:00:00,X,2,MECE ORAS,1,2022-08-23 16:00:00,2022-08-23 18:00:00,2.0
20010849,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,SWITCH FLUJO SUCC BAHIA 50,,10043835.0,S_IN,231109,m2,falla swiche de flujo bt 20050,24/08/2022,PO-R-020,Sub. Lubricación,R027,Sensores,SA-S-IN,ERO3,Señal errática,,0,,nan,23/08/2022,20:00:00,24/08/2022,11:00:00,,0,MECE ORAS,2,2022-08-23 20:00:00,2022-08-24 11:00:00,0.0
20001126,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_6x300- 4VIAS 950-PR5101,42005591.0,10043990.0,S_VA,231102,m2,atascamiento mov-5109a,22/08/2022,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,22/08/2022,22:57:48,22/08/2022,23:00:00,,0,MECE ORAS,3,2022-08-22 22:57:48,2022-08-22 23:00:00,0.0
20003098,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VASIJA TRAMPA DESPACHO EPO-PAE,45006009.0,10043810.0,I_VE,231100,m2,goteo producto valvula vent. tg-82000,22/08/2022,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,22/08/2022,14:52:19,23/08/2022,0:00:00,X,"9,13",MECE ORAS,1,2022-08-22 14:52:19,2022-08-23 00:00:00,9.13
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,42002139.0,20162957.0,R_CO,231097,m2,ca 403 fuga de aceite,22/08/2022,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,22/08/2022,7:39:39,,0:00:00,X,0,MECE ORAS,2,2022-08-22 07:39:39,,0.0
20001354,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,UY-600301 MASTER STATION 02,,10043802.0,S_CL,231089,m2,falla master station vasconia,20/08/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-U-EA,AIR2,Falsa alarma e indicación,,0,,nan,20/08/2022,14:42:11,20/08/2022,14:42:11,X,0,MECE ORAS,3,2022-08-20 14:42:11,2022-08-20 14:42:11,0.0
20021116,GRA,OC-EST-GRA-SCIN-DT,SISTEMA DETECCION GRANJITA,SISTEMA DETECCION PORTERIA PPAL,42004799.0,10043417.0,S_FE,230589,m2,cival panel control sistema f&g tg-10,26/04/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,fue operado sin tener en cuenta la lógic,19/08/2022,8:00:00,19/08/2022,17:00:00,X,9,MECE ORAS,3,2022-08-19 08:00:00,2022-08-19 17:00:00,9.0
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,45006766.0,10043794.0,S_FE,230862,m2,contraincendio ba 403 fuga sellos agua.,9/07/2022,PO-S-080,Sub. Motor Combustión SCI,S088,Sellos,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,19/08/2022,14:30:00,19/08/2022,17:30:00,X,3,MECE ORAS,3,2022-08-19 14:30:00,2022-08-19 17:30:00,3.0
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,45002985.0,10043795.0,S_FE,230863,m2,contraincendio ba 404 fuga sellos agua.,9/07/2022,PO-S-080,Sub. Motor Combustión SCI,S088,Sellos,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,19/08/2022,7:00:00,19/08/2022,12:00:00,X,5,MECE ORAS,3,2022-08-19 07:00:00,2022-08-19 12:00:00,5.0
20016863,PAE,OC-EST-PAE-SCIN-LP,SISTEMA DE AGENTE LIMPIO PAEZ,DETECTOR FUEGO #1 TURBOGENERADOR,,10043775.0,S_FD,231044,m2,falla detector de fuego,12/08/2022,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla del sensor,19/08/2022,10:00:00,19/08/2022,12:00:00,,0,MECE ORAS,3,2022-08-19 10:00:00,2022-08-19 12:00:00,0.0
20017974,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,LDS TRANSMISOR PRES TUBERIA CTRL FLUJO,,10043594.0,S_IN,230831,m2,desconfigurado pic-240107,3/07/2022,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,18/08/2022,15:00:00,18/08/2022,17:30:00,X,"2,5",MECE ORAS,2,2022-08-18 15:00:00,2022-08-18 17:30:00,2.5
20011034,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,MEDIDOR FLUJO BRAZO 60,42005454.0,10043793.0,S_IN,231078,m2,medidor de flujo b#6,18/08/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,18/08/2022,16:00:00,18/08/2022,24:00:00,,0,MECE ORAS,3,2022-08-18 16:00:00,2022-08-19 00:00:00,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,42002139.0,10043800.0,R_CO,231076,m2,ca-403 presenta fuga de aceite,18/08/2022,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,18/08/2022,5:57:23,,0:00:00,X,0,METR ORAS,2,2022-08-18 05:57:23,,0.0
20021219,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA FIRE AND GAS,,10043418.0,Z_XXXX,230590,m2,cival panel control sistema f&g tg-20,26/04/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,mal operado la logica,17/08/2022,8:00:00,17/08/2022,12:00:00,X,4,MECE ORAS,3,2022-08-17 08:00:00,2022-08-17 12:00:00,4.0
20023219,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,ILUMINACION INT CHIQUILLO,,10043521.0,U_IL,230758,m2,falla luminar conten camp ppal,12/06/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/08/2022,7:30:00,17/08/2022,17:30:00,X,10,MECE ORAS,1,2022-08-17 07:30:00,2022-08-17 17:30:00,10.0
20011481,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,VALVULA MOV_4x150- SAL 950-BE20090,42005716.0,10043785.0,S_VA,231063,m2,atascamiento mov-300931,16/08/2022,PO-S-070,Sub. Actuador,S077,Vástago,SA-S-VA,PLU7,Atascamiento,,0,,nan,17/08/2022,7:00:00,17/08/2022,8:30:00,,0,MECE ORAS,2,2022-08-17 07:00:00,2022-08-17 08:30:00,0.0
20017860,CCA,OC-EST-CCA-PDES-RP220560,REGULADOR  PRESION PV-220560 SAL BOMB,VALVULA MOV_30x600BYP720-PV-220560,,10043789.0,S_VA,231066,m2,falla valvula 420080,17/08/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,17/08/2022,8:00:00,17/08/2022,14:00:00,X,6,MECE ORAS,2,2022-08-17 08:00:00,2022-08-17 14:00:00,6.0
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,45005834.0,10043821.0,I_TA,231067,m2,trazas aceitosas techo flotante tp-301,17/08/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/08/2022,8:00:07,,0:00:00,,0,MECE ORAS,3,2022-08-17 08:00:07,,0.0
20008592,EPO,OC-EST-EPO-PALM-CPAL,CONEXIÓN ALMACENAMIENTO,LDS SWITCH FLUJO 16 LINEA TANQUES,,10043792.0,S_IN,231065,m2,falla sistema saab,17/08/2022,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,ERO3,Señal errática,,0,,nan,17/08/2022,3:00:00,17/08/2022,7:00:00,X,4,MECE ORAS,3,2022-08-17 03:00:00,2022-08-17 07:00:00,4.0
20010926,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,MEDIDOR FLUJO BRAZO 20,42005438.0,10043782.0,S_IN,231015,m2,humedecimiento en medidor # 2,8/08/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/08/2022,11:30:00,16/08/2022,17:30:00,,0,MECE ORAS,,2022-08-16 11:30:00,2022-08-16 17:30:00,0.0
20010899,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,MEDIDOR FLUJO BRAZO 10,42005434.0,10043783.0,S_IN,231061,m2,falla packing gland medidor brazo # 1,16/08/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/08/2022,7:00:00,16/08/2022,11:30:00,,0,MECE ORAS,3,2022-08-16 07:00:00,2022-08-16 11:30:00,0.0
20023219,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,ILUMINACION INT CHIQUILLO,,10043522.0,U_IL,230759,m2,falla luminar ofic y taller generacion,12/06/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/08/2022,7:00:00,15/08/2022,15:30:00,X,"8,5",MECE ORAS,1,2022-08-15 07:00:00,2022-08-15 15:30:00,8.5
