equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10043779.0,E_EP,231047,m2,falla en iluminación area de api,13/08/2022,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,13/08/2022,19:27:15,17/11/2022,17:30:00,X,"2.302,05",MECE ORAS,1,2022-08-13 19:27:15,2022-11-17 17:30:00,
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,45003348.0,10043666.0,S_FE,230919,m2,ba-305(a) cambio de correas motor,21/07/2022,PO-S-080,Sub. Motor Combustión SCI,S083,Control de Combustible,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,correa alternador,12/08/2022,7:00:00,12/08/2022,12:00:00,X,5,MECE ORAS,3,2022-08-12 07:00:00,2022-08-12 12:00:00,5.0
20001215,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VAL SEG PSV-2307A FILTRO FASE I A MS7310,45004270.0,10043631.0,S_VS,230870,m2,disparo por debajo de setting psv-2307a,11/07/2022,PO-S-070,Sub. Actuador,S075,Sellos,SA-S-VS,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,cambio y ajustes de componentes psv-2307,11/08/2022,8:00:00,11/08/2022,14:00:00,X,6,MECE ORAS,,2022-08-11 08:00:00,2022-08-11 14:00:00,6.0
20024102,EPO,OC-EST-EPO-SRES-TORREILU,COMPLEMENTARIOS - TORRES ILUMINACION,TORRE ILUMINACION WACKERE NEUSON LTN6L,,10043724.0,S_EQ,230967,m2,falla bateria torre iluminacion ltn6l,29/07/2022,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,C320,1,Error de Operación,mala operación del equipo.,11/08/2022,7:00:00,11/08/2022,12:00:00,X,5,MECE ORAS,3,2022-08-11 07:00:00,2022-08-11 12:00:00,5.0
20016332,PAE,OC-EST-PAE-AGEN-BTGE,SISTEMA ELECT BAJA TENSION GENERACION,UPS INVERSOR #2 GENERACION,42004665.0,10043746.0,E_UP,231003,m2,falla por baja tensión ups400,5/08/2022,PO-E-090,Sub. Inversor,E096,Inversor,SA-E-UP,LOR1,Falla de bypass/inversor,C340,1,Desgaste normal del equipo,falla por baja tension ups400,11/08/2022,8:30:00,11/08/2022,12:00:00,,0,MECE ORAS,3,2022-08-11 08:30:00,2022-08-11 12:00:00,0.0
20003097,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRAMPA RECIBO CUS-EPO,45006062.0,10043812.0,I_VE,231040,m2,spool entrada prefiltros cpf humedecimie,11/08/2022,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,11/08/2022,16:31:51,11/08/2022,17:00:00,X,"0,47",MECE ORAS,1,2022-08-11 16:31:51,2022-08-11 17:00:00,0.47
20011113,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,BASCULA CAMIONERA 2,,10043762.0,S_IN,231025,m2,presenta fractura en ventana  bascula #1,10/08/2022,PO-E-120,Sub. Misceláneos,E125,Amortiguadores,SA-O-JF,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,10/08/2022,7:00:00,10/08/2022,11:00:00,,0,MECE ORAS,1,2022-08-10 07:00:00,2022-08-10 11:00:00,0.0
20007533,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,ACTUADOR MOV-240010 DE TG-24000,,70015320.0,Z_XXXX,231038,m2,ruido en caja de engranaje,10/08/2022,ADME,Actuador Mecánico,181,Engranaje,SA-S-VA,PLU7,Atascamiento,,0,,nan,10/08/2022,22:27:58,,0:00:00,X,0,MECE ORAS,2,2022-08-10 22:27:58,,0.0
20024052,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK12010,,70015313.0,Z_XXXX,231032,m2,via proveniente del dique 12010 socavada,10/08/2022,PO-A-030,Sub. Civil,A035,Canal,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/08/2022,11:48:47,,0:00:00,X,0,METR ORAS,,2022-08-10 11:48:47,,0.0
20024052,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK12010,,10043774.0,Z_XXXX,231033,m2,via proveniente del dique 12010 socavada,10/08/2022,PO-A-030,Sub. Civil,A035,Canal,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/08/2022,11:48:47,,0:00:00,X,0,METR ORAS,,2022-08-10 11:48:47,,0.0
20011747,EPO,OC-EST-EPO-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV PRES DANFLO PSV250025,45003457.0,10043770.0,S_VS,231028,m2,baja presion en recamara danflo 250025a,10/08/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,10/08/2022,9:00:00,10/08/2022,12:00:00,X,3,MECE ORAS,3,2022-08-10 09:00:00,2022-08-10 12:00:00,3.0
20001768,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- PRB 220-PR3010,42004862.0,10043786.0,S_VA,231027,m2,pase producto valvula mov-3010 probador,10/08/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,C540,1,Causa Desconocida,descalibracion topes de ajuste,10/08/2022,13:00:00,10/08/2022,14:00:00,X,1,MECE ORAS,1,2022-08-10 13:00:00,2022-08-10 14:00:00,1.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10043761.0,R_PU,231020,m2,baja eficiencia bomba #20010,9/08/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,9/08/2022,10:00:00,9/08/2022,12:00:00,X,2,MECE ORAS,2,2022-08-09 10:00:00,2022-08-09 12:00:00,2.0
20010678,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRIFUGA MS38000,45005501.0,70015319.0,R_PU,231018,m2,mangueras  camaras venteo en mal estado,9/08/2022,PO-R-150,Sub. Misceláneos,R153,Cubierta,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/08/2022,3:36:10,,0:00:00,X,0,MECE ORAS,2,2022-08-09 03:36:10,,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10043713.0,R_ST,230963,m2,fuga de gases de combustion tg-20,28/07/2022,PO-R-050,Sub. Combustión,R051,Manifold admisión,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste del material por tiempo de uso.,8/08/2022,8:00:00,8/08/2022,10:00:00,X,2,MECE ORAS,3,2022-08-08 08:00:00,2022-08-08 10:00:00,2.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10043840.0,R_ST,231071,m2,falla secuencia arran bleed valve ge-20,17/08/2022,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla secuencia arran bleed valve ge-20,8/08/2022,8:00:00,8/08/2022,12:00:00,,0,MECE ORAS,3,2022-08-08 08:00:00,2022-08-08 12:00:00,0.0
20007470,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,ACTUADOR FV-380115D 24-PRO-C-CA21-077,,10043769.0,Z_XXXX,231000,m2,presenta atascamiento 380115c,4/08/2022,ADME,Actuador Mecánico,532,Volante,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,6/08/2022,9:00:00,6/08/2022,13:00:00,X,4,MECE ORAS,2,2022-08-06 09:00:00,2022-08-06 13:00:00,4.0
20017860,CCA,OC-EST-CCA-PDES-RP220560,REGULADOR  PRESION PV-220560 SAL BOMB,VALVULA MOV_30x600BYP720-PV-220560,,10043756.0,S_VA,231007,m2,falla en mando remoto mov 420080,6/08/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,6/08/2022,5:02:07,,0:00:00,,0,MECE ORAS,2,2022-08-06 05:02:07,,0.0
20006217,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,VALVULA MOV_36x900- ENT 940-TG-81000,45004241.0,10043598.0,S_VA,230843,m2,umm ajuste corona-vastago mov210008,5/07/2022,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/08/2022,17:37:52,2/06/2023,0:00:00,,0,MECE ORAS,3,2022-08-05 17:37:52,2023-06-02 00:00:00,0.0
20006217,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,VALVULA MOV_36x900- ENT 940-TG-81000,45004241.0,10043598.0,S_VA,230843,m2,umm ajuste corona-vastago mov210008,5/07/2022,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desagaste normal del equipo,5/08/2022,17:37:52,2/06/2023,0:00:00,,0,MECE ORAS,3,2022-08-05 17:37:52,2023-06-02 00:00:00,0.0
20017241,VSA,OC-EST-VSA-AAIR-BO,COMPRESOR AIRE,COMPRESOR AXIAL PBOM AIRE INST BAJA,45002669.0,10043737.0,R_CO,230995,m2,fuga aceite compresor de aire co-50100,3/08/2022,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-EM,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,C340,1,Desgaste normal del equipo,manguera de aceite y de aire dañadas,5/08/2022,7:00:00,5/08/2022,17:00:00,X,10,MECE ORAS,2,2022-08-05 07:00:00,2022-08-05 17:00:00,10.0
20022298,VSA,OC-EST-VSA-SCTR-PLC,PLC  CONTROL,PLC CONTROL BPC42010,45004313.0,10043372.0,S_CL,230535,m2,falla conmutador tab control bpc-42010,29/04/2022,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,instalación del computador 1783-ms10t,4/08/2022,14:00:00,4/08/2022,16:30:00,X,"2,5",MECE ORAS,2,2022-08-04 14:00:00,2022-08-04 16:30:00,2.5
20002115,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,AGITADOR B TP303,42002911.0,10043729.0,I_MI,230981,m2,ag-306 tp-303 acople dañado,31/07/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/08/2022,10:00:00,4/08/2022,14:00:00,X,4,MECE ORAS,2,2022-08-04 10:00:00,2022-08-04 14:00:00,4.0
20009950,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,VALVULA CTRL NIVEL AGUA BA21-065,45006531.0,10043745.0,S_VA,231002,m2,revisar calibracion cv-500102,4/08/2022,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,,0,,nan,4/08/2022,19:30:00,5/08/2022,4:00:00,,0,MECE ORAS,2,2022-08-04 19:30:00,2022-08-05 04:00:00,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10043744.0,R_PU,230999,m2,bomba bt 0020 baja eficiencia,4/08/2022,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,4/08/2022,8:00:00,4/08/2022,11:30:00,X,"3,5",MECE ORAS,,2022-08-04 08:00:00,2022-08-04 11:30:00,3.5
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,42002139.0,20162411.0,R_CO,230994,m2,ca-403 alarma de modo diagnóstico,3/08/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,3/08/2022,5:52:58,,0:00:00,X,0,MECE ORAS,2,2022-08-03 05:52:58,,0.0
20014955,GRA,OC-EST-GRA-SCTR-DCS,SISTEMA DE CONTROL DISTRIBUIDO,UPS 20 KVA GR-UPS-01 SHELTER SIS CONTROL,42003387.0,10043749.0,E_UP,230991,m2,falla ups 1 shleter de controles,2/08/2022,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,2/08/2022,13:18:43,,0:00:00,X,0,MECE ORAS,3,2022-08-02 13:18:43,,0.0
20004393,MRF,OC-EST-MRF-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV TRAMPA SALIDA,,,S_VS,230988,m2,brazopsv820017a goteo crudo valv drenaje,2/08/2022,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/08/2022,2:10:23,1/09/2022,0:00:00,X,"717,83",MECE,3,2022-08-02 02:10:23,2022-09-01 00:00:00,
20004534,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,VALVULA NIVEL DE TC5200,,10043721.0,S_VA,230943,m2,sistema diesel valvula lv 5202 no apertu,25/07/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,1/08/2022,16:00:00,4/08/2022,17:30:00,X,"73,5",MECE ORAS,1,2022-08-01 16:00:00,2022-08-04 17:30:00,
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10043806.0,R_PU,230982,m2,vibracion y baja eficiencianciaba # 4,1/08/2022,PO-I-020,Sub. Externo,I020,Bomba Hidráulica,SA-R-PU,VIB1,Vibración anormal,,0,,nan,1/08/2022,7:38:43,,0:00:00,X,0,MECE ORAS,,2022-08-01 07:38:43,,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10043806.0,R_PU,230983,m2,vibracion y baja eficiencia b bomba 4,1/08/2022,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,VIB1,Vibración anormal,,0,,nan,1/08/2022,7:00:00,1/08/2022,11:00:00,X,4,MECE ORAS,,2022-08-01 07:00:00,2022-08-01 11:00:00,4.0
20005789,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS OPERADOR,46000675.0,10043734.0,Z_XXXX,230985,m2,aire acondicionado oficina op campo,1/08/2022,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,1/08/2022,14:03:32,1/09/2022,0:00:00,X,"729,94",MECE ORAS,1,2022-08-01 14:03:32,2022-09-01 00:00:00,
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10043838.0,R_ST,231069,m2,falla señal rtd1 gas path system ge-10,17/08/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla señal rtd1 gas path system,1/08/2022,13:00:00,1/08/2022,17:00:00,X,4,MECE ORAS,3,2022-08-01 13:00:00,2022-08-01 17:00:00,4.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10043839.0,R_ST,231070,m2,falla cierre valvula hv-651 ge-22120,17/08/2022,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,eje partido,1/08/2022,8:00:00,1/08/2022,17:00:00,X,9,MECE ORAS,3,2022-08-01 08:00:00,2022-08-01 17:00:00,9.0
20021897,MRF,OC-EST-MRF-SALV-PR,ALIVIO PRESIÓN,TUBERIA CABEZAL ALIV DESC PSV-820017A,,10043760.0,I_PI,230978,m2,danflo despacho 820017a fuga nitrogeno,30/07/2022,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,31/07/2022,7:30:00,31/07/2022,17:30:00,X,10,MECE ORAS,3,2022-07-31 07:30:00,2022-07-31 17:30:00,10.0
20000158,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR B TK12020,42005525.0,10043722.0,I_MI,230930,m2,alta vibracion agt 12020b,23/07/2022,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-MI,VIB1,Vibración anormal,,0,,nan,30/07/2022,13:00:00,30/07/2022,17:30:00,,0,MECE ORAS,2,2022-07-30 13:00:00,2022-07-30 17:30:00,0.0
20014517,GRA,OC-EST-GRA-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA CENTRI AGUA CE-10,,10043562.0,R_PU,230672,m2,cambiar valvula y diafragma bombas ptap,17/02/2021,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,valvula y diafragma cristalizada,29/07/2022,7:30:00,29/07/2022,17:00:00,X,"9,5",MECE ORAS,2,2022-07-29 07:30:00,2022-07-29 17:00:00,9.5
20003152,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA CTRL PRES MED ARAGUANEY,45006021.0,10043709.0,S_VA,230950,m2,falla valvula manual muestreo puntual,26/07/2022,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,29/07/2022,7:00:00,29/07/2022,17:00:00,X,10,MECE ORAS,2,2022-07-29 07:00:00,2022-07-29 17:00:00,10.0
20000157,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,42005524.0,10043805.0,I_MI,230966,m2,cambio de botella nitrogeno agt-12020a,29/07/2022,PO-R-120,Sub. Compresión Aire,R128,Sellos,SA-R-CO,PDE2,Baja presión de lubricación,,0,,nan,29/07/2022,13:30:00,29/07/2022,15:30:00,,0,MECE ORAS,2,2022-07-29 13:30:00,2022-07-29 15:30:00,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10043723.0,R_PU,230976,m2,goteo en cuerpo de bomba bahia #6,29/07/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/07/2022,20:26:54,,0:00:00,X,0,MECE ORAS,3,2022-07-29 20:26:54,,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10043723.0,R_PU,230965,m2,goteo en cuerpo de bomba bahia #6,29/07/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/07/2022,20:00:00,30/07/2022,1:00:00,X,5,MECE ORAS,3,2022-07-29 20:00:00,2022-07-30 01:00:00,5.0
20004038,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA HV-5708 DE CONTRA INCENDIO,,10043725.0,S_VA,230969,m2,hv 57080 fuga de agua por trim,29/07/2022,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,29/07/2022,15:02:13,1/08/2022,0:00:00,X,"56,96",MECE ORAS,3,2022-07-29 15:02:13,2022-08-01 00:00:00,
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10043624.0,S_FE,230842,m2,falla automatico de bombas hidroflow,5/07/2022,PO-S-080,Sub. Motor Combustión SCI,S080,Bomba de Agua,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,27/07/2022,11:00:00,27/07/2022,17:00:00,X,6,MECE ORAS,4,2022-07-27 11:00:00,2022-07-27 17:00:00,6.0
20002771,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DE DILUVIO DV-420037,,10043707.0,S_FE,230949,m2,fuga de agua en valvula manual dv-420037,26/07/2022,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,27/07/2022,11:30:00,27/07/2022,18:00:00,X,"6,5",MECE ORAS,3,2022-07-27 11:30:00,2022-07-27 18:00:00,6.5
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10043708.0,R_PU,230953,m2,tubing obstruido bomba separador api,26/07/2022,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,27/07/2022,10:00:00,27/07/2022,12:00:00,X,2,MECE ORAS,2,2022-07-27 10:00:00,2022-07-27 12:00:00,2.0
20019959,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,VALVULA CTRL PRES B RECIBO ARAGUANEY,42003565.0,10043715.0,S_VA,230959,m2,falla en valvula controladora 038b,27/07/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,27/07/2022,13:30:00,27/07/2022,17:30:00,,0,MECE ORAS,3,2022-07-27 13:30:00,2022-07-27 17:30:00,0.0
20005936,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,TRANSMISOR NIVEL A DC TU-53100,,10043741.0,S_IN,230952,m2,falla transmisores  nivel sumidero 53100,26/07/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,26/07/2022,15:21:07,,0:00:00,X,0,MECE ORAS,3,2022-07-26 15:21:07,,0.0
20002116,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR A TP304,42005221.0,10043704.0,I_MI,230954,m2,ruido anormal agitador at-307,26/07/2022,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-MI,NOI1,Ruido fuera de lo Normal,,0,,nan,26/07/2022,17:19:38,27/10/2022,10:00:00,X,"2.224,67",MECE ORAS,2,2022-07-26 17:19:38,2022-10-27 10:00:00,
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,42005589.0,10043688.0,R_PU,230836,m2,junta flexible b#9,5/07/2022,PO-R-150,Sub. Misceláneos,R150,Junta Bridada,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/07/2022,7:00:00,23/07/2022,16:00:00,,0,MECE ORAS,3,2022-07-23 07:00:00,2022-07-23 16:00:00,0.0
20011376,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,TRANSMISOR PRES DESC BAHIA 90,,10043688.0,S_IN,230932,m2,falla pit descarga b#9,23/07/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,23/07/2022,8:53:44,,0:00:00,X,0,MECE ORAS,2,2022-07-23 08:53:44,,0.0
20003421,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA DOSIFICACION DE QUIMICOS,46000794.0,10043669.0,Z_XXXX,230920,m2,orden y aseo fase 0,22/07/2022,VEFW,Separador Agua Libre FWKO,191,Estructura,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C410,1,Error documental procedimientos/planos,nan,22/07/2022,8:27:45,,0:00:00,,0,MECE ORAS,1,2022-07-22 08:27:45,,0.0
20003425,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA BOMBAS CONTRA INCENDIO,46000806.0,10043670.0,Z_XXXX,230921,m2,orden y aseo caseta alamcenamiento espum,22/07/2022,PO-U-020,Sub. Estructura,U020,Dique,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C410,1,Error documental procedimientos/planos,nan,22/07/2022,8:36:37,,0:00:00,,0,MECE ORAS,1,2022-07-22 08:36:37,,0.0
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,46000803.0,10043671.0,Z_XXXX,230922,m2,lava ojos laboratorio,22/07/2022,PO-R-140,Sub. Inyección Agua/Vapor,R144,Tubería / Válvulas,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/07/2022,9:06:23,22/07/2022,9:07:00,,0,MECE ORAS,1,2022-07-22 09:06:23,2022-07-22 09:07:00,0.0
20016151,PAE,OC-EST-PAE-ALOC-CN,CONTENEDORES PAEZ,CONTAINER SHELTER VARIADOR FRECUENCIA,42004591.0,10043690.0,Z_XXXX,230926,m2,falla dampers aac shelter vfd,22/07/2022,PO-E-020,Sub. Control y monitoreo / Protección,E020,Aisladores,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,22/07/2022,9:16:55,22/07/2022,17:00:00,X,"7,72",MECE ORAS,2,2022-07-22 09:16:55,2022-07-22 17:00:00,7.72
20003420,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION ZONA API,,10043668.0,Z_XXXX,230915,m2,daño de cuneta via punto control api,21/07/2022,PO-U-020,Sub. Estructura,U020,Dique,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/07/2022,14:38:36,,0:00:00,,0,METR ORAS,1,2022-07-21 14:38:36,,0.0
20020170,CQO,OC-EST-CQO-SREN-TORREILU,COMPLEMENTARIOS - TORRE ILUMINACION,TORRE ILUMINACION WACKER NEUSON LTN6K,,10043520.0,S_EQ,230754,m2,reparación torre iluminac wacker neuson,11/06/2022,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-I-HE,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,20/07/2022,7:30:00,20/07/2022,10:30:00,,0,MECE ORAS,3,2022-07-20 07:30:00,2022-07-20 10:30:00,0.0
20004038,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA HV-5708 DE CONTRA INCENDIO,,10043719.0,S_VA,230907,m2,hv 57080 fuga de agua por trim,20/07/2022,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-VA,ELP4,Fuga externa de Agua -Fluido de Proceso,10,1,Gestión documental.,aviso creado por error.,20/07/2022,4:54:32,,0:00:00,,0,MECE ORAS,3,2022-07-20 04:54:32,,0.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,10043650.0,S_IN,230908,m2,falla detector raspador trampa recibo,20/07/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C310,1,Operación Fuera de parámetros,falta de reset en campo,20/07/2022,8:00:00,20/07/2022,9:00:00,X,1,MECE ORAS,,2022-07-20 08:00:00,2022-07-20 09:00:00,1.0
20010696,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 3,45004568.0,10043652.0,U_AI,230909,m2,falla contactor unid compre a/a vfd #3,20/07/2022,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,term. vida util contactor unidad compres,20/07/2022,11:00:00,20/07/2022,14:30:00,X,"3,5",MECE ORAS,3,2022-07-20 11:00:00,2022-07-20 14:30:00,3.5
20018671,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA CTRL FLUJO COVEÑAS,45004583.0,10043657.0,S_VA,230900,m2,atascamiento valvula de control fcv-8100,18/07/2022,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,C540,1,Causa Desconocida,falta de lubricacion pistones de tripval,18/07/2022,8:00:00,18/07/2022,15:00:00,X,7,MECE ORAS,3,2022-07-18 08:00:00,2022-07-18 15:00:00,7.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10043683.0,S_IN,230902,m2,falla señal densitometro salida cus,18/07/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,DOP1,Señal retardada,,0,,nan,15/07/2022,13:30:00,15/07/2022,17:30:00,,0,MECE ORAS,3,2022-07-15 13:30:00,2022-07-15 17:30:00,0.0
20001153,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10043678.0,Z_XXXX,230875,m2,iluminación ccc,13/07/2022,PO-U-050,Sub. Lamparas,U050,Balastro,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/07/2022,0:24:53,,0:00:00,,0,MECE ORAS,1,2022-07-13 00:24:53,,0.0
20005037,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,VALVULA CTRL FLUJO TUBSUCCMS37000,42005125.0,10043632.0,S_VA,230878,m2,mov's 380115 y c presentan falla,13/07/2022,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,13/07/2022,15:21:42,6/08/2022,13:00:00,,0,MECE ORAS,2,2022-07-13 15:21:42,2022-08-06 13:00:00,0.0
20007470,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,ACTUADOR FV-380115D 24-PRO-C-CA21-077,,10043656.0,Z_XXXX,230876,m2,mov 380115c atascamiento en 3%,13/07/2022,VLGL,Válvula De Globo,138,Cuerpo,SA-S-VA,PLU7,Atascamiento,,0,,nan,13/07/2022,8:48:50,6/08/2022,11:00:00,,0,MECE ORAS,2,2022-07-13 08:48:50,2022-08-06 11:00:00,0.0
20007470,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,ACTUADOR FV-380115D 24-PRO-C-CA21-077,,10043655.0,Z_XXXX,230877,m2,mov 380115a atascamiento en 3%,13/07/2022,VLGL,Válvula De Globo,138,Cuerpo,SA-S-VA,PLU7,Atascamiento,,0,,nan,13/07/2022,8:57:46,6/08/2022,11:00:00,,0,MECE ORAS,2,2022-07-13 08:57:46,2022-08-06 11:00:00,0.0
20016417,GRA,OC-EST-GRA-AGEN-GE22040,GENERADOR BLACK START 40,MOTOR DIESEL GE22040 BLACK START,42004743.0,10043602.0,R_CE,230855,m2,cambio baterias  motogenerador ge 22040,8/07/2022,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,vida util del componente,11/07/2022,8:00:00,11/07/2022,12:00:00,X,4,MECE ORAS,3,2022-07-11 08:00:00,2022-07-11 12:00:00,4.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10043685.0,Z_XXXX,230867,m2,ruptura resorte escalera basculante b#6,11/07/2022,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/07/2022,13:30:00,11/07/2022,16:30:00,X,3,MECE ORAS,,2022-07-11 13:30:00,2022-07-11 16:30:00,3.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10043627.0,R_MS,230866,m2,perdida de sello en ce-5212,10/07/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-MS,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,10/07/2022,16:37:33,,0:00:00,X,0,MECE ORAS,,2022-07-10 16:37:33,,0.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10043695.0,R_CO,230865,m2,paro-alarma continua de averia co-54010,10/07/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,PDE7,Parada Fuera de Límites,,0,,nan,10/07/2022,16:09:25,,0:00:00,X,0,METR ORAS,1,2022-07-10 16:09:25,,0.0
20001613,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,VALVULA CTRL FLUJO BRAZO MED BE3630,45004402.0,10043621.0,S_VS,230860,m2,falla control fcv 3630,9/07/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,SPO1,Operación inesperada,,0,,nan,9/07/2022,14:46:53,,0:00:00,,0,METR ORAS,2,2022-07-09 14:46:53,,0.0
20004482,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,FILTRO MANIFOLD CRUDO,42002892.0,20162517.0,I_FS,230856,m2,postfiltracion braso b fuga combustible,8/07/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-FS,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,8/07/2022,13:06:11,,0:00:00,X,0,MECE ORAS,1,2022-07-08 13:06:11,,0.0
20006476,CUP,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,TOMAMUESTRAS,42002264.0,10043693.0,S_IN,230934,m2,se presenta falla en tomamuestras,23/07/2022,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,NOO1,No hay señal,,0,,nan,8/07/2022,7:30:00,8/07/2022,17:00:00,,0,MECE ORAS,2,2022-07-08 07:30:00,2022-07-08 17:00:00,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10043698.0,R_MS,230851,m2,falla en alfa laval,7/07/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-MS,LOO2,Salida por Baja Presión de Descarga,,0,,nan,7/07/2022,12:10:59,10/07/2022,0:00:00,X,"59,82",MECE ORAS,,2022-07-07 12:10:59,2022-07-10 00:00:00,
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10043686.0,R_PU,230850,m2,elastomero b#6,7/07/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/07/2022,13:30:00,7/07/2022,17:30:00,X,4,MECE ORAS,3,2022-07-07 13:30:00,2022-07-07 17:30:00,4.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10043629.0,R_ST,230874,m2,baja presion oil bomba emerg_tg 22020,12/07/2022,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,baja presion oil bomba emerg_tg 22020,7/07/2022,8:00:00,7/07/2022,17:00:00,X,9,MECE ORAS,3,2022-07-07 08:00:00,2022-07-07 17:00:00,9.0
20001376,VSA,OC-EST-VSA-PDES-LI,LÍNEA DESPACHO,VALVULA CTRL FLUJO LINEA DESPACHO,45004550.0,10043599.0,S_VA,230845,m2,falla fuga de aire valvula de control fc,6/07/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,C320,1,Error de Operación,suciedad en internos del amplificador,6/07/2022,10:00:00,6/07/2022,13:00:00,X,3,MECE ORAS,1,2022-07-06 10:00:00,2022-07-06 13:00:00,3.0
20003089,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,TRAMPA RECIBO SANTIAGO,45002795.0,,I_VE,230841,m2,trampa de santiago presenta goteo,5/07/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,5/07/2022,17:28:25,5/07/2022,17:28:25,X,0,MECE,1,2022-07-05 17:28:25,2022-07-05 17:28:25,0.0
20023725,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED VALVULA DILUVIO,45006315.0,10043623.0,S_FE,230839,m2,valvula dv 52080a presenta pase,5/07/2022,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,5/07/2022,17:13:03,,0:00:00,X,0,MECE ORAS,4,2022-07-05 17:13:03,,0.0
20004111,MRF,OC-EST-MRF-UENF-PQEF,PAQUETE ENFRIAMIENTO MCC FASE I,AIRE AC PQE I FASE1,45004862.0,10043596.0,U_AI,230833,m2,falla aire tecnicos,4/07/2022,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-E-MC,OHE1,Alta temperatura,,0,,nan,4/07/2022,18:15:22,,0:00:00,X,0,MECE ORAS,2,2022-07-04 18:15:22,,0.0
20011517,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CENTRI EXTINCIO,42005570.0,10043689.0,S_FE,230829,m2,falla valvula dosificadora espuma,1/07/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,2/07/2022,8:00:00,3/07/2022,17:00:00,,0,MECE ORAS,3,2022-07-02 08:00:00,2022-07-03 17:00:00,0.0
20024231,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI AUXILIAR MONITOREADO_AREA 01,,10043684.0,E_EP,230827,m2,falla lazo de control panel cerverus,1/07/2022,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-S-EQ,AIR2,Falsa alarma e indicación,,0,,nan,1/07/2022,8:41:07,1/07/2022,9:00:00,,0,MECE ORAS,1,2022-07-01 08:41:07,2022-07-01 09:00:00,0.0
20021489,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de 13.8kV,42003346.0,10043642.0,R_EG,230890,m2,tg 22010 falla control velocidad,15/07/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,LOO1,Salida por Baja Velocidad,C340,1,Desgaste normal del equipo,el  equipo no sube rpm,1/07/2022,7:00:00,3/07/2022,19:00:00,X,60,MECE ORAS,3,2022-07-01 07:00:00,2022-07-03 19:00:00,
20009936,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,SEPARADOR CRUDO TSE50010,42002193.0,10043590.0,I_VE,230823,m2,revisar calibracion lit-500101a y 500201,30/06/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,saturación de agua,30/06/2022,11:00:00,30/06/2022,13:00:00,,0,MECE ORAS,2,2022-06-30 11:00:00,2022-06-30 13:00:00,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10043589.0,R_PU,230824,m2,revisar falla resorte bahia #2,30/06/2022,PO-R-150,Sub. Misceláneos,R151,Amortiguador de Pulsaciones,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,resorte roto,30/06/2022,7:00:00,30/06/2022,9:30:00,,0,MECE ORAS,,2022-06-30 07:00:00,2022-06-30 09:30:00,0.0
20015263,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,EDIFICIO TALLER MTTO GENERACION,42004741.0,10043419.0,Z_XXXX,230591,m2,cival panel control sistema f&g taller,26/04/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,1,,panel de control sistema f&g controles,28/06/2022,9:00:00,28/06/2022,14:00:00,,0,MECE ORAS,1,2022-06-28 09:00:00,2022-06-28 14:00:00,0.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,10043528.0,I_TA,230735,m2,valvula hv drenaje dique luvia tk 7311,9/06/2022,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/06/2022,14:00:00,28/06/2022,17:00:00,X,3,MECE ORAS,3,2022-06-28 14:00:00,2022-06-28 17:00:00,3.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10043529.0,I_TA,230736,m2,valvula hv drenaje dique luvia tk 7314,9/06/2022,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/06/2022,10:00:00,28/06/2022,14:00:00,X,4,MECE ORAS,3,2022-06-28 10:00:00,2022-06-28 14:00:00,4.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,45005316.0,10043530.0,I_TA,230737,m2,valvula hv drenaje dique luvia tk 7313,9/06/2022,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/06/2022,8:00:00,28/06/2022,10:00:00,X,2,MECE ORAS,3,2022-06-28 08:00:00,2022-06-28 10:00:00,2.0
20017965,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,TRANSMISOR PRES TUBERIA DANFLO,,10043573.0,S_IN,230813,m2,falla pit 220001,27/06/2022,PO-S-030,Sub. Suministro de Energía,S031,Cableado y Caja de Conexiones,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,desconexion de instrumento,28/06/2022,13:00:00,28/06/2022,17:00:00,X,4,MECE ORAS,2,2022-06-28 13:00:00,2022-06-28 17:00:00,4.0
20001955,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 2 BOCATOMA,45005799.0,10043577.0,R_PU,230820,m2,falla sistema de vulcanera epo,28/06/2022,PO-E-010,Sub. Circuito Alimentación,E012,Barraje,SA-E-PC,DEP6,Alto voltaje de Entrada,,0,,nan,28/06/2022,10:29:57,,0:00:00,X,0,MECE MIMP ORAS,2,2022-06-28 10:29:57,,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10043581.0,R_MS,230810,m2,alarma continua baja presion succion,26/06/2022,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-MS,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,descalibración de válvulas de entrada de,27/06/2022,12:00:00,27/06/2022,14:00:00,X,2,MECE ORAS,,2022-06-27 12:00:00,2022-06-27 14:00:00,2.0
20021998,MRF,OC-EST-MRF-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MANU ENTRADA PREFILTRACION,,,S_VM,230814,m2,valvulas pi 220016b falla baja presion n,27/06/2022,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,AIR2,Falsa alarma e indicación,,0,,nan,27/06/2022,5:34:07,,0:00:00,X,0,MECE,,2022-06-27 05:34:07,,0.0
20010697,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 4,45004569.0,10043558.0,U_AI,230795,m2,falla capacitor a/a variadores pqe 4,22/06/2022,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,fuga de gas por ruptura en tuberia,26/06/2022,9:00:00,26/06/2022,24:00:00,X,15,MECE ORAS,3,2022-06-26 09:00:00,2022-06-27 00:00:00,
20020988,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_24x150-LIN710-CONEXDESP,42005158.0,10043586.0,S_VA,230804,m2,falla mov-820002,25/06/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,25/06/2022,3:34:32,25/06/2022,5:00:00,,0,METR ORAS,,2022-06-25 03:34:32,2022-06-25 05:00:00,0.0
20021713,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA FIRE AND GAS,,10043583.0,Z_XXXX,230817,m2,activa c02 por detector de llama pae,27/06/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,1,,activa c02 por detector de llama pae,25/06/2022,10:04:49,28/06/2022,0:00:00,X,"61,92",MECE ORAS,2,2022-06-25 10:04:49,2022-06-28 00:00:00,
20022297,VSA,OC-EST-VSA-SCIN-DT,DETECTORES CONTRAINCENDIOS,TABLERO CTRL DETECTOR F&G,,10043433.0,E_EP,230596,m2,falla detector de gas dg-532001 sumidero,11/05/2022,PO-E-120,Sub. Misceláneos,E123,Ductos,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,terminacion vida util del detector,24/06/2022,11:00:00,24/06/2022,15:30:00,X,"4,5",MECE ORAS,,2022-06-24 11:00:00,2022-06-24 15:30:00,4.5
20005942,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,TRANSMISOR NIVEL LT-591003 TU-59100,,10043567.0,S_IN,230792,m2,transmisores en falla bu59100 sumidero,21/06/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,inundación del sitio a causa de lluvias.,24/06/2022,13:30:00,24/06/2022,17:30:00,,0,MECE ORAS,3,2022-06-24 13:30:00,2022-06-24 17:30:00,0.0
20005957,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021B,,10043568.0,S_VS,230793,m2,baja presion psv 820021bb,21/06/2022,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,C510,1,Fenómenos naturales,bajas temperaturas en las horas de la ma,24/06/2022,10:00:00,24/06/2022,10:30:00,,0,MECE ORAS,3,2022-06-24 10:00:00,2022-06-24 10:30:00,0.0
20001155,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AIRE AC OFICINAS PRINCIPALES,4000466.0,10043630.0,U_AI,230798,m2,falla aire acondicionado oficinas,22/06/2022,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,22/06/2022,17:02:33,,0:00:00,,0,MECE ORAS,2,2022-06-22 17:02:33,,0.0
20009871,CCA,OC-EST-CCA-SALV-TQ,TANQUE DE RELEVO TQ-55010,MOTOR ELECTR.BOMBA DE REINYECC. BQ-55030,45005056.0,10043273.0,R_EM,230387,m2,falla arranque motor bomba 55030,23/03/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,falla arranque motor bomba 55030,21/06/2022,13:00:00,21/06/2022,17:00:00,,0,MECE ORAS,2,2022-06-21 13:00:00,2022-06-21 17:00:00,0.0
20009880,CCA,OC-EST-CCA-SALV-TQ,TANQUE DE RELEVO TQ-55010,MOTOR ELECTR.BOMBA DE REINYECC. BQ-55040,45005058.0,10043272.0,R_EM,230388,m2,falla arranque motor bomba 55040,23/03/2022,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,falla arranque motor bomba 55040,21/06/2022,8:00:00,21/06/2022,12:00:00,,0,MECE ORAS,2,2022-06-21 08:00:00,2022-06-21 12:00:00,0.0
20014313,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER OFICINAS MANTENIMIENTO,42004367.0,10043391.0,Z_XXXX,230566,m2,cambio toma gfci cont mtto contratistas,5/05/2022,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,21/06/2022,8:00:00,21/06/2022,12:00:00,,0,MECE ORAS,2,2022-06-21 08:00:00,2022-06-21 12:00:00,0.0
20014297,CQO,OC-EST-CQO-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #1 SHELTER BT,42004348.0,20169858.0,U_AI,230794,m2,fisura en aspa vent a/a paq1 shelter b,21/06/2022,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-I-HE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/06/2022,9:07:43,,0:00:00,X,0,MECE ORAS,2,2022-06-21 09:07:43,,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10043566.0,R_MS,230786,m2,ce-5211 falta de sello y baja p. succion,18/06/2022,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-MS,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,descalibración de válvulas de entrada de,20/06/2022,9:00:00,20/06/2022,11:00:00,X,2,MECE ORAS,,2022-06-20 09:00:00,2022-06-20 11:00:00,2.0
20001961,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO BA310,42002914.0,10043553.0,R_EM,230787,m2,falla de valvula tanque ejercito,19/06/2022,PO-R-150,Sub. Misceláneos,R157,Válvulas de Aislamiento,SA-R-EM,VIB1,Vibración anormal,,0,,nan,20/06/2022,9:00:00,20/06/2022,12:00:00,X,3,MECE ORAS,2,2022-06-20 09:00:00,2022-06-20 12:00:00,3.0
20005489,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO PSV-820002B,,10043556.0,Z_XXXX,230790,m2,psv-820002b fuga de nitrogeno,20/06/2022,VLSB,Válvula de Seguridad y/o Alivio,391,sellos,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,20/06/2022,9:19:46,20/06/2022,10:00:00,X,"0,67",MECE ORAS,3,2022-06-20 09:19:46,2022-06-20 10:00:00,0.67
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10043554.0,R_ST,230789,m2,turbina siemens 20 reduccion de flujo,19/06/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,LOO1,Salida por Baja Velocidad,,0,,nan,19/06/2022,7:00:00,21/06/2022,12:00:00,X,53,MECE ORAS,3,2022-06-19 07:00:00,2022-06-21 12:00:00,
20005128,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUVIO TK12010 SIST ESPUMA,42005144.0,10043526.0,S_VA,230763,m2,valvula de diluvio dv-120131,13/06/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,18/06/2022,13:00:00,18/06/2022,17:00:00,,0,MECE ORAS,3,2022-06-18 13:00:00,2022-06-18 17:00:00,0.0
20021724,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA DE COMBUSTIBLE,,10043513.0,Z_XXXX,230729,m2,trip apertura valvula venteo gas ge20,8/06/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CM,ERO3,Señal errática,,1,,trip apertura valvula venteo gas ge20,17/06/2022,6:30:00,17/06/2022,8:30:00,X,2,MECE ORAS,2,2022-06-17 06:30:00,2022-06-17 08:30:00,2.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10043547.0,S_IN,230767,m2,lectura errátca medidor flujo 820011,14/06/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,17/06/2022,14:30:00,17/06/2022,17:30:00,,0,MECE ORAS,3,2022-06-17 14:30:00,2022-06-17 17:30:00,0.0
20005946,CCA,OC-EST-CCA-ADRE-DA,DRENAJE DEL SUMIDERO,BOMBA ELECTROSUMERGIBLE BU-53020,42003666.0,10043549.0,R_PU,230781,m2,rebose agua contenido en dique sumidero,17/06/2022,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-I-TA,DEP4,Alto Nivel,C340,1,Desgaste normal del equipo,se evidencio el motor sumergido en agua.,17/06/2022,8:00:00,22/06/2022,17:00:00,,0,MECE ORAS,1,2022-06-17 08:00:00,2022-06-22 17:00:00,0.0
20014293,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,42004355.0,70015620.0,U_AI,230780,m2,falla unidad compresora#1 a.a sheletr mt,17/06/2022,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,17/06/2022,5:33:10,,0:00:00,,0,MECE ORAS,2,2022-06-17 05:33:10,,0.0
20009901,CCA,OC-EST-CCA-PREC-FL22030,BRAZO PREFILTRACION TFL-22030,ACTUADOR ELECT MOV-220305 - TFL-21030,45004906.0,10043536.0,Z_XXXX,230730,m2,error de estado en mov-220305,8/06/2022,IPZI,Indicador de Posicion,72,Bornera de conexión,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,humedad interna a causa de filtración,15/06/2022,8:30:00,15/06/2022,17:30:00,,0,MECE ORAS,2,2022-06-15 08:30:00,2022-06-15 17:30:00,0.0
20003127,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 1,42002979.0,10043545.0,S_IN,230768,m2,falla en toma muestra de araguaney,15/06/2022,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,15/06/2022,7:00:00,16/06/2022,12:00:00,X,29,MECE ORAS,3,2022-06-15 07:00:00,2022-06-16 12:00:00,
20018821,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,AIRE AC MINISPLIT #1 OFICINAS OCENSA,,,U_AI,230777,m2,cambiar capacitor aacond bodega materia,15/06/2022,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/06/2022,20:24:58,15/06/2022,21:00:00,X,"0,58",MECE,1,2022-06-15 20:24:58,2022-06-15 21:00:00,0.58
20003027,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,VALVULA MOV_10x900-LDS LIN 920-LIN DESP,,10043402.0,S_VA,230559,m2,"goteo valvula venteo trampa despacho 30""",7/05/2022,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/06/2022,9:00:00,14/06/2022,17:00:00,X,8,MECE ORAS,3,2022-06-14 09:00:00,2022-06-14 17:00:00,8.0
20003573,MRF,OC-EST-MRF-SALV-TQ401,TANQUE RELEVO ALIVIO TQ401,TRANSMISOR NIVEL TR401,,10043538.0,S_IN,230742,m2,tanque tr 401 pierde telemetria,9/06/2022,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-CM,ERO3,Señal errática,,1,,tanque tr 401 pierde telemetria,14/06/2022,7:00:00,15/06/2022,14:30:00,X,"31,5",MECE ORAS,2,2022-06-14 07:00:00,2022-06-15 14:30:00,
20023079,CQO,OC-EST-CQO-SCIN-LP,AGENTE LIMPIO,DETECTOR HUMO BANDEJAS SHELTER GENERACI,,10042987.0,S_FD,229971,m2,falsa alar detec humo 1d028 sotano gene,2/12/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,13/06/2022,8:00:00,13/06/2022,12:00:00,,0,MECE ORAS,3,2022-06-13 08:00:00,2022-06-13 12:00:00,0.0
20016926,CQO,OC-EST-CQO-SCIN-ES,SISTEMA DE ESPUMA GENERACION,CAMARA ESPUMA TQ ALMACENAMIENTO CRUDO,,10043461.0,S_FE,230663,m2,sello roto camara de espuma cf08-901,24/05/2022,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,12/06/2022,13:30:00,12/06/2022,15:00:00,,0,MECE ORAS,3,2022-06-12 13:30:00,2022-06-12 15:00:00,0.0
20016927,CQO,OC-EST-CQO-SCIN-ES,SISTEMA DE ESPUMA GENERACION,CAMARA ESPUMA TQ ALMACENAMIENTO DIESEL,,10043462.0,S_FE,230664,m2,sello roto camara de espuma cf02-901,24/05/2022,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,12/06/2022,15:00:00,12/06/2022,16:00:00,,0,MECE ORAS,3,2022-06-12 15:00:00,2022-06-12 16:00:00,0.0
20001961,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO BA310,42002914.0,70015109.0,R_EM,230760,m2,falla bomba 310 tanque de agua,12/06/2022,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,NOI1,Ruido fuera de lo Normal,,0,,nan,12/06/2022,10:19:33,,0:00:00,X,0,MECE ORAS,2,2022-06-12 10:19:33,,0.0
20018817,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #1 PORTERÍA,,10043514.0,U_AI,230739,m2,rev aa oficina porteria principal,9/06/2022,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,AIR2,Falsa alarma e indicación,,1,,rev aa oficina porteria principal,11/06/2022,8:00:00,11/06/2022,12:00:00,,0,MECE ORAS,1,2022-06-11 08:00:00,2022-06-11 12:00:00,0.0
20019953,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,VALVULA MOV_12x900- ENT 950-LIN REC ARAG,42003558.0,10043518.0,S_VA,230741,m2,falla mov 038,9/06/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,apagado display,11/06/2022,7:00:00,11/06/2022,10:00:00,,0,MECE ORAS,1,2022-06-11 07:00:00,2022-06-11 10:00:00,0.0
20005869,CCA,OC-EST-CCA-PREC-FL22010,BRAZO PREFILTRACION TFL-22010,VALVULA MOV_24x600-SAL 720-FL22010,45004895.0,10043535.0,S_VA,230753,m2,falla mov´s prefiltracion y 820003,11/06/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,aterrizamiento cable de comunicaciones.,11/06/2022,8:30:00,11/06/2022,17:30:00,,0,MECE ORAS,2,2022-06-11 08:30:00,2022-06-11 17:30:00,0.0
20003241,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,BOMBA CENTRIFUGA BC52030,45006374.0,70015110.0,R_PU,230756,m2,alfa laval fase 2 centrifuga b en falla,11/06/2022,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,11/06/2022,22:49:26,,0:00:00,X,0,METR ORAS,2,2022-06-11 22:49:26,,0.0
