equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,70015111.0,U_OC,230757,m2,planta ptap presenta falla en bomba #1,11/06/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,11/06/2022,23:01:01,,0:00:00,X,0,MECE ORAS,,2022-06-11 23:01:01,,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10043517.0,S_IN,230748,m2,falla toma muestras tm-3600,10/06/2022,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C310,1,Operación Fuera de parámetros,cambio de valvula 4 vias x atascamiento,10/06/2022,15:00:00,10/06/2022,17:00:00,X,2,MECE ORAS,1,2022-06-10 15:00:00,2022-06-10 17:00:00,2.0
20021110,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER CONTROLES,42004773.0,10043407.0,S_FE,230585,m2,cival panel control sistema f&g control,26/04/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,1,,panel de control sistema f&g controles,9/06/2022,10:00:00,10/06/2022,13:00:00,,0,MECE ORAS,3,2022-06-09 10:00:00,2022-06-10 13:00:00,0.0
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,45005293.0,10043527.0,I_TA,230738,m2,valvula drenaje dique aceitosa tk 12030,9/06/2022,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/06/2022,8:49:07,13/07/2022,17:00:00,X,"824,18",MECE ORAS,3,2022-06-09 08:49:07,2022-07-13 17:00:00,
20024167,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,TURBINA AUTO AIREADORA #1 API,,10043531.0,Z_XXXX,230734,m2,falla en la bombas airadoras,9/06/2022,CLLC,PLC (Programador Logico de control),44,Bateria,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,9/06/2022,7:59:57,,0:00:00,,0,MECE ORAS,1,2022-06-09 07:59:57,,0.0
20002687,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA304,45003344.0,70015113.0,S_FE,230746,m2,ba304 exhosto roto,10/06/2022,PO-S-080,Sub. Motor Combustión SCI,S085,Exhosto / Escape,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,9/06/2022,6:27:02,,0:00:00,X,0,MECE ORAS,3,2022-06-09 06:27:02,,0.0
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,45003348.0,70015114.0,S_FE,230745,m2,ba305a fuga agua vastago valvula motor,10/06/2022,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,9/06/2022,6:17:59,,0:00:00,X,0,MECE ORAS,3,2022-06-09 06:17:59,,0.0
20005787,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,FILTRO DE HENO,,10042712.0,I_FS,229595,m2,falla bomba bunker de entrada,21/09/2021,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,C310,1,Operación Fuera de parámetros,agua en bobinado,8/06/2022,8:00:00,8/06/2022,17:00:00,X,9,MECE ORAS,2,2022-06-08 08:00:00,2022-06-08 17:00:00,9.0
20006931,CCA,OC-EST-CCA-PREC-FL22020,BRAZO PREFILTRACION TFL-22020,ACTUADOR MOV-220205 TFL-22020 ROTORK,45004902.0,70014104.0,Z_XXXX,230733,m2,error de estado en mov-220205,8/06/2022,IPZI,Indicador de Posicion,72,Bornera de conexión,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,8/06/2022,17:04:35,,0:00:00,,0,MECE ORAS,2,2022-06-08 17:04:35,,0.0
20004845,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,AGITADOR MECANICO AGITADOR B TK7314,45005334.0,10043532.0,I_MI,230732,m2,falla en el estado agt tk 7314b,8/06/2022,PO-I-040,Sub. Control y Monitoreo,I042,Fuente de Alimentación Interna,SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,8/06/2022,17:01:01,,0:00:00,X,0,MECE ORAS,2,2022-06-08 17:01:01,,0.0
20010320,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005064.0,10043533.0,S_VA,230731,m2,falla local remoto mov 531002,8/06/2022,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,electronica descontinuada,8/06/2022,16:45:47,24/06/2022,17:00:00,,0,MECE ORAS,2,2022-06-08 16:45:47,2022-06-24 17:00:00,0.0
20010353,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150- LIN 710-MUODC,42005075.0,10043508.0,S_VA,230728,m2,falla comunicaciones mov-505001,7/06/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,7/06/2022,23:34:43,,0:00:00,X,0,MECE ORAS,2,2022-06-07 23:34:43,,0.0
20002098,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,TANQUE ALMAC CRUDO TP302,45005846.0,70015088.0,I_TA,230727,m2,valvula de drenaje agua libre tp-302,7/06/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-TA,SER1,Piezas Mecánicas Sueltas,,0,,nan,7/06/2022,17:09:30,,0:00:00,X,0,MECE ORAS,3,2022-06-07 17:09:30,,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,70015087.0,S_IN,230726,m2,medidor  fqit820816 con diferencia,7/06/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,7/06/2022,9:27:30,,0:00:00,X,0,MECE ORAS,3,2022-06-07 09:27:30,,0.0
20007586,CVA,OC-TER-CVA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,ACTUADOR VALVULA GLOBO FV-370207,,10043506.0,Z_XXXX,230703,m2,fuga aire en fcv-370207,30/05/2022,ADNE,Actuador Neumatico,150,diafragma,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,cambio actuador,6/06/2022,13:00:00,6/06/2022,17:00:00,X,4,MECE ORAS,2,2022-06-06 13:00:00,2022-06-06 17:00:00,4.0
20004176,MRF,OC-EST-MRF-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA SUMIDERO TU53100,45004835.0,10043512.0,R_PU,230711,m2,falla en bomba sumidero fase ii,31/05/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla en bomba sumidero fase ii,6/06/2022,13:30:00,6/06/2022,17:30:00,,0,MECE ORAS,2,2022-06-06 13:30:00,2022-06-06 17:30:00,0.0
20003491,MRF,OC-EST-MRF-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA AGUA POT,42002254.0,10043511.0,R_PU,230721,m2,bomba sumergible tanque profundo falla,5/06/2022,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,1,,bomba sumergible tanque profundo falla,6/06/2022,7:00:00,7/06/2022,17:30:00,,0,MECE ORAS,2,2022-06-06 07:00:00,2022-06-07 17:30:00,0.0
20007907,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,ACTUADOR MOV-370712 BRAZO 37070,,10043509.0,Z_XXXX,230725,m2,atascamiento acutador valvula mov-370712,6/06/2022,ADME,Actuador Mecánico,463,Tornillo,SA-S-VM,PLU7,Atascamiento,C320,1,Error de Operación,retura en pasador en piñon eje,6/06/2022,15:00:00,6/06/2022,19:30:00,X,"4,5",MECE ORAS,1,2022-06-06 15:00:00,2022-06-06 19:30:00,4.5
20016925,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,MOTOR DIESEL BOMBA MO01-903,42004447.0,10043460.0,R_CE,230665,m2,mangue aceite averiada mo01-903 bomba,24/05/2022,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,1,,mangue aceite averiada mo01-903 bomba,5/06/2022,10:00:00,5/06/2022,12:00:00,,0,MECE ORAS,3,2022-06-05 10:00:00,2022-06-05 12:00:00,0.0
20024231,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI AUXILIAR MONITOREADO_AREA 01,,10043319.0,E_EP,230439,m2,falla sensor de panel serverus sci,4/04/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,1/06/2022,7:00:00,1/06/2022,8:00:00,,0,MECE ORAS,1,2022-06-01 07:00:00,2022-06-01 08:00:00,0.0
20002690,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305,45003345.0,10043505.0,R_PU,230718,m2,falla acople bomba-motor ba-305,1/06/2022,PO-S-090,Sub. Bombeo SCI - F G,S090,Sub. Bombeo SCI - FCuerpo Bomba SCI G,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/06/2022,13:00:00,3/06/2022,17:00:00,X,52,MECE ORAS,3,2022-06-01 13:00:00,2022-06-03 17:00:00,
20017056,CQO,OC-EST-CQO-ALOC-IZ,IZAJE,PUENTE GRUA MANU MONOVIGA,,20170674.0,I_CR,230714,m2,disparo de braker alimentacion pte grua,31/05/2022,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-CR,PDE7,Parada Fuera de Límites,,0,,nan,31/05/2022,22:33:54,,0:00:00,X,0,MECE ORAS,3,2022-05-31 22:33:54,,0.0
20004615,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,SEPARADOR API PISCINA OXIDACION,45006762.0,70014585.0,I_VE,230710,m2,falla en bomba separador api,31/05/2022,PO-I-040,Sub. Control y Monitoreo,I042,Fuente de Alimentación Interna,SA-I-VE,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,31/05/2022,0:49:46,,0:00:00,X,0,MECE ORAS,1,2022-05-31 00:49:46,,0.0
20003094,EPO,OC-EST-EPO-PREC-FL2402,BRAZO DE FILTRACIÓN RECIBO FL2402,FILTRO ENTR PREFILTRO TFL2402,45002807.0,70015050.0,I_FS,230702,m2,"v/v 2""x600 tfl-2402 prefiltros r. cusian",29/05/2022,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/05/2022,19:31:18,,0:00:00,X,0,MECE ORAS,1,2022-05-29 19:31:18,,0.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,70015051.0,I_PI,230701,m2,falla densitometro recibo cusiana,29/05/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,29/05/2022,9:51:48,,0:00:00,X,0,MECE ORAS,,2022-05-29 09:51:48,,0.0
20010811,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,MOTOR ELECTRICO BAHIA 20,42005489.0,10043491.0,R_EM,230682,m2,falla pinza scully bahia bt-20020,27/05/2022,PO-R-150,Sub. Misceláneos,R154,Resistencias a Tierra,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño pinza scully,27/05/2022,15:00:00,27/05/2022,17:30:00,X,"2,5",MECE ORAS,,2022-05-27 15:00:00,2022-05-27 17:30:00,2.5
20002721,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-1 DE CONTRA INCENDIO AGUA,,70014978.0,S_FE,230683,m2,falla hidrante hma 1 del sci,27/05/2022,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,27/05/2022,9:47:37,,0:00:00,X,0,MECE ORAS,3,2022-05-27 09:47:37,,0.0
20018379,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,TANQUE AGUA POTABLE 10,45005804.0,70015052.0,I_TA,230690,m2,goteo en valvula entrada a tanques eleva,27/05/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,27/05/2022,17:08:41,,0:00:00,X,0,MECE ORAS,1,2022-05-27 17:08:41,,0.0
20001583,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,VALVULA MOV_8X600- PRB 220-BE3610,45004393.0,10043510.0,S_VA,230684,m2,atascamiento actuador valvula mov-3611,27/05/2022,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,C320,1,Error de Operación,eje piñon partido por mala operación,27/05/2022,11:05:00,27/05/2022,16:35:00,X,"5,5",MECE ORAS,2,2022-05-27 11:05:00,2022-05-27 16:35:00,5.5
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10043490.0,R_PU,230680,m2,humedecimiento junta flexible b#1,26/05/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño junta flexible,26/05/2022,17:30:00,26/05/2022,21:30:00,,0,MECE ORAS,2,2022-05-26 17:30:00,2022-05-26 21:30:00,0.0
20015249,GRA,OC-EST-GRA-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #1 SHELTER VFD,42004722.0,10043484.0,U_AI,230678,m2,cambiar fusible del damper aacond vfd,26/05/2022,PO-U-010,Sub. Aire Acondicionado,U014,Tubería / Válvulas,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,fusible del damper aacond vfd,26/05/2022,8:00:00,26/05/2022,16:00:00,,0,MECE ORAS,3,2022-05-26 08:00:00,2022-05-26 16:00:00,0.0
20015264,GRA,OC-EST-GRA-SCTR-RTU,UNIDAD TERMINAL REMOTA SCADA,PROCESADOR CPU #1,42004845.0,10042788.0,S_CM,229548,m2,revisar ups 1 comunicaciones,13/09/2021,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,1,,revisar ups 1 comunicaciones,25/05/2022,7:00:00,25/05/2022,17:00:00,X,10,MECE ORAS,3,2022-05-25 07:00:00,2022-05-25 17:00:00,10.0
20001157,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION SUBESTACION,46000818.0,10043446.0,Z_XXXX,230604,m2,falla alarma sonora,13/05/2022,FFCB,Tablero modulo deteccion contra incendio,20,Anunciador,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,25/05/2022,15:30:00,25/05/2022,17:30:00,,0,MECE ORAS,1,2022-05-25 15:30:00,2022-05-25 17:30:00,0.0
20021223,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SENSORES VIBRA GE-22020,,10043458.0,S_IN,230658,m2,salida de turbina por vibracion gen,23/05/2022,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,,1,,daños de cable,25/05/2022,17:00:00,25/05/2022,22:00:00,X,5,MECE ORAS,3,2022-05-25 17:00:00,2022-05-25 22:00:00,5.0
20003574,MRF,OC-EST-MRF-SALV-TQ401,TANQUE RELEVO ALIVIO TQ401,SWITCH NIVEL ALTO TR401,,10043483.0,S_IN,230668,m2,tanque tr 401 pierde telemetria,24/05/2022,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,1,,tanque tr 401 pierde telemetria,25/05/2022,9:00:00,25/05/2022,12:00:00,,0,MECE ORAS,3,2022-05-25 09:00:00,2022-05-25 12:00:00,0.0
20003452,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA BOMBAS PRINCIPALES,,10043374.0,Z_XXXX,230537,m2,falla de alumbrado caseta fase 3,30/04/2022,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/05/2022,7:00:00,24/05/2022,17:00:00,,0,MECE ORAS,1,2022-05-24 07:00:00,2022-05-24 17:00:00,0.0
20013328,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,VALVULA MOV-420221,45005021.0,10043485.0,S_VA,230653,m2,falla apertura mov 420221,22/05/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,sedimentos ocasionaban obstrucción,24/05/2022,8:00:00,24/05/2022,10:00:00,,0,MECE ORAS,1,2022-05-24 08:00:00,2022-05-24 10:00:00,0.0
20017131,CQO,OC-EST-CQO-AGEN-LUBR,S. LUBRICACION GENERACION,BOMBA CENTRI TRANFERE SIS. LUBRI GENERA,42004435.0,10043316.0,R_PU,230436,m2,humedec. linea de aceite a carter motor,3/04/2022,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,23/05/2022,7:00:00,23/05/2022,16:30:00,,0,MECE ORAS,3,2022-05-23 07:00:00,2022-05-23 16:30:00,0.0
20014315,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,EDIFICIO TALLER MTTO CHQ - GENERACION,42004406.0,10043404.0,Z_XXXX,230569,m2,chapa dañada porton doble sala maquinas,8/05/2022,PO-A-030,Sub. Civil,A034,Compuerta,SA-O-JF,STD1,"Daño material, grietas, desgaste, corr.",,1,,chapa dañada porton doble sala maquinas,23/05/2022,13:00:00,23/05/2022,17:00:00,,0,MECE ORAS,1,2022-05-23 13:00:00,2022-05-23 17:00:00,0.0
20023220,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,ILUMINACION EXT CHIQUILLO,,10043438.0,U_IL,230621,m2,falla iluminacion cqo piscinas,17/05/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla iluminacion cqo piscinas,23/05/2022,14:00:00,23/05/2022,18:00:00,,0,MECE ORAS,1,2022-05-23 14:00:00,2022-05-23 18:00:00,0.0
20023220,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,ILUMINACION EXT CHIQUILLO,,10043436.0,U_IL,230620,m2,falla en iluminacion cqo porteria,17/05/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla en iluminacion cqo porteria,23/05/2022,8:00:00,23/05/2022,12:00:00,,0,MECE ORAS,1,2022-05-23 08:00:00,2022-05-23 12:00:00,0.0
20007928,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,ACTUADOR MOV-3631 DE BRAZO MEDICION 3630,,10043502.0,Z_XXXX,230654,m2,falla comando apertura mov-3631 ms-3600,22/05/2022,ADEH,Actuador electrohidraulico,238,Indicador de posicion,SA-E-SC,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,calibración de topes de apertura/cierre,23/05/2022,8:00:00,23/05/2022,9:00:00,X,1,MECE ORAS,2,2022-05-23 08:00:00,2022-05-23 09:00:00,1.0
20000132,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR C TK12010,42005519.0,10043680.0,I_MI,230648,m2,agitador 12010c,21/05/2022,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,nan,21/05/2022,11:54:26,21/05/2023,12:00:00,,0,MECE ORAS,2,2022-05-21 11:54:26,2023-05-21 12:00:00,0.0
20022362,CUS,OC-EST-CUS-PREC-LI,LÍNEA DE RECIBO,LINEA ENTRD CUPIAGUA,45006648.0,10043570.0,I_PI,230646,m2,iluminación recibo cupiagua,21/05/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,21/05/2022,3:56:13,21/05/2022,4:00:00,,0,MECE ORAS,,2022-05-21 03:56:13,2022-05-21 04:00:00,0.0
20021223,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SENSORES VIBRA GE-22020,,10043459.0,S_IN,230666,m2,perdida de señal ud52y1 tg-22020,24/05/2022,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,NOO1,No hay señal,,0,,nan,21/05/2022,17:00:00,21/05/2022,22:00:00,X,5,MECE ORAS,3,2022-05-21 17:00:00,2022-05-21 22:00:00,5.0
20015253,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #1 SHELTER GENERACION,42004715.0,10043448.0,U_AI,230641,m2,cambiar motor paq 1 aacond generación,20/05/2022,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,motor fuera de servicio,20/05/2022,7:00:00,20/05/2022,10:00:00,X,3,MECE ORAS,2,2022-05-20 07:00:00,2022-05-20 10:00:00,3.0
20021130,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,LOTE AREA ESTACION GRANJITA,47000166.0,10043450.0,Z_XXXX,230643,m2,cambiar mangaveleta estaación gra,20/05/2022,PO-I-160,Sub. Miscelaneos PC,I161,Poste,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/05/2022,9:34:49,31/05/2022,0:00:00,X,"254,42",MECE ORAS,1,2022-05-20 09:34:49,2022-05-31 00:00:00,
20021223,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SENSORES VIBRA GE-22020,,10043457.0,S_IN,230659,m2,disparo turbina ge22020 alta vibracion,23/05/2022,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,,1,,alarma/disparo señal de alta vibracion,20/05/2022,17:00:00,21/05/2022,14:00:00,X,21,MECE ORAS,3,2022-05-20 17:00:00,2022-05-21 14:00:00,
20021708,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA DE COMBUSTIBLE,,10043432.0,Z_XXXX,230616,m2,bov 2 presenta alarma de error en demand,16/05/2022,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,1,,bov 2 presenta alarma de error en demand,19/05/2022,7:00:00,21/05/2022,17:00:00,X,58,MECE ORAS,2,2022-05-19 07:00:00,2022-05-21 17:00:00,
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,42002139.0,10043447.0,R_CO,230635,m2,compresor ca-403 en falla,19/05/2022,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,PDE7,Parada Fuera de Límites,,1,,compresor ca-403 en falla,19/05/2022,13:30:00,19/05/2022,17:30:00,,0,MECE ORAS,2,2022-05-19 13:30:00,2022-05-19 17:30:00,0.0
20004222,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,GENERADOR FASE I GENED,42002858.0,,R_EG,230634,m2,gd401 presenta falla,19/05/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,19/05/2022,0:36:42,20/05/2022,0:00:00,X,"23,39",MECE,2,2022-05-19 00:36:42,2022-05-20 00:00:00,
20001368,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA SALIDA COVEÑAS,45004576.0,90004839.0,S_VS,230638,m2,"goteo de crudo vla 24""blva802 ms3700",19/05/2022,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/05/2022,16:51:47,,0:00:00,X,0,MECE ORAS,2,2022-05-19 16:51:47,,0.0
20022299,VSA,OC-EST-VSA-SCTR-PLC,PLC  CONTROL,PLC CONTROL BPC42020,45004323.0,10043482.0,S_CL,230637,m2,falla comunicacion plc bpc-42020,19/05/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF4,Falla de Control,C320,1,Error de Operación,daño en switch  de comunicación plc,19/05/2022,7:57:44,19/05/2022,7:57:44,X,0,MECE ORAS,2,2022-05-19 07:57:44,2022-05-19 07:57:44,0.0
20002739,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-25 DE CONTRA INCENDIO AGUA,,70014978.0,S_FE,230631,m2,hidrante hma-25 requiere conexion rapida,18/05/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,18/05/2022,15:38:24,,0:00:00,X,0,MECE ORAS,3,2022-05-18 15:38:24,,0.0
20002752,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-37 DE CONTRA INCENDIO AGUA,,70014978.0,S_FE,230632,m2,valvula manual hma-37 en mal estado,18/05/2022,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,18/05/2022,15:50:47,,0:00:00,X,0,MECE ORAS,3,2022-05-18 15:50:47,,0.0
20002754,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-39 DE CONTRA INCENDIO AGUA,,70014978.0,S_FE,230633,m2,fuga de agua en hidrante hma-39,18/05/2022,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,18/05/2022,15:58:57,,0:00:00,X,0,MECE ORAS,3,2022-05-18 15:58:57,,0.0
20018495,GRA,OC-EST-GRA-AGEN-GE22050,GENERADOR BLACK START 50,TABLERO DE SINCRONISMO AUTOMATICO,,10043411.0,Z_XXXX,230603,m2,corregir sincronismo automatico ge-22050,13/05/2022,CBSY,Tablero de sincronismo,408,Sistema de control,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,falla en sincornismo automatico,17/05/2022,8:00:00,18/05/2022,16:00:00,X,32,MECE ORAS,1,2022-05-17 08:00:00,2022-05-18 16:00:00,
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,45003348.0,10043440.0,S_FE,230624,m2,cambio bateria 4d motor sci ba 305a,17/05/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,17/05/2022,14:00:00,17/05/2022,16:00:00,,0,MECE ORAS,3,2022-05-17 14:00:00,2022-05-17 16:00:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10043435.0,R_ST,230622,m2,fuga gas tapon boroscopia gn-22120,17/05/2022,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/05/2022,8:00:00,17/05/2022,12:00:00,,0,MECE ORAS,3,2022-05-17 08:00:00,2022-05-17 12:00:00,0.0
20022300,VSA,OC-EST-VSA-SCTR-PLC,PLC  CONTROL,PLC CONTROL BPC42030,45004334.0,10043439.0,S_CL,230623,m2,falla fuente alimentación plc bpc-42030,17/05/2022,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,daño en tarjeta de fuente de poder,17/05/2022,9:00:00,17/05/2022,14:00:00,X,5,MECE ORAS,2,2022-05-17 09:00:00,2022-05-17 14:00:00,5.0
20014315,CQO,OC-EST-CQO-ALOC-ED,EDIFICACIONES,EDIFICIO TALLER MTTO CHQ - GENERACION,42004406.0,10043392.0,Z_XXXX,230565,m2,iluminación en mal estado en almacen 2,4/05/2022,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,1,,iluminación en mal estado en almacen 2,16/05/2022,8:00:00,18/05/2022,18:00:00,,0,MECE ORAS,1,2022-05-16 08:00:00,2022-05-18 18:00:00,0.0
20022274,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,MEDIDOR FLUJO BRAZO MED BE3610,45004396.0,10043441.0,S_IN,230605,m2,fuga de producto por packing fqe-36010,13/05/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,cambio d componentes del medicor d flujo,16/05/2022,10:00:00,16/05/2022,12:00:00,X,2,MECE ORAS,3,2022-05-16 10:00:00,2022-05-16 12:00:00,2.0
20000855,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCRETO DC FASE I,45002926.0,10043429.0,U_OC,230611,m2,revisar falla lit-4351,15/05/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,alarma de nivel picos altos,16/05/2022,13:30:00,16/05/2022,15:30:00,,0,MECE ORAS,1,2022-05-16 13:30:00,2022-05-16 15:30:00,0.0
20002722,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-2 DE CONTRA INCENDIO AGUA,,70014978.0,S_FE,230617,m2,goteo por hidrante hma-2,16/05/2022,PO-S-050,Sub. Monitor - Hidrante,S054,Válvulas de Drenaje o Principal,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,16/05/2022,14:20:04,,0:00:00,X,0,MECE ORAS,3,2022-05-16 14:20:04,,0.0
20002742,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-28 DE CONTRA INCENDIO AGUA,,70014978.0,S_FE,230618,m2,goteo por hidrante hma-28,16/05/2022,PO-S-050,Sub. Monitor - Hidrante,S054,Válvulas de Drenaje o Principal,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,16/05/2022,14:30:28,,0:00:00,X,0,MECE ORAS,3,2022-05-16 14:30:28,,0.0
20024031,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,TUBERIA DISTRIBUC AIR INDUSTR,,70014975.0,I_PI,230619,m2,falla linea de aire en sepador api,16/05/2022,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-PI,PLU4,Obstrucción por Deformacion la Tubería,,0,,nan,16/05/2022,16:47:41,,0:00:00,X,0,MECE ORAS,3,2022-05-16 16:47:41,,0.0
20002147,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,TANQUE RELEVO TR301,45006301.0,70014882.0,I_TA,230610,m2,v/v manual drenaje agua tr-301,14/05/2022,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/05/2022,21:20:36,,0:00:00,X,0,MECE ORAS,1,2022-05-14 21:20:36,,0.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,70014902.0,U_OC,230609,m2,planta ptap falla succion bomba 1,14/05/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,14/05/2022,21:07:24,,0:00:00,X,0,MECE ORAS,,2022-05-14 21:07:24,,0.0
20014302,CQO,OC-EST-CQO-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #2 SHELTER VFD,42004358.0,10043403.0,U_AI,230577,m2,falla recirculacio a/a paq b shelter vfd,10/05/2022,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-R-BL,LOO4,Salida por Bajo Flujo,C340,1,Desgaste normal del equipo,desajuste mecánico del componente del cl,13/05/2022,8:00:00,14/05/2022,18:00:00,,0,MECE ORAS,2,2022-05-13 08:00:00,2022-05-14 18:00:00,0.0
20018727,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA CTRL PRES 370001,42004867.0,10043430.0,S_VA,230599,m2,oscilación en control valv pcv 370001,12/05/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,descalibración de pcv 37002,13/05/2022,9:00:00,13/05/2022,11:00:00,X,2,MECE ORAS,2,2022-05-13 09:00:00,2022-05-13 11:00:00,2.0
20003492,MRF,OC-EST-MRF-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO AGUA POT,45004640.0,10043410.0,R_EM,230601,m2,ba bomba agua 410 falla electrico,13/05/2022,PO-R-010,Sub. Transmisión,R011,Caja de Cambios / Variador Mec.,SA-R-PU,OHE1,Alta temperatura,,0,,nan,13/05/2022,2:20:45,,0:00:00,X,0,MECE ORAS,2,2022-05-13 02:20:45,,0.0
20001375,VSA,OC-EST-VSA-PDES-LI,LÍNEA DESPACHO,LDS TRANSMISOR FLUJO ULTRASON LIN DESP,,,S_IN,230602,m2,transmisor de flujo 370127,13/05/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C510,1,Fenómenos naturales,humedad en cable de extensión de sensor,13/05/2022,11:00:00,13/05/2022,13:30:00,X,"2,5",MECE,3,2022-05-13 11:00:00,2022-05-13 13:30:00,2.5
20003395,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC301A,45003331.0,70014929.0,I_TA,230598,m2,falla transmisor de nivel de tc-301a,12/05/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,12/05/2022,1:44:02,,0:00:00,X,0,MECE ORAS,2,2022-05-12 01:44:02,,0.0
20022260,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,MEDIDOR FLUJO BRAZO MED 37070,45004469.0,,S_IN,230600,m2,falla indicador flujo,12/05/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C540,1,Causa Desconocida,aviso generado erroneamente por oper,12/05/2022,17:40:31,12/05/2022,17:40:31,X,0,MECE,3,2022-05-12 17:40:31,2022-05-12 17:40:31,0.0
20017301,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,DETECTOR HUMO SIST F&G,,10043260.0,Z_XXXX,230378,m2,reposicion agente limpio ge-22120,18/03/2022,FFEX,Extinguidor,112,cilindro,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,11/05/2022,13:00:00,11/05/2022,16:00:00,,0,MECE ORAS,1,2022-05-11 13:00:00,2022-05-11 16:00:00,0.0
20021120,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO LER GENERACION,42004779.0,,S_FE,230592,m2,civalvo sistema f&g ler 10,11/05/2022,PO-S-050,Sub. Monitor - Hidrante,S052,Mecanismo Accionamiento (Volante),SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,11/05/2022,10:02:56,,0:00:00,,0,MECE,3,2022-05-11 10:02:56,,0.0
20021120,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO LER GENERACION,42004779.0,10043061.0,S_FE,230593,m2,civalvo sistema f&g ler 20,11/05/2022,PO-S-050,Sub. Monitor - Hidrante,S052,Mecanismo Accionamiento (Volante),SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,11/05/2022,10:02:56,,0:00:00,X,0,METR ORAS,3,2022-05-11 10:02:56,,0.0
20015804,PAE,OC-EST-PAE-AAIR-CO54020,PAQUETE DE AIRE COMPRIMIDO CO54020,COMPRESOR TORNI AIRE 125PSIG  UGEN CO20,42004598.0,10043406.0,R_CO,230582,m2,alarma de averia en compresor,11/05/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",,1,,alarma de averia en compresor,11/05/2022,7:00:00,25/05/2022,12:00:00,X,341,MECE ORAS,2,2022-05-11 07:00:00,2022-05-25 12:00:00,
20001625,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,TRANSMISOR FLUJO BRAZO MED BE3640,,10043425.0,S_IN,230583,m2,falla trasmisor de flujo ms 3600 br. 4,11/05/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,sulfatación en señal de aliment transmis,11/05/2022,9:00:00,11/05/2022,11:00:00,X,2,MECE ORAS,1,2022-05-11 09:00:00,2022-05-11 11:00:00,2.0
20001213,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA CTRL PRES PV2308C,,10043390.0,S_VA,230558,m2,lectura erronea en manomtro val pv2308c,7/05/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,cambio de manometro x terminac vida util,10/05/2022,9:00:00,10/05/2022,10:00:00,X,1,MECE ORAS,1,2022-05-10 09:00:00,2022-05-10 10:00:00,1.0
20004224,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,CONTROL DE GENERADOR CP-401 DE FASE I,,10043400.0,S_CL,230572,m2,generadores 10-20-401-402,9/05/2022,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CL,FTF4,Falla de Control,,1,,generadores 10-20-401-402,10/05/2022,7:00:00,11/05/2022,17:30:00,,0,MECE ORAS,2,2022-05-10 07:00:00,2022-05-11 17:30:00,0.0
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,45005834.0,70014909.0,I_TA,230576,m2,falta lubricacion valvulas drenaje aguas,10/05/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/05/2022,7:50:07,,0:00:00,X,0,MECE ORAS,3,2022-05-10 07:50:07,,0.0
20004224,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,CONTROL DE GENERADOR CP-401 DE FASE I,,10043400.0,S_CL,230560,m2,generador 401 presenta falla,8/05/2022,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CL,FTF4,Falla de Control,,0,,nan,8/05/2022,4:57:49,,0:00:00,X,0,MECE ORAS,2,2022-05-08 04:57:49,,0.0
20010020,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA MOV_8X150- ENT 930-COMB CRUDO,45004743.0,,S_VA,230568,m2,tcc 402 dique tanque tiene filtraccion.,8/05/2022,PO-R-130,Sub. Turbina,R134,Sellos,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,8/05/2022,15:30:05,,0:00:00,,0,MECE,2,2022-05-08 15:30:05,,0.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10043386.0,S_IN,230547,m2,resvisar falla fi-820011,4/05/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,,0,,nan,6/05/2022,10:00:00,6/05/2022,12:00:00,,0,MECE ORAS,3,2022-05-06 10:00:00,2022-05-06 12:00:00,0.0
20001364,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC MEDICIÓN 3600,45004539.0,10043388.0,U_OC,230554,m2,falla acople motor bomba sa-601,6/05/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,terminación vida util acople,6/05/2022,12:30:00,6/05/2022,15:30:00,X,3,MECE ORAS,1,2022-05-06 12:30:00,2022-05-06 15:30:00,3.0
20016396,PAE,OC-EST-PAE-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,BOMBA CENTRI DIESEL SCIN 20,42004636.0,10043397.0,S_FE,230573,m2,falla trans pres y water solen. ba48420,9/05/2022,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S040,Tarjeta de entrada,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla trans pres y water solen. ba48420,6/05/2022,8:00:00,9/05/2022,1:30:00,,0,MECE ORAS,3,2022-05-06 08:00:00,2022-05-09 01:30:00,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,42002139.0,10043375.0,R_CO,230531,m2,compresor 403 fuga aceite,29/04/2022,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,1,,compresor 403 fuga aceite,5/05/2022,7:00:00,5/05/2022,11:00:00,,0,MECE ORAS,2,2022-05-05 07:00:00,2022-05-05 11:00:00,0.0
20009967,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,TRANSMISOR NIVEL A TSE50020,,10043387.0,S_IN,230545,m2,"revisar lit""s 500101a y lit-500201a/b",3/05/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,nan,4/05/2022,13:30:00,4/05/2022,14:30:00,,0,MECE ORAS,2,2022-05-04 13:30:00,2022-05-04 14:30:00,0.0
20021977,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150-ENT 950-MUTK120,,10043385.0,S_VA,230549,m2,atascamiento mov-410408,4/05/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,atascamiento mov cambio rodamientos,4/05/2022,19:30:00,5/05/2022,3:00:00,,0,MECE ORAS,1,2022-05-04 19:30:00,2022-05-05 03:00:00,0.0
20003016,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,VALVULA MOV_30x900-LDSENT920TG25000,45006060.0,10043381.0,S_VA,230551,m2,falla apertura mov rec cus 2500027,5/05/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,4/05/2022,7:00:00,4/05/2022,9:00:00,X,2,MECE ORAS,3,2022-05-04 07:00:00,2022-05-04 09:00:00,2.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,10043383.0,R_EG,230550,m2,falla arranque en turbogenerdor 22070,5/05/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,4/05/2022,16:00:00,4/05/2022,22:00:00,X,6,MECE ORAS,3,2022-05-04 16:00:00,2022-05-04 22:00:00,6.0
20022785,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER PORTERIA PRINCIPAL,42003471.0,10043395.0,Z_XXXX,230561,m2,cambio luminaria perimetr porteri fase 2,19/07/2021,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,1/05/2022,7:00:00,1/05/2022,12:00:00,,0,MECE ORAS,1,2022-05-01 07:00:00,2022-05-01 12:00:00,0.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,70014857.0,U_OC,230539,m2,falla de bomba #1 planta ptap,1/05/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/05/2022,5:36:38,,0:00:00,X,0,MECE ORAS,,2022-05-01 05:36:38,,0.0
20010821,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,TRANSMISOR PRES DIF TFL200301,,10043376.0,S_IN,230542,m2,humedecimiento desairador bahia 20,2/05/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,válvula en posición cerrada,1/05/2022,16:00:00,1/05/2022,17:00:00,,0,MECE ORAS,2,2022-05-01 16:00:00,2022-05-01 17:00:00,0.0
20013059,MRF,OC-EST-MRF-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV DANFLO TRANSIEN,45003404.0,,S_VS,230543,m2,fuga n2 brazo 17 danflo de recibo,2/05/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/05/2022,16:01:40,10/05/2022,0:00:00,X,"199,97",MECE,3,2022-05-01 16:01:40,2022-05-10 00:00:00,
20017139,CQO,OC-EST-CQO-AELE-BTGE,SISTEMA ELECT BAJA TENSION GENERACION,RECTIFICADOR BATERIA 125V DC CHARGER1-2,,10042986.0,E_RC,229970,m2,cambio baterias rectificador generación,2/12/2021,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-RC,OHE1,Alta temperatura,,0,,nan,30/04/2022,7:00:00,30/04/2022,18:00:00,,0,MECE MIMP ORAS,3,2022-04-30 07:00:00,2022-04-30 18:00:00,0.0
20024496,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54020,,10043356.0,R_CO,230512,m2,compresor 54020 con alarma de averia,25/04/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,PDE7,Parada Fuera de Límites,C340,1,Desgaste normal del equipo,suciedad en línea de proceso.,28/04/2022,8:00:00,28/04/2022,12:00:00,X,4,MECE ORAS,1,2022-04-28 08:00:00,2022-04-28 12:00:00,4.0
20001974,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,TANQUE AGUA TA304,45002907.0,70014840.0,I_TA,230528,m2,pase valvula entrada tanque industrial,28/04/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-TA,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/04/2022,5:39:08,,0:00:00,X,0,MECE ORAS,,2022-04-28 05:39:08,,0.0
20005931,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,BOMBA BU-59100 TANQUE SUMIDERO TU-59100,45004996.0,10043369.0,R_PU,230520,m2,falla arranque bomba en remoto,26/04/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,falla arranque bomba en remoto,27/04/2022,9:00:00,27/04/2022,9:30:00,,0,MECE ORAS,2,2022-04-27 09:00:00,2022-04-27 09:30:00,0.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,10043361.0,U_OC,230521,m2,se presenta falla planta ptap,26/04/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/04/2022,7:00:00,27/04/2022,15:00:00,,0,MECE ORAS,,2022-04-27 07:00:00,2022-04-27 15:00:00,0.0
20001157,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION SUBESTACION,46000818.0,10043677.0,Z_XXXX,230525,m2,goteo techo ccm principal,27/04/2022,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,27/04/2022,8:29:16,,0:00:00,X,0,METR ORAS,1,2022-04-27 08:29:16,,0.0
20002091,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SAAB RADAR TANQUE TP302,42005218.0,10043364.0,S_CL,230527,m2,radar tanques sistema saab en falla,27/04/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,27/04/2022,7:00:00,27/04/2022,11:00:00,X,4,MECE ORAS,1,2022-04-27 07:00:00,2022-04-27 11:00:00,4.0
20021468,PAE,OC-EST-PAE-AGEN-BTGE,SISTEMA ELECT BAJA TENSION GENERACION,TABLERO ELECT FUEGO - GAS AREA GENER,,10043360.0,E_EP,230518,m2,perdida comunicación scin genera pae,26/04/2022,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/04/2022,9:55:23,,0:00:00,X,0,MECE ORAS,3,2022-04-26 09:55:23,,0.0
20004130,MRF,OC-EST-MRF-AELE-BT,BAJA TENSIÓN,CENTRO DE CONTROL DE MOTORES 1 FASE II,45004659.0,10043365.0,E_MC,230522,m2,red publica falla qmo1  abierto no repon,27/04/2022,PO-E-020,Sub. Control y monitoreo / Protección,E028,Transformador de Corriente,SA-E-MC,DEP6,Alto voltaje de Entrada,,1,,red publica falla qmo1  abierto no repon,26/04/2022,22:00:00,28/04/2022,17:30:00,,0,MECE ORAS,,2022-04-26 22:00:00,2022-04-28 17:30:00,0.0
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10043348.0,E_EP,230469,m2,revisar iluminación caseta sci,13/04/2022,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/04/2022,16:00:00,25/04/2022,17:30:00,,0,MECE ORAS,1,2022-04-25 16:00:00,2022-04-25 17:30:00,0.0
20004223,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,MOTOR DIESEL GE-401 FASE I,42002857.0,10043358.0,R_CE,230506,m2,gd 401 falla manguera calentador,23/04/2022,PO-R-110,Sub. Motor Eléctrico,R113,Rodamiento radial,SA-O-RI,ELP2,Fuga externa crudo - Fluido Proceso,,1,,gd 401 falla manguera calentador,25/04/2022,13:30:00,25/04/2022,17:30:00,,0,MECE ORAS,2,2022-04-25 13:30:00,2022-04-25 17:30:00,0.0
20024231,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI AUXILIAR MONITOREADO_AREA 01,,10042877.0,E_EP,230513,m2,falla valvula de diluvio tk 12030,25/04/2022,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,25/04/2022,9:59:58,,0:00:00,X,0,MECE ORAS,1,2022-04-25 09:59:58,,0.0
20008801,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,MEDIDOR FLUJO DESPLA POS 38020,42002973.0,10043355.0,S_IN,230509,m2,brazo 2 de altos porv a transmisor presi,25/04/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,25/04/2022,7:00:00,25/04/2022,12:00:00,X,5,MECE ORAS,3,2022-04-25 07:00:00,2022-04-25 12:00:00,5.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,10043354.0,R_EG,230510,m2,turbina 70 falla alta frecuencia barra,25/04/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,25/04/2022,3:00:00,25/04/2022,5:00:00,X,2,MECE ORAS,3,2022-04-25 03:00:00,2022-04-25 05:00:00,2.0
20023686,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,VALVULA COMP TANQUE TR301,45006296.0,70014882.0,S_VM,230516,m2,tr301 linea drenaje aguas lluvias obstru,25/04/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,FTO1,No abre cuando se da la orden,,0,,nan,25/04/2022,15:58:15,,0:00:00,X,0,MECE ORAS,2,2022-04-25 15:58:15,,0.0
20010234,VSA,OC-EST-VSA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV DESPACHO,45004281.0,10043357.0,S_VS,230511,m2,falla presión nitrógeno 830009,25/04/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,cambio de botellas de nitrogeno,25/04/2022,8:00:00,25/04/2022,9:00:00,X,1,MECE ORAS,3,2022-04-25 08:00:00,2022-04-25 09:00:00,1.0
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10043344.0,E_EP,230493,m2,falla alumbrado p-02 trampa recibo,22/04/2022,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,FOF1,Frecuencia equivocada u oscilante,,0,,nan,22/04/2022,15:30:00,26/04/2022,17:30:00,,0,MECE ORAS,1,2022-04-22 15:30:00,2022-04-26 17:30:00,0.0
20003103,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,TRANSMISOR TEMP RECIBO CUSIANA,,10043343.0,S_IN,230496,m2,alarma baja presion v/v danflow 250026,22/04/2022,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,ERO3,Señal errática,,0,,nan,22/04/2022,8:00:00,22/04/2022,14:00:00,X,6,MECE ORAS,3,2022-04-22 08:00:00,2022-04-22 14:00:00,6.0
20018445,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASEII AUXILIAR,45006362.0,70014766.0,R_PU,230494,m2,centrifuga b frecuencia invertida,22/04/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,22/04/2022,4:26:39,,0:00:00,X,0,MECE ORAS,2,2022-04-22 04:26:39,,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10043352.0,R_ST,230497,m2,turbina 30 falla por sobrecarga,22/04/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,22/04/2022,10:58:00,22/04/2022,12:30:00,X,"1,53",MECE ORAS,3,2022-04-22 10:58:00,2022-04-22 12:30:00,1.53
20003907,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,DETECTOR LLAMA_AREA 02,,10043349.0,S_FD,230498,m2,bpc-42060 falla detectores fuego bomba,23/04/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,1,,bpc-42060 falla detectores fuego bomba,22/04/2022,16:00:00,22/04/2022,24:00:00,,0,MECE ORAS,3,2022-04-22 16:00:00,2022-04-23 00:00:00,0.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,10043345.0,R_EG,230492,m2,turbina70 falla por variacion tension,21/04/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,21/04/2022,13:00:00,21/04/2022,15:00:00,X,2,MECE ORAS,3,2022-04-21 13:00:00,2022-04-21 15:00:00,2.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10043256.0,S_FE,230488,m2,fuga de agua sistema contraincendio,20/04/2022,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,20/04/2022,5:57:54,,0:00:00,X,0,MECE ORAS,4,2022-04-20 05:57:54,,0.0
20003014,EPO,OC-EST-EPO-PREC-FL2402,BRAZO DE FILTRACIÓN RECIBO FL2402,VALVULA MOV_20x600-SAL 920-FL2402,45006046.0,10043293.0,S_VA,230394,m2,falla estado de valvula mov-240203,24/03/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,19/04/2022,8:00:00,19/04/2022,17:00:00,,0,MECE ORAS,2,2022-04-19 08:00:00,2022-04-19 17:00:00,0.0
20001716,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,SENSOR CAUDAL FLUJO FQE-37040 BRAZO37040,,70013800.0,S_IN,229775,m2,falla sensor flujo fqe-370040 brazo 3700,25/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C320,1,Error de Operación,lectura erronea en factores de medición,18/04/2022,8:30:00,18/04/2022,9:00:00,X,"0,5",MECE ORAS,2,2022-04-18 08:30:00,2022-04-18 09:00:00,0.5
20022277,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,MEDIDOR FLUJO BRAZO MED BE3640,45004411.0,10042848.0,S_IN,229786,m2,falla medidor flujo brazo #4 patín 3600,28/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,datos de calibración erroneos,18/04/2022,7:00:00,18/04/2022,7:30:00,X,"0,5",MECE ORAS,3,2022-04-18 07:00:00,2022-04-18 07:30:00,0.5
20022279,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,MEDIDOR FLUJO BRAZO MED 60,45004421.0,10042849.0,S_IN,229788,m2,falla en medidor de flujo brazo# 6,28/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C320,1,Error de Operación,pendiente venteo a valv por operaciones,18/04/2022,8:00:00,18/04/2022,8:30:00,X,"0,5",MECE ORAS,3,2022-04-18 08:00:00,2022-04-18 08:30:00,0.5
