equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20022280,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,MEDIDOR FLUJO BRAZO MED 70,45004426.0,10042850.0,S_IN,229787,m2,falla en medidor de flujo brazo# 7,28/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C320,1,Error de Operación,datos de calibración erroneos,18/04/2022,7:30:00,18/04/2022,8:00:00,X,"0,5",MECE ORAS,3,2022-04-18 07:30:00,2022-04-18 08:00:00,0.5
20024220,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,ESTACION DE OPERACIÓN 1,45006810.0,10042851.0,S_CL,229789,m2,falla en buscador histórico calibración,28/10/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C320,1,Error de Operación,no generacón de tiquetes de historicos,18/04/2022,9:00:00,18/04/2022,9:00:00,X,0,MECE ORAS,1,2022-04-18 09:00:00,2022-04-18 09:00:00,0.0
20009811,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,TANQUE ACUMULADOR AIRE TAI-54030,45002487.0,10043333.0,I_TA,230476,m2,falla en switchs evcuadores de liquido,14/04/2022,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-TA,DEP4,Alto Nivel,C340,1,Desgaste normal del equipo,fuga de aire por drenaje de aire de la s,18/04/2022,13:30:00,19/04/2022,16:30:00,,0,MECE ORAS,1,2022-04-18 13:30:00,2022-04-19 16:30:00,0.0
20008801,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,MEDIDOR FLUJO DESPLA POS 38020,42002973.0,70014774.0,S_IN,230485,m2,sistema de medicion altos brazo 2,17/04/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/04/2022,6:00:16,,0:00:00,X,0,MECE ORAS,3,2022-04-17 06:00:16,,0.0
20000855,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCRETO DC FASE I,45002926.0,10043337.0,U_OC,230480,m2,falla lit 4301,16/04/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,transmisor fuera de rango,16/04/2022,13:30:00,16/04/2022,16:00:00,X,"2,5",MECE ORAS,1,2022-04-16 13:30:00,2022-04-16 16:00:00,2.5
20018451,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VASIJA TRAMPA TANQUE LODOS CCS52300,45006366.0,70014766.0,I_VE,230483,m2,la solenoide de la centrifuga en falla,16/04/2022,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/04/2022,16:59:21,,0:00:00,X,0,MECE ORAS,1,2022-04-16 16:59:21,,0.0
20022669,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,MOTOR DIESEL GE22050,42004410.0,10043303.0,R_CE,230437,m2,alarma baja presion de combustible ge-50,3/04/2022,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-CE,PDE1,Parámetro excede lim. superior/inferior,,1,,alarma baja presion de combustible ge-50,15/04/2022,16:00:00,15/04/2022,18:00:00,X,2,MECE ORAS,3,2022-04-15 16:00:00,2022-04-15 18:00:00,2.0
20009950,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,VALVULA CTRL NIVEL AGUA BA21-065,45006531.0,10043331.0,S_VA,230471,m2,falla medidor inter. fas.tse 50010 compb,13/04/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,falla indicación,14/04/2022,10:00:00,14/04/2022,13:00:00,X,3,MECE ORAS,2,2022-04-14 10:00:00,2022-04-14 13:00:00,3.0
20009951,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,VALVULA CTRL NIVEL AGUA TSE50010,45006532.0,10043338.0,S_VA,230473,m2,falla fcv´s separador 10-20 recibo cup,14/04/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,nan,14/04/2022,10:00:00,14/04/2022,13:00:00,X,3,MECE ORAS,2,2022-04-14 10:00:00,2022-04-14 13:00:00,3.0
20003133,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,TRANSMISOR FLUJO SANTIAGO BRAZO 1,42002985.0,70014784.0,S_IN,230474,m2,bomba homogenizacion fuga de producto,14/04/2022,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/04/2022,5:49:17,,0:00:00,X,0,MECE ORAS,3,2022-04-14 05:49:17,,0.0
20008783,EPO,OC-EST-EPO-PMED-BE38010,BRAZO MEDICIÓN DE ENTRADA ALEPO 10,MEDIDOR FLUJO DESPLA POS 38010,42002972.0,70014765.0,S_IN,230475,m2,falla medidor  flujo de altos 380001ro01,14/04/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,14/04/2022,14:32:25,,0:00:00,X,0,MECE ORAS,3,2022-04-14 14:32:25,,0.0
20009973,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,VALVULA CTRL NIVEL AGUA TSE50020,45006534.0,10043310.0,S_VA,230430,m2,valvula control separador 50020,2/04/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,falsa indicación,13/04/2022,11:00:00,13/04/2022,12:00:00,X,1,MECE ORAS,2,2022-04-13 11:00:00,2022-04-13 12:00:00,1.0
20017063,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI DESPACHO LODOS,42004402.0,10043315.0,R_PU,230435,m2,humedec.v/v descarga bomba ppl de lodos,3/04/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,1,,humedec.v/v descarga bomba ppl de lodos,13/04/2022,11:00:00,13/04/2022,14:00:00,,0,MECE ORAS,3,2022-04-13 11:00:00,2022-04-13 14:00:00,0.0
20001055,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,VALVULA MOV_8x150- ENT 950-CUSIANA 1,42005539.0,10043328.0,S_VA,230455,m2,alta presión diferencial brazos cusiana,8/04/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,nan,13/04/2022,7:00:00,13/04/2022,12:00:00,X,5,MECE ORAS,2,2022-04-13 07:00:00,2022-04-13 12:00:00,5.0
20003098,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VASIJA TRAMPA DESPACHO EPO-PAE,45006009.0,10043322.0,I_VE,230458,m2,trampa despacho hv venteo con goteo,10/04/2022,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/04/2022,10:00:00,13/04/2022,17:00:00,,0,MECE ORAS,1,2022-04-13 10:00:00,2022-04-13 17:00:00,0.0
20016459,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,GENERADOR ELECT 40 de   6.9kV,42003454.0,10043287.0,R_EG,230416,m2,alarma d157 generator differ. proteccion,30/03/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,1,,alarma d157 generator differ. proteccio,12/04/2022,8:00:00,12/04/2022,18:00:00,,0,MECE ORAS,3,2022-04-12 08:00:00,2022-04-12 18:00:00,0.0
20010245,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,45005238.0,10043329.0,S_VA,230465,m2,falla perdida de limites mov-731201,12/04/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,falla en electronica,12/04/2022,8:00:00,12/04/2022,12:00:00,,0,MECE ORAS,2,2022-04-12 08:00:00,2022-04-12 12:00:00,0.0
20022670,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,TABLERO ELECT GENERADOR BLACK START #1,,10043183.0,E_EP,230246,m2,alarma d075 black starter common trip,15/02/2022,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,1,,alarma d075 black starter common trip,11/04/2022,10:00:00,11/04/2022,20:00:00,X,10,MECE ORAS,3,2022-04-11 10:00:00,2022-04-11 20:00:00,10.0
20002750,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-35 DE CONTRA INCENDIO AGUA,,10043309.0,S_FE,230443,m2,revision fuga agua prensaestopa hma#35,4/04/2022,PO-S-090,Sub. Bombeo SCI - F G,S094,Sub. Bombeo SCI - FSellos G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,11/04/2022,7:00:00,11/04/2022,10:00:00,,0,MECE ORAS,3,2022-04-11 07:00:00,2022-04-11 10:00:00,0.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10043323.0,S_FE,230456,m2,fuga agua por red contraincendio h06,8/04/2022,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,11/04/2022,10:00:00,11/04/2022,12:00:00,,0,MECE ORAS,4,2022-04-11 10:00:00,2022-04-11 12:00:00,0.0
20010248,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,45005239.0,70014638.0,S_VA,230464,m2,falla limites,11/04/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,11/04/2022,19:18:28,,0:00:00,X,0,MECE ORAS,2,2022-04-11 19:18:28,,0.0
20020084,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,BOMBA VERTICAL BU44010,45005794.0,10043327.0,R_PU,230462,m2,bu 0002 no opera por falla del selector,11/04/2022,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,instrumento en falla,11/04/2022,8:00:00,11/04/2022,12:00:00,,0,MECE ORAS,2,2022-04-11 08:00:00,2022-04-11 12:00:00,0.0
20016446,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA COMB MODULO CIRCULACION GE-30,,10043320.0,Z_XXXX,230460,m2,bomba tk liq mod circ no func ge22030,11/04/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,10/04/2022,9:00:00,10/04/2022,12:00:00,,0,MECE ORAS,3,2022-04-10 09:00:00,2022-04-10 12:00:00,0.0
20001570,VSA,OC-EST-VSA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,TOMAMUESTRAS PATIN MS-37000,45004563.0,10043280.0,S_IN,230403,m2,falla recoleccion toma muestras tm-3700,28/03/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,empaques de tomamuentra dañados,8/04/2022,7:00:00,8/04/2022,17:00:00,X,10,MECE ORAS,1,2022-04-08 07:00:00,2022-04-08 17:00:00,10.0
20001956,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 1 BOCATOMA,45005800.0,10043324.0,R_PU,230461,m2,bomba vulcanera presenta falla,11/04/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,8/04/2022,13:00:00,8/04/2022,17:00:00,,0,MECE ORAS,2,2022-04-08 13:00:00,2022-04-08 17:00:00,0.0
20018761,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,TABLERO CTRL AGUA POTABLE,42005206.0,10043317.0,E_EP,230453,m2,falla contactor de bomba #3 petap,7/04/2022,PO-E-120,Sub. Misceláneos,E121,Bloques de Terminales y Conectores,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/04/2022,13:00:00,7/04/2022,15:00:00,X,2,MECE ORAS,2,2022-04-07 13:00:00,2022-04-07 15:00:00,2.0
20009803,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,TANQUE AIRE INSTRUME TAI-54010,45006759.0,10043284.0,I_TA,230396,m2,falla valvula alivio co 54010,25/03/2022,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,tiempo de vida útil del componente.,6/04/2022,13:30:00,6/04/2022,17:30:00,,0,MECE ORAS,1,2022-04-06 13:30:00,2022-04-06 17:30:00,0.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10043283.0,R_CO,230397,m2,falla compresor 54110,28/03/2022,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-CO,PDE7,Parada Fuera de Límites,C340,1,Desgaste normal del equipo,humedad de aceite en la válvula de admis,6/04/2022,8:00:00,6/04/2022,12:00:00,,0,MECE ORAS,1,2022-04-06 08:00:00,2022-04-06 12:00:00,0.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10043285.0,R_CO,230410,m2,bajo nivel de aceite co-54010,29/03/2022,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-CO,PDE2,Baja presión de lubricación,C340,1,Desgaste normal del equipo,linea de barrido tapada corrosion,6/04/2022,8:00:00,6/04/2022,12:00:00,,0,MECE ORAS,1,2022-04-06 08:00:00,2022-04-06 12:00:00,0.0
20010610,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,MEDIDOR FLUJO MS38040,45005484.0,10043295.0,S_IN,230426,m2,falla packing gland brazo 4 patin 38000,31/03/2022,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C330,1,Error de Mantenimiento,sello en mal estado,5/04/2022,8:00:00,5/04/2022,12:00:00,X,4,MECE ORAS,3,2022-04-05 08:00:00,2022-04-05 12:00:00,4.0
20008344,CQO,OC-EST-CQO-SREN-BOMBACRU,RECOLECCION - BOMBA CRUDO,MOTOBOMBA SPATE 75C,42004994.0,10044003.0,S_EQ,230446,m2,cambiar piñon motobomba spate 75,5/04/2022,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,5/04/2022,8:48:57,,0:00:00,X,0,MECE ORAS,3,2022-04-05 08:48:57,,0.0
20018414,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO SISTEMA BOMBEO,,10043313.0,R_CO,230445,m2,ruido anormal compresor 54009,5/04/2022,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,NOI1,Ruido fuera de lo Normal,,0,,nan,5/04/2022,14:30:00,5/04/2022,17:00:00,,0,MECE ORAS,2,2022-04-05 14:30:00,2022-04-05 17:00:00,0.0
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10043299.0,S_FE,230398,m2,fuga de agua sci hm #12,28/03/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,dessajuste piezas mecánicas,4/04/2022,7:00:00,4/04/2022,9:00:00,X,2,MECE ORAS,4,2022-04-04 07:00:00,2022-04-04 09:00:00,2.0
20022758,CQO,OC-EST-CQO-AAGU-RS,AGUA RESIDUAL,STARD CAMPAMENTO,42004338.0,10043304.0,U_EA,230440,m2,revision alimentacion de energia ptar,4/04/2022,PO-U-030,Sub. Herramientas Taller,U030,Herramientas Generales,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,,1,,revision alimentacion de energia ptar,4/04/2022,8:00:00,4/04/2022,12:00:00,X,4,MECE ORAS,3,2022-04-04 08:00:00,2022-04-04 12:00:00,4.0
20006043,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,ALUMBRADO CASETA DE BOMBAS,,10043307.0,U_IL,230434,m2,falla sist iluminacion sala maquinas cca,3/04/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,3/04/2022,2:04:44,,0:00:00,,0,MECE ORAS,1,2022-04-03 02:04:44,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10042905.0,E_EP,229741,m2,falla iluminacion trampas,16/10/2021,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,DEP6,Alto voltaje de Entrada,C340,1,Desgaste normal del equipo,vida util componentes,1/04/2022,8:00:00,1/04/2022,12:00:00,X,4,MECE ORAS,1,2022-04-01 08:00:00,2022-04-01 12:00:00,4.0
20008344,CQO,OC-EST-CQO-SREN-BOMBACRU,RECOLECCION - BOMBA CRUDO,MOTOBOMBA SPATE 75C,42004994.0,10043189.0,S_EQ,230278,m2,motobomba spate 75 del  sre no funcional,23/02/2022,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,piñon con diente partido,1/04/2022,14:00:00,1/04/2022,17:00:00,,0,MECE ORAS,3,2022-04-01 14:00:00,2022-04-01 17:00:00,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10043193.0,S_IN,230286,m2,falla valv 5 vias toma muestras tm-3600,25/02/2022,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C310,1,Operación Fuera de parámetros,cambio de internos de tomamuestra,1/04/2022,6:30:00,1/04/2022,16:00:00,X,"9,5",MECE ORAS,1,2022-04-01 06:30:00,2022-04-01 16:00:00,9.5
20006274,CUP,OC-EST-CUP-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV DESCARGA,,10043298.0,S_VS,230429,m2,revisar humedecimietno psv-5043 a/b,1/04/2022,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,humedecimetno psv,1/04/2022,7:00:00,1/04/2022,18:00:00,,0,MECE ORAS,3,2022-04-01 07:00:00,2022-04-01 18:00:00,0.0
20020080,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,BOMBA VERTICAL BA44010,42005155.0,10043248.0,R_PU,230366,m2,mal estado rodamientos motor ba bu 44010,15/03/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,rodamientos y aislamiento,31/03/2022,12:00:00,7/04/2022,9:00:00,X,165,MECE ORAS,,2022-03-31 12:00:00,2022-04-07 09:00:00,
20020100,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MONITOR DUAL BOMB HM4401 DICOV,,10043263.0,S_FE,230379,m2,limpieza obstruccion estacion espum tk73,19/03/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-O-RI,SER1,Piezas Mecánicas Sueltas,,0,,nan,31/03/2022,8:00:00,7/04/2022,9:00:00,X,169,MECE ORAS,3,2022-03-31 08:00:00,2022-04-07 09:00:00,
20022356,CUP,OC-EST-CUP-PMED-PR5002,PROBADOR DE MEDICIÓN PR5002,PROBADOR FQM5002,45002891.0,10043292.0,S_IN,230425,m2,revisar humedecimiento tapa proover,31/03/2022,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,daño oring,31/03/2022,15:30:00,31/03/2022,17:30:00,X,2,MECE ORAS,3,2022-03-31 15:30:00,2022-03-31 17:30:00,2.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10043294.0,R_PU,230424,m2,ruptura elastomero caja/bomba bt-20060,31/03/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desplazamiento manzana,31/03/2022,13:30:00,31/03/2022,17:30:00,X,4,MECE ORAS,3,2022-03-31 13:30:00,2022-03-31 17:30:00,4.0
20002069,EPO,OC-EST-EPO-PALM-BT316,BOMBA TRASIEGO ALMACENAM. BT5316,BOMBA CENTRIFUGA BB316,45005819.0,10043296.0,R_PU,230428,m2,fallla acople bomba trasiego bt316,1/04/2022,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,31/03/2022,18:00:00,1/04/2022,17:00:00,X,23,MECE ORAS,2,2022-03-31 18:00:00,2022-04-01 17:00:00,
20010704,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,MEDIDOR FLUJO DESPLA POS 38050,42002976.0,10047572.0,S_IN,235364,m2,falla transmisor temp medidor flujo38050,2/12/2024,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,transmisor en falla,31/03/2022,8:00:00,1/04/2025,17:00:00,X,"26.337,00",MECE ORAS,3,2022-03-31 08:00:00,2025-04-01 17:00:00,
20022529,CUS,OC-EST-CUS-PALM-CPAL,CONEXIÓN DE ALMACENAMIENTO,VALVULA MOV_12x150-LIN950CONEX ALM,45006622.0,10043276.0,S_VA,230392,m2,falla mov 6070 drenaje tk 4101a,23/03/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,30/03/2022,10:00:00,30/03/2022,12:00:00,,0,MECE ORAS,3,2022-03-30 10:00:00,2022-03-30 12:00:00,0.0
20005398,CVA,OC-TER-CVA-PREC-FL24020,BRAZO DE FILTRACIÓN RECIBO FL24020,VALVULA MOV_20x600- SAL 710-FL24020,45005541.0,70014640.0,S_VA,230419,m2,falla de comunicacion mov 240203,30/03/2022,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,30/03/2022,23:35:04,,0:00:00,X,0,MECE ORAS,2,2022-03-30 23:35:04,,0.0
20005399,CVA,OC-TER-CVA-PREC-FL24030,BRAZO DE FILTRACIÓN RECIBO FL24030,VALVULA MOV_20x600- SAL 710-FL24030,45005545.0,70014640.0,S_VA,230420,m2,falla de comunicacion mov 240303,30/03/2022,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,30/03/2022,23:38:50,,0:00:00,X,0,MECE ORAS,2,2022-03-30 23:38:50,,0.0
20005400,CVA,OC-TER-CVA-PREC-FL24040,BRAZO DE FILTRACIÓN RECIBO FL24040,VALVULA MOV_20x600- SAL 710-FL24040,45005549.0,70014640.0,S_VA,230421,m2,falla de comunicacion mov 240403,30/03/2022,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,30/03/2022,23:41:57,,0:00:00,X,0,MECE ORAS,1,2022-03-30 23:41:57,,0.0
20010515,CVA,OC-TER-CVA-PREC-FL24010,BRAZO DE FILTRACIÓN RECIBO FL24010,VALVULA MOV_20x600- SAL 710-FL24010,45005539.0,70014640.0,S_VA,230418,m2,falaa de comunicacion en la mov 240103,30/03/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,30/03/2022,23:26:17,,0:00:00,X,0,MECE ORAS,2,2022-03-30 23:26:17,,0.0
20010552,CVA,OC-TER-CVA-PREC-FL24050,BRAZO DE FILTRACIÓN RECIBO FL24050,VALVULA MOV_20x600- SAL 710-FL24050,45005553.0,70014640.0,S_VA,230422,m2,falla de comunicacion mov 240503,30/03/2022,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,30/03/2022,23:44:25,,0:00:00,X,0,MECE ORAS,1,2022-03-30 23:44:25,,0.0
20008585,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LDS TRANSMISOR DENSI LINEA CAUCASIA,,10043201.0,S_IN,230307,m2,cambio de cable aterrizado densitometro,3/03/2022,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,ERO3,Señal errática,C330,1,Error de Mantenimiento,cable aterrizado,29/03/2022,17:30:00,7/04/2022,17:00:00,X,"215,5",MECE ORAS,3,2022-03-29 17:30:00,2022-04-07 17:00:00,
20005466,CVA,OC-TER-CVA-SALV-CPAV,CONEXIÓN ALIVIO,VALVULA COMP ENTR PSV810014D,,70014626.0,S_VM,230407,m2,falta de manguera conexion psv 810014c,29/03/2022,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/03/2022,7:29:07,,0:00:00,X,0,MECE ORAS,1,2022-03-29 07:29:07,,0.0
20005466,CVA,OC-TER-CVA-SALV-CPAV,CONEXIÓN ALIVIO,VALVULA COMP ENTR PSV810014D,,70014626.0,S_VM,230408,m2,falta de manguera conexion psv 810014d,29/03/2022,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/03/2022,7:40:50,,0:00:00,X,0,MECE ORAS,1,2022-03-29 07:40:50,,0.0
20010254,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,45005241.0,70014637.0,S_VA,230404,m2,falla en el display mov 731301,29/03/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/03/2022,7:10:49,,0:00:00,X,0,MECE ORAS,2,2022-03-29 07:10:49,,0.0
20010610,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,MEDIDOR FLUJO MS38040,45005484.0,70014640.0,S_IN,230406,m2,falla packing gland brazo 4 patin 38000,29/03/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/03/2022,7:21:31,,0:00:00,X,0,MECE ORAS,3,2022-03-29 07:21:31,,0.0
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,42005128.0,70014436.0,S_IN,230405,m2,falla tapa de provador 38000,29/03/2022,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/03/2022,7:16:14,,0:00:00,X,0,MECE ORAS,2,2022-03-29 07:16:14,,0.0
20002879,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,ANALIZADOR SEPARADOR API,45006432.0,70014635.0,S_IN,230412,m2,valvula de drenaje dique relevo tapada,29/03/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,29/03/2022,17:23:09,,0:00:00,X,0,MECE ORAS,1,2022-03-29 17:23:09,,0.0
20010439,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TANQUE CRUDO TC52080,45006359.0,10043267.0,I_TA,230375,m2,"v/v manual 4""x150 sistema transferencia",18/03/2022,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,28/03/2022,9:00:00,28/03/2022,12:00:00,,0,MECE ORAS,1,2022-03-28 09:00:00,2022-03-28 12:00:00,0.0
20005161,CVA,OC-TER-CVA-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO MCC,,10043262.0,S_FE,230380,m2,alarma activa panel agente limpio ccm,19/03/2022,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,proyecto para interve,28/03/2022,13:00:00,28/03/2022,15:00:00,X,2,MECE ORAS,3,2022-03-28 13:00:00,2022-03-28 15:00:00,2.0
20018336,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO AGUA POTABLE BA317,42005202.0,10043279.0,R_EM,230399,m2,planta agua potable falla bomba #3,28/03/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,28/03/2022,7:00:00,28/03/2022,12:00:00,X,5,MECE ORAS,2,2022-03-28 07:00:00,2022-03-28 12:00:00,5.0
20023108,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,DETECTOR HUMO #1 ALMACEN,,10043031.0,S_FD,230021,m2,falla sensor humo área almacen cqo,13/12/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,1,,"alarma ""lo val"" sensor humo almacen",27/03/2022,8:00:00,27/03/2022,12:00:00,,0,MECE ORAS,3,2022-03-27 08:00:00,2022-03-27 12:00:00,0.0
20007556,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-810006 DETRAMPA DE SALIDA,,10043144.0,Z_XXXX,230232,m2,actuador mov-810006 presenta fuga de ace,10/02/2022,ADME,Actuador Mecánico,391,Sellos,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste de componente,25/03/2022,8:00:00,25/03/2022,17:00:00,,0,MECE ORAS,2,2022-03-25 08:00:00,2022-03-25 17:00:00,0.0
20001457,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA PRESION SALIDA CIB,45004588.0,,S_VA,230395,m2,falla comando d apertura valv pr fv 8200,25/03/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,25/03/2022,3:30:00,25/03/2022,5:30:00,X,2,MECE,2,2022-03-25 03:30:00,2022-03-25 05:30:00,2.0
20010365,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54006,42002567.0,10043266.0,R_CO,230376,m2,compresor 54006 goteo de aceite,18/03/2022,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,24/03/2022,15:00:00,24/03/2022,17:00:00,X,2,MECE ORAS,2,2022-03-24 15:00:00,2022-03-24 17:00:00,2.0
20002682,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA303,45003342.0,10043274.0,S_FE,230391,m2,ba 303 contraincendio falla arranque,23/03/2022,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,24/03/2022,8:00:00,24/03/2022,15:00:00,X,7,MECE ORAS,3,2022-03-24 08:00:00,2022-03-24 15:00:00,7.0
20006477,CUP,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,MEDIDOR DENSIDAD TOMA MUESTRAS,42002265.0,10042128.0,S_IN,228911,m2,falla valvula 3 via ae-5007 toma- cupiag,29/04/2021,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,23/03/2022,13:30:00,23/03/2022,15:30:00,X,2,MECE ORAS,2,2022-03-23 13:30:00,2022-03-23 15:30:00,2.0
20008807,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,VALVULA MOV_12x150- PRB 920-BE38020,42005249.0,10043258.0,S_VA,230374,m2,mov 380202 de recibo de altos  no abre,17/03/2022,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,23/03/2022,7:00:00,23/03/2022,9:30:00,X,"2,5",MECE ORAS,2,2022-03-23 07:00:00,2022-03-23 09:30:00,2.5
20008810,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,VALVULA MOV_12x150- SAL 920-BE38020,42005252.0,10043258.0,S_VA,230385,m2,mov-380202 falla de apertura sist altos,23/03/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,23/03/2022,5:23:58,,0:00:00,X,0,MECE ORAS,2,2022-03-23 05:23:58,,0.0
20000224,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TRANSMISOR NIVEL A TK4104A,,10043271.0,S_IN,230393,m2,revisar falla radar tk-4104 a,24/03/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,C340,1,Desgaste normal del equipo,falsa indicación,23/03/2022,3:00:00,23/03/2022,7:00:00,X,4,MECE ORAS,1,2022-03-23 03:00:00,2022-03-23 07:00:00,4.0
20022523,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,TRANSMISOR PRES BRAZO3,,10043261.0,S_IN,230360,m2,pit 5103 presenta falla,12/03/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,obstrucción toma entrada transmisor,22/03/2022,15:00:00,22/03/2022,17:30:00,,0,MECE ORAS,2,2022-03-22 15:00:00,2022-03-22 17:30:00,0.0
20010248,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,45005239.0,70014638.0,S_VA,230384,m2,falla en el display mov 731401,22/03/2022,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/03/2022,17:18:01,,0:00:00,X,0,MECE ORAS,2,2022-03-22 17:18:01,,0.0
20002145,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,TRANSMISOR NIVEL TR301,,70014599.0,S_IN,230383,m2,tanque tr 301 falla transmisor nivel,22/03/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,22/03/2022,16:54:48,,0:00:00,X,0,MECE ORAS,1,2022-03-22 16:54:48,,0.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10043265.0,I_PI,230381,m2,falla valvula control recibo cpf 250114,19/03/2022,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,19/03/2022,5:00:00,19/03/2022,12:00:00,X,7,MECE ORAS,,2022-03-19 05:00:00,2022-03-19 12:00:00,7.0
20022786,CQO,OC-EST-CQO-ALOC-IZ,IZAJE,MONTACARGA - GENERACION,,10043255.0,Z_XXXX,230371,m2,falla relay encendido montacarga,16/03/2022,TVLI,Monta Carga (Auto Elevador),417,Sistema hidraulico,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,C310,1,Operación Fuera de parámetros,falla relay encendido montacarga,18/03/2022,8:00:00,18/03/2022,12:00:00,X,4,MECE ORAS,1,2022-03-18 08:00:00,2022-03-18 12:00:00,4.0
20023163,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,ESTACION MIXTA ALARMA - SHELTERMT/BT/VFD,,10043191.0,S_AM,230288,m2,revision alarma falla tierra sci del vfd,26/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-AM,FTF4,Falla de Control,,1,,alarma falla tierra sci,17/03/2022,14:00:00,17/03/2022,18:00:00,,0,MECE ORAS,3,2022-03-17 14:00:00,2022-03-17 18:00:00,0.0
20000854,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOOSTER,42002234.0,10043241.0,I_VE,230317,m2,revisar caja sumidero tu-53100,5/03/2022,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,taponamiento caja,17/03/2022,7:00:00,17/03/2022,12:00:00,,0,MECE ORAS,1,2022-03-17 07:00:00,2022-03-17 12:00:00,0.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,45005304.0,10043253.0,I_TA,230367,m2,humedecimiento hv drenaje #2 tk-7311,15/03/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C330,1,Error de Mantenimiento,ajuste en prensa estopa,17/03/2022,13:00:00,17/03/2022,17:00:00,,0,MECE ORAS,3,2022-03-17 13:00:00,2022-03-17 17:00:00,0.0
20018909,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10043170.0,U_IL,230243,m2,1 luminaria f/s en zona aire comprimido,14/02/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,vida útil de la luminaria.,16/03/2022,8:00:00,16/03/2022,12:00:00,,0,MECE ORAS,1,2022-03-16 08:00:00,2022-03-16 12:00:00,0.0
20003133,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,TRANSMISOR FLUJO SANTIAGO BRAZO 1,42002985.0,10043167.0,S_IN,230247,m2,toma muestra santiago goteo crudo,15/02/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/03/2022,7:00:00,17/03/2022,12:00:00,,0,MECE ORAS,3,2022-03-16 07:00:00,2022-03-17 12:00:00,0.0
20005398,CVA,OC-TER-CVA-PREC-FL24020,BRAZO DE FILTRACIÓN RECIBO FL24020,VALVULA MOV_20x600- SAL 710-FL24020,45005541.0,10043235.0,S_VA,230336,m2,mov 240203 esta en estado desconocido,8/03/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,AIR2,Falsa alarma e indicación,C330,1,Error de Mantenimiento,motor quemado,16/03/2022,21:30:49,31/03/2022,17:00:00,X,"355,49",MECE ORAS,2,2022-03-16 21:30:49,2022-03-31 17:00:00,
20005496,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_30x150- LIN 710-CONEX DESP,45005399.0,10043236.0,S_VA,230332,m2,estado desconocido mov 820001,8/03/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,valvula no es de ocensa,15/03/2022,7:00:00,15/03/2022,9:00:00,,0,MECE ORAS,3,2022-03-15 07:00:00,2022-03-15 09:00:00,0.0
20010323,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005065.0,10043237.0,S_VA,230337,m2,estado desconocido mov 531003,8/03/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,15/03/2022,15:00:00,15/03/2022,17:00:00,,0,MECE ORAS,2,2022-03-15 15:00:00,2022-03-15 17:00:00,0.0
20010344,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005072.0,10043238.0,S_VA,230334,m2,estado desconocido mov 507004,8/03/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,actuador apagado y valvula aislada,15/03/2022,9:00:00,15/03/2022,11:00:00,X,2,MECE ORAS,2,2022-03-15 09:00:00,2022-03-15 11:00:00,2.0
20010350,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150- LIN 710-MUODC,42005074.0,10043239.0,S_VA,230338,m2,falla estado desconocido mov 507013,8/03/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,AIR2,Falsa alarma e indicación,C330,1,Error de Mantenimiento,valvula aislada,15/03/2022,9:00:00,15/03/2022,11:00:00,,0,MECE ORAS,2,2022-03-15 09:00:00,2022-03-15 11:00:00,0.0
20016390,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,42003490.0,10043249.0,R_EG,230368,m2,falla de la turbina 22020,15/03/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,LOO1,Salida por Baja Velocidad,,0,,nan,15/03/2022,16:00:00,15/03/2022,20:00:00,X,4,MECE ORAS,3,2022-03-15 16:00:00,2022-03-15 20:00:00,4.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,42002139.0,20158715.0,R_CO,230365,m2,ca403 sin aceite,15/03/2022,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,15/03/2022,5:56:50,,0:00:00,X,0,MECE ORAS,2,2022-03-15 05:56:50,,0.0
20006195,LBE,OC-EST-LBE-AGEN-GE22020,GENERADOR AUXILIAR 20,GENERADOR ELECT 20,45004248.0,10042811.0,R_EG,229722,m2,falla arranque generador 20,13/10/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,LOO1,Salida por Baja Velocidad,,1,,falla arranque generador 20,14/03/2022,7:00:00,14/03/2022,17:00:00,X,10,MECE ORAS,2,2022-03-14 07:00:00,2022-03-14 17:00:00,10.0
20002873,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA AGUA ACEITOSAS 300,42005341.0,10043209.0,R_PU,230313,m2,falla bomba aguas aceitosas api,4/03/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/03/2022,7:00:00,16/03/2022,17:00:00,,0,MECE ORAS,2,2022-03-14 07:00:00,2022-03-16 17:00:00,0.0
20004729,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,VALVULA MOV_30x150- SAL 710-TQ5500,45005658.0,10043232.0,S_VA,230335,m2,estado desconocido mov 550001,8/03/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,AIR2,Falsa alarma e indicación,C330,1,Error de Mantenimiento,electronica en mal estado,14/03/2022,11:00:00,14/03/2022,17:00:00,X,6,MECE ORAS,1,2022-03-14 11:00:00,2022-03-14 17:00:00,6.0
20017935,CVA,OC-TER-CVA-PALM-BT55020,BOMBA TRASIEGO ALMACENAM. BT55020,TRANSMISOR PRESION SUCC BT55020,,10043231.0,S_IN,230342,m2,falla estado desconocido pi-550202,9/03/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,ajuste de contactos,14/03/2022,7:00:00,14/03/2022,9:00:00,,0,MECE ORAS,2,2022-03-14 07:00:00,2022-03-14 09:00:00,0.0
20010936,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,TRANSMISOR DENSIDAD BRAZO 20,42004044.0,10043240.0,S_IN,230353,m2,revisar falla densitometro brazo #2,11/03/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,daño fusible de alimentación,12/03/2022,8:30:00,12/03/2022,12:00:00,,0,MECE ORAS,2,2022-03-12 08:30:00,2022-03-12 12:00:00,0.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,42004470.0,10043242.0,I_VE,230355,m2,cambio kit separadora mp02-901 cqo,11/03/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,atascamiento separadora,11/03/2022,15:00:00,13/03/2022,9:00:00,X,42,MECE ORAS,2,2022-03-11 15:00:00,2022-03-13 09:00:00,
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,45005834.0,10043252.0,I_TA,230357,m2,tp 301 presenta corrosion techo,11/03/2022,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C410,1,Error documental procedimientos/planos,nan,11/03/2022,14:59:31,,0:00:00,X,0,MECE ORAS,3,2022-03-11 14:59:31,,0.0
20002098,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,TANQUE ALMAC CRUDO TP302,45005846.0,10043268.0,I_TA,230358,m2,tp 302 con grietas anillo de concreto,11/03/2022,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C410,1,Error documental procedimientos/planos,nan,11/03/2022,16:11:45,,0:00:00,X,0,MECE ORAS,3,2022-03-11 16:11:45,,0.0
20001677,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,VALVULA CTRL FLUJO BRAZO MED 70,45004422.0,10043257.0,S_VS,230354,m2,falla sist control fcv-3670,11/03/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,FTC1,No cierra cuando se da la orden,C320,1,Error de Operación,fusible quemado,11/03/2022,12:00:00,11/03/2022,14:00:00,X,2,MECE ORAS,2,2022-03-11 12:00:00,2022-03-11 14:00:00,2.0
20005415,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,TRANSMISOR PRESION LDS LINEA CAUCASI,,10043201.0,S_IN,230344,m2,falla estado desconocido vi-120101,9/03/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,9/03/2022,2:02:19,,0:00:00,X,0,MECE ORAS,3,2022-03-09 02:02:19,,0.0
20008585,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LDS TRANSMISOR DENSI LINEA CAUCASIA,,10043201.0,S_IN,230343,m2,falla estado desconocido dt-240025,9/03/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,9/03/2022,1:52:07,,0:00:00,X,0,MECE ORAS,3,2022-03-09 01:52:07,,0.0
20010441,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TRANSMISOR NIVEL TC52080,,10043228.0,S_IN,230347,m2,falla de transmisor de nivel tc-52080,9/03/2022,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,9/03/2022,4:00:00,22/04/2022,12:00:00,,0,MECE ORAS,1,2022-03-09 04:00:00,2022-04-22 12:00:00,0.0
20017596,EPO,OC-EST-EPO-PALM-CPAL,CONEXIÓN ALMACENAMIENTO,LDS TRANSMISOR PRES LINEA TANQUES AUX,,10043226.0,S_IN,230345,m2,falla comunicacion saab y dcs tanques,9/03/2022,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,NOO1,No hay señal,,0,,nan,9/03/2022,2:00:00,9/03/2022,4:00:00,,0,MECE ORAS,3,2022-03-09 02:00:00,2022-03-09 04:00:00,0.0
20005475,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_36x300- SAL 710-CONEX DESP,45005403.0,70014315.0,S_VA,230333,m2,estado desconocido mov 8100030,8/03/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,8/03/2022,21:06:41,,0:00:00,X,0,MECE ORAS,3,2022-03-08 21:06:41,,0.0
20001243,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR NIVEL RADAR TK-55000,,10043275.0,S_IN,230331,m2,falla transmisor nivel radar tq-55000,8/03/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,8/03/2022,16:00:00,8/03/2022,17:30:00,X,"1,5",MECE ORAS,2,2022-03-08 16:00:00,2022-03-08 17:30:00,1.5
20002679,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA303,45003341.0,10043208.0,R_PU,230302,m2,ba-303 presenta falla de aranque,2/03/2022,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,7/03/2022,14:00:00,7/03/2022,17:00:00,X,3,MECE ORAS,3,2022-03-07 14:00:00,2022-03-07 17:00:00,3.0
20000859,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC API,42002232.0,10043217.0,U_OC,230318,m2,falla bomba tu 59000,5/03/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,taponamiento tomas,7/03/2022,7:00:00,7/03/2022,17:00:00,,0,MECE ORAS,1,2022-03-07 07:00:00,2022-03-07 17:00:00,0.0
20017058,CQO,OC-EST-CQO-AELE-MTGE,SISTEMA ELECT MEDIA TENSION GENERA,"TRANSFORMADOR ACEITE #2 1,6MVA GENERACIO",42003458.0,20157610.0,E_PT,230328,m2,st 2 mv no recibe comando de cierre,7/03/2022,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-PT,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,7/03/2022,0:11:54,,0:00:00,X,0,MECE ORAS,3,2022-03-07 00:11:54,,0.0
20023285,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,LOTE AREA ESTACION CAUCACIA,47000121.0,10043244.0,Z_XXXX,230356,m2,falla manlif brazo aritculado cca,11/03/2022,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,equipo en la intemperie y vida util,7/03/2022,8:00:00,17/03/2022,11:00:00,,0,MECE ORAS,,2022-03-07 08:00:00,2022-03-17 11:00:00,0.0
20018761,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,TABLERO CTRL AGUA POTABLE,42005206.0,10043216.0,E_EP,230322,m2,falla motor electrico #3 de petap,6/03/2022,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,6/03/2022,7:00:00,6/03/2022,13:00:00,X,6,MECE ORAS,2,2022-03-06 07:00:00,2022-03-06 13:00:00,6.0
20000745,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 1 TK12030,42005622.0,10043078.0,S_FE,230102,m2,cambio válvula comp. hidrante m19 da,8/01/2022,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,daño volante,4/03/2022,13:30:00,4/03/2022,17:00:00,X,"3,5",MECE ORAS,3,2022-03-04 13:30:00,2022-03-04 17:00:00,3.5
20020006,CUS,OC-EST-CUS-PMED-CAARC,MEDICIÓN CALIDAD ARCUS,TOMAMUESTRAS CALIDAD ARCUS,,10043202.0,S_IN,230309,m2,goteo y spray en tomamuestras recibo arc,3/03/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,dessajuste piezas mecánicas,4/03/2022,15:30:00,4/03/2022,17:30:00,X,2,MECE ORAS,1,2022-03-04 15:30:00,2022-03-04 17:30:00,2.0
20001956,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 1 BOCATOMA,45005800.0,10043210.0,R_PU,230306,m2,falla en bocatoma,3/03/2022,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,4/03/2022,9:00:00,4/03/2022,12:00:00,,0,MECE ORAS,2,2022-03-04 09:00:00,2022-03-04 12:00:00,0.0
20003243,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,BOMBA CENTRIFUGA BC52040,45006376.0,70014517.0,R_PU,230314,m2,falla transmisor de presion pi-520411,4/03/2022,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,4/03/2022,15:13:43,,0:00:00,X,0,MECE ORAS,2,2022-03-04 15:13:43,,0.0
20017295,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,SISTEMA LUBRICACION GE22120,,10043020.0,Z_XXXX,230025,m2,goteo regulador aceite ppal gn-22120,15/12/2021,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,2/03/2022,7:00:00,2/03/2022,18:00:00,X,11,MECE ORAS,1,2022-03-02 07:00:00,2022-03-02 18:00:00,
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10043197.0,R_PU,230300,m2,falla escalera bahia bt-20020,2/03/2022,PO-R-150,Sub. Misceláneos,R151,Amortiguador de Pulsaciones,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ruptura resorte,2/03/2022,15:30:00,2/03/2022,17:30:00,,0,MECE ORAS,,2022-03-02 15:30:00,2022-03-02 17:30:00,0.0
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10043198.0,S_FE,230295,m2,fuga de agua hidrante #8 tk12020,2/03/2022,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,daño prensaestopa,2/03/2022,13:30:00,2/03/2022,16:30:00,,0,MECE ORAS,4,2022-03-02 13:30:00,2022-03-02 16:30:00,0.0
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,45003348.0,70014473.0,S_FE,230303,m2,falla calentador ba-305a,2/03/2022,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-I-HE,IHT1,Enfriamiento/Calent. debajo lo aceptable,,0,,nan,2/03/2022,16:47:49,,0:00:00,X,0,MECE ORAS,3,2022-03-02 16:47:49,,0.0
20022246,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,SERVIDOR OPERACION BOMBEO,,,S_CL,230299,m2,valvulas pcv-2308 recibo ocll,2/03/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,ERO3,Señal errática,C540,1,Causa Desconocida,configuración logica de control,2/03/2022,14:03:29,2/03/2022,14:03:29,X,0,MECE,4,2022-03-02 14:03:29,2022-03-02 14:03:29,0.0
20003568,MRF,OC-EST-MRF-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,VALVULA MOV_8X150- ENT 930-TQ55000,45003401.0,10043224.0,S_VA,230292,m2,mov-550003 actuador mecanico atascado,1/03/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VM,PLU7,Atascamiento,,0,,nan,1/03/2022,4:27:35,17/03/2022,0:00:00,,0,MECE ORAS,2,2022-03-01 04:27:35,2022-03-17 00:00:00,0.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,70014475.0,U_OC,230290,m2,"sistem vucanera v/v4""x150 atascamiento",28/02/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/02/2022,9:23:24,,0:00:00,X,0,MECE ORAS,,2022-02-28 09:23:24,,0.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10043256.0,S_FE,230291,m2,fuga de agua red contra incendios,28/02/2022,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,28/02/2022,10:02:28,,0:00:00,X,0,MECE ORAS,4,2022-02-28 10:02:28,,0.0
20013881,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,SIST DCS SIST COMB GAS GD22070,45006450.0,70014407.0,S_CL,230287,m2,turbina tg70 alta presion gas-pit220701,26/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,26/02/2022,7:13:28,,0:00:00,X,0,MECE ORAS,3,2022-02-26 07:13:28,,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10043187.0,R_CE,230279,m2,alta tempertura cil b4-b6-b7-b8 ge-22010,23/02/2022,PO-R-050,Sub. Combustión,R052,Carburador / Bobina / Bujías,SA-R-CE,OHE1,Alta temperatura,,0,,nan,24/02/2022,8:00:00,1/03/2022,23:00:00,,0,MECE ORAS,3,2022-02-24 08:00:00,2022-03-01 23:00:00,0.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10043115.0,S_IN,230144,m2,falla densitometro di820011,20/01/2022,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,señal congelada,23/02/2022,7:00:00,23/02/2022,19:30:00,,0,MECE ORAS,3,2022-02-23 07:00:00,2022-02-23 19:30:00,0.0
