equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20005965,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,DETECTOR RASPADOR TRAMPA RECIBO,,10043171.0,S_IN,230245,m2,guaya sujetadora de gis destensionada,14/02/2022,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,soporte de tubería conduit flojo.,23/02/2022,13:30:00,23/02/2022,15:30:00,X,2,MECE ORAS,2,2022-02-23 13:30:00,2022-02-23 15:30:00,2.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10043186.0,R_PU,230281,m2,falla escalera bahia bt-20050,24/02/2022,PO-R-150,Sub. Misceláneos,R151,Amortiguador de Pulsaciones,SA-R-PU,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,roce carcasa de resorte,23/02/2022,13:30:00,23/02/2022,15:00:00,,0,MECE ORAS,3,2022-02-23 13:30:00,2022-02-23 15:00:00,0.0
20018332,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO BOMBA EJERCITO,42002968.0,70014422.0,R_EM,230275,m2,goteo agua por bomba de ejercito,22/02/2022,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/02/2022,10:17:17,,0:00:00,X,0,MECE ORAS,1,2022-02-22 10:17:17,,0.0
20004562,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA MOV_2X150- ENT 930-COMB CRUDO,45004754.0,,S_VA,230273,m2,mov-520401a tc-52040 perdida de estado,22/02/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/02/2022,5:50:42,17/03/2022,0:00:00,X,"546,15",MECE,2,2022-02-22 05:50:42,2022-03-17 00:00:00,
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,10043185.0,S_IN,230274,m2,falla corridas calibración ms 3600/37000,22/02/2022,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,22/02/2022,11:00:00,22/02/2022,13:00:00,X,2,MECE ORAS,3,2022-02-22 11:00:00,2022-02-22 13:00:00,2.0
20005036,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,VALVULA COMP TUBERIA ENTR FV370115D,45005514.0,10043181.0,S_VM,230271,m2,componente roto actuador control tlu3,21/02/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/02/2022,11:36:48,,0:00:00,X,0,METR ORAS,1,2022-02-21 11:36:48,,0.0
20013878,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,SIST DCS SIST ARRANQUE GD22070,,10043179.0,S_CL,230267,m2,turbina tg70 falla por baja frecuencia,20/02/2022,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,20/02/2022,18:00:00,20/02/2022,21:00:00,X,3,MECE ORAS,3,2022-02-20 18:00:00,2022-02-20 21:00:00,3.0
20010632,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,MEDIDOR FLUJO MS38060,45005492.0,10043145.0,S_IN,230229,m2,medidor de flujo ms-38060 presenta fuga,10/02/2022,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,tornillos en mal estado por sobrepresion,18/02/2022,8:00:00,18/02/2022,17:00:00,X,9,MECE ORAS,3,2022-02-18 08:00:00,2022-02-18 17:00:00,9.0
20010639,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA MOV_16x150- DES 710-BS38060,45005494.0,10043146.0,S_VA,230230,m2,mov 380611 presenta fuga,10/02/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,sobrepresion,18/02/2022,8:00:00,18/02/2022,17:00:00,X,9,MECE ORAS,2,2022-02-18 08:00:00,2022-02-18 17:00:00,9.0
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10043180.0,S_IN,230263,m2,humedecimiento por la tapa de proover 36,18/02/2022,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,falta de abastecimiento oring,18/02/2022,9:00:00,18/02/2022,14:00:00,X,5,MECE ORAS,3,2022-02-18 09:00:00,2022-02-18 14:00:00,5.0
20010588,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,MEDIDOR FLUJO MS38020,45005476.0,10043174.0,S_IN,230261,m2,falla componentes internos medidor 38020,18/02/2022,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,18/02/2022,7:20:11,21/02/2022,12:00:00,X,"76,66",MECE ORAS,3,2022-02-18 07:20:11,2022-02-21 12:00:00,
20001506,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,VALVULA MOV_8X600- SAL 220-BS37020,45004440.0,10042842.0,S_VA,229652,m2,pase por valv mov-370211 med 37020,30/09/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,perdida sello de vitón en lengüetas,17/02/2022,7:00:00,17/02/2022,15:30:00,X,"8,5",MECE ORAS,1,2022-02-17 07:00:00,2022-02-17 15:30:00,8.5
20001549,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA MOV_8X600- PRB 220-BS37060,45004461.0,10042838.0,S_VA,229773,m2,mov 370612 se atasca en su apertura,25/10/2021,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,C330,1,Error de Mantenimiento,daño en arbol de actuador mecanico,17/02/2022,7:00:00,17/02/2022,15:30:00,X,"8,5",MECE ORAS,1,2022-02-17 07:00:00,2022-02-17 15:30:00,8.5
20014983,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_12x150- ENT 950-MUTK120,42003555.0,10043153.0,S_VA,230189,m2,mov 220115 presenta falla,31/01/2022,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,17/02/2022,15:30:00,17/02/2022,16:30:00,,0,MECE ORAS,2,2022-02-17 15:30:00,2022-02-17 16:30:00,0.0
20017964,CVA,OC-TER-CVA-PALM-CPAL,CONEXIÓN PROCESO ALMACENAMIENTO,TRANSMISOR PRES TUBERIA BPC,,10043147.0,S_IN,230228,m2,pit 420020 resenta fuga de crudo,10/02/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,sobrepresion,17/02/2022,8:00:00,17/02/2022,17:00:00,X,9,MECE ORAS,3,2022-02-17 08:00:00,2022-02-17 17:00:00,9.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10043188.0,R_CE,230260,m2,humedec aceite lubricac turbo b 22020,17/02/2022,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/02/2022,16:35:10,,0:00:00,,0,MECE ORAS,3,2022-02-17 16:35:10,,0.0
20000157,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,42005524.0,10043066.0,I_MI,230257,m2,goteo sello agitador 12020a,17/02/2022,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/02/2022,6:13:29,,0:00:00,X,0,MECE ORAS,2,2022-02-17 06:13:29,,0.0
20014468,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10043129.0,Z_XXXX,229984,m2,"diferencial pres. caldera""a""cristalizado",7/12/2021,IPDI,Indicador de presion diferencial,237,Indicador,SA-S-IN,AIR2,Falsa alarma e indicación,3,1,Falta de material,exposición a condiciones de intemperie,16/02/2022,7:00:00,16/02/2022,10:00:00,X,3,MECE ORAS,3,2022-02-16 07:00:00,2022-02-16 10:00:00,3.0
20016429,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10043130.0,Z_XXXX,229985,m2,"diferencial pres. caldera""b""cristalizado",7/12/2021,IPDI,Indicador de presion diferencial,237,Indicador,SA-S-IN,AIR2,Falsa alarma e indicación,3,1,Falta de material,exposición a condiciones de intemperie,16/02/2022,7:00:00,16/02/2022,10:00:00,X,3,MECE ORAS,3,2022-02-16 07:00:00,2022-02-16 10:00:00,3.0
20016456,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10043131.0,Z_XXXX,229986,m2,"diferencial pres. caldera""c""cristalizado",7/12/2021,IPDI,Indicador de presion diferencial,237,Indicador,SA-S-IN,AIR2,Falsa alarma e indicación,3,1,Falta de material,exposición a condiciones de intemperie,16/02/2022,14:00:00,16/02/2022,15:30:00,X,"1,5",MECE ORAS,3,2022-02-16 14:00:00,2022-02-16 15:30:00,1.5
20016483,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10043132.0,Z_XXXX,229987,m2,"diferencial pres. caldera""d""cristalizado",7/12/2021,IPDI,Indicador de presion diferencial,237,Indicador,SA-S-IN,AIR2,Falsa alarma e indicación,3,1,Falta de material,exposición a condiciones de intemperie,16/02/2022,15:30:00,16/02/2022,17:30:00,X,2,MECE ORAS,3,2022-02-16 15:30:00,2022-02-16 17:30:00,2.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,,R_CO,230251,m2,compresor no enciende bajo demanada,16/02/2022,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C530,1,Suministros externos agua/gas/energía,compresor no enciende bajo demanada,16/02/2022,9:00:00,16/02/2022,10:00:00,,0,MECE,1,2022-02-16 09:00:00,2022-02-16 10:00:00,0.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,45006451.0,10043166.0,R_ST,230255,m2,falla alta temperatura aceite ge-22070,16/02/2022,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-ST,OHE1,Alta temperatura,,0,,nan,16/02/2022,10:00:00,16/02/2022,12:00:00,,0,MECE ORAS,3,2022-02-16 10:00:00,2022-02-16 12:00:00,0.0
20010660,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO DE DISTRIBUCIÓN 125VCC,,10040865.0,E_EP,227129,m2,cambio de baterias banco 2_bac-20200,5/05/2020,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,15/02/2022,8:00:00,15/02/2022,17:00:00,X,9,MECE MIMP ORAS,1,2022-02-15 08:00:00,2022-02-15 17:00:00,9.0
20017885,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,SWITCH NIVEL BAJO-BAJO TK12010,,10042802.0,S_IN,229714,m2,falla switch nivel bajo tk 12010,12/10/2021,PO-S-030,Sub. Suministro de Energía,S031,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla en electronica,15/02/2022,8:00:00,15/02/2022,17:00:00,X,9,MECE ORAS,3,2022-02-15 08:00:00,2022-02-15 17:00:00,9.0
20002145,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,TRANSMISOR NIVEL TR301,,70014384.0,S_IN,230250,m2,tr301 hv transmisor humedecimiento crudo,15/02/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,15/02/2022,19:12:47,,0:00:00,X,0,MECE ORAS,1,2022-02-15 19:12:47,,0.0
20000191,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TANQUE ALMAC CRUDO TK4101A,42005411.0,10043175.0,I_TA,230214,m2,falla mov 6070,7/02/2022,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,C340,1,Desgaste normal del equipo,daño plato,14/02/2022,8:00:00,14/02/2022,17:00:00,X,9,MECE ORAS,2,2022-02-14 08:00:00,2022-02-14 17:00:00,9.0
20005973,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,VALVULA MOV_24x600SAL 720-TG-82000,45005062.0,10043164.0,S_VA,230238,m2,falla mov 820005 perdida de estado,11/02/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,11/02/2022,12:14:21,,0:00:00,X,0,METR ORAS,3,2022-02-11 12:14:21,,0.0
20005974,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,VALVULA MOV_30x600-BYP720-TG-82000,45005063.0,10043164.0,S_VA,230239,m2,falla mov 820006 perdida de estado,11/02/2022,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,11/02/2022,12:18:34,,0:00:00,X,0,METR ORAS,3,2022-02-11 12:18:34,,0.0
20005982,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,VALVULA MOV_10x150-LDS LIN 720-ALIV REC,45005016.0,10043164.0,S_VA,230236,m2,falla mov 220008 perdida de estado,11/02/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,11/02/2022,11:46:02,,0:00:00,X,0,METR ORAS,3,2022-02-11 11:46:02,,0.0
20005983,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_24x900-SAL720-TG-22000,45005071.0,10043164.0,S_VA,230237,m2,falla mov 220011 perdida de estado,11/02/2022,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,11/02/2022,12:03:34,,0:00:00,X,0,METR ORAS,3,2022-02-11 12:03:34,,0.0
20009944,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,TRANSMISOR NIVEL A TSE50010,,10043152.0,S_IN,230234,m2,falla lit-500101a,11/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,bajo nivel compartimiento,11/02/2022,7:00:00,11/02/2022,12:00:00,,0,MECE ORAS,2,2022-02-11 07:00:00,2022-02-11 12:00:00,0.0
20018691,VSA,OC-EST-VSA-AAGU-LL,AGUAS LLUVIAS,BOMBA TANQUE AGUAS LLUVIAS,42002247.0,,R_PU,230215,m2,falla bomba pulmon,7/02/2022,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falta lubricación pistón desplazamiento,10/02/2022,7:00:00,10/02/2022,9:00:00,X,2,MECE,,2022-02-10 07:00:00,2022-02-10 09:00:00,2.0
20001702,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,INDICADOR TEMPERATURA TI-370209,,,Z_XXXX,230225,m2,señal erronea ti brazo 2 ms-37000,10/02/2022,IPTT,Transmisor de Temperatura,377,RTD,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,señal en falla,10/02/2022,1:59:33,10/02/2022,1:59:33,X,0,MECE,1,2022-02-10 01:59:33,2022-02-10 01:59:33,0.0
20011763,EPO,OC-EST-EPO-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV PRES DANFLO PSV250027,45003465.0,70014344.0,S_VS,230222,m2,danflow250027a alarma baja presion,9/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,9/02/2022,8:10:50,,0:00:00,X,0,MECE ORAS,3,2022-02-09 08:10:50,,0.0
20018210,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,INDICADOR DE PRES PI-830002 DE TG-83000,,,Z_XXXX,230223,m2,falla instrumentos medicion tg83000,9/02/2022,IPPI,Indicador de Presión,158,Display,SA-S-IN,NOO1,No hay señal,C540,1,Causa Desconocida,no se evidencian anomalías,9/02/2022,10:43:04,9/02/2022,10:43:04,X,0,MECE,1,2022-02-09 10:43:04,2022-02-09 10:43:04,0.0
20019498,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42020,,10043162.0,S_FD,230204,m2,falla detector de gas de la bpc 42020,3/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,suciedad al lente y descalibracion.,8/02/2022,9:00:00,8/02/2022,12:00:00,X,3,MECE ORAS,1,2022-02-08 09:00:00,2022-02-08 12:00:00,3.0
20019517,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42040,,10043163.0,S_FD,230206,m2,falla detector de gas de la bpc 42040,3/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,suciedad al lente y descalibracion.,8/02/2022,14:00:00,8/02/2022,16:00:00,X,2,MECE ORAS,1,2022-02-08 14:00:00,2022-02-08 16:00:00,2.0
20020890,CVA,OC-TER-CVA-PALM-TK7313,TANQUE DE ALMACENAMIENTO TK7313,TRANSMISOR NIVEL TK7313,,10044622.0,S_IN,232026,m2,congelamiento señal nivel flujo tks 73,7/02/2023,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,8/02/2022,16:00:00,8/02/2022,19:00:00,X,3,MECE ORAS,4,2022-02-08 16:00:00,2022-02-08 19:00:00,3.0
20018801,EPO,OC-EST-EPO-ACOM-GAS,GAS,VALVULA BDV520002 DIST GAS,45006424.0,10042872.0,S_VM,229828,m2,bdv 520002 fuera de servicio,4/11/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VM,AIR2,Falsa alarma e indicación,,0,,nan,7/02/2022,7:00:00,7/02/2022,17:00:00,,0,MECE ORAS,1,2022-02-07 07:00:00,2022-02-07 17:00:00,0.0
20019552,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS TALLER MECANICO,,10043137.0,S_FD,230198,m2,falla detector humo smk-710 talleres,3/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,detectores sucios y desajustados,7/02/2022,9:00:00,7/02/2022,16:00:00,X,7,MECE ORAS,1,2022-02-07 09:00:00,2022-02-07 16:00:00,7.0
20005788,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,,20157616.0,Z_XXXX,230213,m2,falla aire acondicionado oficina sgs,6/02/2022,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,6/02/2022,16:42:40,,0:00:00,X,0,MECE ORAS,1,2022-02-06 16:42:40,,0.0
20005789,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS OPERADOR,46000675.0,20157616.0,Z_XXXX,230210,m2,aire acondicionado control room,6/02/2022,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-U-AI,AIR2,Falsa alarma e indicación,,0,,nan,6/02/2022,14:58:04,,0:00:00,X,0,MECE ORAS,1,2022-02-06 14:58:04,,0.0
20010341,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005071.0,10043135.0,S_VA,230208,m2,falla de mov 507003,5/02/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,electronica en mal estado,5/02/2022,7:00:00,5/02/2022,12:00:00,,0,MECE ORAS,2,2022-02-05 07:00:00,2022-02-05 12:00:00,0.0
20019505,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42030,,10043169.0,S_FD,230205,m2,falla detector de gas de la bpc 42030,3/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,3/02/2022,12:11:22,,0:00:00,,0,METR ORAS,1,2022-02-03 12:11:22,,0.0
20019552,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS TALLER MECANICO,,10043137.0,S_FD,230203,m2,falla detector humo smk-715 talleres,3/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,3/02/2022,12:00:21,,0:00:00,,0,MECE ORAS,1,2022-02-03 12:00:21,,0.0
20019552,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS TALLER MECANICO,,10043137.0,S_FD,230202,m2,falla detector humo smk-714 talleres,3/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,3/02/2022,11:55:25,,0:00:00,,0,MECE ORAS,1,2022-02-03 11:55:25,,0.0
20019552,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS TALLER MECANICO,,10043137.0,S_FD,230201,m2,falla detector humo smk-713 talleres,3/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,3/02/2022,11:53:19,,0:00:00,,0,MECE ORAS,1,2022-02-03 11:53:19,,0.0
20019552,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS TALLER MECANICO,,10043137.0,S_FD,230200,m2,falla detector humo smk-712 talleres,3/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,3/02/2022,11:49:57,,0:00:00,,0,MECE ORAS,1,2022-02-03 11:49:57,,0.0
20019552,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS TALLER MECANICO,,10043137.0,S_FD,230199,m2,falla detector humo smk-711 talleres,3/02/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,3/02/2022,11:44:54,,0:00:00,,0,MECE ORAS,1,2022-02-03 11:44:54,,0.0
20003438,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION ZONA MULT RECIBO ARAGUANEY,46000786.0,70014335.0,Z_XXXX,230197,m2,falla alumbrado sumidero fase 0,3/02/2022,ALPE,Alumbrado Perimetral,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/02/2022,11:13:00,,0:00:00,X,0,MECE ORAS,1,2022-02-03 11:13:00,,0.0
20024495,CCA,OC-EST-CCA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO AIRE UNIDAD CO-54010,,10043121.0,R_CO,230193,m2,fuga de aire venteo secadores compresore,1/02/2022,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vida util del componente,1/02/2022,13:30:00,1/02/2022,17:30:00,,0,MECE ORAS,1,2022-02-01 13:30:00,2022-02-01 17:30:00,0.0
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,42005128.0,,S_IN,230194,m2,pase tapa del probador 38000,1/02/2022,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,1/02/2022,16:52:53,1/02/2022,17:52:53,X,1,MECE,2,2022-02-01 16:52:53,2022-02-01 17:52:53,1.0
20005317,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC API,45002543.0,10043113.0,U_OC,230149,m2,cheques descarga tu59000 con pase,21/01/2022,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,C330,1,Error de Mantenimiento,valvulas cheque obstruidas,31/01/2022,8:00:00,31/01/2022,16:00:00,X,8,MECE ORAS,1,2022-01-31 08:00:00,2022-01-31 16:00:00,8.0
20001405,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,VISCOSIMETRO RECIBO LINEA LBE,,,S_IN,230174,m2,falla en alarma instrumento,29/01/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C540,1,Causa Desconocida,no se encuentra configurad alarma en dcs,31/01/2022,12:00:00,31/01/2022,12:00:00,X,0,MECE,1,2022-01-31 12:00:00,2022-01-31 12:00:00,0.0
20002935,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,TABLERO CTRL GENERADOR GD22010,,70014295.0,E_EP,230186,m2,alarma de fuego en el xfs-20015b,31/01/2022,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,31/01/2022,8:24:56,,0:00:00,X,0,MECE ORAS,2,2022-01-31 08:24:56,,0.0
20001516,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,VALVULA CTRL FLUJO BRAZO MED 37030,45004446.0,,S_VA,230184,m2,falla en válvula fcv brazo 3,31/01/2022,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-VA,SPO1,Operación inesperada,C540,1,Causa Desconocida,no presentó falla durante pruebas con op,31/01/2022,10:00:00,31/01/2022,10:00:00,X,0,MECE,2,2022-01-31 10:00:00,2022-01-31 10:00:00,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,70014269.0,S_IN,230180,m2,fqi-820816 falla de medicion,30/01/2022,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,NOO1,No hay señal,,0,,nan,30/01/2022,6:06:59,,0:00:00,X,0,MECE ORAS,3,2022-01-30 06:06:59,,0.0
20024019,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,LINEA ENTRADA AGUA CI CPF - OCENSA,,10043676.0,I_PI,230173,m2,fuga de agua red sci,29/01/2022,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,29/01/2022,12:34:10,,0:00:00,,0,MECE ORAS,1,2022-01-29 12:34:10,,0.0
20002745,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-30 DE CONTRA INCENDIO AGUA,,70014294.0,S_FE,230177,m2,hma-30 v/v goteo agua junta bridada,29/01/2022,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,29/01/2022,21:40:55,,0:00:00,X,0,MECE ORAS,3,2022-01-29 21:40:55,,0.0
20002756,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-40 DE CONTRA INCENDIO AGUA,,70014293.0,S_FE,230176,m2,"hma-40 v/v 4""fuga de agua prensestopa",29/01/2022,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,29/01/2022,21:35:07,,0:00:00,X,0,MECE ORAS,3,2022-01-29 21:35:07,,0.0
20008835,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,MEDIDOR FLUJO DESPLA POS 38040,42002975.0,10043119.0,S_IN,230171,m2,transmisot pt 380401 presenta falla,29/01/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,29/01/2022,12:00:00,29/01/2022,15:00:00,,0,MECE ORAS,3,2022-01-29 12:00:00,2022-01-29 15:00:00,0.0
20008850,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA MOV_8X300- PRB 920-PR38100,45006035.0,70014292.0,S_VA,230179,m2,v/v-380002 sedimento aceite externo,29/01/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,29/01/2022,22:03:40,,0:00:00,X,0,MECE ORAS,2,2022-01-29 22:03:40,,0.0
20023251,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,CENTRO CONTROL MOTORES CAUCACIA,45005049.0,10043103.0,E_MC,230147,m2,falla contactor banco condensado ccm,21/01/2022,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-MC,FLL1,Alta Corriente,C340,1,Desgaste normal del equipo,"fatiga de material, vida util",28/01/2022,10:00:00,28/01/2022,12:00:00,X,2,MECE ORAS,,2022-01-28 10:00:00,2022-01-28 12:00:00,2.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,45005842.0,10043120.0,I_MI,230169,m2,goteo de crudo at 303 del tp 302,28/01/2022,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,28/01/2022,7:00:00,3/02/2022,17:00:00,,0,MECE ORAS,2,2022-01-28 07:00:00,2022-02-03 17:00:00,0.0
20002147,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,TANQUE RELEVO TR301,45006301.0,70014276.0,I_TA,230167,m2,tr301 falla inyeccion relevo a tps,28/01/2022,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,28/01/2022,7:32:35,,0:00:00,X,0,MECE ORAS,1,2022-01-28 07:32:35,,0.0
20022345,CUP,OC-EST-CUP-PDES-TG820005,TRAMPA DESPACHO TG820005,VALVULA MOV_10x600- ENT 960-TG820005,45004114.0,10041712.0,S_VA,228371,m2,humedecimiento de aceite mov-5060,4/01/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,C340,1,Desgaste normal del equipo,daño kit internos,27/01/2022,7:00:00,28/01/2022,17:30:00,,0,MECE ORAS,2,2022-01-27 07:00:00,2022-01-28 17:30:00,0.0
20004737,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,TANQUE CRUDO RELEVO TQ55000,45005664.0,10043112.0,I_TA,230154,m2,hv #2 tq5000 presenta pase interno,24/01/2022,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,27/01/2022,8:00:00,27/01/2022,17:00:00,X,9,MECE ORAS,1,2022-01-27 08:00:00,2022-01-27 17:00:00,9.0
20001570,VSA,OC-EST-VSA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,TOMAMUESTRAS PATIN MS-37000,45004563.0,10042985.0,S_IN,230163,m2,falla válvula nupro tm-37000,26/01/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,desajuste en setting de disparo de valv,27/01/2022,13:00:00,27/01/2022,14:00:00,X,1,MECE ORAS,1,2022-01-27 13:00:00,2022-01-27 14:00:00,1.0
20002742,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-28 DE CONTRA INCENDIO AGUA,,70014291.0,S_FE,230165,m2,"hma-28 goteo de agua v/v 2-1/2""",27/01/2022,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,27/01/2022,7:42:27,,0:00:00,X,0,MECE ORAS,3,2022-01-27 07:42:27,,0.0
20013332,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUCIO BPC'S,45005022.0,10043042.0,Z_XXXX,230065,m2,falla controlador midas bi-fuel bpc´s,27/12/2021,CLGS,Computador de gas,313,Pantalla,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,vida util del componente,26/01/2022,8:00:00,1/02/2022,17:00:00,X,153,MECE ORAS,1,2022-01-26 08:00:00,2022-02-01 17:00:00,
20023274,CCA,OC-EST-CCA-SCTR-DCS,DCS SISTEMA CONTROL DISTRIBUIDO,CONTROLADOR BPC10/20/30/40/SCADA/LAZ MOV,42004929.0,10042990.0,S_CM,229974,m2,falla master station mov´s,3/12/2021,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-CM,FTF4,Falla de Control,,0,,nan,25/01/2022,8:00:00,25/01/2022,17:00:00,X,9,MECE ORAS,,2022-01-25 08:00:00,2022-01-25 17:00:00,9.0
20023274,CCA,OC-EST-CCA-SCTR-DCS,DCS SISTEMA CONTROL DISTRIBUIDO,CONTROLADOR BPC10/20/30/40/SCADA/LAZ MOV,42004929.0,10043035.0,S_CM,230052,m2,falla master_lazo actuadores mov´s,23/12/2021,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-CM,FTF4,Falla de Control,,0,,nan,25/01/2022,8:00:00,27/01/2022,17:00:00,X,57,MECE ORAS,,2022-01-25 08:00:00,2022-01-27 17:00:00,
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,70014289.0,R_ST,230157,m2,falla detector gas gd2 / gn22110,25/01/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,25/01/2022,8:55:22,,0:00:00,X,0,MECE ORAS,3,2022-01-25 08:55:22,,0.0
20022305,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO INTERIOR,45004541.0,,U_IL,230160,m2,falla iluminacion puntos de encuentro,25/01/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,no corresponde a ocensa,25/01/2022,20:31:36,25/01/2022,20:31:36,X,0,MECE,,2022-01-25 20:31:36,2022-01-25 20:31:36,0.0
20016442,CVA,OC-TER-CVA-UENF-PQ42050,PAQUETE DE ENFRIAMIENTO VFD42050,AIRE AC SPLIT/VENT PQE C VFD42050,45005170.0,70014250.0,U_AI,230156,m2,aire ac pqe c vfd42050 en falla,24/01/2022,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,AIR2,Falsa alarma e indicación,,0,,nan,24/01/2022,17:04:31,,0:00:00,X,0,MECE ORAS,3,2022-01-24 17:04:31,,0.0
20014266,CQO,OC-EST-CQO-PREC-LI,LINEA ENTRADA ESTACIONN CHIQUILLO,DETECTOR RASPADOR LINEA ENT ESTACION,,10041840.0,S_IN,228553,m2,falla tarjeta detector raspador in_cqo,9/02/2021,PO-S-030,Sub. Suministro de Energía,S031,Cableado y Caja de Conexiones,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C510,1,Fenómenos naturales,daño tarjeta por tormentas electricas,23/01/2022,7:00:00,23/01/2022,12:00:00,X,5,MECE ORAS,3,2022-01-23 07:00:00,2022-01-23 12:00:00,5.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10043075.0,R_CE,230030,m2,falla cableado sensor aire 30bar ge22010,17/12/2021,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,vibración del generador y contacto roce,23/01/2022,7:00:00,25/01/2022,17:30:00,X,"58,5",MECE ORAS,3,2022-01-23 07:00:00,2022-01-25 17:30:00,
20022760,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SALA MAQUINAS - GENERACION,42003446.0,10043074.0,Z_XXXX,230092,m2,cambio tubos fluorescente casa maquina,6/01/2022,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-E-EP,FOF1,Frecuencia equivocada u oscilante,,0,,nan,21/01/2022,8:00:00,22/01/2022,18:00:00,,0,MECE ORAS,1,2022-01-21 08:00:00,2022-01-22 18:00:00,0.0
20015256,GRA,OC-EST-GRA-UENF-PQCL,AIRES PAQUETE SHELTER CONTROLES,AIRE AC PQE #1 SHELTER CONTROLES,42004713.0,10043070.0,U_AI,230091,m2,cambiar motor de ventilador pq 1 control,6/01/2022,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,motor quemado,21/01/2022,7:00:00,21/01/2022,12:00:00,X,5,MECE ORAS,3,2022-01-21 07:00:00,2022-01-21 12:00:00,5.0
20000157,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,42005524.0,10043066.0,I_MI,229958,m2,goteo crudo sello mecanico agt-12020a,29/11/2021,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/01/2022,7:30:00,20/01/2022,12:00:00,X,"4,5",MECE ORAS,2,2022-01-20 07:30:00,2022-01-20 12:00:00,4.5
20007914,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,ACTUADOR MOV-3612 DE BRAZO MEDICION 3610,,10043098.0,Z_XXXX,230140,m2,falla estado mov-3612 ms-3600,19/01/2022,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,cambio de modulo g6,20/01/2022,8:00:00,20/01/2022,14:00:00,X,6,MECE ORAS,1,2022-01-20 08:00:00,2022-01-20 14:00:00,6.0
20006476,CUP,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,TOMAMUESTRAS,42002264.0,10042942.0,S_IN,229906,m2,auto sampler con humedecimiento de crud,21/11/2021,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/01/2022,7:30:00,19/01/2022,12:00:00,X,"4,5",MECE ORAS,2,2022-01-19 07:30:00,2022-01-19 12:00:00,4.5
20001456,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA MOV_20X600- SAL 220-SACIB,45004587.0,10043082.0,S_VA,230114,m2,humedecim aceite actuador elec mov-8200,13/01/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste o'rings palanca de clutch,19/01/2022,8:00:00,19/01/2022,12:00:00,X,4,MECE ORAS,2,2022-01-19 08:00:00,2022-01-19 12:00:00,4.0
20024022,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION ESPUMA,,10043675.0,S_FE,230138,m2,alta corroccion patin sci cusiana,19/01/2022,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,19/01/2022,13:30:34,19/01/2022,14:00:00,,0,MECE ORAS,1,2022-01-19 13:30:34,2022-01-19 14:00:00,0.0
20007970,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,ACTUADOR MOV-3682 BRAZO MEDICION 3680,,10043097.0,Z_XXXX,230141,m2,falla estado mov-3682 ms-3600,19/01/2022,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-VA,FTC1,No cierra cuando se da la orden,C320,1,Error de Operación,cambio de transformador de control,19/01/2022,16:00:00,19/01/2022,19:00:00,X,3,MECE ORAS,1,2022-01-19 16:00:00,2022-01-19 19:00:00,3.0
20004111,MRF,OC-EST-MRF-UENF-PQEF,PAQUETE ENFRIAMIENTO MCC FASE I,AIRE AC PQE I FASE1,45004862.0,10043089.0,U_AI,230133,m2,falla  aire acondicionado ccm fase 1,18/01/2022,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,18/01/2022,7:00:18,18/01/2022,17:00:00,X,"9,99",MECE ORAS,2,2022-01-18 07:00:18,2022-01-18 17:00:00,9.99
20002115,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,AGITADOR B TP303,42002911.0,10042686.0,I_MI,229484,m2,agitador -303 goteo de producto,30/08/2021,PO-I-010,Sub. Estructura e Internos,I016,"Placas, Bandejas, Paletas, Almohadillas",SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/01/2022,7:00:00,18/01/2022,15:00:00,X,32,MECE ORAS,2,2022-01-17 07:00:00,2022-01-18 15:00:00,
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10043091.0,S_IN,230131,m2,medidor despacho fqi820816 fuera rango,17/01/2022,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,ERO3,Señal errática,,0,,nan,17/01/2022,8:00:00,17/01/2022,12:00:00,X,4,MECE ORAS,3,2022-01-17 08:00:00,2022-01-17 12:00:00,4.0
20021216,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA DE AIRE,,10043088.0,Z_XXXX,230130,m2,revisar fuga de aire valvula purga tg-20,17/01/2022,VLSP,Valvula de Doble Sello y Purga,138,Cuerpo,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,fuga de aire,17/01/2022,8:00:00,17/01/2022,12:00:00,X,4,MECE ORAS,3,2022-01-17 08:00:00,2022-01-17 12:00:00,4.0
20018414,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO SISTEMA BOMBEO,,70014204.0,R_CO,230129,m2,compresor 54009 goteo de aceite,16/01/2022,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-CO,SER1,Piezas Mecánicas Sueltas,,0,,nan,16/01/2022,21:31:26,,0:00:00,X,0,MECE ORAS,2,2022-01-16 21:31:26,,0.0
20001530,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,VALVULA MOV_8X600- SAL 220-BS37040,45004452.0,,S_VA,230125,m2,brazo 4 ms-37000 a probador,16/01/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,16/01/2022,8:29:57,16/01/2022,8:29:57,X,0,MECE,1,2022-01-16 08:29:57,2022-01-16 08:29:57,0.0
20001544,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_8X600- SAL 220-BS37050,45004457.0,,S_VA,230128,m2,brazo 5 ms-37000 a probador,16/01/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,16/01/2022,8:40:03,16/01/2022,8:40:03,X,0,MECE,1,2022-01-16 08:40:03,2022-01-16 08:40:03,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10043087.0,S_IN,230124,m2,falla válvula nupro tm-3600,16/01/2022,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C120,1,Material inapropiada del Equipo,sello de válvula averiado,16/01/2022,8:21:59,16/01/2022,11:22:00,X,3,MECE ORAS,1,2022-01-16 08:21:59,2022-01-16 11:22:00,3.0
20001647,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,VALVULA MOV_8X600- PRB 220-BE3650,45004413.0,,S_VA,230126,m2,brazo 5 ms-3600 a probador,16/01/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,16/01/2022,8:34:43,16/01/2022,8:34:43,X,0,MECE,1,2022-01-16 08:34:43,2022-01-16 08:34:43,0.0
20001663,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,VALVULA MOV_8X600- PRB 220-BE3660,45004418.0,,S_VA,230127,m2,brazo 6 ms-3600 a probador,16/01/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,16/01/2022,8:36:57,16/01/2022,8:36:57,X,0,MECE,1,2022-01-16 08:36:57,2022-01-16 08:36:57,0.0
20022671,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,MOTOR DIESEL GE22060,42004412.0,10043128.0,R_CE,230158,m2,revisión filtro combustible g-22060 cqo,25/01/2022,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",C220,1,Falla de fabricacion del equipo,filtro combustible nuevo en mal estado,16/01/2022,14:00:00,16/01/2022,15:00:00,,0,MECE ORAS,3,2022-01-16 14:00:00,2022-01-16 15:00:00,0.0
20022669,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,MOTOR DIESEL GE22050,42004410.0,10043086.0,R_CE,230122,m2,falla operación blackstar ge-22050,15/01/2022,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,C340,1,Desgaste normal del equipo,falla modulo de control electronico,15/01/2022,18:00:00,28/01/2022,18:00:00,X,312,MECE ORAS,3,2022-01-15 18:00:00,2022-01-28 18:00:00,
20000855,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCRETO DC FASE I,45002926.0,10043107.0,U_OC,230123,m2,señal erratica lt 4351,15/01/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,desviación en la medida,15/01/2022,15:00:00,15/01/2022,18:00:00,,0,MECE ORAS,1,2022-01-15 15:00:00,2022-01-15 18:00:00,0.0
20018045,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,TRANSMISOR PRES SALI MS36030,,10043094.0,S_IN,230121,m2,señal herrada pit 360305,15/01/2022,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-CL,ERO3,Señal errática,C330,1,Error de Mantenimiento,calibracion erronea,15/01/2022,7:00:00,15/01/2022,12:00:00,,0,MECE ORAS,2,2022-01-15 07:00:00,2022-01-15 12:00:00,0.0
20001599,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,45004398.0,,S_VA,230117,m2,brazo 2 ms-3600,14/01/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,14/01/2022,14:23:51,14/01/2022,14:23:51,X,0,MECE,2,2022-01-14 14:23:51,2022-01-14 14:23:51,0.0
20001647,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,VALVULA MOV_8X600- PRB 220-BE3650,45004413.0,,S_VA,230118,m2,brazo 5 ms-3600,14/01/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,14/01/2022,14:29:43,14/01/2022,14:29:43,X,0,MECE,1,2022-01-14 14:29:43,2022-01-14 14:29:43,0.0
20001663,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,VALVULA MOV_8X600- PRB 220-BE3660,45004418.0,,S_VA,230119,m2,brazo 6 ms-3600,14/01/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,14/01/2022,14:31:23,14/01/2022,14:31:23,X,0,MECE,1,2022-01-14 14:31:23,2022-01-14 14:31:23,0.0
20001681,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,VALVULA MOV_8X600- MUL 220-BE3670,45004424.0,,S_VA,230120,m2,brazo 7 ms-3600,14/01/2022,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,14/01/2022,8:00:00,14/01/2022,8:00:00,X,0,MECE,1,2022-01-14 08:00:00,2022-01-14 08:00:00,0.0
20000137,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45002819.0,10043062.0,I_TA,230011,m2,falla visor drenaje de fondo,11/12/2021,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño empaque,13/01/2022,9:30:00,13/01/2022,12:00:00,,0,MECE ORAS,3,2022-01-13 09:30:00,2022-01-13 12:00:00,0.0
20009959,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,SEPARADOR CRUDO TSE50020,42002194.0,10043063.0,I_VE,230080,m2,medidor de flujo 44050,1/01/2022,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,desajuste de limites,13/01/2022,7:00:00,13/01/2022,15:30:00,,0,MECE ORAS,2,2022-01-13 07:00:00,2022-01-13 15:30:00,0.0
20005960,CCA,OC-EST-CCA-SCTR-LDS,SISTEMA DETECCION DE FUGAS,LDS PT-220025 TRAMPA RECIBO CCA,,10040867.0,S_IN,227130,m2,"valvula manual 2""_pegada_pt-22025",5/05/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,oxidacion en el sinfin de la valvula,12/01/2022,14:00:00,12/01/2022,16:00:00,X,2,MECE ORAS,3,2022-01-12 14:00:00,2022-01-12 16:00:00,2.0
20003009,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,CAJA DE CONEXIONES IJB-250001 DE TRAMPA,,10043081.0,Z_XXXX,230108,m2,fqi250020 falla indicacion congelado,12/01/2022,IPDC,Medidores de conductividad,472,transmisor,SA-S-CM,ERO3,Señal errática,,0,,nan,12/01/2022,6:00:00,12/01/2022,20:00:00,X,14,MECE ORAS,1,2022-01-12 06:00:00,2022-01-12 20:00:00,
20010143,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,BRAZO ARTICULADO CVA,42002521.0,10043080.0,I_CR,230106,m2,daño en manguera manlift cca,11/01/2022,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-CR,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,11/01/2022,9:30:28,11/01/2022,10:00:00,,0,MECE ORAS,3,2022-01-11 09:30:28,2022-01-11 10:00:00,0.0
20014809,CQO,OC-EST-CQO-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO ELECT ALUMI EXTERIOR CCM BOMBEO,,70012932.0,E_EP,230104,m2,falla en alumbrado externo ccr bombeo,10/01/2022,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,10/01/2022,5:48:29,,0:00:00,,0,MECE ORAS,1,2022-01-10 05:48:29,,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,,R_CE,230103,m2,contador de energia desfasado en ge-020,10/01/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,10/01/2022,5:36:17,,0:00:00,,0,MECE,3,2022-01-10 05:36:17,,0.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,45005497.0,10043093.0,S_IN,230101,m2,nivel de aceite hidráulico del auto samp,8/01/2022,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,8/01/2022,8:00:00,8/01/2022,9:00:00,,0,MECE ORAS,2,2022-01-08 08:00:00,2022-01-08 09:00:00,0.0
20003249,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASEII AUXILIAR,45006341.0,10043079.0,R_MS,230096,m2,falla de arranque centrifugas principale,7/01/2022,PO-R-020,Sub. Lubricación,R022,Bomba,SA-E-FC,FOF1,Frecuencia equivocada u oscilante,,0,,nan,7/01/2022,7:00:00,11/01/2022,13:00:00,X,102,MECE ORAS,2,2022-01-07 07:00:00,2022-01-11 13:00:00,
20003253,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,BOMBA CENTRIFUGA BC5212,45006345.0,10043079.0,R_PU,230099,m2,alfa laval antig mtto: correctivo,7/01/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/01/2022,17:34:33,,0:00:00,X,0,MECE ORAS,2,2022-01-07 17:34:33,,0.0
20010721,EPO,OC-EST-EPO-PMED-BE38060,BRAZO MEDICIÓN DE ENTRADA ALEPO 60,MEDIDOR FLUJO DESPLA POS 38060,42002977.0,70014180.0,S_IN,230098,m2,sist medicion altos brazo 6 goteo crudo,7/01/2022,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,7/01/2022,8:51:27,,0:00:00,X,0,MECE ORAS,2,2022-01-07 08:51:27,,0.0
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10041586.0,E_EP,227921,m2,falla alumbrado bombas transferencia,3/10/2020,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/01/2022,7:00:00,7/01/2022,17:30:00,,0,MECE ORAS,1,2022-01-06 07:00:00,2022-01-07 17:30:00,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10043049.0,R_CE,230071,m2,humedec aceite tuberia lubric. turbo 020,29/12/2021,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/01/2022,12:00:00,6/01/2022,18:00:00,X,6,MECE ORAS,3,2022-01-06 12:00:00,2022-01-06 18:00:00,6.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10043050.0,R_CE,230072,m2,humedec aceite tuberia lubric. turbo 040,29/12/2021,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/01/2022,8:00:00,6/01/2022,12:00:00,X,4,MECE ORAS,3,2022-01-06 08:00:00,2022-01-06 12:00:00,4.0
20021489,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de 13.8kV,42003346.0,10043071.0,R_EG,230083,m2,falla rectificador 125 vdc,4/01/2022,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,6/01/2022,11:17:28,7/01/2022,12:00:00,,0,MECE ORAS,3,2022-01-06 11:17:28,2022-01-07 12:00:00,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10043073.0,R_CE,230093,m2,oscilacion de frecuencia en ge-22010,6/01/2022,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-R-CE,ERO2,Salida por Oscilación de Frencuencia,C340,1,Desgaste normal del equipo,arnes desajustado unidad ge-22010,6/01/2022,18:00:00,6/01/2022,22:00:00,,0,MECE ORAS,3,2022-01-06 18:00:00,2022-01-06 22:00:00,0.0
20004038,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA HV-5708 DE CONTRA INCENDIO,,70014168.0,S_VA,230095,m2,hv 5708 no operativa,6/01/2022,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,6/01/2022,21:06:54,,0:00:00,X,0,MECE ORAS,3,2022-01-06 21:06:54,,0.0
20006292,CUP,OC-EST-CUP-PALM-TK50001,TANQUE DE ALMACENAMIENTO TK50001,TRANSMISOR NIVEL RADAR TANQUE 5001,,10043072.0,S_IN,230097,m2,falla comunicación radar cupiagua,7/01/2022,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,6/01/2022,14:08:31,6/01/2022,17:00:00,,0,MECE ORAS,2,2022-01-06 14:08:31,2022-01-06 17:00:00,0.0
20024022,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION ESPUMA,,10043674.0,S_FE,230086,m2,goteo de espuma recirculacion sci desk,5/01/2022,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,5/01/2022,22:29:08,,0:00:00,,0,MECE ORAS,1,2022-01-05 22:29:08,,0.0
20021120,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO LER GENERACION,42004779.0,10043061.0,S_FE,230085,m2,habilitar sistema fire and gas ler10/20,5/01/2022,PO-S-050,Sub. Monitor - Hidrante,S052,Mecanismo Accionamiento (Volante),SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C310,1,Operación Fuera de parámetros,sistema fuera de serivico,5/01/2022,16:00:41,,0:00:00,X,0,METR ORAS,3,2022-01-05 16:00:41,,0.0
