equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010692,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE 1,45004564.0,10043068.0,U_AI,230089,m2,falla a/a cuarto baterías ccm ocsa,6/01/2022,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,termina de bornera en malas condiciones,5/01/2022,13:30:00,5/01/2022,16:00:00,X,"2,5",MECE ORAS,2,2022-01-05 13:30:00,2022-01-05 16:00:00,2.5
20022518,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,TRANSMISOR TEMP BRAZO1,,10043060.0,S_IN,230070,m2,revisión instrumentación brazo#1,28/12/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,4/01/2022,7:00:00,4/01/2022,15:30:00,,0,MECE ORAS,2,2022-01-04 07:00:00,2022-01-04 15:30:00,0.0
20021219,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA FIRE AND GAS,,,Z_XXXX,230671,m2,cambiar detector de gas tg-22020,4/01/2022,IDGA,Detector de Gas,147,Detector,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,detector de gas en falla,4/01/2022,11:24:48,4/01/2022,12:00:00,X,"0,59",MECE,3,2022-01-04 11:24:48,2022-01-04 12:00:00,0.59
20003834,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIAGUA,45003301.0,10044444.0,R_PU,231818,m2,ba 404a fuga agua sellos,3/01/2023,PO-R-010,Sub. Transmisión,R014,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,4/01/2022,14:00:00,4/01/2023,17:00:00,X,"8.763,00",MECE ORAS,4,2022-01-04 14:00:00,2023-01-04 17:00:00,
20023283,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECTOR LLAMA,,10042774.0,S_FD,229667,m2,falla cortina contraincendio bpc 42030,1/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,desajuste de guaya,30/12/2021,8:00:00,30/12/2021,10:00:00,X,2,MECE ORAS,,2021-12-30 08:00:00,2021-12-30 10:00:00,2.0
20022512,CUS,OC-EST-CUS-SALV-PR,ALIVIO PRESIÓN,TUBERIA ALIVIO TRAMPA DESPACHO C,,10043064.0,I_PI,230032,m2,"goteo crudo hv 12""x150 danflo c",17/12/2021,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,30/12/2021,7:30:00,30/12/2021,12:00:00,,0,MECE ORAS,3,2021-12-30 07:30:00,2021-12-30 12:00:00,0.0
20007474,CVA,OC-TER-CVA-PALM-CPAL,CONEXIÓN PROCESO ALMACENAMIENTO,ACTUADOR PV-550101 24-PRO-C-BA21-026,,10043054.0,Z_XXXX,230075,m2,falla comandos remotos fv 550101,29/12/2021,ADNE,Actuador Neumatico,480,Tubing y accesorios,SA-S-IN,DOP1,Señal retardada,C330,1,Error de Mantenimiento,electronica en mal estado,30/12/2021,7:00:00,30/12/2021,12:00:00,X,5,MECE ORAS,2,2021-12-30 07:00:00,2021-12-30 12:00:00,5.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10043048.0,R_PU,230068,m2,humedecimiento sello mec. bt-20050,28/12/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,daño sello,29/12/2021,13:30:00,29/12/2021,16:00:00,X,"2,5",MECE ORAS,3,2021-12-29 13:30:00,2021-12-29 16:00:00,2.5
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10043048.0,R_PU,230074,m2,kliu,29/12/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/12/2021,8:26:59,,0:00:00,X,0,MECE ORAS,3,2021-12-29 08:26:59,,0.0
20020503,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,CELDA ACOPLE DE BARRAS,,10043040.0,Z_XXXX,230063,m2,falla corto en celda n17,27/12/2021,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-E-SG,OHE1,Alta temperatura,C330,1,Error de Mantenimiento,elemento en mal estado,28/12/2021,8:00:00,28/12/2021,12:00:00,,0,MECE ORAS,3,2021-12-28 08:00:00,2021-12-28 12:00:00,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10043048.0,R_PU,230069,m2,humedecimiento sello mec. bt-20050,28/12/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,28/12/2021,16:52:52,,0:00:00,X,0,MECE ORAS,3,2021-12-28 16:52:52,,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10043044.0,R_ST,230067,m2,turbina 30 presenta alta vibracion,28/12/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,VIB1,Vibración anormal,,0,,nan,28/12/2021,7:00:00,28/12/2021,12:00:00,X,5,MECE ORAS,3,2021-12-28 07:00:00,2021-12-28 12:00:00,5.0
20001162,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,CASETA VIGILANCIA,46000832.0,10040548.0,Z_XXXX,226774,m2,falla de luminarias perimetrales cus,20/02/2020,PO-U-050,Sub. Lamparas,U050,Balastro,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/12/2021,7:00:00,27/12/2021,17:30:00,,0,MECE ORAS,1,2021-12-27 07:00:00,2021-12-27 17:30:00,0.0
20018970,CCA,OC-EST-CCA-SCIN-LP,SISTEMA DE AGENTE LIMPIO CAUCACIA,DETECTOR HUMO BPC-42050,,10043024.0,S_FD,229997,m2,falla comunicacion hmi s contra incendio,9/12/2021,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C340,1,Desgaste normal del equipo,puerto con puntos partidos.,27/12/2021,9:00:00,27/12/2021,11:00:00,X,2,MECE ORAS,1,2021-12-27 09:00:00,2021-12-27 11:00:00,2.0
20009973,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,VALVULA CTRL NIVEL AGUA TSE50020,45006534.0,10043047.0,S_VA,230061,m2,falla controlador 500201b,26/12/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla controlador,26/12/2021,13:40:00,26/12/2021,14:40:00,,0,MECE ORAS,2,2021-12-26 13:40:00,2021-12-26 14:40:00,0.0
20001569,VSA,OC-EST-VSA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,TRANSMISOR DENSIDAD MED MS37000,,,S_IN,230058,m2,falla en corrida de calibración ms-37000,24/12/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C540,1,Causa Desconocida,switch presión activo erróneamente,24/12/2021,17:06:47,24/12/2021,17:06:47,X,0,MECE,1,2021-12-24 17:06:47,2021-12-24 17:06:47,0.0
20001691,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,TRANSMISOR TEMPERATURA BRAZO MED 80,,,S_IN,230057,m2,error igualación temperatura ti-3860,24/12/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C210,1,Falla en la instalación del Equipo,presencia humedad en ductería,24/12/2021,17:01:09,24/12/2021,17:01:09,X,0,MECE,1,2021-12-24 17:01:09,2021-12-24 17:01:09,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10043028.0,R_CE,230048,m2,humedec aceite tuberia lubr.turbo b 010,22/12/2021,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/12/2021,8:00:00,23/12/2021,12:00:00,X,4,MECE ORAS,3,2021-12-23 08:00:00,2021-12-23 12:00:00,4.0
20024067,CUS,OC-EST-CUS-UENF-VFD1Y2,PAQUETE ENFRIAMIENTO VFD-42010/20,AIRE AC SPLIT/VENT AIRE ACONDICIONADO 3,42004230.0,10043046.0,U_AI,230054,m2,"falla aire acondiciondo vfd""s 10/20",23/12/2021,PO-R-070,Sub. Adminisión Aire,R070,Enfriador aire,SA-R-BL,OHE1,Alta temperatura,,0,,nan,23/12/2021,21:30:00,18/02/2022,21:00:00,,0,MECE ORAS,2,2021-12-23 21:30:00,2022-02-18 21:00:00,0.0
20008783,EPO,OC-EST-EPO-PMED-BE38010,BRAZO MEDICIÓN DE ENTRADA ALEPO 10,MEDIDOR FLUJO DESPLA POS 38010,42002972.0,10043036.0,S_IN,230053,m2,falla actuador brazo medicion 01 altos,23/12/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,23/12/2021,13:00:00,23/12/2021,17:00:00,X,4,MECE ORAS,3,2021-12-23 13:00:00,2021-12-23 17:00:00,4.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10043034.0,R_PU,230049,m2,revisar falla resorte bahia bt-20040,22/12/2021,PO-R-150,Sub. Misceláneos,R151,Amortiguador de Pulsaciones,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño resorte fractura,22/12/2021,16:00:00,22/12/2021,17:00:00,,0,MECE ORAS,,2021-12-22 16:00:00,2021-12-22 17:00:00,0.0
20017860,CCA,OC-EST-CCA-PDES-RP220560,REGULADOR  PRESION PV-220560 SAL BOMB,VALVULA MOV_30x600BYP720-PV-220560,,10042995.0,S_VA,229976,m2,falla de operacion mov 420080,4/12/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,vida util del componente y posible humed,21/12/2021,9:00:00,21/12/2021,11:00:00,,0,MECE ORAS,2,2021-12-21 09:00:00,2021-12-21 11:00:00,0.0
20014411,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA AGUA ENFRIA RADIADOR HT GE-10,,10043016.0,Z_XXXX,230016,m2,insta de funda provis motor ht-lt torres,12/12/2021,PCPC,Cables de Poder y Terminales,85,Cable,SA-E-PC,OHE1,Alta temperatura,,0,,nan,21/12/2021,8:00:00,21/12/2021,18:00:00,,0,MECE ORAS,3,2021-12-21 08:00:00,2021-12-21 18:00:00,0.0
20001418,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,TRAMPA DESPACHO VASCONIA,45004599.0,10043108.0,I_VE,230040,m2,goteo x valv venteo trampa despacho,20/12/2021,ADME,Actuador Mecánico,4,Acople Bastago,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,valvula en malas condiciones,21/12/2021,7:00:00,21/12/2021,12:00:00,X,5,MECE ORAS,1,2021-12-21 07:00:00,2021-12-21 12:00:00,5.0
20007914,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,ACTUADOR MOV-3612 DE BRAZO MEDICION 3610,,10043051.0,Z_XXXX,230039,m2,fuga mínima tapón valv igualad brazo 1,20/12/2021,ADME,Actuador Mecánico,175,Empaquetadura,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste cinta cellante en tapon,21/12/2021,11:00:00,21/12/2021,12:00:00,X,1,MECE ORAS,1,2021-12-21 11:00:00,2021-12-21 12:00:00,1.0
20018187,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45003900.0,10043052.0,U_OC,230041,m2,bomba pulmon no desplaza agua tk 37000,20/12/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,C310,1,Operación Fuera de parámetros,limpieza de piston y cilindro,21/12/2021,9:00:00,21/12/2021,11:00:00,X,2,MECE ORAS,2,2021-12-21 09:00:00,2021-12-21 11:00:00,2.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10043026.0,S_IN,230046,m2,pase de producto tomamuestra ms-3600,21/12/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,cambio de valvula nupro,21/12/2021,10:00:00,21/12/2021,14:00:00,X,4,MECE ORAS,1,2021-12-21 10:00:00,2021-12-21 14:00:00,4.0
20002067,EPO,OC-EST-EPO-PALM-BT315,BOMBA TRASIEGO ALMACENAM. BT5315,BOMBA CENTRIFUGA BB315,45005817.0,70014276.0,R_PU,230043,m2,baja eficiencia b-315 trasiego,20/12/2021,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,20/12/2021,15:22:16,,0:00:00,X,0,MECE ORAS,2,2021-12-20 15:22:16,,0.0
20002069,EPO,OC-EST-EPO-PALM-BT316,BOMBA TRASIEGO ALMACENAM. BT5316,BOMBA CENTRIFUGA BB316,45005819.0,70014276.0,R_PU,230044,m2,baja eficiencia b-316 trasiego,20/12/2021,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,20/12/2021,15:34:32,,0:00:00,X,0,MECE ORAS,2,2021-12-20 15:34:32,,0.0
20004349,MRF,OC-EST-MRF-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_10X900-LDS ENT 930-CONEX REC,45004824.0,,S_VA,230038,m2,fuga de nitrogeno en banco psv220017,20/12/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,20/12/2021,5:51:27,20/12/2021,8:00:00,X,"2,14",MECE,3,2021-12-20 05:51:27,2021-12-20 08:00:00,2.14
20020838,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR MASTER DESPA-PROCES-RECI/MED,45005702.0,10043025.0,S_CL,230045,m2,falla de comunicacion de master ffd,21/12/2021,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,FTF4,Falla de Control,C310,1,Operación Fuera de parámetros,señal aterrizada,20/12/2021,8:00:00,20/12/2021,10:00:00,X,2,MECE ORAS,4,2021-12-20 08:00:00,2021-12-20 10:00:00,2.0
20016922,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,BOMBA CENTRI #1 CONTRAINCENDIO DIESEL,42004445.0,10043029.0,S_FE,230036,m2,falla v/v agua refrig bomba sci mo01-903,19/12/2021,PO-E-110,Sub. Refrigeración,E115,Válvulas,SA-S-VA,SPO1,Operación inesperada,,0,,nan,19/12/2021,18:00:00,19/12/2021,21:00:00,,0,MECE ORAS,3,2021-12-19 18:00:00,2021-12-19 21:00:00,0.0
20024019,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,LINEA ENTRADA AGUA CI CPF - OCENSA,,10043211.0,I_PI,230037,m2,fuga de agua v-corte hm 26 sci,19/12/2021,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,19/12/2021,21:40:31,,0:00:00,X,0,MECE ORAS,1,2021-12-19 21:40:31,,0.0
20016475,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AIRE COMB UND TURBOLAVADO GE-40,,10042973.0,Z_XXXX,229953,m2,rev sum agua vlv control-tob turb ge-40,29/11/2021,VLCV,Válvula de Control,138,Cuerpo,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,acumulación sedimento en la tubería,18/12/2021,7:00:00,20/12/2021,18:00:00,X,59,MECE ORAS,3,2021-12-18 07:00:00,2021-12-20 18:00:00,
20002708,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA BX302,45006310.0,70014086.0,R_PU,230028,m2,goteo en la bx 302 sistema espuma,17/12/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,17/12/2021,7:36:45,,0:00:00,X,0,MECE ORAS,3,2021-12-17 07:36:45,,0.0
20002713,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA BX301,45003337.0,70014085.0,R_PU,230027,m2,goteo en la bx 301 sistema espuma,17/12/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,17/12/2021,7:06:21,,0:00:00,X,0,MECE ORAS,3,2021-12-17 07:06:21,,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,70014094.0,R_MS,230033,m2,alfa laval 53200 fuga de crudo,17/12/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-MS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/12/2021,21:53:09,,0:00:00,X,0,MECE ORAS,2,2021-12-17 21:53:09,,0.0
20024037,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION ESPUMA,,70014093.0,S_FE,230029,m2,goteo por psv del sistema de  espuma,17/12/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,17/12/2021,8:16:17,,0:00:00,X,0,MECE ORAS,4,2021-12-17 08:16:17,,0.0
20016421,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA AIRE COMB UND TURBOLAVADO GE-20,,10042972.0,Z_XXXX,229952,m2,rev sum agua vlv control-tob turb ge-20,29/11/2021,VLCV,Válvula de Control,138,Cuerpo,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,posibles sedimentos generados por agua,16/12/2021,9:00:00,16/12/2021,17:00:00,X,8,MECE ORAS,3,2021-12-16 09:00:00,2021-12-16 17:00:00,8.0
20000090,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,45006570.0,10043021.0,S_VA,230026,m2,atascamiento mov-120123,15/12/2021,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,desajuste piezas mecánicas,16/12/2021,16:30:00,16/12/2021,17:30:00,,0,MECE ORAS,2,2021-12-16 16:30:00,2021-12-16 17:30:00,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10043018.0,R_MS,230024,m2,falla alfa laval centrifugadora ce-5211,14/12/2021,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vida util del componente,14/12/2021,8:00:00,14/12/2021,16:00:00,X,8,MECE ORAS,,2021-12-14 08:00:00,2021-12-14 16:00:00,8.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,70014053.0,U_IL,230022,m2,falla iluminación perimetral tk's 73,14/12/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,AIR2,Falsa alarma e indicación,,0,,nan,14/12/2021,0:04:43,,0:00:00,X,0,MECE ORAS,1,2021-12-14 00:04:43,,0.0
20010980,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,MEDIDOR FLUJO BRAZO 40,42005446.0,10042734.0,S_IN,229618,m2,humedecimiento en spool de brazo 4 desca,25/09/2021,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/12/2021,7:00:00,13/12/2021,12:00:00,,0,MECE ORAS,3,2021-12-13 07:00:00,2021-12-13 12:00:00,0.0
20007491,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120207 24-PRO-C-BA21-254,,10042954.0,Z_XXXX,229926,m2,falla en tarjeta comunicacion mov 120207,23/11/2021,EAME,Arrancador de motores electricos,408,Sistema de control,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla en electrónica,13/12/2021,10:00:00,13/12/2021,11:00:00,,0,MECE ORAS,2,2021-12-13 10:00:00,2021-12-13 11:00:00,0.0
20019952,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,PROBADOR BIDIRECCONAL PR5101,42005592.0,10043019.0,S_IN,230019,m2,aborto corridas probador,13/12/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,falsa alarma,13/12/2021,13:30:00,13/12/2021,14:30:00,,0,MECE ORAS,2,2021-12-13 13:30:00,2021-12-13 14:30:00,0.0
20022676,CQO,OC-EST-CQO-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO ELECT - BASE MILITAR,,10043004.0,E_EP,230003,m2,no enfria nevera base militar,10/12/2021,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,11/12/2021,15:00:00,11/12/2021,18:00:00,,0,MECE ORAS,2,2021-12-11 15:00:00,2021-12-11 18:00:00,0.0
20017082,CQO,OC-EST-CQO-AAIR-CO903,PAQUETE DE AIRE COMPRIMIDO 903,COMPRESOR RECIPRO AIRE 03,42004419.0,10043011.0,R_CO,230013,m2,falla acople motor-compresor ma02-903,11/12/2021,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla en acople motor compresor,11/12/2021,21:04:09,12/12/2021,13:00:00,X,"15,93",MECE ORAS,2,2021-12-11 21:04:09,2021-12-12 13:00:00,
20001969,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA BA301,42002967.0,70014058.0,R_PU,230008,m2,bomba 20001969 sin manometro linea,11/12/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/12/2021,13:02:55,,0:00:00,X,0,MECE ORAS,2,2021-12-11 13:02:55,,0.0
20001970,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA AGUA BA302,42002969.0,70014057.0,R_PU,230009,m2,bomba 20001970 falta glicerina manometro,11/12/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/12/2021,13:18:42,,0:00:00,X,0,MECE ORAS,2,2021-12-11 13:18:42,,0.0
20003405,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC52050,45002697.0,70014047.0,I_TA,230010,m2,mov-520501 tanque 52050 diesel,11/12/2021,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/12/2021,13:27:24,,0:00:00,X,0,MECE ORAS,2,2021-12-11 13:27:24,,0.0
20023493,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR SAAB/ESD/GEN40/GEN50/GEN60,45006323.0,10043014.0,S_CM,230005,m2,tanque ppales falla comunicacion dcs.,11/12/2021,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-S-CM,FTF4,Falla de Control,,0,,nan,11/12/2021,7:00:00,11/12/2021,11:00:00,X,4,MECE ORAS,,2021-12-11 07:00:00,2021-12-11 11:00:00,4.0
20002682,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA303,45003342.0,10042997.0,S_FE,229969,m2,la ba 303 presenta falla dearranque,2/12/2021,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,9/12/2021,9:00:00,9/12/2021,13:00:00,,0,MECE ORAS,3,2021-12-09 09:00:00,2021-12-09 13:00:00,0.0
20003002,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,VALVULA LDS SHUTDOWN LINEA DESPACH,45006005.0,70014046.0,S_VA,229998,m2,falla de baterias valvula esdv 820024,9/12/2021,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-S-VA,SPO1,Operación inesperada,,0,,nan,9/12/2021,17:55:34,,0:00:00,X,0,MECE ORAS,3,2021-12-09 17:55:34,,0.0
20021112,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER MT,42004775.0,10043416.0,S_FE,230588,m2,civalco sistema f&g media tensión,9/12/2021,PO-S-050,Sub. Monitor - Hidrante,S052,Mecanismo Accionamiento (Volante),SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,arjeta de control de la solenoide,9/12/2021,15:34:22,9/12/2021,16:00:00,,0,MECE ORAS,3,2021-12-09 15:34:22,2021-12-09 16:00:00,0.0
20023716,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR RESERVA,45006338.0,,S_CL,229982,m2,pendiente energizar gabinete scada cenit,7/12/2021,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,7/12/2021,9:41:24,,0:00:00,,0,MECE,,2021-12-07 09:41:24,,0.0
20001631,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- PRB 220-BE3640,45004408.0,10042994.0,S_VA,229981,m2,pase interno válvula igualadora mov-3641,7/12/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,7/12/2021,8:49:57,7/12/2021,8:49:57,X,0,MECE ORAS,2,2021-12-07 08:49:57,2021-12-07 08:49:57,0.0
20001147,CUS,OC-EST-CUS-AELE-PC,PROTECCIÓN CATÓDICA,RECTIFICADOR TK12030,45006713.0,10042998.0,I_CP,229995,m2,revisar falla rectificador rft-12030,9/12/2021,PO-I-070,Sub. Misceláneos,I072,Protección Contra Rayos,SA-I-CP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,7/12/2021,7:00:00,8/12/2021,12:30:00,X,"29,5",MECE ORAS,2,2021-12-07 07:00:00,2021-12-08 12:30:00,
20017241,VSA,OC-EST-VSA-AAIR-BO,COMPRESOR AIRE,COMPRESOR AXIAL PBOM AIRE INST BAJA,45002669.0,10040338.0,R_CO,226604,m2,mtto mayor compresor aire co50100,21/01/2020,PO-R-120,Sub. Compresión Aire,R120,Cilindros / Camisas,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,mtto mayor compresor aire co50100,6/12/2021,7:00:00,6/12/2021,17:30:00,X,"10,5",MECE ORAS,2,2021-12-06 07:00:00,2021-12-06 17:30:00,10.5
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10042854.0,E_EP,229763,m2,falla alumbrado perimetral area bb-10/20,22/10/2021,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-EP,FOF1,Frecuencia equivocada u oscilante,C340,1,Desgaste normal del equipo,daño luminarias,6/12/2021,7:00:00,6/12/2021,17:30:00,,0,MECE ORAS,1,2021-12-06 07:00:00,2021-12-06 17:30:00,0.0
20000137,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45002819.0,10043062.0,I_TA,229978,m2,visor drenaje fondo tk 12020,5/12/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/12/2021,15:03:43,,0:00:00,X,0,MECE ORAS,3,2021-12-05 15:03:43,,0.0
20014309,CQO,OC-EST-CQO-UENF-PQCL,AIRES PAQUETE SHELTER CONTROLES,AIRE AC PQE #2 SHELTER CONTROL,42004354.0,10042147.0,U_AI,228940,m2,falla bajo aislamiento aacon shelter ctr,10/05/2021,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,vida util unidad compresora,3/12/2021,8:00:00,4/12/2021,12:00:00,,0,MECE ORAS,3,2021-12-03 08:00:00,2021-12-04 12:00:00,0.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,42004471.0,10042966.0,I_VE,229938,m2,alarma a57 en separadora de crudo 2,26/11/2021,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/12/2021,8:00:00,4/12/2021,18:00:00,X,34,MECE ORAS,2,2021-12-03 08:00:00,2021-12-04 18:00:00,
20023274,CCA,OC-EST-CCA-SCTR-DCS,DCS SISTEMA CONTROL DISTRIBUIDO,CONTROLADOR BPC10/20/30/40/SCADA/LAZ MOV,42004929.0,10042990.0,S_CM,229973,m2,falla master station mov,3/12/2021,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-CM,FTF4,Falla de Control,,0,,nan,3/12/2021,15:36:21,,0:00:00,X,0,MECE ORAS,,2021-12-03 15:36:21,,0.0
20001570,VSA,OC-EST-VSA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,TOMAMUESTRAS PATIN MS-37000,45004563.0,10042985.0,S_IN,229949,m2,falla en auto sampler ms 37000,28/11/2021,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,desgaste de internos val nupro,2/12/2021,13:00:00,24/01/2022,16:00:00,X,"1.275,00",MECE ORAS,1,2021-12-02 13:00:00,2022-01-24 16:00:00,
20014411,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA AGUA ENFRIA RADIADOR HT GE-10,,10042971.0,Z_XXXX,229954,m2,goteo agua ht junta radiadores ge22010,29/11/2021,PO-E-110,Sub. Refrigeración,E114,Tubería,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,fatiga del material junta unidad 22010,2/12/2021,8:00:00,2/12/2021,16:00:00,X,8,MECE ORAS,3,2021-12-02 08:00:00,2021-12-02 16:00:00,8.0
20002071,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR A TP301,,,I_MI,229967,m2,goteo de crudo at 301 del tp 301,2/12/2021,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/12/2021,16:17:33,2/12/2021,16:17:33,X,0,MECE,2,2021-12-02 16:17:33,2021-12-02 16:17:33,0.0
20002072,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR B TP301,42005216.0,,I_MI,229968,m2,goteo de aceite at 302 del tp 301,2/12/2021,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-MI,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/12/2021,17:10:16,2/12/2021,17:10:16,X,0,MECE,2,2021-12-02 17:10:16,2021-12-02 17:10:16,0.0
20001181,CUS,OC-EST-CUS-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,DIQUE TK12030,,10042137.0,Z_XXXX,228879,m2,averia iluminacion,25/04/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/12/2021,7:00:00,1/12/2021,17:30:00,,0,MECE ORAS,,2021-12-01 07:00:00,2021-12-01 17:30:00,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10042902.0,R_CE,229873,m2,inspeccion a turning gear ge-22010,12/11/2021,PO-R-080,Sub. Arranque,R080,Motor de Arranque,SA-R-CE,SER1,Piezas Mecánicas Sueltas,,0,,nan,1/12/2021,8:00:00,10/01/2022,12:00:00,X,964,MECE ORAS,3,2021-12-01 08:00:00,2022-01-10 12:00:00,
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,42004470.0,10042982.0,I_VE,229961,m2,alarma a54-a57 separadora de crudo 901,30/11/2021,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,1/12/2021,8:00:00,2/12/2021,18:00:00,X,34,MECE ORAS,2,2021-12-01 08:00:00,2021-12-02 18:00:00,
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10042606.0,S_FE,229479,m2,fuga prensa estopa valvula seccionamient,29/08/2021,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,30/11/2021,7:00:00,30/11/2021,15:00:00,,0,MECE ORAS,4,2021-11-30 07:00:00,2021-11-30 15:00:00,0.0
20001215,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VAL SEG PSV-2307A FILTRO FASE I A MS7310,45004270.0,10042989.0,S_VS,229960,m2,fuga por testigo de psv-2307a,30/11/2021,PO-S-060,Sub. Válvulas,S061,Bonnet,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,cambio de internos de psv,30/11/2021,7:00:00,30/11/2021,8:00:00,X,1,MECE ORAS,,2021-11-30 07:00:00,2021-11-30 08:00:00,1.0
20017142,CQO,OC-EST-CQO-AELE-BTGE,SISTEMA ELECT BAJA TENSION GENERACION,TABLERO ELECT ILUMI CASA TRATA/TANQUES,,10042901.0,E_EP,229872,m2,rev arranque autom ilum zona tanq y sci,12/11/2021,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,29/11/2021,17:00:00,29/11/2021,18:00:00,X,1,MECE ORAS,3,2021-11-29 17:00:00,2021-11-29 18:00:00,1.0
20014301,CQO,OC-EST-CQO-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #1 SHELTER VFD,42004357.0,10042952.0,U_AI,229918,m2,habilitar bomba electro paq aire acondic,22/11/2021,PO-R-020,Sub. Lubricación,R022,Bomba,SA-S-CL,FTF4,Falla de Control,,1,,habilitar bomba electro paq aire acondic,29/11/2021,13:30:00,29/11/2021,18:00:00,,0,MECE ORAS,2,2021-11-29 13:30:00,2021-11-29 18:00:00,0.0
20018447,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,CALENTADOR CRUDO FII PRINCIPAL,45006364.0,10042959.0,I_HB,229931,m2,falla centrifuga 52300b,24/11/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,28/11/2021,8:00:00,28/11/2021,14:00:00,X,6,MECE ORAS,2,2021-11-28 08:00:00,2021-11-28 14:00:00,6.0
20018451,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VASIJA TRAMPA TANQUE LODOS CCS52300,45006366.0,10042979.0,I_VE,229941,m2,alfa laval-switch alta tanque lodos,27/11/2021,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,28/11/2021,7:00:00,28/11/2021,10:00:00,,0,MECE ORAS,1,2021-11-28 07:00:00,2021-11-28 10:00:00,0.0
20014455,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA AIRE COMB UND TURBOLAVADO GE-10,,10042974.0,Z_XXXX,229945,m2,daño tapa tanque agua lav comp ge22010,28/11/2021,TFIT,ACCESORIOS DE TUBERIA,442,tapon,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/11/2021,9:52:17,28/11/2021,9:52:17,,0,MECE ORAS,3,2021-11-28 09:52:17,2021-11-28 09:52:17,0.0
20016421,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA AIRE COMB UND TURBOLAVADO GE-20,,10042975.0,Z_XXXX,229946,m2,daño tapa tanque agua lav comp ge22020,28/11/2021,TFIT,ACCESORIOS DE TUBERIA,442,tapon,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/11/2021,10:13:06,,0:00:00,,0,MECE ORAS,3,2021-11-28 10:13:06,,0.0
20016448,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA AIRE COMB UND TURBOLAVADO GE-30,,10042976.0,Z_XXXX,229947,m2,daño tapa tanque agua lav comp ge22030,28/11/2021,TFIT,ACCESORIOS DE TUBERIA,442,tapon,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/11/2021,10:26:16,,0:00:00,,0,MECE ORAS,3,2021-11-28 10:26:16,,0.0
20016475,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AIRE COMB UND TURBOLAVADO GE-40,,10042977.0,Z_XXXX,229948,m2,daño tapa tanque agua lav comp ge22040,28/11/2021,TFIT,ACCESORIOS DE TUBERIA,442,tapon,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/11/2021,10:35:58,,0:00:00,,0,MECE ORAS,3,2021-11-28 10:35:58,,0.0
20018216,VSA,OC-EST-VSA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,TOMAMUESTRAS LOOP CALIDAD 37010,42004861.0,,S_IN,229950,m2,auto sampler ms 7310 en falla,28/11/2021,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,28/11/2021,16:49:24,28/11/2021,16:49:24,X,0,MECE,1,2021-11-28 16:49:24,2021-11-28 16:49:24,0.0
20014424,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA AGUA ENFRIA MODULO COMBI GE-10,,10042967.0,Z_XXXX,229939,m2,cambio oring válvula 3 vias unidad 22010,27/11/2021,VLWA,Válvula De 3 Vías,175,empaquetadura,SA-S-VA,INP1,Pase interno,,0,,nan,27/11/2021,11:20:43,27/11/2021,12:00:00,,0,MECE ORAS,3,2021-11-27 11:20:43,2021-11-27 12:00:00,0.0
20002117,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR B TP304,42005222.0,10042041.0,I_MI,229942,m2,agitador-308 tp-304 goteo de crudo,27/11/2021,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,27/11/2021,22:18:17,,0:00:00,X,0,MECE ORAS,2,2021-11-27 22:18:17,,0.0
20003285,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,VALVULA KV522115 CCS52200,,70013960.0,S_VA,229943,m2,sistem posfiltracion sedimento combust,27/11/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,27/11/2021,22:27:22,,0:00:00,X,0,MECE ORAS,1,2021-11-27 22:27:22,,0.0
20022115,LBE,OC-EST-LBE-AELE-BT,BAJA TENSION LA BELLEZA,CENTRO CTRL MOTORES,45004138.0,,E_SG,229940,m2,falla generacion paneles solares,27/11/2021,PO-E-020,Sub. Control y monitoreo / Protección,E028,Transformador de Corriente,SA-E-SG,LOR1,Falla de bypass/inversor,,0,,nan,27/11/2021,21:43:24,28/11/2021,0:00:00,X,"2,28",MECE,3,2021-11-27 21:43:24,2021-11-28 00:00:00,2.28
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10042980.0,R_PU,229957,m2,daño resorte bahia bt-20010,29/11/2021,PO-R-150,Sub. Misceláneos,R151,Amortiguador de Pulsaciones,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño resorte,27/11/2021,9:30:00,27/11/2021,11:30:00,X,2,MECE ORAS,,2021-11-27 09:30:00,2021-11-27 11:30:00,2.0
20010333,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,ACTUADOR MOV-507002,,10042953.0,Z_XXXX,229923,m2,perdida comunicación mov-507002,23/11/2021,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-CM,FTF4,Falla de Control,C310,1,Operación Fuera de parámetros,falla en electronica,26/11/2021,8:00:00,29/11/2021,17:00:00,X,81,MECE ORAS,2,2021-11-26 08:00:00,2021-11-29 17:00:00,
20001253,VSA,OC-EST-VSA-PREC-FL2301,BRAZO DE FILTRACIÓN RECIBO FL2301,VALVULA MAN ENTRADA TFL 2301,45004369.0,10042961.0,S_VM,229932,m2,"humedec brida valv 2"" entr prefil fase i",25/11/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,SER1,Piezas Mecánicas Sueltas,,0,,nan,25/11/2021,15:00:00,25/11/2021,17:00:00,X,2,MECE ORAS,1,2021-11-25 15:00:00,2021-11-25 17:00:00,2.0
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,42005731.0,10042920.0,S_IN,229882,m2,falla tomamuestras cus,14/11/2021,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,desviación en la medida,24/11/2021,13:30:00,24/11/2021,17:30:00,,0,MECE ORAS,1,2021-11-24 13:30:00,2021-11-24 17:30:00,0.0
20004823,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,MOTOR ELECT AGT-B TK7311,45005312.0,10042917.0,R_EM,229893,m2,rodami motor l acople mal estad tk7311b,18/11/2021,PO-R-110,Sub. Motor Eléctrico,R113,Rodamiento radial,SA-R-EM,VIB1,Vibración anormal,C330,1,Error de Mantenimiento,rodamiento en mal estado,24/11/2021,15:00:00,7/12/2021,12:00:00,,0,MECE ORAS,2,2021-11-24 15:00:00,2021-12-07 12:00:00,0.0
20001253,VSA,OC-EST-VSA-PREC-FL2301,BRAZO DE FILTRACIÓN RECIBO FL2301,VALVULA MAN ENTRADA TFL 2301,45004369.0,10042961.0,S_VM,229929,m2,valv. ma. de bolsil. goteo x brida ciega,24/11/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,SER1,Piezas Mecánicas Sueltas,,0,,nan,24/11/2021,17:42:42,24/11/2021,17:42:42,X,0,MECE ORAS,1,2021-11-24 17:42:42,2021-11-24 17:42:42,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10042962.0,R_PU,229933,m2,falla turbina separador api,25/11/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,24/11/2021,9:00:00,24/11/2021,17:00:00,X,8,MECE ORAS,2,2021-11-24 09:00:00,2021-11-24 17:00:00,8.0
20017054,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MEDIDOR CRUDO,,10042956.0,S_IN,229913,m2,display dañado medidor rec crudo pq9001,22/11/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,23/11/2021,20:00:00,23/11/2021,23:00:00,,0,MECE ORAS,2,2021-11-23 20:00:00,2021-11-23 23:00:00,0.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,45005497.0,70013909.0,S_IN,229920,m2,bajo nivel de aceite hidráulico p36,23/11/2021,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/11/2021,3:26:46,,0:00:00,X,0,MECE ORAS,2,2021-11-23 03:26:46,,0.0
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,42005128.0,10042741.0,S_IN,229921,m2,probador inactivo patín 38000,23/11/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,23/11/2021,3:52:04,,0:00:00,X,0,MECE ORAS,2,2021-11-23 03:52:04,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,70013919.0,S_IN,229925,m2,goteo crudo acople toma muestra altos,23/11/2021,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/11/2021,11:41:23,,0:00:00,X,0,MECE ORAS,1,2021-11-23 11:41:23,,0.0
20013243,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,CELDA MT MEDIDA PT,,10041632.0,E_SG,228256,m2,cambio fusible celda bomba boster 20,9/12/2020,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-SG,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,daño fusible,22/11/2021,15:30:00,22/11/2021,17:30:00,,0,MECE ORAS,3,2021-11-22 15:30:00,2021-11-22 17:30:00,0.0
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,42005430.0,10042921.0,S_FE,229863,m2,falla bateria bomba diesel descargadero,10/11/2021,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-SE,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,daño bateria,22/11/2021,14:00:00,22/11/2021,16:30:00,,0,MECE ORAS,3,2021-11-22 14:00:00,2021-11-22 16:30:00,0.0
20010516,CVA,OC-TER-CVA-PREC-FL24010,BRAZO DE FILTRACIÓN RECIBO FL24010,ACTUADOR MOV-240103 FILTRO TFL-24010,,10042947.0,Z_XXXX,229916,m2,falla tarjeta de posicion mov 240103,22/11/2021,ALPE,Alumbrado Perimetral,408,Sistema de control,SA-S-CL,FTF4,Falla de Control,C310,1,Operación Fuera de parámetros,electrónica en mal estado,22/11/2021,11:10:21,29/11/2021,17:00:00,X,"173,83",MECE ORAS,2,2021-11-22 11:10:21,2021-11-29 17:00:00,
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,45005834.0,20160097.0,I_TA,229914,m2,fuga producto sello tapa flotante tp 301,22/11/2021,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,22/11/2021,7:35:32,,0:00:00,X,0,MECE ORAS,3,2021-11-22 07:35:32,,0.0
20002591,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_24x150-ENT 920-TP305,45005885.0,10042949.0,S_VA,229901,m2,mov-305003 falla de apertura-cierre,20/11/2021,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,LOE1,Ausencia de energia,,0,,nan,21/11/2021,9:00:00,21/11/2021,11:00:00,X,2,MECE ORAS,2,2021-11-21 09:00:00,2021-11-21 11:00:00,2.0
20020568,CUP,OC-EST-CUP-PDES-TG820005,TRAMPA DESPACHO TG820005,TRAMPA DESPACHO,45004113.0,10042943.0,I_VE,229907,m2,falla en tornillo de trampa de desp cup,21/11/2021,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C410,1,Error documental procedimientos/planos,nan,21/11/2021,9:53:08,,0:00:00,X,0,MECE ORAS,1,2021-11-21 09:53:08,,0.0
20003241,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,BOMBA CENTRIFUGA BC52030,45006374.0,70013906.0,R_PU,229908,m2,ausencia de energia nitrogeno alfa laval,21/11/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,21/11/2021,12:49:22,,0:00:00,X,0,MECE ORAS,2,2021-11-21 12:49:22,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,70013912.0,S_IN,229909,m2,goteo de aceite sistem medicion altos,21/11/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,21/11/2021,13:01:20,,0:00:00,X,0,MECE ORAS,1,2021-11-21 13:01:20,,0.0
20023452,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TUBERIA A TRAMPA TG82000,45006003.0,70013914.0,I_PI,229910,m2,"vlv-2""x900 goteo crudo trampa despacho",21/11/2021,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/11/2021,13:07:20,,0:00:00,X,0,MECE ORAS,,2021-11-21 13:07:20,,0.0
20024117,VSA,OC-EST-VSA-PDES-LI,LÍNEA DESPACHO,VALVULA MHOV TUBERIA SALIDA VSA-CQO,,80002071.0,S_VA,226812,m2,cambio de sellos a mhov-319,28/02/2020,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,18/11/2021,7:00:00,18/11/2021,7:00:00,X,0,MECE ORAS,3,2021-11-18 07:00:00,2021-11-18 07:00:00,0.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10042898.0,R_ST,229866,m2,falla filtros aceite turbina ge 22020,11/11/2021,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-ST,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,filtro saturado,18/11/2021,18:00:00,18/11/2021,22:00:00,X,4,MECE ORAS,3,2021-11-18 18:00:00,2021-11-18 22:00:00,4.0
20022756,CQO,OC-EST-CQO-AAGU-LL,AGUAS LLUVIAS,PISCINA RETENCION AGUA,42003433.0,10042957.0,U_OC,229894,m2,reparación filtración piscina reten agua,18/11/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,18/11/2021,13:57:54,,0:00:00,,0,MECE ORAS,2,2021-11-18 13:57:54,,0.0
20007617,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,ACTUADOR MOV-520203 TC-52020,,10042830.0,Z_XXXX,229762,m2,humedad en electrónica mov 520203,21/10/2021,ADEN,Actuador Electroneumatico,72,Bornera de conexión,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,electrónica en mal estado,17/11/2021,8:00:00,17/11/2021,17:00:00,,0,MECE ORAS,2,2021-11-17 08:00:00,2021-11-17 17:00:00,0.0
20001126,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_6x300- 4VIAS 950-PR5101,42005591.0,10042914.0,S_VA,229890,m2,falla mov 4 vias unidad lact,16/11/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,daño pasador,17/11/2021,10:00:00,17/11/2021,16:30:00,X,"6,5",MECE ORAS,3,2021-11-17 10:00:00,2021-11-17 16:30:00,6.5
20010357,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,ACTUADOR MOV-507001,,10042909.0,Z_XXXX,229889,m2,perdida comunicación mov-507001,16/11/2021,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-CM,FTF4,Falla de Control,C330,1,Error de Mantenimiento,falla en tarjeta de actuador contiguo,16/11/2021,7:00:00,18/11/2021,17:30:00,X,"58,5",MECE ORAS,2,2021-11-16 07:00:00,2021-11-18 17:30:00,
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10042915.0,Z_XXXX,229891,m2,falla celda bascula descargadero,17/11/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,C340,1,Desgaste normal del equipo,daño celda por presentar desviación medi,16/11/2021,7:30:00,18/11/2021,23:30:00,,0,MECE ORAS,1,2021-11-16 07:30:00,2021-11-18 23:30:00,0.0
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,46000803.0,10042913.0,Z_XXXX,229883,m2,laboratorio falla aire acondicionado,15/11/2021,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,15/11/2021,0:44:34,30/11/2022,17:00:00,X,"9.136,26",MECE ORAS,1,2021-11-15 00:44:34,2022-11-30 17:00:00,
20010365,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54006,42002567.0,70013829.0,R_CO,229886,m2,compresor-54006 humedecimiento de aceite,15/11/2021,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,15/11/2021,20:04:29,,0:00:00,X,0,MECE ORAS,2,2021-11-15 20:04:29,,0.0
20016475,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AIRE COMB UND TURBOLAVADO GE-40,,10042879.0,Z_XXXX,229818,m2,tuberia suelta lavado turbina ge-22040,2/11/2021,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-CE,SER1,Piezas Mecánicas Sueltas,,0,,nan,14/11/2021,8:00:00,14/11/2021,10:00:00,X,2,MECE ORAS,3,2021-11-14 08:00:00,2021-11-14 10:00:00,2.0
20023570,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,SISTEMA CTRL DISTRIBUIDO 1 DCS,42004184.0,10042960.0,S_CL,229881,m2,falla com.generacion con dcs,14/11/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,nan,14/11/2021,5:51:30,,0:00:00,X,0,MECE ORAS,,2021-11-14 05:51:30,,0.0
20008801,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,MEDIDOR FLUJO DESPLA POS 38020,42002973.0,70013923.0,S_IN,229878,m2,sistem medicion altos brazo #2 goteo cru,13/11/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/11/2021,13:31:29,,0:00:00,X,0,MECE ORAS,3,2021-11-13 13:31:29,,0.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,70014407.0,R_EG,229879,m2,turbina-22070 salida de opp-voltaje bajo,13/11/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,13/11/2021,14:45:57,,0:00:00,X,0,MECE ORAS,3,2021-11-13 14:45:57,,0.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10043065.0,S_IN,229935,m2,falla señal di-820011 salida de estacion,25/11/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,13/11/2021,8:00:00,13/11/2021,12:00:00,,0,MECE ORAS,3,2021-11-13 08:00:00,2021-11-13 12:00:00,0.0
20002705,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA72020,42002927.0,10042900.0,S_FE,229871,m2,hidroflow falla switch de alta,12/11/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,12/11/2021,13:00:00,12/11/2021,17:00:00,X,4,MECE ORAS,3,2021-11-12 13:00:00,2021-11-12 17:00:00,4.0
20007499,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120308 30-PRO-C-BA21-258,,10042894.0,Z_XXXX,229848,m2,mov 120308 requiere calibración de topes,8/11/2021,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,desajuste de limites,11/11/2021,10:30:00,11/11/2021,11:00:00,,0,MECE ORAS,2,2021-11-11 10:30:00,2021-11-11 11:00:00,0.0
20017804,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,"VALVULA SEG ALIV 4"" ""B"" DESC BPC42030",42003673.0,10042899.0,S_VS,229869,m2,disparo psv unidad bpc-42020,11/11/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,INP1,Pase interno,,0,,nan,11/11/2021,14:32:21,,0:00:00,X,0,MECE ORAS,3,2021-11-11 14:32:21,,0.0
20019201,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,"VALVULA SEG ALIV ""A"" CALENT COMB  BPC-20",,10042899.0,S_VS,229867,m2,disparo psv unidad bpc-42020,11/11/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,INP1,Pase interno,,0,,nan,11/11/2021,14:21:47,,0:00:00,X,0,MECE ORAS,1,2021-11-11 14:21:47,,0.0
20022346,CUP,OC-EST-CUP-PDES-TG820005,TRAMPA DESPACHO TG820005,VALVULA MOV_16x600- SAL 960-TG820005,45004115.0,10041317.0,S_VA,227711,m2,pase interno mov-5061 trampa cup,24/08/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,INL1,Fuga interna aceite - Fluido Utilitario,,0,,nan,10/11/2021,6:00:00,10/11/2021,16:00:00,X,10,MECE ORAS,2,2021-11-10 06:00:00,2021-11-10 16:00:00,10.0
20008837,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,PI-380401 INDICADOR PRESIÓN BRAZO 4,,10042885.0,Z_XXXX,229847,m2,falla transmisor presion brazo 4 altos,7/11/2021,UPMO,Sensor de movimiento,393,sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,10/11/2021,7:00:00,10/11/2021,10:00:00,,0,MECE ORAS,1,2021-11-10 07:00:00,2021-11-10 10:00:00,0.0
