equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10042088.0,S_IN,229862,m2,loop calidad 38000 falla bomba acople-mo,10/11/2021,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,10/11/2021,15:00:33,,0:00:00,X,0,MECE ORAS,1,2021-11-10 15:00:33,,0.0
20017802,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,"VALVULA SEG ALIV 4"" ""A"" DESC BPC42020",42003672.0,10042899.0,S_VS,229868,m2,disparo psv unidad bpc-42020,11/11/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,INP1,Pase interno,C340,1,Desgaste normal del equipo,rpm elevados en motor,10/11/2021,20:00:00,11/11/2021,12:00:00,X,16,MECE ORAS,3,2021-11-10 20:00:00,2021-11-11 12:00:00,
20007938,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,ACTUADOR MOV-3642 BRAZO MEDICION 3640,,10042867.0,Z_XXXX,229824,m2,falla mov-3642 despinada brazo 3640,2/11/2021,ADME,Actuador Mecánico,323,Piñon corona,SA-S-VA,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,pin acople de valv partido,9/11/2021,15:00:00,9/11/2021,19:00:00,X,4,MECE ORAS,2,2021-11-09 15:00:00,2021-11-09 19:00:00,4.0
20010696,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 3,45004568.0,10042882.0,U_AI,229852,m2,baja presión gas unidad paq. 3 a/a vfds,8/11/2021,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,daño en tuberia de linea de alta,9/11/2021,13:00:00,9/11/2021,16:00:00,X,3,MECE ORAS,3,2021-11-09 13:00:00,2021-11-09 16:00:00,3.0
20000855,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCRETO DC FASE I,45002926.0,10042887.0,U_OC,229855,m2,falla lit-4351 y lit-4352,9/11/2021,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,instrumento fuera de rango,9/11/2021,9:00:00,9/11/2021,11:00:00,,0,MECE ORAS,1,2021-11-09 09:00:00,2021-11-09 11:00:00,0.0
20024292,CUS,OC-EST-DES-PDIL-TR,TRANSFERENCIA TK DILUCION A W,TRANSMISOR PRES SALI FILTRO TFL-44110,,10042886.0,S_IN,229856,m2,falla transmisor presión sistema nitroge,9/11/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,9/11/2021,11:00:00,9/11/2021,17:30:00,,0,MECE ORAS,1,2021-11-09 11:00:00,2021-11-09 17:30:00,0.0
20005497,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,VALVULA SEG CONV SHUTDOWN TLU-2,42002134.0,10042466.0,S_VS,229331,m2,esdv-810024 no recibe comando desde el d,30/07/2021,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-VS,FTO1,No abre cuando se da la orden,,0,,nan,8/11/2021,13:00:00,8/11/2021,15:00:00,X,2,MECE ORAS,3,2021-11-08 13:00:00,2021-11-08 15:00:00,2.0
20007556,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-810006 DETRAMPA DE SALIDA,,10042864.0,Z_XXXX,229820,m2,falla comandos local mov 810006,2/11/2021,ADEN,Actuador Electroneumatico,421,solenoide,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C410,1,Error documental procedimientos/planos,electrónica descontinuada,8/11/2021,13:00:00,8/11/2021,17:00:00,,0,MECE ORAS,2,2021-11-08 13:00:00,2021-11-08 17:00:00,0.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10042883.0,R_MS,229853,m2,falla arranque centrifuga 2 alfalaval,8/11/2021,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,valvula 3 via muy dura de operar,8/11/2021,8:00:00,9/11/2021,12:00:00,X,28,MECE ORAS,,2021-11-08 08:00:00,2021-11-09 12:00:00,
20005789,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS OPERADOR,46000675.0,10042893.0,Z_XXXX,229849,m2,revisión aire mini split comunicaciones,8/11/2021,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-U-AI,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,se requiere mantenimiento,8/11/2021,8:00:00,8/11/2021,10:00:00,,0,MECE ORAS,1,2021-11-08 08:00:00,2021-11-08 10:00:00,0.0
20018048,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,TRANSMISOR PRES SALI MS36040,,10042876.0,S_IN,229850,m2,falla en pi-360405,8/11/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,8/11/2021,0:39:01,,0:00:00,X,0,MECE ORAS,2,2021-11-08 00:39:01,,0.0
20010694,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 1,45004566.0,10042881.0,U_AI,229851,m2,baja presión gas unidad paq. 1 a/a vfds,8/11/2021,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,daño en tuberia de linea de alta,8/11/2021,7:30:00,8/11/2021,16:30:00,X,9,MECE ORAS,3,2021-11-08 07:30:00,2021-11-08 16:30:00,9.0
20023102,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,DETECTOR HUMO #1 - CASA TRATAMIENTO,,10042870.0,S_FD,229822,m2,daño sensor ccm casa de tratamiento,2/11/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,7/11/2021,8:00:00,8/12/2021,10:00:00,,0,MECE ORAS,3,2021-11-07 08:00:00,2021-12-08 10:00:00,0.0
20001969,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA BA301,42002967.0,10042874.0,R_PU,229815,m2,bajo nivel agua alafa laval 53200,2/11/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,6/11/2021,8:00:00,6/11/2021,13:00:00,,0,MECE ORAS,2,2021-11-06 08:00:00,2021-11-06 13:00:00,0.0
20004393,MRF,OC-EST-MRF-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV TRAMPA SALIDA,,70012997.0,S_VS,229843,m2,danflo 820017 a presenta caida presión n,6/11/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/11/2021,5:53:25,,0:00:00,X,0,MECE ORAS,3,2021-11-06 05:53:25,,0.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041768.0,U_IL,229842,m2,iluminacion dañada o fuera de servicio,6/11/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/11/2021,4:39:39,,0:00:00,X,0,MECE ORAS,,2021-11-06 04:39:39,,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10042889.0,R_MS,229858,m2,falla sw nivel agua ce 52300,10/11/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,6/11/2021,8:00:00,6/11/2021,13:00:00,,0,MECE ORAS,2,2021-11-06 08:00:00,2021-11-06 13:00:00,0.0
20005317,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC API,45002543.0,70013824.0,U_OC,229833,m2,disparos permanentes al tq,5/11/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,DEP4,Alto Nivel,,0,,nan,5/11/2021,5:34:39,,0:00:00,X,0,MECE ORAS,1,2021-11-05 05:34:39,,0.0
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,42005128.0,10042741.0,S_IN,229832,m2,probador 38000 inactivo,5/11/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,5/11/2021,5:24:58,,0:00:00,X,0,MECE ORAS,2,2021-11-05 05:24:58,,0.0
20018048,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,TRANSMISOR PRES SALI MS36040,,10042876.0,S_IN,229834,m2,brazo 4 del patin 36000,5/11/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,NOO1,No hay señal,C330,1,Error de Mantenimiento,falla en electronica,5/11/2021,7:15:19,8/11/2021,17:00:00,X,"81,74",MECE ORAS,2,2021-11-05 07:15:19,2021-11-08 17:00:00,
20002686,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA304,45003343.0,70013350.0,R_PU,229838,m2,ba-304 falla manometro de succion,5/11/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,5/11/2021,9:37:21,,0:00:00,X,0,MECE ORAS,3,2021-11-05 09:37:21,,0.0
20023696,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED VALVULA MANUALES,45006314.0,70013825.0,S_FE,229837,m2,falla hv 5701 red contraincendio,5/11/2021,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,5/11/2021,9:30:26,,0:00:00,X,0,MECE ORAS,4,2021-11-05 09:30:26,,0.0
20023696,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED VALVULA MANUALES,45006314.0,70013825.0,S_FE,229836,m2,falla hv 5700 red contraincendio,5/11/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,5/11/2021,9:21:37,,0:00:00,X,0,MECE ORAS,4,2021-11-05 09:21:37,,0.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,70013350.0,S_FE,229839,m2,cabezal de descarga falla manometro,5/11/2021,PO-S-110,Sub. Tuberías y Mangueras SCI,S112,Manómetro,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,5/11/2021,9:43:26,,0:00:00,X,0,MECE ORAS,4,2021-11-05 09:43:26,,0.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10042873.0,R_ST,229830,m2,shutdown turbina ge 20020 disparo dy-8,4/11/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,OHE1,Alta temperatura,C310,1,Operación Fuera de parámetros,urbina ge 20020 disparo dy-8,4/11/2021,8:00:00,4/11/2021,17:00:00,X,9,MECE ORAS,3,2021-11-04 08:00:00,2021-11-04 17:00:00,9.0
20000758,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALV AGUJA 6SCI-FBW12-009 Y TQ TK-12030,,10042853.0,S_FE,229764,m2,alarma valvula de diluvio tk-12030,22/10/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla tierra,3/11/2021,13:30:00,3/11/2021,17:30:00,,0,MECE ORAS,3,2021-11-03 13:30:00,2021-11-03 17:30:00,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10042871.0,R_PU,229826,m2,falla resorte escalera bahia #13,3/11/2021,PO-R-150,Sub. Misceláneos,R151,Amortiguador de Pulsaciones,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño resorte,3/11/2021,13:30:00,3/11/2021,15:30:00,X,2,MECE ORAS,3,2021-11-03 13:30:00,2021-11-03 15:30:00,2.0
20016921,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,TANQUE AGUA ALMACENAMIENTO SCI,42004444.0,20157150.0,I_TA,229823,m2,cambio mangaveleta tanque agua sci,2/11/2021,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/11/2021,15:07:17,,0:00:00,X,0,MECE ORAS,3,2021-11-02 15:07:17,,0.0
20024004,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION AGUAESPUMA,,10042863.0,S_FE,229819,m2,"falla en sistema automatismo válvula 2""",2/11/2021,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,2/11/2021,6:40:49,,0:00:00,X,0,METR ORAS,4,2021-11-02 06:40:49,,0.0
20010365,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54006,42002567.0,70013829.0,R_CO,229825,m2,compresor-54006 goteo de aceite,2/11/2021,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,2/11/2021,22:11:57,,0:00:00,X,0,MECE ORAS,2,2021-11-02 22:11:57,,0.0
20005497,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,VALVULA SEG CONV SHUTDOWN TLU-2,42002134.0,10042466.0,S_VS,229810,m2,esdv 810024 se cierra en posición remoto,1/11/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,FTO1,No abre cuando se da la orden,,0,,nan,1/11/2021,8:42:05,,0:00:00,X,0,MECE ORAS,3,2021-11-01 08:42:05,,0.0
20008838,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,TRANSMISOR PRES ENTRADA BRAZO 4,45006013.0,10042868.0,S_IN,229804,m2,falla indicacion de presion brazo no. 4,30/10/2021,PO-S-120,Sub. Misceláneos,S125,Monitor (Display) / Botones,SA-S-IN,ERO3,Señal errática,,0,,nan,31/10/2021,7:00:00,10/11/2021,10:00:00,,0,MECE ORAS,1,2021-10-31 07:00:00,2021-11-10 10:00:00,0.0
20001969,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA BA301,42002967.0,70013916.0,R_PU,229808,m2,goteo de agua bomba ta-industrial,31/10/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,31/10/2021,20:07:53,,0:00:00,X,0,MECE ORAS,2,2021-10-31 20:07:53,,0.0
20002882,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,TRANSMISOR PRES SUMIDERO,,20159949.0,S_IN,229809,m2,falta aspersores area api,31/10/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,31/10/2021,20:19:33,,0:00:00,X,0,MECE ORAS,1,2021-10-31 20:19:33,,0.0
20003431,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA ENTRADA PRINCIPAL,46000630.0,10042737.0,Z_XXXX,229623,m2,falla motor apertura puerta principal,26/09/2021,ISER,Servomotor,401,servomotor,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,30/10/2021,14:00:00,30/10/2021,16:00:00,X,2,MECE ORAS,1,2021-10-30 14:00:00,2021-10-30 16:00:00,2.0
20023216,CQO,OC-EST-CQO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRI PLANT TRATAM RESI,,10042869.0,R_PU,229817,m2,falla bomba agua residual gen cqo,2/11/2021,PO-R-150,Sub. Misceláneos,R154,Resistencias a Tierra,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,30/10/2021,8:00:00,1/11/2021,16:00:00,X,56,MECE ORAS,1,2021-10-30 08:00:00,2021-11-01 16:00:00,
20001961,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO BA310,42002914.0,10042856.0,R_EM,229799,m2,falla bomba suministro agua potable,29/10/2021,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/10/2021,8:00:00,4/03/2022,14:00:00,X,"3.030,00",MECE ORAS,2,2021-10-29 08:00:00,2022-03-04 14:00:00,
20018329,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA BA311,45002791.0,10042856.0,R_PU,229801,m2,alta vibbomba 1 planta tratamiento aguas,29/10/2021,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,VIB1,Vibración anormal,,0,,nan,29/10/2021,14:48:25,,0:00:00,X,0,MECE ORAS,2,2021-10-29 14:48:25,,0.0
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,45004850.0,10042828.0,R_CE,229755,m2,falla generador 22010,20/10/2021,PO-R-050,Sub. Combustión,R057,Sellos / Empaques,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/10/2021,13:57:42,28/10/2021,17:00:00,X,"3,04",MECE ORAS,2,2021-10-28 13:57:42,2021-10-28 17:00:00,3.04
20009835,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TANQUE CRUDO COMBUST TC-52030,45002874.0,10042855.0,I_TA,229793,m2,falla radar tanque tc  52030,28/10/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla radar bpc 42030,28/10/2021,10:00:00,29/10/2021,17:00:00,X,31,MECE ORAS,1,2021-10-28 10:00:00,2021-10-29 17:00:00,
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,70013647.0,R_MS,229785,m2,alta corriente separador a centrifuga,28/10/2021,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-CE,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,28/10/2021,5:36:23,,0:00:00,X,0,MECE ORAS,2,2021-10-28 05:36:23,,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10042852.0,R_ST,229794,m2,turbina 30 falla por deteccion de fuego,28/10/2021,PO-R-070,Sub. Adminisión Aire,R071,Conducto de Admisión,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,28/10/2021,19:45:00,,0:00:00,X,0,MECE ORAS,3,2021-10-28 19:45:00,,0.0
20001373,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA BOLA AGUAS ABAJO 810002,45004579.0,10042846.0,S_VM,229792,m2,perdida estado en hmi mov-810002,28/10/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VM,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,reset de master station,28/10/2021,10:30:00,28/10/2021,12:00:00,X,"1,5",MECE ORAS,1,2021-10-28 10:30:00,2021-10-28 12:00:00,1.5
20007962,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,ACTUADOR MOV-3672 BRAZO MEDICION 3670,,10042847.0,Z_XXXX,229790,m2,descalibrac topes aper/cierr mov-3672,28/10/2021,ADME,Actuador Mecánico,391,Sellos,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,calibración de topes de actuador,28/10/2021,10:30:00,28/10/2021,12:00:00,X,"1,5",MECE ORAS,1,2021-10-28 10:30:00,2021-10-28 12:00:00,1.5
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10042852.0,R_ST,229795,m2,falla termocupla tc1 de tg30_epo,29/10/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,28/10/2021,20:00:00,29/10/2021,20:00:00,X,24,MECE ORAS,3,2021-10-28 20:00:00,2021-10-29 20:00:00,
20020985,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL FLUJO C SALI FILTROS,,10042812.0,S_VA,229685,m2,falla comando remoto pv-240003c,8/10/2021,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,fin de vida util,27/10/2021,8:00:00,27/10/2021,17:00:00,,0,MECE ORAS,2,2021-10-27 08:00:00,2021-10-27 17:00:00,0.0
20000695,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 10 ESPUMA,42005427.0,10042730.0,S_FE,229784,m2,goteo bomba electrica sci,27/10/2021,PO-S-090,Sub. Bombeo SCI - F G,S094,Sub. Bombeo SCI - FSellos G,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,27/10/2021,18:01:01,,0:00:00,X,0,MECE ORAS,3,2021-10-27 18:01:01,,0.0
20005579,CVA,OC-TER-CVA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,MEDIDOR FLUJO MS37010,45005434.0,10042592.0,S_IN,229470,m2,medidor no entra en calibración,28/08/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,25/10/2021,15:15:00,25/10/2021,17:30:00,,0,MECE ORAS,2,2021-10-25 15:15:00,2021-10-25 17:30:00,0.0
20003447,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA OPERACIONES,,10042834.0,Z_XXXX,229768,m2,falla aire acondicionado ccm principal,24/10/2021,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/10/2021,9:00:00,25/10/2021,12:00:00,X,3,MECE ORAS,1,2021-10-25 09:00:00,2021-10-25 12:00:00,3.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,70013647.0,R_MS,229782,m2,alfal laval 52300 ta venteo parafinico,25/10/2021,PO-R-020,Sub. Lubricación,R023,Cárter / Depósito,SA-R-MS,PLU2,Obstrucción filtro de Succión,,0,,nan,25/10/2021,22:46:45,,0:00:00,X,0,MECE ORAS,2,2021-10-25 22:46:45,,0.0
20017435,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SWITCH NIVEL ALTO TP302,,70013777.0,S_IN,229771,m2,falla swtches de alta y baja tp-302,25/10/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,25/10/2021,5:48:05,,0:00:00,X,0,MECE ORAS,3,2021-10-25 05:48:05,,0.0
20001544,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_8X600- SAL 220-BS37050,45004457.0,10042837.0,S_VA,229774,m2,descalibrac topes aper/cierr mov-370511,25/10/2021,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,C310,1,Operación Fuera de parámetros,calibración de topes de actuador,25/10/2021,14:30:00,25/10/2021,16:00:00,X,"1,5",MECE ORAS,1,2021-10-25 14:30:00,2021-10-25 16:00:00,1.5
20007936,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,ACTUADOR MOV-3641 BRAZO MEDICION 3640,,10042844.0,Z_XXXX,229767,m2,daño en eje-piño del actuador mov-3641,24/10/2021,ADME,Actuador Mecánico,324,Piñon sinfín,SA-S-VA,FTO1,No abre cuando se da la orden,C320,1,Error de Operación,piñon partido/ caveta eje-piñon partidas,24/10/2021,13:00:00,24/10/2021,16:00:00,X,3,MECE ORAS,2,2021-10-24 13:00:00,2021-10-24 16:00:00,3.0
20011516,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT EXTINCIO,42005569.0,10041593.0,S_FE,228168,m2,goteo de espuma bomba electrica,18/11/2020,PO-S-090,Sub. Bombeo SCI - F G,S090,Sub. Bombeo SCI - FCuerpo Bomba SCI G,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/10/2021,7:00:00,22/10/2021,12:00:00,,0,MECE ORAS,3,2021-10-22 07:00:00,2021-10-22 12:00:00,0.0
20005758,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,TRANSMISOR TEMPERATURA TC52020,,10042793.0,S_IN,229706,m2,revisión transmisor nivel tc20,11/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,21/10/2021,8:00:00,21/10/2021,12:00:00,X,4,MECE ORAS,1,2021-10-21 08:00:00,2021-10-21 12:00:00,4.0
20002895,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45006438.0,70013749.0,U_OC,229760,m2,falla bomba neumatica sumidero tu53100,21/10/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,21/10/2021,15:14:32,,0:00:00,X,0,MECE ORAS,1,2021-10-21 15:14:32,,0.0
20002897,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOOSTER,45006440.0,70013775.0,U_OC,229756,m2,tu-530403 falla de transmisor,21/10/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,21/10/2021,14:44:07,,0:00:00,X,0,MECE ORAS,1,2021-10-21 14:44:07,,0.0
20003137,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA MOV_8x150- SAL 920-ARAGUANEY 1,45006016.0,70013790.0,S_VA,229759,m2,falla de estado mov's en hmi,21/10/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,21/10/2021,15:10:58,,0:00:00,X,0,MECE ORAS,2,2021-10-21 15:10:58,,0.0
20003139,EPO,OC-EST-EPO-PMED-BEMOY,BRAZO MEDICIÓN DE ENTRADA MONTERREY 1,VALVULA MOV_8x150- SAL 920-MONTERREY 1,45006022.0,70013791.0,S_VA,229758,m2,falla de estado mov's en hmi,21/10/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,21/10/2021,15:07:26,,0:00:00,X,0,MECE ORAS,2,2021-10-21 15:07:26,,0.0
20023608,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,VALVULA MOV_8x150- SAL 920-SANTIAGO 1,42005284.0,70013789.0,S_VA,229757,m2,hmi falla de estado mov santiago,21/10/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,21/10/2021,14:56:20,,0:00:00,X,0,MECE ORAS,3,2021-10-21 14:56:20,,0.0
20004738,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR DE NIVEL LT-550002 TQ-55000,,10042794.0,S_IN,229707,m2,revisión transmisor nivel tq55000,11/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C330,1,Error de Mantenimiento,calibracion de sensor,20/10/2021,8:00:00,20/10/2021,10:00:00,,0,MECE ORAS,2,2021-10-20 08:00:00,2021-10-20 10:00:00,0.0
20005737,CVA,OC-TER-CVA-ACOM-DI,DIESEL COMBUSTIBLE,TRANSMISOR NIVEL TC52010,,10042792.0,S_IN,229705,m2,revisión transmisor nivek tc10,11/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C330,1,Error de Mantenimiento,calibracion de sensor,20/10/2021,13:00:00,20/10/2021,17:00:00,,0,MECE ORAS,2,2021-10-20 13:00:00,2021-10-20 17:00:00,0.0
20020988,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_24x150-LIN710-CONEXDESP,42005158.0,10042827.0,S_VA,229754,m2,atasco en mov 820002,20/10/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,,0,,nan,20/10/2021,13:43:39,21/10/2021,14:43:39,X,25,MECE ORAS,,2021-10-20 13:43:39,2021-10-21 14:43:39,
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,70013647.0,R_MS,229751,m2,ce52300 falla arranque valvula by pass,20/10/2021,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-MS,LOO2,Salida por Baja Presión de Descarga,,0,,nan,20/10/2021,5:45:26,,0:00:00,X,0,MECE ORAS,2,2021-10-20 05:45:26,,0.0
20016438,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA AGUA ENFRIA TQ COMPENSA HT GE-30,,10042803.0,Z_XXXX,229692,m2,revision precalentador ht ge-22030,8/10/2021,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-I-HE,IHT1,Enfriamiento/Calent. debajo lo aceptable,,0,,nan,18/10/2021,8:00:00,18/10/2021,14:00:00,,0,MECE ORAS,3,2021-10-18 08:00:00,2021-10-18 14:00:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10042821.0,R_ST,229743,m2,falla de turbina 22020 motor arranque,17/10/2021,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/10/2021,6:30:17,17/10/2021,6:30:17,X,0,MECE ORAS,3,2021-10-17 06:30:17,2021-10-17 06:30:17,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10042905.0,E_EP,229740,m2,falla iluminacion manifold recibo,16/10/2021,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,DEP6,Alto voltaje de Entrada,,0,,nan,16/10/2021,20:27:54,,0:00:00,X,0,MECE ORAS,1,2021-10-16 20:27:54,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10042905.0,E_EP,229739,m2,falla iluminacion sistema toma de crudo,16/10/2021,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,DEP6,Alto voltaje de Entrada,,0,,nan,16/10/2021,20:25:44,,0:00:00,X,0,MECE ORAS,1,2021-10-16 20:25:44,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10042905.0,E_EP,229738,m2,falla iluminacion sistema prefiltros,16/10/2021,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,16/10/2021,20:21:24,,0:00:00,X,0,MECE ORAS,1,2021-10-16 20:21:24,,0.0
20011171,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,MOTOR ELECTRICO UNIDAD P4110B,42005579.0,10042733.0,R_EM,229617,m2,falla bomba p-4110 b drenaje tk-4101 a,25/09/2021,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-EP,LOR1,Falla de bypass/inversor,C340,1,Desgaste normal del equipo,daño en el capillar del pit,15/10/2021,15:30:00,15/10/2021,17:30:00,,0,MECE ORAS,2,2021-10-15 15:30:00,2021-10-15 17:30:00,0.0
20003503,MRF,OC-EST-MRF-AAGU-RS,AGUA RESIDUAL,SOPLADOR,,10042791.0,R_BL,229703,m2,soplador 1 ptar no enciende,11/10/2021,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/10/2021,7:04:43,15/10/2021,9:00:00,,0,MECE ORAS,1,2021-10-15 07:04:43,2021-10-15 09:00:00,0.0
20000134,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TERMOCUPLA TE-120102 TK-12010,,10042836.0,S_IN,229735,m2,alarma baja presion anillo tk-12010,15/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-TA,DEP3,Baja Presión,,0,,nan,15/10/2021,7:00:00,15/10/2021,10:00:00,,0,MECE ORAS,1,2021-10-15 07:00:00,2021-10-15 10:00:00,0.0
20010357,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,ACTUADOR MOV-507001,,10042815.0,Z_XXXX,229733,m2,falla en mov 507001,15/10/2021,ADME,Actuador Mecánico,463,Tornillo,SA-S-VM,FTO1,No abre cuando se da la orden,C320,1,Error de Operación,componentes mecanicos atascados,15/10/2021,7:46:06,15/10/2021,12:00:00,X,"4,23",MECE ORAS,2,2021-10-15 07:46:06,2021-10-15 12:00:00,4.23
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10042688.0,S_IN,229482,m2,falla medidor despacho fi820816b,29/08/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,14/10/2021,7:00:00,27/10/2021,17:00:00,X,322,MECE ORAS,3,2021-10-14 07:00:00,2021-10-27 17:00:00,
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10042742.0,R_PU,229627,m2,falla caja reductora bahia #4,27/09/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño eje piñon caja reductora,14/10/2021,7:00:00,14/10/2021,11:00:00,,0,MECE ORAS,,2021-10-14 07:00:00,2021-10-14 11:00:00,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10042805.0,R_PU,229717,m2,revisar humedecimiento sello bahia #40,12/10/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,obstrucción sello mecanico,14/10/2021,11:00:00,14/10/2021,16:00:00,,0,MECE ORAS,,2021-10-14 11:00:00,2021-10-14 16:00:00,0.0
20007898,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,ACOPLE MOV-370511 MECANICO BRAZO 37050,,10041444.0,Z_XXXX,227776,m2,cambio lengüetas mov-370511,3/09/2020,ADME,Actuador Mecánico,175,Empaquetadura,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,cambio de lenguetas mov-370511,13/10/2021,6:30:00,13/10/2021,16:00:00,X,"9,5",MECE ORAS,1,2021-10-13 06:30:00,2021-10-13 16:00:00,9.5
20001552,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA MOV_8X600- SAL 220-BS37060,45004462.0,10042261.0,S_VA,228991,m2,pase de producto por valv mov-370611,20/05/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,termino vida util lenguetas,13/10/2021,7:00:00,13/10/2021,7:30:00,X,"0,5",MECE ORAS,1,2021-10-13 07:00:00,2021-10-13 07:30:00,0.5
20001552,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA MOV_8X600- SAL 220-BS37060,45004462.0,10042318.0,S_VA,229146,m2,pase mov-370611 ms37000 cambio lengüetas,29/06/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/10/2021,6:30:00,13/10/2021,16:00:00,X,"9,5",MECE ORAS,1,2021-10-13 06:30:00,2021-10-13 16:00:00,9.5
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,,I_TA,229704,m2,tk 7314 sin extintor,11/10/2021,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-I-TA,SER1,Piezas Mecánicas Sueltas,,0,,nan,13/10/2021,8:00:00,13/10/2021,8:00:00,,0,MECE,3,2021-10-13 08:00:00,2021-10-13 08:00:00,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10042810.0,Z_XXXX,229721,m2,luces perimetrales control room dañadas,13/10/2021,ALPE,Alumbrado Perimetral,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/10/2021,10:05:21,,0:00:00,X,0,METR ORAS,1,2021-10-13 10:05:21,,0.0
20023414,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR BP/50/60/70 MOV/LAZO 2-3,45006320.0,10042813.0,S_CL,229723,m2,falla tarjeta lazo master #3,13/10/2021,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S040,Tarjeta de entrada,SA-S-CL,FTF4,Falla de Control,,0,,nan,13/10/2021,16:00:00,14/10/2021,17:00:00,,0,MECE ORAS,,2021-10-13 16:00:00,2021-10-14 17:00:00,0.0
20023414,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR BP/50/60/70 MOV/LAZO 2-3,45006320.0,10042813.0,S_CL,229725,m2,apertura de lazo 3 de valvulas mov¨s,13/10/2021,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,FTF4,Falla de Control,,0,,nan,13/10/2021,18:04:41,,0:00:00,X,0,MECE ORAS,,2021-10-13 18:04:41,,0.0
20007936,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,ACTUADOR MOV-3641 BRAZO MEDICION 3640,,10042807.0,Z_XXXX,229697,m2,no opera local ni remota mov3641,10/10/2021,ADME,Actuador Mecánico,4,Acople Bastago,SA-S-VA,SPO1,Operación inesperada,C320,1,Error de Operación,piñon despindado - cambio por nuevo,12/10/2021,8:30:00,12/10/2021,16:30:00,X,8,MECE ORAS,2,2021-10-12 08:30:00,2021-10-12 16:30:00,8.0
20003097,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRAMPA RECIBO CUS-EPO,45006062.0,10042809.0,I_VE,229716,m2,trampa recibo cusiana  con goteo val ven,12/10/2021,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/10/2021,16:00:00,12/10/2021,22:00:00,X,6,MECE ORAS,1,2021-10-12 16:00:00,2021-10-12 22:00:00,6.0
20011776,MRF,OC-EST-MRF-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV DANFLO TRANSIEN,45003402.0,70013680.0,S_VS,229712,m2,danflo 220015b alarma baja presión.,12/10/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,12/10/2021,0:35:00,,0:00:00,X,0,MECE ORAS,3,2021-10-12 00:35:00,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10042088.0,S_IN,228881,m2,goteo de producto bomba,25/04/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,11/10/2021,7:00:00,12/10/2021,14:00:00,,0,MECE ORAS,1,2021-10-11 07:00:00,2021-10-12 14:00:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,70013856.0,R_ST,229700,m2,turbina 22130 falla proteccion rele,10/10/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,10/10/2021,14:34:25,,0:00:00,X,0,MECE ORAS,3,2021-10-10 14:34:25,,0.0
20008577,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,VALVULA MOV_30x900-LDS LIN 920-DESP,45006006.0,10042786.0,S_VA,229683,m2,perdida de comunicacion mov-820006,7/10/2021,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-VA,SPO1,Operación inesperada,,0,,nan,8/10/2021,10:00:00,8/10/2021,10:30:00,X,"0,5",MECE ORAS,3,2021-10-08 10:00:00,2021-10-08 10:30:00,0.5
20017077,CQO,OC-EST-CQO-AAIR-CO902,PAQUETE DE AIRE COMPRIMIDO 902,COMPRESOR RECIPRO AIRE 02,42004416.0,10042804.0,R_CO,229689,m2,revision compresor ma02-902,8/10/2021,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,8/10/2021,11:38:56,,0:00:00,,0,MECE ORAS,2,2021-10-08 11:38:56,,0.0
20005477,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,TRAMPA DESPACHO TG81000,,10042785.0,I_VE,229684,m2,goteo válvula drenaje trampa despacho,8/10/2021,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP1,Fuga externa de aire - Fluido de Proceso,C310,1,Operación Fuera de parámetros,temporada de lluvias,8/10/2021,6:21:45,8/10/2021,6:22:00,,0,MECE ORAS,1,2021-10-08 06:21:45,2021-10-08 06:22:00,0.0
20002696,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,TABLERO CTRL BOMBA BA305A,42005314.0,70013666.0,E_EP,229695,m2,ba 305-a falla de parada normal,8/10/2021,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/10/2021,21:28:31,,0:00:00,X,0,MECE ORAS,3,2021-10-08 21:28:31,,0.0
20002744,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-3 DE CONTRA INCENDIO AGUA,,70013697.0,S_FE,229694,m2,"hma #3 valvula 4"" pase de agua",8/10/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,8/10/2021,21:20:40,,0:00:00,X,0,MECE ORAS,3,2021-10-08 21:20:40,,0.0
20003457,EPO,OC-EST-EPO-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,LOCACION ZONA TANQUES ALMACENAMIENTO,46001010.0,10042606.0,Z_XXXX,229696,m2,tp-302 dique caja de valvulas de sci,8/10/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,8/10/2021,21:38:34,,0:00:00,X,0,MECE ORAS,,2021-10-08 21:38:34,,0.0
20002710,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR ELECT BX302,45006311.0,70013698.0,S_FE,229682,m2,bx-302 falla de arranque en pruebas,7/10/2021,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,7/10/2021,17:13:52,,0:00:00,X,0,MECE ORAS,3,2021-10-07 17:13:52,,0.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041949.0,U_IL,228693,m2,falla iluminacion area ms 3600,12/03/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,terminación de vida util del material,5/10/2021,7:00:00,5/10/2021,7:00:00,X,0,MECE ORAS,,2021-10-05 07:00:00,2021-10-05 07:00:00,0.0
20000699,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUCION ESPUMA TK12020,45006668.0,10042758.0,S_FE,229647,m2,hv despinada descarga  a tk-12020,29/09/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,5/10/2021,7:30:00,5/10/2021,10:30:00,X,3,MECE ORAS,3,2021-10-05 07:30:00,2021-10-05 10:30:00,3.0
20000699,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUCION ESPUMA TK12020,45006668.0,10042760.0,S_FE,229669,m2,"falla en valvula de 6""x15# sci tj 12020",2/10/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,FTO1,No abre cuando se da la orden,,0,,nan,5/10/2021,7:00:00,5/10/2021,11:00:00,,0,MECE ORAS,3,2021-10-05 07:00:00,2021-10-05 11:00:00,0.0
20010704,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,MEDIDOR FLUJO DESPLA POS 38050,42002976.0,10042763.0,S_IN,229677,m2,sistema medicion altos falla pt380501,3/10/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,DOP1,Señal retardada,,0,,nan,5/10/2021,7:00:00,5/10/2021,9:00:00,X,2,MECE ORAS,2,2021-10-05 07:00:00,2021-10-05 09:00:00,2.0
20002897,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOOSTER,45006440.0,10042685.0,U_OC,229529,m2,falla tu-53300 sumidero aguas aceitosas,8/09/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,4/10/2021,7:00:00,4/10/2021,17:00:00,X,10,MECE ORAS,1,2021-10-04 07:00:00,2021-10-04 17:00:00,10.0
20019962,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,TUBERIA TUBERIA 195-1 RECIBO ARAGUANEY,45003855.0,10042725.0,I_PI,229593,m2,falla desintometro araguaney,21/09/2021,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,4/10/2021,7:00:00,8/11/2021,17:00:00,,0,MECE ORAS,2,2021-10-04 07:00:00,2021-11-08 17:00:00,0.0
20005490,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-810014A,,10042752.0,Z_XXXX,229630,m2,810014a fuga de nitrógeno en regulador,27/09/2021,CLEL,Tablero De Control Neumático,358,regulador,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,C320,1,Error de Operación,mala instalacion de botella n2,4/10/2021,8:00:00,4/10/2021,12:00:00,X,4,MECE ORAS,3,2021-10-04 08:00:00,2021-10-04 12:00:00,4.0
20010264,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-731105,,10042753.0,Z_XXXX,229634,m2,mov 731105 no recibe comando remoto,27/09/2021,VLBA,Válvula Esférica,138,Cuerpo,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,obsolecencia de electrónica,4/10/2021,13:00:00,4/10/2021,17:30:00,,0,MECE ORAS,2,2021-10-04 13:00:00,2021-10-04 17:30:00,0.0
20023283,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECTOR LLAMA,,10042773.0,S_FD,229666,m2,falla estacion manual 720-mac-42010a,1/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C320,1,Error de Operación,gases por la espuma contra incendio en,4/10/2021,8:00:00,8/10/2021,17:00:00,X,105,MECE ORAS,,2021-10-04 08:00:00,2021-10-08 17:00:00,
20023284,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECCION GAS CCA,,10042775.0,S_FD,229659,m2,falla detector de gas 720-ng-42010-b,1/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C320,1,Error de Operación,gases por la espuma contra incendio en,4/10/2021,8:00:00,8/10/2021,17:00:00,X,105,MECE ORAS,,2021-10-04 08:00:00,2021-10-08 17:00:00,
20023284,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECCION GAS CCA,,10042776.0,S_FD,229660,m2,falla detector de gas 720-ng-42020-b,1/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C320,1,Error de Operación,gases por la espuma contra incendio en,4/10/2021,8:00:00,8/10/2021,17:00:00,X,105,MECE ORAS,,2021-10-04 08:00:00,2021-10-08 17:00:00,
20023284,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECCION GAS CCA,,10042777.0,S_FD,229661,m2,falla detector de gas 720-ng-42030-a,1/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C320,1,Error de Operación,gases por la espuma contra incendio en,4/10/2021,8:00:00,8/10/2021,17:00:00,X,105,MECE ORAS,,2021-10-04 08:00:00,2021-10-08 17:00:00,
20023284,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECCION GAS CCA,,10042778.0,S_FD,229662,m2,falla detector de gas 720-ng-42040-a,1/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C320,1,Error de Operación,gases por la espuma contra incendio en,4/10/2021,8:00:00,8/10/2021,17:00:00,X,105,MECE ORAS,,2021-10-04 08:00:00,2021-10-08 17:00:00,
20023284,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECCION GAS CCA,,10042779.0,S_FD,229663,m2,falla detector de gas 720-ng-42040-b,1/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C320,1,Error de Operación,gases por la espuma contra incendio en,4/10/2021,8:00:00,8/10/2021,17:00:00,X,105,MECE ORAS,,2021-10-04 08:00:00,2021-10-08 17:00:00,
20023284,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECCION GAS CCA,,10042780.0,S_FD,229664,m2,falla detector de gas 720-ng-42020-2,1/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C320,1,Error de Operación,gases por la espuma contra incendio en,4/10/2021,8:00:00,10/10/2021,17:00:00,X,153,MECE ORAS,,2021-10-04 08:00:00,2021-10-10 17:00:00,
20023284,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECCION GAS CCA,,10042781.0,S_FD,229665,m2,falla detector de gas 720-ng-42030-2,1/10/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C320,1,Error de Operación,gases por la espuma contra incendio en,4/10/2021,8:00:00,8/10/2021,17:00:00,X,105,MECE ORAS,,2021-10-04 08:00:00,2021-10-08 17:00:00,
20022320,CUP,OC-EST-CUP-PMED-PR5002,PROBADOR DE MEDICIÓN PR5002,VALVULA MOV_8x150- SAL 960-PR5002,45004092.0,10042762.0,S_VA,229679,m2,falla atascamiento mov-5006,4/10/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/10/2021,7:00:00,5/10/2021,17:30:00,,0,MECE ORAS,3,2021-10-04 07:00:00,2021-10-05 17:30:00,0.0
20010365,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54006,42002567.0,70013655.0,R_CO,229670,m2,compresor 54006 goteo de aceite,2/10/2021,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,2/10/2021,19:40:09,,0:00:00,X,0,MECE ORAS,2,2021-10-02 19:40:09,,0.0
20010704,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,MEDIDOR FLUJO DESPLA POS 38050,42002976.0,70013654.0,S_IN,229671,m2,medidor brazo 2 altos sedimento crudo,2/10/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/10/2021,19:45:00,,0:00:00,X,0,MECE ORAS,2,2021-10-02 19:45:00,,0.0
20023643,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,LINEA DESPACHO A EST PAEZ,,10042765.0,I_PI,229668,m2,falla del medidor de flujo despacho,2/10/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/10/2021,9:00:00,2/10/2021,12:00:00,X,3,MECE ORAS,5,2021-10-02 09:00:00,2021-10-02 12:00:00,3.0
20023251,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,CENTRO CONTROL MOTORES CAUCACIA,45005049.0,10042701.0,E_MC,229577,m2,falla contactor pase 4 banco condensado,17/09/2021,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-MC,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,falla contactor pase 4 banco condensado,1/10/2021,8:00:00,1/10/2021,10:00:00,X,2,MECE ORAS,,2021-10-01 08:00:00,2021-10-01 10:00:00,2.0
20001543,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_8X600- PRB 220-BS37050,45004456.0,10042841.0,S_VA,229653,m2,pase por valv mov-370512 braz med 37050,30/09/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C310,1,Operación Fuera de parámetros,calibracion de topes,1/10/2021,6:30:00,1/10/2021,16:30:00,X,10,MECE ORAS,1,2021-10-01 06:30:00,2021-10-01 16:30:00,10.0
20007904,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,ACTUADOR FV-370707 BRAZO 37070,,10042784.0,Z_XXXX,229651,m2,fuga de aire actuador fv-370707,30/09/2021,ADNE,Actuador Neumatico,150,diafragma,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,C310,1,Operación Fuera de parámetros,daño en orin´g de la valv controladora,1/10/2021,13:00:00,1/10/2021,15:00:00,X,2,MECE ORAS,1,2021-10-01 13:00:00,2021-10-01 15:00:00,2.0
20019988,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,Valvula Manual,,10042759.0,S_VM,229658,m2,revisar goteo v/v toma puntual arcus,1/10/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/10/2021,11:13:58,,0:00:00,X,0,MECE ORAS,1,2021-10-01 11:13:58,,0.0
20011457,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,DESAIREADOR AET300901,,10040499.0,I_VE,226730,m2,falla sistema lcv desairador brazo #9,10/02/2020,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",3,1,Falta de material,daño material por vibración,30/09/2021,8:00:00,30/09/2021,9:00:00,,0,MECE ORAS,1,2021-09-30 08:00:00,2021-09-30 09:00:00,0.0
20005081,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_36x150- LIN 710-MU120,45005223.0,10042755.0,S_VA,229655,m2,falla de potencia mov 600019,30/09/2021,PO-S-030,Sub. Suministro de Energía,S031,Cableado y Caja de Conexiones,SA-S-VA,LOE1,Ausencia de energia,C340,1,Desgaste normal del equipo,falla en electrónica,30/09/2021,13:00:00,30/09/2021,20:00:00,X,7,MECE ORAS,2,2021-09-30 13:00:00,2021-09-30 20:00:00,7.0
20000696,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 20 ESPUMA,42005429.0,10042730.0,S_FE,229610,m2,goteo de espum. bom. diesel patin cus,23/09/2021,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/09/2021,13:30:00,4/04/2022,15:30:00,X,"4.490,00",MECE ORAS,3,2021-09-29 13:30:00,2022-04-04 15:30:00,
20005329,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,SEPARADOR API LAMINA,45005731.0,10042751.0,I_VE,229644,m2,falla en el sistema de aguas aceitosas,29/09/2021,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/09/2021,13:50:15,30/09/2021,17:00:00,,0,MECE ORAS,2,2021-09-29 13:50:15,2021-09-30 17:00:00,0.0
20005788,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,,90004742.0,Z_XXXX,229639,m2,contenedor de operaciones sin energía,29/09/2021,ALED,Alumbrado Edificaciones,85,Cable,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/09/2021,5:53:43,,0:00:00,X,0,MECE ORAS,1,2021-09-29 05:53:43,,0.0
20005788,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,,90004742.0,Z_XXXX,229640,m2,bombas de homogenización sgs sin energía,29/09/2021,ALED,Alumbrado Edificaciones,85,Cable,SA-U-IL,AIR2,Falsa alarma e indicación,,0,,nan,29/09/2021,6:05:26,,0:00:00,X,0,MECE ORAS,1,2021-09-29 06:05:26,,0.0
