equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,,R_ST,229648,m2,trurbina 30 baja presion combustible,29/09/2021,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,29/09/2021,14:29:00,29/09/2021,14:29:00,X,0,MECE,3,2021-09-29 14:29:00,2021-09-29 14:29:00,0.0
20022081,MRF,OC-EST-MRF-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV CABEZAL RELEVO PRES,,10042745.0,S_VS,229641,m2,fuga de nitrogeno en valvula psv-220015,29/09/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,SPO1,Operación inesperada,,0,,nan,29/09/2021,9:28:26,29/09/2021,11:30:00,X,"2,03",MECE ORAS,3,2021-09-29 09:28:26,2021-09-29 11:30:00,2.03
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,42005128.0,10042741.0,S_IN,229636,m2,falla en pr 38000,28/09/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C430,1,Fallas relacionadas planeación/aseguram,esfera perdio integridad,28/09/2021,10:58:01,21/01/2022,17:00:00,X,"2.766,03",MECE ORAS,2,2021-09-28 10:58:01,2022-01-21 17:00:00,
20003022,EPO,OC-EST-EPO-PREC-FL25010,BRAZO DE FILTRACIÓN RECIBO FL25010,VALVULA MOV_20x600-ENT 920-FL25010,45006049.0,10042670.0,S_VA,229542,m2,mov250121 prefiltracion cpf en falla,13/09/2021,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,27/09/2021,7:00:00,27/09/2021,12:00:00,,0,MECE ORAS,2,2021-09-27 07:00:00,2021-09-27 12:00:00,0.0
20005492,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-810014C,,10042752.0,Z_XXXX,229631,m2,810014c no tiene facilidad para la conex,27/09/2021,OFBN,Banco de nitrogeno,272,Manguera,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/09/2021,23:00:41,,0:00:00,X,0,MECE ORAS,3,2021-09-27 23:00:41,,0.0
20005493,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-810014D,,10042752.0,Z_XXXX,229632,m2,810014d la facilidad de la botella backu,27/09/2021,OFBN,Banco de nitrogeno,352,racor,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,27/09/2021,23:04:14,,0:00:00,X,0,MECE ORAS,3,2021-09-27 23:04:14,,0.0
20005788,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,,10042740.0,Z_XXXX,229626,m2,falla luces oficinas personal de sgs,27/09/2021,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/09/2021,12:18:08,27/09/2021,17:00:00,,0,MECE ORAS,1,2021-09-27 12:18:08,2021-09-27 17:00:00,0.0
20005789,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS OPERADOR,46000675.0,70013602.0,Z_XXXX,229628,m2,iluminación cocina control room,27/09/2021,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/09/2021,20:48:56,,0:00:00,X,0,MECE ORAS,1,2021-09-27 20:48:56,,0.0
20011564,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,45005762.0,10042895.0,S_VS,229633,m2,facillidad drenaje dique danflo entrada,27/09/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,27/09/2021,23:07:11,,0:00:00,X,0,METR ORAS,3,2021-09-27 23:07:11,,0.0
20011566,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,45005764.0,10042750.0,S_VS,229629,m2,botella de nitrógeno con fuga en valv,27/09/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,27/09/2021,21:31:55,,0:00:00,X,0,METR ORAS,3,2021-09-27 21:31:55,,0.0
20017581,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,TRANSMISOR PRES LINEA RECIBO,,10042748.0,S_IN,229638,m2,falla en valvula ctrl pcv 250113,29/09/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,27/09/2021,7:00:00,27/09/2021,12:00:00,,0,MECE ORAS,1,2021-09-27 07:00:00,2021-09-27 12:00:00,0.0
20020989,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_36x300- LIN 710-CONEX DESP,42005159.0,10042738.0,S_VA,229624,m2,falla mov 810018,26/09/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,electronica en mal estado,26/09/2021,16:59:44,27/12/2021,17:00:00,,0,MECE ORAS,,2021-09-26 16:59:44,2021-12-27 17:00:00,0.0
20022557,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,TRANSMISOR PRES DESC BAHIA 40,,10042492.0,S_IN,229366,m2,pitin linea descarga bahia # 20040 goteo,9/08/2021,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,piting fisura spool,25/09/2021,8:00:00,25/09/2021,12:00:00,X,4,MECE ORAS,,2021-09-25 08:00:00,2021-09-25 12:00:00,4.0
20001178,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AREA BOMBAS PRINCIPALES,46001028.0,10042137.0,Z_XXXX,229621,m2,falla iluminacion paralela tk´s 10/20/30,25/09/2021,PO-E-090,Sub. Inversor,E090,Cableado y Caja de Conexiones,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/09/2021,19:45:40,,0:00:00,X,0,MECE ORAS,1,2021-09-25 19:45:40,,0.0
20017354,CUS,OC-EST-DES-ALOC-IZ,IZAJE,LINEA DE VIDA BAHIA 6 DESCARGADERO,,10042735.0,Z_XXXX,229619,m2,daño en gancho de trolly bahia 6,25/09/2021,PO-E-120,Sub. Misceláneos,E122,Estructura - Gabinete,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño linea retractil,25/09/2021,13:30:00,25/09/2021,15:30:00,X,2,MECE ORAS,,2021-09-25 13:30:00,2021-09-25 15:30:00,2.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10042736.0,S_IN,229620,m2,falla lectura del densitometro,25/09/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C210,1,Falla en la instalación del Equipo,problema inherente al sistema,25/09/2021,16:00:56,5/10/2021,17:00:00,,0,MECE ORAS,1,2021-09-25 16:00:56,2021-10-05 17:00:00,0.0
20010996,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,VALVULA MOV_4x150- SAL 950-BE20040,42005691.0,10042729.0,S_VA,229576,m2,perdida de comunicacion de mov en hmi,17/09/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,alarma actuadores brazo #2 y 4,24/09/2021,13:30:00,24/09/2021,15:30:00,,0,MECE ORAS,2,2021-09-24 13:30:00,2021-09-24 15:30:00,0.0
20011457,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,DESAIREADOR AET300901,,10042731.0,I_VE,229616,m2,falla sistema lcv desairador brazo #9,24/09/2021,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/09/2021,16:41:21,,0:00:00,,0,MECE ORAS,1,2021-09-24 16:41:21,,0.0
20011488,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,DESAIREADOR AET3001001,42005606.0,10042732.0,I_VE,229615,m2,normalizar operac. lcvs brazo #10 descar,24/09/2021,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/09/2021,16:19:40,,0:00:00,,0,MECE ORAS,1,2021-09-24 16:19:40,,0.0
20003133,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,TRANSMISOR FLUJO SANTIAGO BRAZO 1,42002985.0,10042739.0,S_IN,229614,m2,goteo de crudo por medidor 394 santiago,24/09/2021,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,24/09/2021,9:53:41,24/09/2021,17:00:00,,0,MECE ORAS,3,2021-09-24 09:53:41,2021-09-24 17:00:00,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,70013647.0,R_MS,229611,m2,falla de swiche agua alfa laval principa,24/09/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/09/2021,5:24:56,,0:00:00,X,0,MECE ORAS,2,2021-09-24 05:24:56,,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10042696.0,R_PU,229555,m2,falla funcionamie bomba oxigenacion api,14/09/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/09/2021,10:59:11,23/09/2021,17:00:00,X,"6,01",MECE ORAS,2,2021-09-23 10:59:11,2021-09-23 17:00:00,6.01
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10042723.0,Z_XXXX,229607,m2,resorte escalera basculante bahia #13,23/09/2021,PO-A-010,Sub. Mecánico,A010,Cuerpo / Carcasa / Armazón,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desajuste piezas mecánicas,23/09/2021,15:30:00,23/09/2021,17:30:00,X,2,MECE ORAS,,2021-09-23 15:30:00,2021-09-23 17:30:00,2.0
20006476,CUP,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,TOMAMUESTRAS,42002264.0,10042744.0,S_IN,229642,m2,revisar falla tomamuestra cup,29/09/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,C340,1,Desgaste normal del equipo,falla activa. sensor fuga aire por regul,23/09/2021,7:00:00,23/09/2021,12:00:00,,0,MECE ORAS,2,2021-09-23 07:00:00,2021-09-23 12:00:00,0.0
20022257,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,MEDIDOR FLUJO BRAZO MED 37040,45004453.0,10042722.0,S_IN,229572,m2,no registra flujo el medidor med 37040,17/09/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C320,1,Error de Operación,daño en pin de bailarina de acople gear,22/09/2021,7:00:00,22/09/2021,7:00:00,X,0,MECE ORAS,3,2021-09-22 07:00:00,2021-09-22 07:00:00,0.0
20000224,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TRANSMISOR NIVEL A TK4104A,,10042724.0,S_IN,229600,m2,falla indicación radar tk-4104 a/b,22/09/2021,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-AM,ERO3,Señal errática,,0,,nan,22/09/2021,7:00:00,22/09/2021,10:00:00,X,3,MECE ORAS,1,2021-09-22 07:00:00,2021-09-22 10:00:00,3.0
20010976,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,DESAIREADOR AET300401,,10042716.0,I_VE,229604,m2,normalizar operac. lcvs brazo #4 descar,22/09/2021,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/09/2021,11:42:32,,0:00:00,,0,MECE ORAS,1,2021-09-22 11:42:32,,0.0
20011030,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,DESAIREADOR AET300601,,10042717.0,I_VE,229603,m2,normalizar operac. lcvs brazo #6 descarg,22/09/2021,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/09/2021,11:39:54,23/09/2021,0:00:00,X,"12,34",MECE ORAS,1,2021-09-22 11:39:54,2021-09-23 00:00:00,
20005346,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR ELECT 10 0.48kV,45005739.0,10042715.0,R_EG,229599,m2,generador revolucionado gen 22010,22/09/2021,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-R-EG,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,desgaste de elementos internos,22/09/2021,8:16:05,20/10/2021,10:30:00,X,"674,23",MECE ORAS,,2021-09-22 08:16:05,2021-10-20 10:30:00,
20005351,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,MOTOR COMBUST GE-020,45005742.0,10042718.0,R_CE,229601,m2,ge 22020 se apaga con carga,22/09/2021,PO-S-080,Sub. Motor Combustión SCI,S081,Bomba Lubricación / Aceite,SA-R-EG,OHE1,Alta temperatura,,0,,nan,22/09/2021,11:22:01,,0:00:00,X,0,METR ORAS,,2021-09-22 11:22:01,,0.0
20005355,CVA,OC-TER-CVA-AGEN-GE22030,GENERADOR AUXILIAR 30,MOTOR COMBUST GE-030,45005744.0,10042719.0,R_CE,229602,m2,ge 22030 se apaga con carga,22/09/2021,PO-R-090,Sub. Refrigeración,R093,Sensores,SA-R-CE,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,22/09/2021,11:28:18,,0:00:00,X,0,METR ORAS,,2021-09-22 11:28:18,,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10042681.0,R_MS,229563,m2,goteo agua tanque elevado alfa laval,16/09/2021,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,goteo agua tanque elevado alfa laval,21/09/2021,14:00:00,21/09/2021,17:00:00,X,3,MECE ORAS,,2021-09-21 14:00:00,2021-09-21 17:00:00,3.0
20010050,LBE,OC-EST-LBE-PREG-FL21040,BRAZO FILTRACION FL21040,FILTRO BRAZO FILTRACION 40,45004151.0,10042710.0,I_FS,229590,m2,goteo brazo tfl21040 prefiltros,20/09/2021,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,21/09/2021,7:37:40,21/09/2021,17:30:00,X,"9,87",MECE ORAS,2,2021-09-21 07:37:40,2021-09-21 17:30:00,9.87
20016311,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003349.0,10042711.0,R_ST,229594,m2,verifi lazo sensor vibra ud51x1/y1 ge20,21/09/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,FTF4,Falla de Control,,1,,verifi alar sensor vibra ud51 x1 y1 ge20,21/09/2021,10:00:00,21/09/2021,17:30:00,X,"7,5",MECE ORAS,3,2021-09-21 10:00:00,2021-09-21 17:30:00,7.5
20017024,VSA,OC-EST-VSA-SCTR-EME,PARADA DE EMERGENCIA,PANEL VIEW PLUS,,10042721.0,S_CL,229596,m2,parada de emergencia trampa recibo l30,21/09/2021,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,FTF4,Falla de Control,C320,1,Error de Operación,limpieza en contacto de selector,21/09/2021,15:00:00,21/09/2021,17:00:00,X,2,MECE ORAS,3,2021-09-21 15:00:00,2021-09-21 17:00:00,2.0
20010595,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,VALVULA MOV_16x150- DES 710-BS38020,45005478.0,10042661.0,S_VA,229537,m2,cambio de display y bateria 380211,10/09/2021,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,electronica con humedad,20/09/2021,13:00:00,21/09/2021,20:00:00,,0,MECE ORAS,2,2021-09-20 13:00:00,2021-09-21 20:00:00,0.0
20002001,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRIFUGA AGUA RESIDUAL A,45005807.0,10042693.0,R_PU,229554,m2,falla bomba aspercion planta ptar,14/09/2021,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/09/2021,13:47:23,20/09/2021,16:00:00,X,"2,21",MECE ORAS,1,2021-09-20 13:47:23,2021-09-20 16:00:00,2.21
20005931,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,BOMBA BU-59100 TANQUE SUMIDERO TU-59100,45004996.0,10042706.0,R_PU,229584,m2,bu 59100 no opera en remoto,18/09/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,no se evidencian fallas,20/09/2021,9:00:00,20/09/2021,16:00:00,X,7,MECE ORAS,2,2021-09-20 09:00:00,2021-09-20 16:00:00,7.0
20010050,LBE,OC-EST-LBE-PREG-FL21040,BRAZO FILTRACION FL21040,FILTRO BRAZO FILTRACION 40,45004151.0,10042710.0,I_FS,229591,m2,goteo brazo tfl21040 prefiltros,20/09/2021,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/09/2021,15:07:40,,0:00:00,X,0,MECE ORAS,2,2021-09-20 15:07:40,,0.0
20010050,LBE,OC-EST-LBE-PREG-FL21040,BRAZO FILTRACION FL21040,FILTRO BRAZO FILTRACION 40,45004151.0,10042710.0,I_FS,229592,m2,goteo brazo tfl21040 prefiltros,20/09/2021,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/09/2021,15:07:40,,0:00:00,X,0,MECE ORAS,2,2021-09-20 15:07:40,,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10042703.0,I_TA,229586,m2,pitting drenaje de fondo tk 7314,19/09/2021,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/09/2021,14:08:37,,0:00:00,X,0,MECE ORAS,3,2021-09-19 14:08:37,,0.0
20005788,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,,10042702.0,Z_XXXX,229585,m2,falla iluminación contenedor calidad,19/09/2021,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/09/2021,11:10:26,,0:00:00,X,0,METR ORAS,1,2021-09-19 11:10:26,,0.0
20020856,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED CARRETES AGUA,,10042704.0,S_FE,229587,m2,pase de agua sistema de refrigeración tk,19/09/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,19/09/2021,15:32:11,,0:00:00,X,0,METR ORAS,4,2021-09-19 15:32:11,,0.0
20003447,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA OPERACIONES,,70013550.0,Z_XXXX,229581,m2,aire acondicionado operaciones,18/09/2021,OCAC,Equipamiento de aire acondicionado,479,Tuberia y/o mangueras,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/09/2021,6:59:24,,0:00:00,X,0,MECE ORAS,1,2021-09-18 06:59:24,,0.0
20001663,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,VALVULA MOV_8X600- PRB 220-BE3660,,10039901.0,S_VA,226178,m2,lengüeta mal estado mov 3661 brz ms-3660,8/11/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de lenguetas,17/09/2021,9:00:00,17/09/2021,10:30:00,X,"1,5",MECE ORAS,1,2021-09-17 09:00:00,2021-09-17 10:30:00,1.5
20001631,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- PRB 220-BE3640,45004408.0,10042534.0,S_VA,229405,m2,cambio de lengüetas mov-3641,17/08/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C310,1,Operación Fuera de parámetros,cambio de lenguetas,17/09/2021,10:30:00,17/09/2021,12:30:00,X,2,MECE ORAS,2,2021-09-17 10:30:00,2021-09-17 12:30:00,2.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10042600.0,U_IL,229480,m2,falla en iluminación del ccr,29/08/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C320,1,Error de Operación,iluminacion desmontada,17/09/2021,8:00:00,17/09/2021,17:00:00,,0,METR ORAS,1,2021-09-17 08:00:00,2021-09-17 17:00:00,0.0
20007397,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,ACTUADOR MOV-132 DE TK-7313,,10042604.0,Z_XXXX,229485,m2,falla comunicación mov-132 tk-7313,30/08/2021,ESCO,Compartimiento de control,444,Tarjeta de control,SA-S-VA,FTC1,No cierra cuando se da la orden,C310,1,Operación Fuera de parámetros,falla en electrónica,17/09/2021,14:00:00,17/09/2021,17:00:00,X,3,MECE ORAS,2,2021-09-17 14:00:00,2021-09-17 17:00:00,3.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10042680.0,R_MS,229562,m2,humede combus bomba auxiliar bc-5212,16/09/2021,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla en sello mecanico,17/09/2021,8:00:00,17/09/2021,17:00:00,X,9,MECE ORAS,,2021-09-17 08:00:00,2021-09-17 17:00:00,9.0
20001065,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,VALVULA MOV_8x150- ENT 950-CUSIANA 2,42005542.0,10042700.0,S_VA,229567,m2,falla mov-5102a,16/09/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,falso contacto,17/09/2021,7:00:00,17/09/2021,10:00:00,,0,MECE ORAS,2,2021-09-17 07:00:00,2021-09-17 10:00:00,0.0
20021490,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,42003348.0,10042689.0,R_EG,229573,m2,falla relé de protección ge-22020,17/09/2021,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,17/09/2021,7:33:07,17/09/2021,18:00:00,X,"10,45",MECE ORAS,3,2021-09-17 07:33:07,2021-09-17 18:00:00,10.45
20001631,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- PRB 220-BE3640,45004408.0,10042534.0,S_VA,229570,m2,pase de producto mov 3641,17/09/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,INP1,Pase interno,,0,,nan,17/09/2021,7:09:11,,0:00:00,X,0,MECE ORAS,2,2021-09-17 07:09:11,,0.0
20001663,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,VALVULA MOV_8X600- PRB 220-BE3660,45004418.0,10039901.0,S_VA,229571,m2,pase de producto mov 3661,17/09/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,,0,,nan,17/09/2021,7:20:16,,0:00:00,X,0,MECE ORAS,1,2021-09-17 07:20:16,,0.0
20014681,GRA,OC-EST-GRA-UAIR-SE54010,SECADOR DE AIRE COMPRIMIDO SCD-54010,SECADOR AIRE COMPRIMIDO SCD-10,42004757.0,10042356.0,I_VE,229158,m2,revisar tarjeta secador scd-54010 / 5402,1/07/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,revisar tarjeta secador scd-54010 / 5402,16/09/2021,8:30:00,16/09/2021,12:00:00,X,"3,5",MECE ORAS,2,2021-09-16 08:30:00,2021-09-16 12:00:00,3.5
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10042666.0,Z_XXXX,229543,m2,falla aire acondi. oficina comand center,13/09/2021,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla en compresor,16/09/2021,7:00:00,16/09/2021,17:30:00,X,"10,5",MECE ORAS,1,2021-09-16 07:00:00,2021-09-16 17:30:00,10.5
20002590,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,VALVULA MOV_36x150-LDS SAL 920TP304,,10042708.0,S_VA,229588,m2,falla valvula mov 304004 de tp 304,13/09/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,16/09/2021,7:57:38,16/09/2021,10:00:00,X,"2,04",MECE ORAS,3,2021-09-16 07:57:38,2021-09-16 10:00:00,2.04
20014460,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA AIRE COMB CHIMENEA ESCAPE GE-10,,70013530.0,Z_XXXX,229565,m2,"rev flap de la caldera ""a""",16/09/2021,ADNE,Actuador Neumatico,164,Eje,SA-I-HB,FTS1,No arranca al momento de encender,,0,,nan,16/09/2021,13:58:08,,0:00:00,X,0,MECE ORAS,3,2021-09-16 13:58:08,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10042697.0,R_ST,229574,m2,cambio de baterias plc ps7 tg10-jb72,17/09/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/09/2021,17:13:35,16/09/2021,18:00:00,,0,MECE ORAS,3,2021-09-16 17:13:35,2021-09-16 18:00:00,0.0
20000226,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,SENSOR TEMPERATURA RTD-4104A TK-4101A,,10042663.0,S_IN,229526,m2,falla rtd tk4104b,8/09/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,alta temperatura,15/09/2021,13:30:00,15/09/2021,16:30:00,,0,MECE ORAS,1,2021-09-15 13:30:00,2021-09-15 16:30:00,0.0
20005788,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,,10042658.0,Z_XXXX,229534,m2,falla aire acondi. oficinas inspec calid,9/09/2021,PO-R-090,Sub. Refrigeración,R090,Bomba,SA-R-PU,PLU2,Obstrucción filtro de Succión,C330,1,Error de Mantenimiento,perdida de refrigerante,15/09/2021,7:00:00,15/09/2021,17:30:00,X,"10,5",MECE ORAS,1,2021-09-15 07:00:00,2021-09-15 17:30:00,10.5
20017993,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,TRANSMISOR PRESION LDS LINEA CAUCASI,,10042676.0,S_IN,229557,m2,falla pt-240004,15/09/2021,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C330,1,Error de Mantenimiento,causa desconocida,15/09/2021,13:38:31,16/09/2021,17:30:00,X,"27,86",MECE ORAS,3,2021-09-15 13:38:31,2021-09-16 17:30:00,
20014302,CQO,OC-EST-CQO-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #2 SHELTER VFD,42004358.0,10042682.0,U_AI,229564,m2,rev falla aire/ac vfd paquete b,16/09/2021,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/09/2021,7:30:00,15/09/2021,12:00:00,X,"4,5",MECE ORAS,2,2021-09-15 07:30:00,2021-09-15 12:00:00,4.5
20020989,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_36x300- LIN 710-CONEX DESP,42005159.0,10042647.0,S_VA,229520,m2,falla estado mov-810018,7/09/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,C330,1,Error de Mantenimiento,calibracion de topes,14/09/2021,8:00:00,14/09/2021,16:00:00,X,8,MECE ORAS,,2021-09-14 08:00:00,2021-09-14 16:00:00,8.0
20001418,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,TRAMPA DESPACHO VASCONIA,45004599.0,10042657.0,I_VE,229530,m2,rache de apertura y cierre de tapa averi,8/09/2021,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-I-VE,SER1,Piezas Mecánicas Sueltas,3,1,Falta de material,cambio de rache para tapa de trampa,14/09/2021,8:00:00,14/09/2021,9:00:00,X,1,MECE ORAS,1,2021-09-14 08:00:00,2021-09-14 09:00:00,1.0
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10042412.0,R_ST,229239,m2,disparo turbina ge-22020,12/07/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,1,,disparo turbina ge-22020,13/09/2021,10:00:00,13/09/2021,12:00:00,X,2,MECE ORAS,3,2021-09-13 10:00:00,2021-09-13 12:00:00,2.0
20001368,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA SALIDA COVEÑAS,45004576.0,20155977.0,S_VS,229533,m2,secreción por valvula salida coveñas,9/09/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,empaques del vastago en mal estado,13/09/2021,11:00:00,13/09/2021,15:00:00,X,4,MECE ORAS,2,2021-09-13 11:00:00,2021-09-13 15:00:00,4.0
20001961,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO BA310,42002914.0,70010851.0,R_EM,229550,m2,ba 310 se encuentra desmontada,13/09/2021,PO-R-090,Sub. Refrigeración,R090,Bomba,SA-R-EM,NOI1,Ruido fuera de lo Normal,,0,,nan,13/09/2021,23:03:18,,0:00:00,X,0,MECE ORAS,2,2021-09-13 23:03:18,,0.0
20002590,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,VALVULA MOV_36x150-LDS SAL 920TP304,,10042698.0,S_VA,229575,m2,falla valvula mov 304004 de tp 304,13/09/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,13/09/2021,7:57:38,13/09/2021,10:00:00,X,"2,04",MECE ORAS,3,2021-09-13 07:57:38,2021-09-13 10:00:00,2.04
20009950,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,VALVULA CTRL NIVEL AGUA BA21-065,45006531.0,10042673.0,S_VA,229553,m2,falla valvula lcv 500101 b,14/09/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,atascamiento válvula,13/09/2021,14:30:00,14/09/2021,14:00:00,,0,MECE ORAS,2,2021-09-13 14:30:00,2021-09-14 14:00:00,0.0
20000924,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,TRANSFORMADOR ACEITE TR-20300,42005413.0,10042634.0,E_PT,229504,m2,"izaje, conexionado p. marcha transf. vfd",3/09/2021,PO-E-050,Sub. Transformador,E051,Bobinados,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/09/2021,7:00:00,11/09/2021,17:30:00,,0,MECE ORAS,3,2021-09-11 07:00:00,2021-09-11 17:30:00,0.0
20011367,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,SWITCH FLUJO SUCC BAHIA 90,,10042667.0,S_IN,229539,m2,revisar falla switch flujo bahia #90,10/09/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,obstrucción instrumento pafinado,10/09/2021,16:30:00,10/09/2021,17:30:00,X,1,MECE ORAS,2,2021-09-10 16:30:00,2021-09-10 17:30:00,1.0
20005535,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,LDS TRANSMISOR TEMP SALI MS36010,,10042589.0,S_IN,229467,m2,desviación de temperatura en brazo 1,28/08/2021,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,desviacion t,9/09/2021,13:00:00,9/09/2021,17:30:00,,0,MECE ORAS,3,2021-09-09 13:00:00,2021-09-09 17:30:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10042668.0,R_ST,229545,m2,falla motor de arranque tg 22120,13/09/2021,PO-R-080,Sub. Arranque,R080,Motor de Arranque,SA-R-ST,LOO1,Salida por Baja Velocidad,,0,,nan,9/09/2021,7:00:09,11/09/2021,18:00:00,X,59,MECE ORAS,3,2021-09-09 07:00:09,2021-09-11 18:00:00,
20020398,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,"UPS 0,3KVA GARITA TANQUE",42005167.0,10042475.0,E_UP,229333,m2,falla ups garita del tk 12010,30/07/2021,PO-E-100,Sub. Rectificación / Suministro DC,E103,Instrumentos,SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,8/09/2021,8:00:00,8/09/2021,9:00:00,X,1,MECE ORAS,1,2021-09-08 08:00:00,2021-09-08 09:00:00,1.0
20005544,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,LDS TRANSMISOR TEMP SALI MS36020,,10042590.0,S_IN,229468,m2,desviación de temperatura en brazo 2,28/08/2021,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,ERO3,Señal errática,C330,1,Error de Mantenimiento,desviacion t,8/09/2021,15:00:00,8/09/2021,17:00:00,,0,MECE ORAS,3,2021-09-08 15:00:00,2021-09-08 17:00:00,0.0
20011430,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,MEDIDOR FLUJO BRAZO 80,42005462.0,10042645.0,S_IN,229517,m2,revisar humedecimiento brazo #8,6/09/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño material packingland,8/09/2021,7:00:00,8/09/2021,10:00:00,X,3,MECE ORAS,3,2021-09-08 07:00:00,2021-09-08 10:00:00,3.0
20001956,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 1 BOCATOMA,45005800.0,10042649.0,R_PU,229518,m2,falla bomba bocatoma,6/09/2021,PO-S-080,Sub. Motor Combustión SCI,S080,Bomba de Agua,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/09/2021,8:15:15,7/09/2021,11:00:00,,0,MECE ORAS,2,2021-09-07 08:15:15,2021-09-07 11:00:00,0.0
20020988,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_24x150-LIN710-CONEXDESP,42005158.0,10042648.0,S_VA,229521,m2,falla estado mov-82002,7/09/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,7/09/2021,17:14:33,14/09/2021,17:30:00,X,"168,26",MECE ORAS,,2021-09-07 17:14:33,2021-09-14 17:30:00,
20019962,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,TUBERIA TUBERIA 195-1 RECIBO ARAGUANEY,45003855.0,10042643.0,I_PI,229512,m2,revisar falla densitometro araguay,4/09/2021,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla indicación omni,5/09/2021,13:00:00,5/09/2021,15:00:00,,0,MECE ORAS,2,2021-09-05 13:00:00,2021-09-05 15:00:00,0.0
20007579,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,ACTUADOR MOV-360311 DE MS-36030,,10042638.0,Z_XXXX,229510,m2,falla mov-360211 estado desconocido,4/09/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",C510,1,Fenómenos naturales,agua en electronica,4/09/2021,8:00:15,6/09/2021,17:30:00,X,"57,5",MECE ORAS,2,2021-09-04 08:00:15,2021-09-06 17:30:00,
20012621,MRF,OC-EST-MRF-ACOM-GAS,COMBUSTIBLE GAS,TRANSMISOR FLUJO BFGAS BPC42060,,10042640.0,S_IN,229507,m2,panel bi fuel mpd 42060 no enciende,4/09/2021,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,4/09/2021,9:37:59,4/09/2021,12:00:00,,0,MECE ORAS,1,2021-09-04 09:37:59,2021-09-04 12:00:00,0.0
20002896,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC TRAMPAS OCENSA,45006439.0,10042684.0,U_OC,229516,m2,falla transmisor nivel li532001,6/09/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,4/09/2021,9:52:33,4/09/2021,12:00:00,,0,MECE ORAS,1,2021-09-04 09:52:33,2021-09-04 12:00:00,0.0
20005985,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,TRAMPA DESPACHO CCA,,10039331.0,I_VE,225587,m2,fuga de producto trampa despacho,25/07/2019,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,1,,no aplica. las vasijas son nuevas,3/09/2021,8:00:00,3/09/2021,8:00:00,X,0,MECE ORAS,1,2021-09-03 08:00:00,2021-09-03 08:00:00,0.0
20010668,CCA,OC-EST-CCA-AGEN-GE20200,GENERADOR AUXILIAR 20,MOTOR COMBUST DIESEL GE20200,,10039523.0,R_EM,225770,m2,mtto correctivo generador 20300,26/08/2019,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-EM,VIB1,Vibración anormal,C310,1,Operación Fuera de parámetros,generador reparado,3/09/2021,8:00:00,3/09/2021,8:00:00,X,0,MECE ORAS,3,2021-09-03 08:00:00,2021-09-03 08:00:00,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10042632.0,R_PU,229502,m2,revisar bahia bt-20060 p. atascamiento,3/09/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R041,Cilindros / Camisas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fisura plato lateral bomba,3/09/2021,13:30:00,3/09/2021,16:30:00,X,3,MECE ORAS,3,2021-09-03 13:30:00,2021-09-03 16:30:00,3.0
20007507,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120115 24-PRO-C-BA21-021,,10042636.0,Z_XXXX,229505,m2,mov 120115,3/09/2021,VLBA,Válvula Esférica,181,Engranaje,SA-S-VA,FTO1,No abre cuando se da la orden,C320,1,Error de Operación,fatiga de material,3/09/2021,14:27:16,8/09/2021,14:00:00,X,"119,55",MECE ORAS,2,2021-09-03 14:27:16,2021-09-08 14:00:00,
20010251,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,45005240.0,10042625.0,S_VA,229497,m2,master tk's 73 caida,3/09/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,condiciones ambientales,3/09/2021,7:00:00,3/09/2021,14:00:00,,0,MECE ORAS,2,2021-09-03 07:00:00,2021-09-03 14:00:00,0.0
20010261,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-731404,,10042635.0,Z_XXXX,229506,m2,reemplazo actuador mov 120115,3/09/2021,VLBA,Válvula Esférica,371,Rodamiento,SA-S-VA,AIR2,Falsa alarma e indicación,C330,1,Error de Mantenimiento,electronica quemada,3/09/2021,14:43:19,30/09/2021,17:00:00,X,"650,28",MECE ORAS,2,2021-09-03 14:43:19,2021-09-30 17:00:00,
20015264,GRA,OC-EST-GRA-SCTR-RTU,UNIDAD TERMINAL REMOTA SCADA,PROCESADOR CPU #1,42004845.0,10042628.0,S_CM,229500,m2,ups 1 comunicaciones no realiza transfer,3/09/2021,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,ups 1 comunicaciones no realiza transfer,3/09/2021,8:00:00,3/09/2021,10:00:00,X,2,MECE ORAS,3,2021-09-03 08:00:00,2021-09-03 10:00:00,2.0
20021087,GRA,OC-EST-GRA-AGEN-GE22050,GENERADOR BLACK START 50,GENERADOR ELECT  #2,42004746.0,10042629.0,R_EG,229498,m2,generador ge-22050 no asumió carga 480v,3/09/2021,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,C310,1,Operación Fuera de parámetros,generador ge-22050 no asumió carga 480v,3/09/2021,8:30:00,3/09/2021,9:00:00,X,"0,5",MECE ORAS,3,2021-09-03 08:30:00,2021-09-03 09:00:00,0.5
20021223,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SENSORES VIBRA GE-22020,,10042630.0,S_IN,229501,m2,salida de tg-20 por alta vibración,3/09/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,salida de tg-20 por alta vibración,3/09/2021,8:00:00,3/09/2021,12:00:00,X,4,MECE ORAS,3,2021-09-03 08:00:00,2021-09-03 12:00:00,4.0
20001970,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA AGUA BA302,42002969.0,10042530.0,R_PU,229377,m2,falla de arraque ba-302,10/08/2021,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/09/2021,12:44:05,2/09/2021,15:00:00,X,"2,27",MECE ORAS,2,2021-09-02 12:44:05,2021-09-02 15:00:00,2.27
20015263,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,EDIFICIO TALLER MTTO GENERACION,42004741.0,10042627.0,Z_XXXX,229499,m2,ups oficna ocensa no asume carga,3/09/2021,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,ups oficna ocensa no asume carga,2/09/2021,9:00:00,2/09/2021,10:00:00,X,1,MECE ORAS,1,2021-09-02 09:00:00,2021-09-02 10:00:00,1.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041951.0,U_IL,228695,m2,falla iluminacion trampa de despacho,12/03/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla iluminacion trampa de despacho,1/09/2021,7:00:00,1/09/2021,7:00:00,X,0,MECE ORAS,,2021-09-01 07:00:00,2021-09-01 07:00:00,0.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041950.0,U_IL,228694,m2,falla iluminacion trampa recibo,12/03/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla iluminacion trampa recibo,1/09/2021,7:00:00,1/09/2021,7:00:00,X,0,MECE ORAS,,2021-09-01 07:00:00,2021-09-01 07:00:00,0.0
20005139,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TABLERO CTRL SIST ESPUMA,,10042622.0,E_EP,229492,m2,panel onguard se encuentra apagado,1/09/2021,PO-U-050,Sub. Lamparas,U050,Balastro,SA-S-CM,ERO3,Señal errática,,0,,nan,1/09/2021,10:16:47,2/09/2021,15:00:00,X,"28,72",MECE ORAS,3,2021-09-01 10:16:47,2021-09-02 15:00:00,
20020769,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO DISTRIB 480 MCC20100,42004096.0,10042549.0,E_EP,229412,m2,falla alumbrado circuito l 7,18/08/2021,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,FOF1,Frecuencia equivocada u oscilante,C340,1,Desgaste normal del equipo,deterioro en bornes y presencia de humed,31/08/2021,7:00:00,31/08/2021,17:30:00,X,"10,5",MECE ORAS,1,2021-08-31 07:00:00,2021-08-31 17:30:00,10.5
20005319,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,BOMBA CENTRIFUGA REINYECCION DC TU-59000,,10036862.0,R_PU,222421,m2,revisar sello bomba sumidero bu 59000,9/03/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C310,1,Operación Fuera de parámetros,agente externo,30/08/2021,7:00:00,30/08/2021,10:30:00,,0,MECE ORAS,2,2021-08-30 07:00:00,2021-08-30 10:30:00,0.0
20002147,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,TANQUE RELEVO TR301,45006301.0,10042452.0,I_TA,229269,m2,drenaje dique tapado del tr-301,20/07/2021,PO-R-130,Sub. Turbina,R135,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/08/2021,7:00:51,30/08/2021,8:00:00,,0,MECE ORAS,1,2021-08-30 07:00:51,2021-08-30 08:00:00,0.0
20020956,CVA,OC-TER-CVA-PDIL-CPDL,CONEXIÓN DE DILUCIÓN,TUBERIA DILUCION ENTR MS-3800,,10042576.0,I_PI,229449,m2,humedeciemiento por birda del chuque lín,25/08/2021,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,30/08/2021,10:30:00,30/08/2021,14:30:00,X,4,MECE ORAS,,2021-08-30 10:30:00,2021-08-30 14:30:00,4.0
20021708,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA DE COMBUSTIBLE,,10042575.0,Z_XXXX,229448,m2,verificación sistema combustión ge-10 pa,25/08/2021,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,1,,verificación sistema combustión ge-10 pa,30/08/2021,7:00:00,30/08/2021,23:00:00,X,16,MECE ORAS,2,2021-08-30 07:00:00,2021-08-30 23:00:00,
20008879,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,TRANSMISOR PRESION ENTRADA ALEPOENT,,20154974.0,S_IN,229478,m2,brazo 5 altos porvenir falla transmisor,29/08/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,29/08/2021,5:37:58,,0:00:00,X,0,MECE ORAS,1,2021-08-29 05:37:58,,0.0
20000132,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR C TK12010,42005519.0,10042605.0,I_MI,229463,m2,alarma alta vibracion agt-12010c,28/08/2021,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-R-EM,VIB1,Vibración anormal,,0,,nan,28/08/2021,15:30:00,28/08/2021,16:30:00,X,1,MECE ORAS,2,2021-08-28 15:30:00,2021-08-28 16:30:00,1.0
20004770,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR NIVEL TK12020,,10042591.0,S_IN,229469,m2,desviación de medida temperatura,28/08/2021,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,28/08/2021,11:25:01,,0:00:00,X,0,METR ORAS,2,2021-08-28 11:25:01,,0.0
20005330,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,SEPARADOR API,45002881.0,10042588.0,I_VE,229465,m2,atascamiento en skimmer separador api,28/08/2021,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-VE,SER1,Piezas Mecánicas Sueltas,C320,1,Error de Operación,maniobras operativas,28/08/2021,11:07:03,2/09/2021,12:00:00,X,"120,88",MECE ORAS,2,2021-08-28 11:07:03,2021-09-02 12:00:00,
20007563,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV-820001 DE TRAMPA DE SALIDA,,10042594.0,S_VA,229472,m2,pase de presión por sellos mov-810001,28/08/2021,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VA,INP1,Pase interno,C320,1,Error de Operación,creado erroneamente,28/08/2021,11:46:01,28/08/2021,11:46:02,X,0,MECE ORAS,3,2021-08-28 11:46:01,2021-08-28 11:46:02,0.0
20023686,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,VALVULA COMP TANQUE TR301,45006296.0,10042452.0,S_VM,229475,m2,valvula bloqueada drenaje dique tr 301,28/08/2021,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,PLU7,Atascamiento,,0,,nan,28/08/2021,21:05:02,,0:00:00,X,0,MECE ORAS,2,2021-08-28 21:05:02,,0.0
20022002,MRF,OC-EST-MRF-ACOM-CPCO,CONEXIONES DE PROCESO COMBUSTIBLE,VALVULA PRES SALIDA FILTRO TFG420101,,10042599.0,S_VA,229471,m2,crudo combustible posfiltracion fuga cru,28/08/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,28/08/2021,9:21:54,28/08/2021,16:00:00,X,"6,63",MECE ORAS,,2021-08-28 09:21:54,2021-08-28 16:00:00,6.63
20023251,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,CENTRO CONTROL MOTORES CAUCACIA,45005049.0,10037575.0,E_MC,223350,m2,falla contactor_banco de condensacion,9/08/2018,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-SC,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,vida util del componente,27/08/2021,13:30:00,27/08/2021,15:30:00,X,2,MECE ORAS,,2021-08-27 13:30:00,2021-08-27 15:30:00,2.0
20003433,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA INCINERADOR BASURA,46000782.0,20156120.0,Z_XXXX,229457,m2,area fase 0 no hay iluminacion,27/08/2021,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/08/2021,6:31:54,,0:00:00,X,0,MECE ORAS,1,2021-08-27 06:31:54,,0.0
20003454,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA CHATARRA,46000783.0,20156120.0,Z_XXXX,229456,m2,area caseta de residuos iluminacion,27/08/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/08/2021,6:15:38,,0:00:00,X,0,MECE ORAS,1,2021-08-27 06:15:38,,0.0
20023686,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,VALVULA COMP TANQUE TR301,45006296.0,10042452.0,S_VM,229455,m2,tr-301 valvula de drenaje aguas lluvias,27/08/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,PLU7,Atascamiento,,0,,nan,27/08/2021,6:09:07,,0:00:00,X,0,MECE ORAS,2,2021-08-27 06:09:07,,0.0
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,45004850.0,10042578.0,R_CE,229403,m2,ge22010 salida por alta t° aceite,17/08/2021,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-CE,OHE1,Alta temperatura,,0,,nan,26/08/2021,7:07:52,26/08/2021,17:00:00,X,"9,87",MECE ORAS,2,2021-08-26 07:07:52,2021-08-26 17:00:00,9.87
20015450,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003393.0,10042579.0,R_ST,229454,m2,revisar y cambiar 2 botellas co2 tg-20,26/08/2021,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-ST,OHE1,Alta temperatura,C320,1,Error de Operación,sistema de agente limpio disparado,26/08/2021,6:00:00,26/08/2021,21:00:00,X,15,MECE ORAS,3,2021-08-26 06:00:00,2021-08-26 21:00:00,
20003420,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION ZONA API,,20156120.0,Z_XXXX,229452,m2,area api falta de iluminacion,25/08/2021,PO-U-050,Sub. Lamparas,U050,Balastro,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,25/08/2021,22:35:29,,0:00:00,X,0,MECE ORAS,1,2021-08-25 22:35:29,,0.0
20003431,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA ENTRADA PRINCIPAL,46000630.0,20156120.0,Z_XXXX,229453,m2,area porteria 2 iluminacion,25/08/2021,PO-U-050,Sub. Lamparas,U050,Balastro,SA-U-IL,AIR2,Falsa alarma e indicación,,0,,nan,25/08/2021,22:47:11,,0:00:00,X,0,MECE ORAS,1,2021-08-25 22:47:11,,0.0
20003807,MRF,OC-EST-MRF-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV DESCARGA FASE II,,10042563.0,S_VS,229437,m2,baja presion valv danflow,24/08/2021,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,ELP3,Fuga ext. Combustible - Fluido Proceso,,1,,baja presion valv danflow,24/08/2021,7:00:00,24/08/2021,12:00:00,X,5,MECE ORAS,1,2021-08-24 07:00:00,2021-08-24 12:00:00,5.0
20001457,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA PRESION SALIDA CIB,45004588.0,10042580.0,S_VA,229440,m2,valv presión no recibe comando en auto,24/08/2021,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-VA,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,desajuste en accesorios de la valvuula,24/08/2021,13:00:00,24/08/2021,15:30:00,X,"2,5",MECE ORAS,2,2021-08-24 13:00:00,2021-08-24 15:30:00,2.5
20018187,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45003900.0,10042581.0,U_OC,229439,m2,falla bomba pulmón bunker sumidero 37000,24/08/2021,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,ajustes tornilleria / lubricación piston,24/08/2021,8:00:00,24/08/2021,10:00:00,X,2,MECE ORAS,2,2021-08-24 08:00:00,2021-08-24 10:00:00,2.0
20022462,CUS,OC-EST-CUS-PALM-CPAL,CONEXIÓN DE ALMACENAMIENTO,TUBERIA CABEZAL RECIRCULACION BOMBAS,45006690.0,10042577.0,I_PI,229430,m2,falla mov 120123 recirculacion,22/08/2021,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,no recibe comando de cierre y apertura,23/08/2021,11:00:00,23/08/2021,12:00:00,,0,MECE ORAS,3,2021-08-23 11:00:00,2021-08-23 12:00:00,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10042564.0,R_MS,229418,m2,filtracion aceite lubricacion alfa laval,19/08/2021,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-MS,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,exceso de acidion de aceite,20/08/2021,14:00:00,20/08/2021,16:00:00,X,2,MECE ORAS,,2021-08-20 14:00:00,2021-08-20 16:00:00,2.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,10042547.0,R_EG,229419,m2,turbina 22070 solar bajo voltaje,20/08/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,20/08/2021,6:51:24,,0:00:00,X,0,MECE ORAS,3,2021-08-20 06:51:24,,0.0
20005139,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TABLERO CTRL SIST ESPUMA,,10042570.0,E_EP,229433,m2,falla en modulos sci,22/08/2021,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C510,1,Fenómenos naturales,condiciones ambientales,20/08/2021,12:00:00,26/08/2021,17:00:00,X,149,MECE ORAS,3,2021-08-20 12:00:00,2021-08-26 17:00:00,
