equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20011004,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,VALVULA SOLENOIDE DESAIREADOR LY-300501A,,10040496.0,Z_XXXX,226728,m2,falla sistema lcv desairador brazo #5,10/02/2020,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",3,1,Falta de material,daño material por vibración,19/08/2021,13:30:00,19/08/2021,17:30:00,,0,MECE ORAS,2,2021-08-19 13:30:00,2021-08-19 17:30:00,0.0
20011467,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,TRANSMISOR PRES SALI BRAZO 90,,10040641.0,S_IN,226875,m2,daño trans. prresión mod. 4-20  brazo #9,13/03/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,19/08/2021,10:00:00,19/08/2021,11:00:00,,0,MECE ORAS,2,2021-08-19 10:00:00,2021-08-19 11:00:00,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,42005473.0,10042543.0,R_PU,229416,m2,humedecimiento por junta bahia bt-20070,19/08/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ruptura cuerpo neopreno junta flexible,19/08/2021,9:00:00,19/08/2021,11:00:00,X,2,MECE ORAS,3,2021-08-19 09:00:00,2021-08-19 11:00:00,2.0
20002694,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305A,45003347.0,10042544.0,S_FE,229417,m2,ba-305 a campana sonido emerg no funcion,19/08/2021,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,19/08/2021,7:06:12,19/08/2021,10:00:00,,0,MECE ORAS,3,2021-08-19 07:06:12,2021-08-19 10:00:00,0.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,10042547.0,R_EG,229413,m2,disparo turbina 22070 gn phase ca vol,19/08/2021,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,19/08/2021,19:54:18,20/08/2021,4:00:00,X,"8,1",MECE ORAS,3,2021-08-19 19:54:18,2021-08-20 04:00:00,8.1
20006483,CUP,OC-EST-CUP-PMED-PR5002,PROBADOR DE MEDICIÓN PR5002,VALVULA MOV_8x300- 4VIAS 960-PR5002,,10042536.0,S_VA,229407,m2,falla valvuala 4 vias mov-5005,18/08/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,atascamiento motor electrico,18/08/2021,7:00:00,19/08/2021,17:30:00,,0,MECE ORAS,2,2021-08-18 07:00:00,2021-08-19 17:30:00,0.0
20001681,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,VALVULA MOV_8X600- MUL 220-BE3670,45004424.0,10042533.0,S_VA,229395,m2,pase por valvula mov-3671,14/08/2021,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,INP1,Pase interno,C310,1,Operación Fuera de parámetros,falso pase de producto por valcilas,16/08/2021,10:00:00,16/08/2021,13:00:00,X,3,MECE ORAS,1,2021-08-16 10:00:00,2021-08-16 13:00:00,3.0
20005311,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A DC TU-53100,,10042569.0,S_IN,229400,m2,falla transmisor 531001 del tu 53000,16/08/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,16/08/2021,8:50:12,,0:00:00,X,0,MECE ORAS,2,2021-08-16 08:50:12,,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10042523.0,R_MS,229393,m2,centrifuga b presenta taponamiento,14/08/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-MS,LOO4,Salida por Bajo Flujo,,0,,nan,15/08/2021,13:27:56,16/08/2021,17:00:00,X,"27,53",MECE ORAS,2,2021-08-15 13:27:56,2021-08-16 17:00:00,
20005306,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBEO,45002880.0,10042569.0,U_OC,229398,m2,falla instrumento de nivel agua tu53100,15/08/2021,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,DEP4,Alto Nivel,,0,,nan,15/08/2021,10:35:24,,0:00:00,X,0,MECE ORAS,1,2021-08-15 10:35:24,,0.0
20005312,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL B DC TU-53100,,10042569.0,S_IN,229396,m2,falla transmisor 531003 del tu 59000,15/08/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,DOP1,Señal retardada,C330,1,Error de Mantenimiento,daño de bomba de agua,15/08/2021,5:39:34,16/08/2021,17:00:00,X,"35,34",MECE ORAS,2,2021-08-15 05:39:34,2021-08-16 17:00:00,
20017058,CQO,OC-EST-CQO-AELE-MTGE,SISTEMA ELECT MEDIA TENSION GENERA,"TRANSFORMADOR ACEITE #2 1,6MVA GENERACIO",42003458.0,10042503.0,E_PT,229367,m2,falla comando cierre st2 mv,9/08/2021,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-PT,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,14/08/2021,7:00:00,14/08/2021,17:30:00,,0,MECE ORAS,3,2021-08-14 07:00:00,2021-08-14 17:30:00,0.0
20011058,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,VALVULA SOLENOIDE DESAIREADOR AET-300701,,10040497.0,S_IN,226729,m2,falla sistema lcv desairador brazo #7,10/02/2020,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",3,1,Falta de material,daño material por vibración,13/08/2021,13:30:00,13/08/2021,19:30:00,X,6,MECE ORAS,2,2021-08-13 13:30:00,2021-08-13 19:30:00,6.0
20010034,EPO,OC-EST-EPO-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV DANFLO PVS820016A,42003296.0,10042330.0,S_VS,229153,m2,pit 820016ab baja presion,1/07/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,13/08/2021,8:24:18,13/08/2021,12:00:00,X,"3,6",MECE ORAS,3,2021-08-13 08:24:18,2021-08-13 12:00:00,3.6
20017436,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SWITCH NIVEL BAJO BAJO TP302,,10042331.0,S_IN,229154,m2,tp -302 activo swiche de bajo nivel,1/07/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,13/08/2021,13:00:58,13/08/2021,17:00:00,,0,MECE ORAS,3,2021-08-13 13:00:58,2021-08-13 17:00:00,0.0
20011165,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,MOTOR ELECTRICO UNIDAD P4110A,42005577.0,10042522.0,R_EM,229364,m2,falla p-4110a/b,8/08/2021,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,13/08/2021,9:00:00,13/08/2021,10:00:00,X,1,MECE ORAS,2,2021-08-13 09:00:00,2021-08-13 10:00:00,1.0
20018730,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA SEG ALIV PROBADOR,42004869.0,10042545.0,S_VS,229390,m2,pcv 370002 oscila en el control,12/08/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,SPO1,Operación inesperada,,0,,nan,13/08/2021,13:00:00,13/08/2021,15:30:00,X,"2,5",MECE ORAS,2,2021-08-13 13:00:00,2021-08-13 15:30:00,2.5
20011426,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,DESAIREADOR AET300801,,10040498.0,I_VE,226732,m2,falla sistema lcv desairador brazo #8,10/02/2020,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",3,1,Falta de material,alta vibración,12/08/2021,13:30:00,12/08/2021,17:30:00,X,4,MECE ORAS,1,2021-08-12 13:30:00,2021-08-12 17:30:00,4.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10042525.0,R_ST,229391,m2,falla motor de arranque de tg-22130,12/08/2021,PO-R-080,Sub. Arranque,R080,Motor de Arranque,SA-R-ST,VIB1,Vibración anormal,,0,,nan,12/08/2021,17:37:43,12/08/2021,20:00:00,X,"2,37",MECE ORAS,3,2021-08-12 17:37:43,2021-08-12 20:00:00,2.37
20001968,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,TANQUE AGUA TA302,45003316.0,10042453.0,I_TA,229268,m2,falla medidor agua t. principales,20/07/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,11/08/2021,7:28:17,11/08/2021,14:00:00,,0,MECE ORAS,,2021-08-11 07:28:17,2021-08-11 14:00:00,0.0
20003399,EPO,OC-EST-EPO-ACOM-CRF1,CRUDO FI (D),TANQUE CRUDO COMB FASEI TC311,45003334.0,10042435.0,I_TA,229297,m2,revision de actuador de tk 311 y 312,24/07/2021,PO-S-070,Sub. Actuador,S077,Vástago,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,11/08/2021,14:29:04,11/08/2021,17:00:00,,0,MECE ORAS,2,2021-08-11 14:29:04,2021-08-11 17:00:00,0.0
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,42005430.0,10041593.0,S_FE,229381,m2,fuga sello bomba diesel sic  estacion,11/08/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,11/08/2021,18:24:39,,0:00:00,X,0,MECE ORAS,3,2021-08-11 18:24:39,,0.0
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10041779.0,S_IN,229380,m2,fuga tapa del proover 36000,11/08/2021,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,11/08/2021,16:00:06,,0:00:00,,0,MECE ORAS,3,2021-08-11 16:00:06,,0.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,,R_EG,229379,m2,cierre de vfd's salida de tg-22070,11/08/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,11/08/2021,11:36:31,11/08/2021,11:36:31,,0,MECE,3,2021-08-11 11:36:31,2021-08-11 11:36:31,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10042496.0,R_MS,229365,m2,falla de centrifugas a y b,8/08/2021,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-MS,LOO4,Salida por Bajo Flujo,,0,,nan,10/08/2021,5:00:00,11/08/2021,17:00:00,X,36,MECE ORAS,2,2021-08-10 05:00:00,2021-08-11 17:00:00,
20002738,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-24 DE CONTRA INCENDIO AGUA,,10042531.0,S_FE,229374,m2,valvula de hidrante hma 24 dañada,10/08/2021,PO-S-050,Sub. Monitor - Hidrante,S052,Mecanismo Accionamiento (Volante),SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,10/08/2021,14:22:22,,0:00:00,,0,MECE ORAS,3,2021-08-10 14:22:22,,0.0
20023643,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,LINEA DESPACHO A EST PAEZ,,10042626.0,I_PI,229375,m2,"goteo de crudo valvula manual 30""",10/08/2021,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,10/08/2021,17:26:26,,0:00:00,X,0,MECE ORAS,5,2021-08-10 17:26:26,,0.0
20001409,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,TRANSMISOR TEMP LINEA LBE,,10042521.0,S_IN,229369,m2,tt230005 presenta fuga de producto,10/08/2021,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,daño en termo pozo,10/08/2021,8:00:00,10/08/2021,15:00:00,X,7,MECE ORAS,1,2021-08-10 08:00:00,2021-08-10 15:00:00,7.0
20007922,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,ACTUADOR MOV-3622 DE BRAZO MEDICION 3620,,10042500.0,Z_XXXX,229371,m2,falla modulo 6g,10/08/2021,ADEH,Actuador electrohidraulico,238,Indicador de posicion,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/08/2021,10:00:00,10/08/2021,13:00:00,X,3,MECE ORAS,1,2021-08-10 10:00:00,2021-08-10 13:00:00,3.0
20022529,CUS,OC-EST-CUS-PALM-CPAL,CONEXIÓN DE ALMACENAMIENTO,VALVULA MOV_12x150-LIN950CONEX ALM,45006622.0,10042497.0,S_VA,229355,m2,falla mov-6070,8/08/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,9/08/2021,7:00:00,9/08/2021,17:30:00,X,"10,5",MECE ORAS,3,2021-08-09 07:00:00,2021-08-09 17:30:00,10.5
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10042137.0,E_EP,229354,m2,"falla alumbrado perimetral tk""s-10/20/30",8/08/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,8/08/2021,2:18:43,,0:00:00,X,0,MECE ORAS,1,2021-08-08 02:18:43,,0.0
20008585,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LDS TRANSMISOR DENSI LINEA CAUCASIA,,10042490.0,S_IN,229362,m2,errada señal di-240025,8/08/2021,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S040,Tarjeta de entrada,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,8/08/2021,19:34:08,3/03/2022,12:00:00,X,"4.960,43",MECE ORAS,3,2021-08-08 19:34:08,2022-03-03 12:00:00,
20001959,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA EJERCITO BA58030,45005801.0,10042528.0,R_PU,229358,m2,bomba batallon fuga de agua prensestopa,8/08/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,8/08/2021,11:42:46,,0:00:00,,0,MECE ORAS,2,2021-08-08 11:42:46,,0.0
20002895,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45006438.0,10042448.0,U_OC,229357,m2,sumidero bpc's 5300 bomba neumatica,8/08/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/08/2021,11:35:16,,0:00:00,X,0,MECE ORAS,1,2021-08-08 11:35:16,,0.0
20017886,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,SWITCH NIVEL ALTO-ALTO TK12020,,10042488.0,S_IN,229352,m2,falla switch alto nivel tk-12020,7/08/2021,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,C510,1,Fenómenos naturales,condiciones atmosfericas,7/08/2021,8:00:00,7/08/2021,17:00:00,X,9,MECE ORAS,3,2021-08-07 08:00:00,2021-08-07 17:00:00,9.0
20000560,CUS,OC-EST-CUS-PALM-BT5131E,BOMBA TRASIEGO ALMACENAM. BT5131E,BOMBA CENTRIFUGA TRANSFERENCIA P5131E,42005566.0,10041867.0,R_PU,228566,m2,goteo en sello bomba 5131e,14/02/2021,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,daño sello mecanico bomba,6/08/2021,13:30:00,23/08/2021,14:00:00,X,"408,5",MECE ORAS,2,2021-08-06 13:30:00,2021-08-23 14:00:00,
20015247,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #3 SHELTER BT,42004710.0,10042357.0,U_AI,229156,m2,habilitar aacond pq3 fuera de servicio,1/07/2021,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,compresor en falla,6/08/2021,7:30:00,6/08/2021,14:00:00,X,"6,5",MECE ORAS,2,2021-08-06 07:30:00,2021-08-06 14:00:00,6.5
20002105,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,SAAB RADAR TANQUE TP303,42005219.0,10042451.0,S_CL,229298,m2,perdida de comunicaciones saab-dcs,24/07/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,ERO3,Señal errática,,0,,nan,6/08/2021,20:57:49,6/08/2021,22:00:00,,0,MECE ORAS,1,2021-08-06 20:57:49,2021-08-06 22:00:00,0.0
20000556,CUS,OC-EST-CUS-PALM-BT5131A,BOMBA TRASIEGO ALMACENAM. BT5131A,BOMBA CENTRIFUGA TRANSFERENCIA P5131A,42005558.0,10042462.0,R_PU,229322,m2,goteo sello bomba p5131a,28/07/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño sello mecanico bomba,6/08/2021,13:30:00,20/08/2021,16:00:00,,0,MECE ORAS,2,2021-08-06 13:30:00,2021-08-20 16:00:00,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10042481.0,Z_XXXX,229347,m2,falla aire acondicionado cuarto comunica,4/08/2021,PO-E-110,Sub. Refrigeración,E110,Bomba,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,6/08/2021,8:00:00,6/08/2021,12:00:00,,0,MECE ORAS,1,2021-08-06 08:00:00,2021-08-06 12:00:00,0.0
20007601,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,ACTUADOR FV-3702507 DE BRAZO 37050,,10042487.0,Z_XXXX,229351,m2,falla en apertura fv-370507.,6/08/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,error de comunicacion,6/08/2021,7:52:34,8/09/2021,15:00:00,X,"799,12",METR ORAS,2,2021-08-06 07:52:34,2021-09-08 15:00:00,
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,45003348.0,10042375.0,S_FE,229184,m2,ba-305a falla de comunicacion con dcs,4/07/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,5/08/2021,12:56:26,5/08/2021,15:00:00,,0,MECE ORAS,3,2021-08-05 12:56:26,2021-08-05 15:00:00,0.0
20010928,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,SOLENOIDE VALV. DE CONTROL. LY-300201B,,10040494.0,Z_XXXX,226725,m2,falla sistema lcv desairador brazo #2,10/02/2020,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",3,1,Falta de material,alta vibración,4/08/2021,7:00:00,5/08/2021,17:30:00,,0,MECE ORAS,2,2021-08-04 07:00:00,2021-08-05 17:30:00,0.0
20020089,CVA,OC-TER-CVA-AGEN-GE44010,GENERADOR AUXILIAR DICOV,MOTOR COMBUST DIESEL GE44010,42005171.0,10042460.0,R_CE,229327,m2,gen 44010 no arranca,29/07/2021,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,no arranca,4/08/2021,8:00:00,4/08/2021,17:00:00,X,9,MECE ORAS,2,2021-08-04 08:00:00,2021-08-04 17:00:00,9.0
20006281,CUP,OC-EST-CUP-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV CABEZALSUCCION BPC,,10042473.0,S_VS,229341,m2,revisar psv-5046 a/b pase interno válvul,2/08/2021,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,INP1,Pase interno,,0,,nan,4/08/2021,7:00:00,4/08/2021,17:30:00,,0,MECE ORAS,3,2021-08-04 07:00:00,2021-08-04 17:30:00,0.0
20001072,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,VALVULA MOV_8x150- ENT 950-CUSIANA 3,42005545.0,10042479.0,S_VA,229339,m2,falla mov 5103a,2/08/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,válvula no toma acción,3/08/2021,7:00:00,3/08/2021,9:00:00,,0,MECE ORAS,2,2021-08-03 07:00:00,2021-08-03 09:00:00,0.0
20009966,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,TRANSMISOR PRES SEPARADOR TSE50020,,10042461.0,S_IN,229316,m2,goteo transmisor presion sep se50020,27/07/2021,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño sello válvula,2/08/2021,10:00:00,2/08/2021,12:00:00,,0,MECE ORAS,2,2021-08-02 10:00:00,2021-08-02 12:00:00,0.0
20000792,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,TANQUE ALMAC AGUA ESPUMA 1,45002912.0,10042465.0,I_TA,229324,m2,revisión hv recir. tk 1 y pi sci cusiana,28/07/2021,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/08/2021,7:00:00,6/08/2021,15:30:00,X,"104,5",MECE ORAS,3,2021-08-02 07:00:00,2021-08-06 15:30:00,
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,70013265.0,Z_XXXX,229338,m2,revisión aire acondi oficinina ppal,2/08/2021,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-E-EP,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/08/2021,9:47:52,,0:00:00,X,0,MECE ORAS,1,2021-08-02 09:47:52,,0.0
20011139,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,SWITCH NIVEL BAJO TU-50001,,10042464.0,S_IN,229330,m2,falla switch nivel sumidero tu-500001,30/07/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,perdida voltaje,30/07/2021,13:30:00,30/07/2021,17:30:00,,0,MECE ORAS,3,2021-07-30 13:30:00,2021-07-30 17:30:00,0.0
20005472,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_42x300- LIN 710-CONEX DESP,45005401.0,10042477.0,S_VA,229345,m2,revisar mov-810006 no opera,30/07/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,30/07/2021,12:21:36,28/08/2021,0:00:00,X,"683,64",MECE ORAS,3,2021-07-30 12:21:36,2021-08-28 00:00:00,
20007556,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-810006 DETRAMPA DE SALIDA,,10042467.0,Z_XXXX,229332,m2,mov-810006 no recibe comandos dcs,30/07/2021,ADNE,Actuador Neumatico,446,Tarjeta electronica,SA-S-CL,FTF4,Falla de Control,,0,,nan,30/07/2021,10:14:04,30/07/2021,12:00:00,X,"1,77",MECE ORAS,2,2021-07-30 10:14:04,2021-07-30 12:00:00,1.77
20003249,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASEII AUXILIAR,45006341.0,20153505.0,R_MS,229329,m2,falla centrifuga  3200 a,30/07/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,PLU2,Obstrucción filtro de Succión,,0,,nan,30/07/2021,1:16:53,,0:00:00,X,0,MECE ORAS,2,2021-07-30 01:16:53,,0.0
20004352,MRF,OC-EST-MRF-PREC-TG22000,TRAMPA RECIBO TG24000,VALVULA MOV_30X900-LDS ENT 930-TG22000,45004878.0,10042416.0,S_VA,229255,m2,mov220008 en falla,15/07/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,nan,28/07/2021,8:56:28,28/07/2021,17:00:00,X,"8,06",MECE ORAS,3,2021-07-28 08:56:28,2021-07-28 17:00:00,8.06
20021977,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150-ENT 950-MUTK120,,10042433.0,S_VA,229259,m2,falla mov 410408,16/07/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,28/07/2021,11:00:00,28/07/2021,12:00:00,,0,MECE ORAS,1,2021-07-28 11:00:00,2021-07-28 12:00:00,0.0
20010365,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54006,42002567.0,10042482.0,R_CO,229325,m2,falta iluminacion zona de compresores,28/07/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/07/2021,18:44:38,28/07/2021,20:00:00,X,"1,26",MECE ORAS,2,2021-07-28 18:44:38,2021-07-28 20:00:00,1.26
20002895,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45006438.0,10042448.0,U_OC,229300,m2,falla bomba pulmon de sumidero bpc,25/07/2021,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,27/07/2021,7:50:43,27/07/2021,10:00:00,X,"2,15",MECE ORAS,1,2021-07-27 07:50:43,2021-07-27 10:00:00,2.15
20010693,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE 2,45004565.0,10042438.0,U_AI,229309,m2,falla compresor aa n° 2 ccm,26/07/2021,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,cambio de unidad compresora en falla,27/07/2021,7:00:00,27/07/2021,17:30:00,X,"10,5",MECE ORAS,2,2021-07-27 07:00:00,2021-07-27 17:30:00,10.5
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10042761.0,S_FE,229314,m2,fuga de agua sci hm #03,27/07/2021,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,27/07/2021,12:01:59,,0:00:00,,0,MECE ORAS,4,2021-07-27 12:01:59,,0.0
20005657,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,VALVULA MOV_16x150- LIN 710-PR30200,45005520.0,10042454.0,S_VA,229315,m2,falla válvula de 4 vías ms-3200,27/07/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,fin de vida util,27/07/2021,13:19:12,28/07/2021,17:00:00,,0,MECE ORAS,2,2021-07-27 13:19:12,2021-07-28 17:00:00,0.0
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10042442.0,S_IN,229312,m2,fuga de aire tama muestra araguaney,27/07/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,27/07/2021,7:47:42,27/07/2021,12:00:00,,0,MECE ORAS,2,2021-07-27 07:47:42,2021-07-27 12:00:00,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10042459.0,S_IN,229307,m2,toma muestra ms3600 mal funcionamiento,26/07/2021,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C320,1,Error de Operación,presunta fuga por tomamuestra,26/07/2021,7:00:00,26/07/2021,15:00:00,X,8,MECE ORAS,1,2021-07-26 07:00:00,2021-07-26 15:00:00,8.0
20001126,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_6x300- 4VIAS 950-PR5101,42005591.0,10042441.0,S_VA,229299,m2,mov 4 vias presenta falla,25/07/2021,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,atascamiento válvula 4 vias,25/07/2021,7:00:00,29/07/2021,17:30:00,,0,MECE ORAS,3,2021-07-25 07:00:00,2021-07-29 17:30:00,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,42005485.0,10042437.0,R_PU,229308,m2,falla bahia bt-20030 atascamiento,26/07/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,desgaste vanes,25/07/2021,9:00:00,25/07/2021,12:00:00,X,3,MECE ORAS,3,2021-07-25 09:00:00,2021-07-25 12:00:00,3.0
20002896,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC TRAMPAS OCENSA,45006439.0,10042450.0,U_OC,229296,m2,centrifuga a/b falla frecuencia inverti,24/07/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,24/07/2021,4:58:59,,0:00:00,X,0,MECE ORAS,1,2021-07-24 04:58:59,,0.0
20011144,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,SWITCH PRES DESC TU-50001,,10042436.0,S_IN,229306,m2,revisar falla psh 50001 alarma continua,26/07/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C330,1,Error de Mantenimiento,ausencia de voltaje en lit y psh,24/07/2021,22:00:00,25/07/2021,1:30:00,X,"3,5",MECE ORAS,3,2021-07-24 22:00:00,2021-07-25 01:30:00,3.5
20021909,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,TUBERIA CABEZAL AIRE INSTRUMENTOS,45004648.0,10042458.0,I_PI,229278,m2,pi-540205 aire instrumentos baja presión,22/07/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-AM,ERO3,Señal errática,,0,,nan,23/07/2021,14:00:26,23/07/2021,17:00:00,,0,MECE ORAS,3,2021-07-23 14:00:26,2021-07-23 17:00:00,0.0
20016944,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,TUBERIA ANILLO PERIMETRAL,,70013220.0,S_FE,229282,m2,valvula sci presenta goteo,23/07/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,23/07/2021,6:08:44,,0:00:00,X,0,MECE ORAS,3,2021-07-23 06:08:44,,0.0
20005488,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO PSV-820002A,,10042439.0,Z_XXXX,229293,m2,despresurización gabinetes n2 danflo,23/07/2021,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-CL,SER1,Piezas Mecánicas Sueltas,,0,,nan,23/07/2021,16:46:13,,0:00:00,X,0,MECE ORAS,3,2021-07-23 16:46:13,,0.0
20005489,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO PSV-820002B,,10042439.0,Z_XXXX,229294,m2,despresurización gabinetes n2 danflo,23/07/2021,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-CL,SER1,Piezas Mecánicas Sueltas,,0,,nan,23/07/2021,16:46:13,,0:00:00,X,0,MECE ORAS,3,2021-07-23 16:46:13,,0.0
20005490,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-810014A,,10042439.0,Z_XXXX,229291,m2,despresurización gabinetes n2 danflo,23/07/2021,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-CL,SER1,Piezas Mecánicas Sueltas,,0,,nan,23/07/2021,16:46:13,,0:00:00,X,0,MECE ORAS,3,2021-07-23 16:46:13,,0.0
20005491,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL TRIGENO P-PSV-810014B,,,Z_XXXX,229292,m2,despresurización gabinetes n2 danflo,23/07/2021,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-CL,SER1,Piezas Mecánicas Sueltas,,0,,nan,23/07/2021,16:46:13,,0:00:00,X,0,METR,3,2021-07-23 16:46:13,,0.0
20005513,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-240108F,,10042439.0,Z_XXXX,229289,m2,despresurización gabinetes n2 danflo,23/07/2021,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-CL,SER1,Piezas Mecánicas Sueltas,,0,,nan,23/07/2021,16:46:13,,0:00:00,,0,MECE ORAS,3,2021-07-23 16:46:13,,0.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,45005497.0,70013224.0,S_IN,229284,m2,bajo nivel de aceite toma muestras 36,23/07/2021,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/07/2021,14:08:07,,0:00:00,X,0,MECE ORAS,2,2021-07-23 14:08:07,,0.0
20010596,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,VALVULA MOV_16x150- DES 710-BS38020,45005479.0,10042476.0,S_VA,229286,m2,rotura pin seguridad eje caja mov 380212,23/07/2021,PO-S-070,Sub. Actuador,S075,Sellos,SA-S-VM,SER1,Piezas Mecánicas Sueltas,C330,1,Error de Mantenimiento,rotura por fatiga,23/07/2021,16:08:58,12/08/2021,17:30:00,X,"481,35",MECE ORAS,2,2021-07-23 16:08:58,2021-08-12 17:30:00,
20011564,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,45005762.0,10042439.0,S_VS,229287,m2,despresurización gabinetes n2 danflo,23/07/2021,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,23/07/2021,16:40:13,,0:00:00,X,0,MECE ORAS,3,2021-07-23 16:40:13,,0.0
20011717,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL SISTEMA DANFLO,,10042439.0,S_CL,229288,m2,despresurización gabinetes n2 danflo,23/07/2021,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-CL,SER1,Piezas Mecánicas Sueltas,C320,1,Error de Operación,falsa alarma,23/07/2021,16:46:13,27/07/2021,17:30:00,,0,MECE ORAS,3,2021-07-23 16:46:13,2021-07-27 17:30:00,0.0
20020089,CVA,OC-TER-CVA-AGEN-GE44010,GENERADOR AUXILIAR DICOV,MOTOR COMBUST DIESEL GE44010,42005171.0,70013225.0,R_CE,229290,m2,nivel bajo de aceite gn44010,23/07/2021,PO-S-080,Sub. Motor Combustión SCI,S081,Bomba Lubricación / Aceite,SA-R-CE,OHE1,Alta temperatura,,0,,nan,23/07/2021,16:55:28,,0:00:00,X,0,MECE ORAS,2,2021-07-23 16:55:28,,0.0
20010356,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150- LIN 710-MUODC,42005076.0,10042242.0,S_VA,229273,m2,mov 507001 no responde comandos remotos,21/07/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,21/07/2021,9:46:01,,0:00:00,X,0,MECE ORAS,2,2021-07-21 09:46:01,,0.0
20002871,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA AGUA ACEITOSAS 100,42005339.0,10042450.0,R_PU,229270,m2,centrifuga a falla frecuencia invertida,21/07/2021,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,21/07/2021,5:25:06,,0:00:00,X,0,MECE ORAS,2,2021-07-21 05:25:06,,0.0
20003249,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASEII AUXILIAR,45006341.0,10042419.0,R_MS,229267,m2,falla arranque centrifugas 52200,20/07/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,20/07/2021,8:19:31,20/07/2021,18:00:00,X,"9,67",MECE ORAS,2,2021-07-20 08:19:31,2021-07-20 18:00:00,9.67
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10042418.0,R_MS,229266,m2,falla alfa laval ce5212 no entra en line,19/07/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/07/2021,15:02:33,,0:00:00,,0,MECE ORAS,,2021-07-19 15:02:33,,0.0
20001418,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,TRAMPA DESPACHO VASCONIA,45004599.0,10042424.0,I_VE,229264,m2,fuga x prensaestopa valv tramp despacho,19/07/2021,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,desajuste en prensaestopa de valv,19/07/2021,7:30:00,19/07/2021,10:00:00,X,"2,5",MECE ORAS,1,2021-07-19 07:30:00,2021-07-19 10:00:00,2.5
20018540,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,BOMBA ACHIQUE TU-53200,45004540.0,10042425.0,R_PU,229263,m2,falla bomba neumatica sumidero,19/07/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C320,1,Error de Operación,bomba pulmon no desplaza - lubricación,19/07/2021,10:00:00,19/07/2021,12:00:00,X,2,MECE ORAS,1,2021-07-19 10:00:00,2021-07-19 12:00:00,2.0
20001570,VSA,OC-EST-VSA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,TOMAMUESTRAS PATIN MS-37000,45004563.0,10042422.0,S_IN,229277,m2,tomamuestra patin 37000 no recoge,21/07/2021,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C320,1,Error de Operación,empaques de tomamuestra en mal estado,17/07/2021,8:30:00,17/07/2021,16:30:00,X,8,MECE ORAS,1,2021-07-17 08:30:00,2021-07-17 16:30:00,8.0
20022307,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO,,10041873.0,U_AI,228620,m2,falla aire acondicionado cuarto comunica,23/02/2021,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,cambio de aire acondicionado,16/07/2021,10:00:00,16/07/2021,17:00:00,X,7,MECE ORAS,,2021-07-16 10:00:00,2021-07-16 17:00:00,7.0
20000210,CUS,OC-EST-CUS-PALM-TK4101B,TANQUE DE ALMACENAMIENTO TK4101B,SENSOR TEMPERATURA RTD-4104B TK-4101B,,10042323.0,S_IN,229152,m2,señal de temperatura errada ti-4104b,1/07/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,presencia de humedad,15/07/2021,14:30:00,15/07/2021,16:30:00,,0,MECE ORAS,1,2021-07-15 14:30:00,2021-07-15 16:30:00,0.0
20001208,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA CTRL PRES FASE I,,80002481.0,S_VA,229021,m2,goteo prensaestopas pcv 2308 a,28/05/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,desajustes en prensaestopa,13/07/2021,7:00:00,13/07/2021,14:00:00,X,7,MECE ORAS,1,2021-07-13 07:00:00,2021-07-13 14:00:00,7.0
20006144,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA CONDUCTORES,46000634.0,10042314.0,Z_XXXX,229141,m2,revisar punto de conexion poste camara,28/06/2021,CBPH,Tablero De Control Eléctrico,72,Bornera de conexión,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desconexión cámara,13/07/2021,13:30:00,13/07/2021,17:30:00,,0,MECE ORAS,1,2021-07-13 13:30:00,2021-07-13 17:30:00,0.0
20005091,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_42x150- LIN 710-MU120,45005230.0,10042385.0,S_VA,229222,m2,falla mov-600028,8/07/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,perdida de configuracion,13/07/2021,15:30:00,13/07/2021,17:30:00,X,2,MECE ORAS,2,2021-07-13 15:30:00,2021-07-13 17:30:00,2.0
20021898,MRF,OC-EST-MRF-SALV-PR,ALIVIO PRESIÓN,TUBERIA CABEZAL SALI PSV820017A,,,I_PI,229244,m2,baja presion valvula pi-820017ab,13/07/2021,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-I-TA,DEP3,Baja Presión,,0,,nan,13/07/2021,23:54:28,,0:00:00,,0,MECE,3,2021-07-13 23:54:28,,0.0
20018451,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VASIJA TRAMPA TANQUE LODOS CCS52300,45006366.0,10042381.0,I_VE,229218,m2,fuga swicht de tanque lodos centrifuga,8/07/2021,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/07/2021,7:00:00,12/07/2021,10:00:00,X,3,MECE ORAS,1,2021-07-12 07:00:00,2021-07-12 10:00:00,3.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10042388.0,Z_XXXX,229228,m2,aire sala de juntas gotea mucho.,9/07/2021,PO-E-110,Sub. Refrigeración,E110,Bomba,SA-I-FS,ELP4,Fuga externa de Agua -Fluido de Proceso,C210,1,Falla en la instalación del Equipo,mala instalacion,12/07/2021,7:00:00,12/07/2021,17:30:00,,0,MECE ORAS,1,2021-07-12 07:00:00,2021-07-12 17:30:00,0.0
20023700,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,TANQUE TRATAMIENTO AGUA 1,45005806.0,10042378.0,I_TA,229238,m2,falla automatico de crivado planta,12/07/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/07/2021,6:24:24,,0:00:00,X,0,MECE ORAS,,2021-07-12 06:24:24,,0.0
20003965,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,INTERRUPTOR BAJA BAJA PRES_AREA 02,,10042405.0,S_IN,229235,m2,switch psl-520333a alarma falla fusible,11/07/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,11/07/2021,5:38:02,,0:00:00,X,0,MECE ORAS,3,2021-07-11 05:38:02,,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,70012551.0,S_IN,229232,m2,medidor flujo 820816 descalibrado,10/07/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,10/07/2021,17:26:36,,0:00:00,X,0,MECE ORAS,3,2021-07-10 17:26:36,,0.0
20004205,MRF,OC-EST-MRF-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO ALUMBRADO EXT FASE II,42002863.0,20153855.0,E_EP,229224,m2,alumbrado perimetral helipuerto en falla,9/07/2021,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,9/07/2021,5:22:10,,0:00:00,X,0,MECE ORAS,2,2021-07-09 05:22:10,,0.0
20022258,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,MEDIDOR FLUJO BRAZO MED 37050,45004458.0,10042406.0,S_IN,229227,m2,falla en medidor de flujo 37050,9/07/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,cambio de grasera en mal estado,9/07/2021,7:00:00,9/07/2021,9:30:00,X,"2,5",MECE ORAS,3,2021-07-09 07:00:00,2021-07-09 09:30:00,2.5
20017069,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI #1 DRENAJE AGUAS ACEITOSAS,42004404.0,10042366.0,R_PU,229217,m2,revision bomba wilden pit sala maquinas,7/07/2021,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,8/07/2021,7:00:00,8/07/2021,11:00:00,,0,MECE ORAS,2,2021-07-08 07:00:00,2021-07-08 11:00:00,0.0
20010317,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005063.0,10042365.0,S_VA,229192,m2,mov 531001 actuador en falla,4/07/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,C330,1,Error de Mantenimiento,humedad en electronica,7/07/2021,15:00:00,7/07/2021,21:00:00,,0,MECE ORAS,2,2021-07-07 15:00:00,2021-07-07 21:00:00,0.0
20004847,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,AGITADOR MECANICO AGITADOR C TK7314,45005336.0,10042363.0,I_MI,229198,m2,agitador c tk 7314 no apaga desde dcs,5/07/2021,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,fusible dañado,7/07/2021,8:00:00,7/07/2021,12:00:00,,0,MECE ORAS,2,2021-07-07 08:00:00,2021-07-07 12:00:00,0.0
20005459,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,45005666.0,10042367.0,S_VS,229200,m2,fuga de nitrógeno psv 810014b,6/07/2021,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,C320,1,Error de Operación,falta apriete manual - racor suelto,7/07/2021,10:00:00,7/07/2021,12:00:00,,0,MECE ORAS,3,2021-07-07 10:00:00,2021-07-07 12:00:00,0.0
20005507,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,45005676.0,10042368.0,S_VS,229199,m2,fuga de nitrógeno psv 240108f,6/07/2021,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,C330,1,Error de Mantenimiento,falta apriete manual - racor suelto,7/07/2021,8:00:00,7/07/2021,10:00:00,,0,MECE ORAS,3,2021-07-07 08:00:00,2021-07-07 10:00:00,0.0
20003098,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VASIJA TRAMPA DESPACHO EPO-PAE,45006009.0,10042379.0,I_VE,229212,m2,falla presion danflow a despacho,7/07/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-AM,ERO3,Señal errática,,0,,nan,7/07/2021,8:51:41,,0:00:00,X,0,MECE ORAS,1,2021-07-07 08:51:41,,0.0
20021414,GRA,OC-EST-GRA-UENF-AAL2,AIRES CONTAINER LER GN22020,AIRE AC MINISPLIT #1 LER GENERADOR 20,,10042409.0,U_AI,229216,m2,revisar falla aacond ler 20,7/07/2021,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,ventilador frenado,7/07/2021,13:00:00,7/07/2021,17:00:00,X,4,MECE ORAS,3,2021-07-07 13:00:00,2021-07-07 17:00:00,4.0
20018714,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,VALVULA BOLA TOMAMUESTRA,42004859.0,10042372.0,S_VM,229210,m2,ajustes en hmi tomamuestra ca3600,7/07/2021,PO-S-060,Sub. Válvulas,S064,Diafragma,SA-S-VM,SPO1,Operación inesperada,C320,1,Error de Operación,ajustes en hmi tomamuestra ca3600,7/07/2021,8:00:00,7/07/2021,9:00:00,X,1,MECE ORAS,1,2021-07-07 08:00:00,2021-07-07 09:00:00,1.0
20000855,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCRETO DC FASE I,45002926.0,10042322.0,U_OC,229151,m2,falla lit-4351,1/07/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,señal congelada,6/07/2021,16:00:00,6/07/2021,17:30:00,,0,MECE ORAS,1,2021-07-06 16:00:00,2021-07-06 17:30:00,0.0
20020007,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150- LIN 710-MU73,45005262.0,10042324.0,S_VA,229155,m2,"fuga prensaestopa hv 20""-150  ba21-420",1/07/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,desajuste en prensaestopa,6/07/2021,13:00:00,6/07/2021,17:30:00,X,"4,5",MECE ORAS,1,2021-07-06 13:00:00,2021-07-06 17:30:00,4.5
20005459,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,45005666.0,10042367.0,S_VS,229201,m2,fuga de nitrógeno psv 820014b,6/07/2021,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,6/07/2021,0:13:00,,0:00:00,X,0,MECE ORAS,3,2021-07-06 00:13:00,,0.0
20002970,EPO,OC-EST-EPO-AGEN-MTGEN,MEDIA TENSIÓN GENERACIÓN,"TRANSFORMADOR ACEITE 13,8/0,48kVSWG20300",45003627.0,10042355.0,E_PT,229205,m2,falla electrico paro de bombeo,6/07/2021,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/07/2021,4:29:04,,0:00:00,X,0,MECE ORAS,1,2021-07-06 04:29:04,,0.0
20018412,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54008,,10042358.0,R_CO,229208,m2,cambio v/v venteo co 54008,6/07/2021,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/07/2021,10:52:34,,0:00:00,X,0,MECE ORAS,2,2021-07-06 10:52:34,,0.0
20021724,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA DE COMBUSTIBLE,,10042362.0,Z_XXXX,229211,m2,falla presión diferencial gas turbina ge,7/07/2021,PO-A-010,Sub. Mecánico,A012,Tubería,SA-R-ST,PLU1,"Obstrucción lubric., refrig, aire o comb",C530,1,Suministros externos agua/gas/energía,falla presión diferencial gas turbina ge,6/07/2021,10:00:00,7/07/2021,17:00:00,,0,MECE ORAS,2,2021-07-06 10:00:00,2021-07-07 17:00:00,0.0
20003098,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VASIJA TRAMPA DESPACHO EPO-PAE,45006009.0,10042343.0,I_VE,229173,m2,sedimento crudo v/v venteo trampa desp,3/07/2021,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/07/2021,7:07:03,5/07/2021,12:00:00,,0,MECE ORAS,1,2021-07-05 07:07:03,2021-07-05 12:00:00,0.0
20004843,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,AGITADOR MECANICO AGITADOR A TK7314,45005332.0,10042363.0,I_MI,229196,m2,agitador a tk 7314 no apaga desde dcs,5/07/2021,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,5/07/2021,23:33:31,9/07/2021,17:00:00,X,"89,44",MECE ORAS,2,2021-07-05 23:33:31,2021-07-09 17:00:00,
20004845,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,AGITADOR MECANICO AGITADOR B TK7314,45005334.0,10042363.0,I_MI,229197,m2,agitador b tk 7314 no apaga desde dcs,5/07/2021,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,5/07/2021,23:42:37,,0:00:00,X,0,MECE ORAS,2,2021-07-05 23:42:37,,0.0
20002016,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,STARD EPO 1,42002582.0,10042377.0,U_EA,229193,m2,falla de manguera de dosificacion ptar,5/07/2021,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/07/2021,6:32:39,,0:00:00,X,0,MECE ORAS,3,2021-07-05 06:32:39,,0.0
20002016,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,STARD EPO 1,42002582.0,10042378.0,U_EA,229194,m2,bombas de cribado ptar,5/07/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/07/2021,7:54:24,5/07/2021,7:54:24,X,0,MECE ORAS,3,2021-07-05 07:54:24,2021-07-05 07:54:24,0.0
20010679,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,MOTOR ELÉCTRICO LOOP DE CALIDAD MS-38000,,10042387.0,R_EM,229206,m2,bomba fastloop 38000 no arranca,6/07/2021,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,LOO3,Salida por Baja Potencia,C310,1,Operación Fuera de parámetros,desconocido - sin evidencia,5/07/2021,9:50:00,5/07/2021,10:00:00,,0,MECE ORAS,2,2021-07-05 09:50:00,2021-07-05 10:00:00,0.0
20023506,EPO,OC-EST-EPO-UENF-PQ20900,PAQUETE DE ENFRIAMIENTO SWG-20900,AIRE AC SPLIT/VENT PQTE A SWG20900,42004259.0,10042355.0,U_AI,229203,m2,falla electrica en tierras swg 20900,6/07/2021,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/07/2021,14:00:00,6/07/2021,4:00:00,X,14,MECE ORAS,2,2021-07-05 14:00:00,2021-07-06 04:00:00,
20005078,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-ENT 710-MU120,45005221.0,70013103.0,S_VA,229186,m2,mov 120207 requiere calibración de topes,4/07/2021,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,4/07/2021,18:51:43,,0:00:00,X,0,MECE ORAS,2,2021-07-04 18:51:43,,0.0
20005084,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150-LIN 710-MU120,45005225.0,70013104.0,S_VA,229185,m2,mov 120308 requiere calibración de topes,4/07/2021,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,4/07/2021,18:49:38,,0:00:00,X,0,MECE ORAS,2,2021-07-04 18:49:38,,0.0
20011566,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,45005764.0,10042287.0,S_VS,229180,m2,hv aguas arriba de psv 240024 con fuga,4/07/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,4/07/2021,5:43:27,,0:00:00,X,0,MECE ORAS,3,2021-07-04 05:43:27,,0.0
20002686,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA304,45003343.0,10042374.0,R_PU,229183,m2,psv linea descarga de ba-304,4/07/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/07/2021,16:50:08,4/07/2021,20:50:08,X,4,MECE ORAS,3,2021-07-04 16:50:08,2021-07-04 20:50:08,4.0
20003887,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,TABLERO CTRL BA403 CIAGUA,,70013117.0,E_EP,229182,m2,ba403  falla en banco de baterias,4/07/2021,PO-E-010,Sub. Circuito Alimentación,E019,Transformador de Voltaje,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,4/07/2021,16:21:46,,0:00:00,X,0,MECE ORAS,3,2021-07-04 16:21:46,,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10042349.0,R_ST,229170,m2,salida por disparo gn 22120,3/07/2021,PO-R-050,Sub. Combustión,R058,Turbocargador,SA-R-ST,OHE1,Alta temperatura,,0,,nan,3/07/2021,19:53:54,,0:00:00,X,0,MECE ORAS,3,2021-07-03 19:53:54,,0.0
20005571,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,MEDIDOR VISCOSI CALIDAD MS36000,45005496.0,70013119.0,S_IN,229181,m2,mala calidad de datos viscosidad recibo,4/07/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,3/07/2021,12:04:58,,0:00:00,X,0,MECE ORAS,1,2021-07-03 12:04:58,,0.0
