equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,42005430.0,10042321.0,S_FE,229128,m2,falla bateria #1 motor diesel,23/06/2021,PO-S-090,Sub. Bombeo SCI - F G,S090,Sub. Bombeo SCI - FCuerpo Bomba SCI G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,2/07/2021,8:00:00,2/07/2021,10:00:00,,0,MECE ORAS,3,2021-07-02 08:00:00,2021-07-02 10:00:00,0.0
20022257,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,MEDIDOR FLUJO BRAZO MED 37040,45004453.0,10042370.0,S_IN,229150,m2,desgaste paking gland brazo 4 ms-37000,30/06/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,cambio de empaque packing gland,2/07/2021,8:00:00,2/07/2021,11:00:00,X,3,MECE ORAS,3,2021-07-02 08:00:00,2021-07-02 11:00:00,3.0
20003437,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION ZONA MULT RECIBO APIAY,46000784.0,10042332.0,Z_XXXX,229163,m2,falla de bomba aspersion del api,2/07/2021,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/07/2021,12:19:51,2/07/2021,15:19:51,X,3,MECE ORAS,1,2021-07-02 12:19:51,2021-07-02 15:19:51,3.0
20018447,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,CALENTADOR CRUDO FII PRINCIPAL,45006364.0,10042342.0,I_HB,229164,m2,alarma interruptor flujo ccs52300,2/07/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-HB,FTS1,No arranca al momento de encender,,0,,nan,2/07/2021,20:45:43,3/07/2021,6:00:00,X,"9,24",MECE ORAS,2,2021-07-02 20:45:43,2021-07-03 06:00:00,9.24
20019543,CCA,OC-EST-CCA-SCIN-LP,SISTEMA DE AGENTE LIMPIO CAUCACIA,TABLERO SIST DETECCIÓN ALARMA DE F&G CCM,,10041567.0,S_CL,228171,m2,falla detector de llama ccm 720-pdp-002,19/11/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,vida util del sensor,1/07/2021,8:00:00,1/07/2021,12:00:00,X,4,MECE ORAS,1,2021-07-01 08:00:00,2021-07-01 12:00:00,4.0
20022362,CUS,OC-EST-CUS-PREC-LI,LÍNEA DE RECIBO,LINEA ENTRD CUPIAGUA,45006648.0,10042320.0,I_PI,229096,m2,presión dif. filtro me 5003b cupiagua,14/06/2021,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,1/07/2021,16:00:00,1/07/2021,17:00:00,,0,MECE ORAS,,2021-07-01 16:00:00,2021-07-01 17:00:00,0.0
20017964,CVA,OC-TER-CVA-PALM-CPAL,CONEXIÓN PROCESO ALMACENAMIENTO,TRANSMISOR PRES TUBERIA BPC,,10042307.0,S_IN,229132,m2,goteo por prensaestopa hv del pit 420020,24/06/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,desajuste de prensa estopa,1/07/2021,15:00:00,1/07/2021,17:30:00,X,"2,5",MECE ORAS,3,2021-07-01 15:00:00,2021-07-01 17:30:00,2.5
20022256,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,MEDIDOR FLUJO BRAZO MED 37030,45004448.0,10042369.0,S_IN,229149,m2,goteo por paquin-glan brazo 3 ms-37000,30/06/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,cambio de empaque packing gland,1/07/2021,2:30:00,1/07/2021,5:30:00,X,3,MECE ORAS,3,2021-07-01 02:30:00,2021-07-01 05:30:00,3.0
20001552,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA MOV_8X600- SAL 220-BS37060,,10037168.0,S_VA,222860,m2,pase mov-370611 ms37000 cambio lengüetas,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/06/2021,6:00:00,30/06/2021,18:00:00,,0,METR ORAS,1,2021-06-30 06:00:00,2021-06-30 18:00:00,0.0
20020178,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,INTERRUPTOR 52-1 +L01 SALIDA A SWG-20400,,10041728.0,E_SE,228384,m2,falla alarma coil en celda l01,8/01/2021,PO-E-010,Sub. Circuito Alimentación,E012,Barraje,SA-E-SG,AIR1,"Falsa alarma, indic. defectuosa de inst.",C510,1,Fenómenos naturales,fenomenos naturales,30/06/2021,12:00:00,30/06/2021,13:00:00,X,1,MECE ORAS,3,2021-06-30 12:00:00,2021-06-30 13:00:00,1.0
20000090,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,45006570.0,10042155.0,S_VA,228939,m2,falla mov 120123,8/05/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,30/06/2021,10:00:00,30/06/2021,12:00:00,X,2,MECE ORAS,2,2021-06-30 10:00:00,2021-06-30 12:00:00,2.0
20015245,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #1 SHELTER BT,42004708.0,10042315.0,U_AI,229140,m2,aacond shelter baja tensiòn fuera servic,28/06/2021,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C310,1,Operación Fuera de parámetros,aire disparado,28/06/2021,13:00:00,28/06/2021,17:00:00,X,4,MECE ORAS,2,2021-06-28 13:00:00,2021-06-28 17:00:00,4.0
20020843,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,MEDIDOR FLUJO MS36010,45005291.0,10042312.0,S_IN,229139,m2,falla master patin 36000,27/06/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,fin de vida util,27/06/2021,19:00:00,27/06/2021,22:00:00,,0,MECE ORAS,3,2021-06-27 19:00:00,2021-06-27 22:00:00,0.0
20010302,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150-LIN 710-MU73,45005257.0,10042311.0,S_VA,229137,m2,mov 731103 no obedece desde dcs,26/06/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C330,1,Error de Mantenimiento,bateria agotada,26/06/2021,13:30:02,26/06/2021,17:30:00,X,4,MECE ORAS,2,2021-06-26 13:30:02,2021-06-26 17:30:00,4.0
20015251,GRA,OC-EST-GRA-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #3 SHELTER VFD,42004724.0,10042272.0,U_AI,229087,m2,reparar aacond e-house pq 2-3,9/06/2021,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,motor del ventilador en falla,24/06/2021,13:00:00,24/06/2021,17:00:00,X,4,MECE ORAS,2,2021-06-24 13:00:00,2021-06-24 17:00:00,4.0
20015254,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #2 SHELTER GENERACION,42004716.0,10042411.0,U_AI,229229,m2,reparar aacond e-house pq 2,9/06/2021,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,motor del ventilador en falla,24/06/2021,13:00:00,24/06/2021,17:00:00,X,4,MECE ORAS,2,2021-06-24 13:00:00,2021-06-24 17:00:00,4.0
20006486,CUP,OC-EST-CUP-PMED-PR5002,PROBADOR DE MEDICIÓN PR5002,INDICADOR TEMPERATURA TI-5006 MOV-5005,,10042302.0,Z_XXXX,229125,m2,falla transmisor temperatura tit-5006,22/06/2021,IPTT,Transmisor de Temperatura,446,Tarjeta electronica,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,23/06/2021,7:00:00,25/06/2021,17:00:00,,0,MECE ORAS,1,2021-06-23 07:00:00,2021-06-25 17:00:00,0.0
20000792,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,TANQUE ALMAC AGUA ESPUMA 1,45002912.0,10041946.0,I_TA,229129,m2,averia tanque espuma y bateria sci,23/06/2021,PO-S-100,Sub. de Espuma,S102,Tanque de Almacenamiento Espuma,SA-I-TA,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,23/06/2021,17:40:06,,0:00:00,X,0,MECE ORAS,3,2021-06-23 17:40:06,,0.0
20005368,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,BANCO AUTOMATICO CCM,42005160.0,10042305.0,E_PC,229126,m2,falla en aacon ccm tk 73,23/06/2021,PO-E-120,Sub. Misceláneos,E121,Bloques de Terminales y Conectores,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,protecciones disparadas,23/06/2021,7:23:08,8/07/2021,15:00:00,,0,MECE ORAS,2,2021-06-23 07:23:08,2021-07-08 15:00:00,0.0
20023775,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,GENERADOR ELECT 30 de 6.9kV,42004253.0,10042304.0,R_EG,229127,m2,falla modulo gn22130,23/06/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/06/2021,9:30:00,23/06/2021,12:50:00,X,"3,33",MECE ORAS,3,2021-06-23 09:30:00,2021-06-23 12:50:00,3.33
20021925,MRF,OC-EST-MRF-SCTR-DCS,DSC  CONTROL,SERVIDOR DCS OPERACION HOST,45004844.0,,S_CL,229130,m2,falla en alarmas sonora hmi,23/06/2021,PO-S-010,Sub. Control y monitoreo,S010,Bocina,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,23/06/2021,19:36:29,,0:00:00,,0,MECE,,2021-06-23 19:36:29,,0.0
20019948,CUS,OC-EST-CUS-PALM-BT5131F,BOMBA TRASIEGO ALMACENAM. BT5131F,VALVULA MOV_16x150LIN 950-BT5131F,42005631.0,10042290.0,S_VA,229098,m2,perdida de estado mov-51311,14/06/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,perdida estado,22/06/2021,9:00:00,22/06/2021,11:00:00,,0,MECE ORAS,2,2021-06-22 09:00:00,2021-06-22 11:00:00,0.0
20017884,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,SWITCH NIVEL ALTO-ALTO TK12010,,10042296.0,S_IN,229123,m2,"cierre mov´s 120109, 110, 11, 107, 108",22/06/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C510,1,Fenómenos naturales,tormenta electrica,22/06/2021,9:23:01,23/06/2021,12:00:00,X,"26,62",MECE ORAS,3,2021-06-22 09:23:01,2021-06-23 12:00:00,
20020838,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR MASTER DESPA-PROCES-RECI/MED,45005702.0,10042294.0,S_CL,229119,m2,falla en master tk 73,21/06/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C210,1,Falla en la instalación del Equipo,perdida de señal del lazo,21/06/2021,7:00:00,21/06/2021,12:00:00,X,5,MECE ORAS,4,2021-06-21 07:00:00,2021-06-21 12:00:00,5.0
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10042292.0,S_IN,229117,m2,humedecimiento tapa probador 30200,19/06/2021,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C330,1,Error de Mantenimiento,fin de vida util componente interno,19/06/2021,9:00:00,19/06/2021,16:00:00,X,7,MECE ORAS,3,2021-06-19 09:00:00,2021-06-19 16:00:00,7.0
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,45005480.0,10042293.0,S_IN,229118,m2,falla en medicion medidor 3 patin 38000,19/06/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,19/06/2021,16:19:31,29/11/2021,15:00:00,X,"3.910,67",MECE ORAS,3,2021-06-19 16:19:31,2021-11-29 15:00:00,
20011566,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,45005764.0,10042287.0,S_VS,229111,m2,fuga empaque hv aguas arriba psv 240024,18/06/2021,PO-S-070,Sub. Actuador,S075,Sellos,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/06/2021,13:25:36,27/04/2022,11:00:00,X,"7.509,57",MECE ORAS,3,2021-06-18 13:25:36,2022-04-27 11:00:00,
20003129,EPO,OC-EST-EPO-PMED-BEMOY,BRAZO MEDICIÓN DE ENTRADA MONTERREY 1,TRANSMISOR FLUJO APIAY BRAZO 1,42002981.0,10042299.0,S_IN,229116,m2,falla de energia bombas homogenizadoras,18/06/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,18/06/2021,22:49:50,,0:00:00,,0,MECE ORAS,3,2021-06-18 22:49:50,,0.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,10042291.0,R_EG,229113,m2,falla de ignición gn 22070,18/06/2021,PO-R-050,Sub. Combustión,R052,Carburador / Bobina / Bujías,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/06/2021,16:20:40,,0:00:00,,0,MECE ORAS,3,2021-06-18 16:20:40,,0.0
20013881,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,SIST DCS SIST COMB GAS GD22070,45006450.0,10042300.0,S_CL,229115,m2,turbina solar 22070,18/06/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,18/06/2021,22:42:10,,0:00:00,X,0,MECE ORAS,3,2021-06-18 22:42:10,,0.0
20015014,GRA,OC-EST-GRA-AELE-MTGE,SISTEMA MEDIA TENSIÓN GENERACION,CELDA +L08 ENTRADA 2 GENERADOR 20,,10042286.0,E_SG,229109,m2,"falla por apertura interruptor 6,3 sg",18/06/2021,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,"falla por apertura interruptor 6,3 sg",18/06/2021,9:30:00,18/06/2021,14:00:00,X,"4,5",MECE ORAS,3,2021-06-18 09:30:00,2021-06-18 14:00:00,4.5
20005958,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021C,,80002411.0,S_VS,229105,m2,falla valvula psv820021c,17/06/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,INP1,Pase interno,,0,,nan,17/06/2021,1:11:05,,0:00:00,X,0,MECE ORAS,3,2021-06-17 01:11:05,,0.0
20014681,GRA,OC-EST-GRA-UAIR-SE54010,SECADOR DE AIRE COMPRIMIDO SCD-54010,SECADOR AIRE COMPRIMIDO SCD-10,42004757.0,10042285.0,I_VE,229106,m2,falla en secador secador scd-54010,17/06/2021,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,tarjeta en falla,17/06/2021,14:00:00,25/06/2021,10:00:00,X,188,MECE ORAS,2,2021-06-17 14:00:00,2021-06-25 10:00:00,
20001405,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,VISCOSIMETRO RECIBO LINEA LBE,,10042845.0,S_IN,229107,m2,alarmas viscosimetro en falla,17/06/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,17/06/2021,20:14:27,,0:00:00,X,0,METR ORAS,1,2021-06-17 20:14:27,,0.0
20006982,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,BANCO NITROGENO VALV ALIVIO PSV-820021C,42004919.0,80002411.0,Z_XXXX,229103,m2,presion de suministro de notrgeno baja,16/06/2021,OFBN,Banco de nitrogeno,112,cilindro,SA-I-VE,DEP3,Baja Presión,,0,,nan,16/06/2021,16:24:23,,0:00:00,X,0,MECE ORAS,3,2021-06-16 16:24:23,,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10042298.0,R_ST,229101,m2,falla de turbina 22130,15/06/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,15/06/2021,16:49:09,,0:00:00,,0,MECE ORAS,3,2021-06-15 16:49:09,,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,70012833.0,R_MS,229094,m2,goteo crudo bomba 11centrifuga alfalaval,13/06/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/06/2021,10:49:30,,0:00:00,X,0,MECE ORAS,,2021-06-13 10:49:30,,0.0
20015677,EPO,OC-EST-EPO-UENF-PQBT,PAQUETE ENFRIAMIENTO BAJA TENSION,AIRE AC SPLIT/VENT PQE BAJA TENSION 1,42005369.0,10042273.0,U_AI,229095,m2,falla aire acondicionado ccm,13/06/2021,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C410,1,Error documental procedimientos/planos,nan,13/06/2021,21:13:16,,0:00:00,X,0,MECE ORAS,2,2021-06-13 21:13:16,,0.0
20003447,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA OPERACIONES,,10042275.0,Z_XXXX,229092,m2,falla de aire acondicionado,12/06/2021,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-I-HE,FTS1,No arranca al momento de encender,,0,,nan,12/06/2021,5:06:06,,0:00:00,,0,MECE ORAS,1,2021-06-12 05:06:06,,0.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10042262.0,U_IL,229084,m2,iluminación shelter bpcs,8/06/2021,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/06/2021,7:20:23,11/06/2021,17:30:00,X,"10,16",MECE ORAS,1,2021-06-11 07:20:23,2021-06-11 17:30:00,10.16
20004163,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,BOMBA SEPARADOR API 405,45004833.0,10042271.0,R_PU,229088,m2,falla bomba agua recirc piscina oxidac,9/06/2021,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,11/06/2021,8:46:19,11/06/2021,11:00:00,X,"2,23",MECE ORAS,2,2021-06-11 08:46:19,2021-06-11 11:00:00,2.23
20008810,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,VALVULA MOV_12x150- SAL 920-BE38020,42005252.0,10042276.0,S_VA,229089,m2,mov380202 altos porvenir falla,10/06/2021,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,10/06/2021,17:34:33,,0:00:00,,0,MECE ORAS,2,2021-06-10 17:34:33,,0.0
20007954,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,ACTUADOR DEE VALVULA MOV-3662 BRAZO 3660,,10042252.0,Z_XXXX,228975,m2,pase de producto mov-3662 brazo 3662,18/05/2021,VLSP,Valvula de Doble Sello y Purga,254,Lengüeta,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,pase interno de producto mov-3662,9/06/2021,12:00:00,9/06/2021,16:00:00,X,4,MECE ORAS,1,2021-06-09 12:00:00,2021-06-09 16:00:00,4.0
20001583,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,VALVULA MOV_8X600- PRB 220-BE3610,45004393.0,10042253.0,S_VA,228984,m2,pase interno producto valv mov-3611,19/05/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,9/06/2021,11:00:00,9/06/2021,16:00:00,X,5,MECE ORAS,2,2021-06-09 11:00:00,2021-06-09 16:00:00,5.0
20001601,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,45004399.0,10042254.0,S_VA,228985,m2,pase interno producto valv mov-3622,19/05/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,9/06/2021,11:00:00,9/06/2021,16:00:00,X,5,MECE ORAS,2,2021-06-09 11:00:00,2021-06-09 16:00:00,5.0
20001615,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,VALVULA MOV_8X600- PRB 220-BE3630,45004403.0,10042255.0,S_VA,228982,m2,pase interno producto valv mov-3631,19/05/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,pase interno de producto mov3631,9/06/2021,11:00:00,9/06/2021,16:00:00,X,5,MECE ORAS,2,2021-06-09 11:00:00,2021-06-09 16:00:00,5.0
20001617,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,VALVULA MOV_8X600- MUL 220-BE3630,45004404.0,10042256.0,S_VA,228983,m2,pase interno producto valv mov-3632,19/05/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,pase interno producto - cambio lenguetas,9/06/2021,11:00:00,9/06/2021,16:00:00,X,5,MECE ORAS,2,2021-06-09 11:00:00,2021-06-09 16:00:00,5.0
20001617,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,VALVULA MOV_8X600- MUL 220-BE3630,45004404.0,10042256.0,S_VA,228983,m2,pase interno producto valv mov-3632,19/05/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,pase interno producto - cambio lenguetas,9/06/2021,11:00:00,9/06/2021,16:00:00,X,5,MECE ORAS,2,2021-06-09 11:00:00,2021-06-09 16:00:00,5.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10042218.0,R_MS,229032,m2,centrifuga b se encuentra tapada,29/05/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-MS,PLU2,Obstrucción filtro de Succión,,0,,nan,8/06/2021,7:00:00,8/06/2021,17:00:00,X,10,MECE ORAS,2,2021-06-08 07:00:00,2021-06-08 17:00:00,10.0
20023587,EPO,OC-EST-EPO-SCIN-EX,AGENTE QUIMICO CONTRAINCENDIOS,EXTINCION SHELTER VFD-42030,42004316.0,20153522.0,S_FE,229085,m2,areas industriales planta el porvenir,8/06/2021,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,8/06/2021,17:31:40,,0:00:00,X,0,MECE ORAS,,2021-06-08 17:31:40,,0.0
20001673,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,TRANSMISOR FLUJO BRAZO MED 70,,10042282.0,S_IN,229082,m2,falla en medidor de flujo braz med 70,8/06/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,falsa falla en medidor,8/06/2021,13:00:00,8/06/2021,14:00:00,X,1,MECE ORAS,1,2021-06-08 13:00:00,2021-06-08 14:00:00,1.0
20001689,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,TRANSMISOR FLUJO BRAZO MED 80,,10042281.0,S_IN,229083,m2,intermitencia en transmisor de flujo,8/06/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,falsa falla en medidor,8/06/2021,14:00:00,8/06/2021,15:00:00,X,1,MECE ORAS,2,2021-06-08 14:00:00,2021-06-08 15:00:00,1.0
20002883,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,PLACAS DESVIATORIAS CPB-59000,,20153980.0,I_VE,229080,m2,compuerta punto control 04,6/06/2021,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/06/2021,18:06:57,,0:00:00,X,0,METR ORAS,1,2021-06-06 18:06:57,,0.0
20000924,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,TRANSFORMADOR ACEITE TR-20300,42005413.0,10042260.0,E_PT,229074,m2,reparacion a trasnformador bpc-30 cus,5/06/2021,PO-E-050,Sub. Transformador,E051,Bobinados,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/06/2021,10:22:22,,0:00:00,,0,MECE ORAS,3,2021-06-05 10:22:22,,0.0
20013878,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,SIST DCS SIST ARRANQUE GD22070,,10042270.0,S_CL,229078,m2,falla de turbina 22070,5/06/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,5/06/2021,15:00:00,6/06/2021,16:00:00,X,25,MECE ORAS,3,2021-06-05 15:00:00,2021-06-06 16:00:00,
20003865,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-417 DE CONTRA INCENDIO AGUA,,20152980.0,S_FE,229073,m2,hidrante mh-417 goteo agua prensa estopa,5/06/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,5/06/2021,8:50:23,,0:00:00,X,0,MECE ORAS,3,2021-06-05 08:50:23,,0.0
20003888,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,TABLERO CTRL BA404 CIAGUA,,,E_EP,229075,m2,ba-404 no arranca con comando remoto,5/06/2021,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,5/06/2021,12:23:15,,0:00:00,X,0,MECE,3,2021-06-05 12:23:15,,0.0
20003889,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,TABLERO CTRL BA404A CIAGUA,,,E_EP,229076,m2,ba-404a no recibe comando arranque remot,5/06/2021,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,5/06/2021,12:40:15,,0:00:00,X,0,MECE,3,2021-06-05 12:40:15,,0.0
20003153,EPO,OC-EST-EPO-PMED-BEMOY,BRAZO MEDICIÓN DE ENTRADA MONTERREY 1,VALVULA CTRL PRES MED APIAY,45006027.0,10042268.0,S_VA,229072,m2,valvula de control,4/06/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,4/06/2021,22:53:46,,0:00:00,,0,MECE ORAS,2,2021-06-04 22:53:46,,0.0
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,46000803.0,10042267.0,Z_XXXX,229070,m2,filtracion de agua en  laboratorio,4/06/2021,OCAC,Equipamiento de aire acondicionado,479,Tuberia y/o mangueras,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,4/06/2021,14:30:39,,0:00:00,X,0,MECE ORAS,1,2021-06-04 14:30:39,,0.0
20011105,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,UPS 10 KVA DESCARGADERO 2,45006723.0,10042245.0,E_UP,229063,m2,revisar apagado ups #2 descargadero,2/06/2021,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,3/06/2021,7:00:00,3/06/2021,10:00:00,,0,MECE ORAS,2,2021-06-03 07:00:00,2021-06-03 10:00:00,0.0
20023738,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES CIESPUMA,45006316.0,10042247.0,S_FE,229065,m2,fuga de agua en red sci hma-41,2/06/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,2/06/2021,17:55:06,,0:00:00,,0,MECE ORAS,4,2021-06-02 17:55:06,,0.0
20016329,PAE,OC-EST-PAE-AGEN-MTGE,SISTEMA DE MEDIA TENSION GENERACION,CONTROLADOR EDS GENERACION,,10042244.0,Z_XXXX,229062,m2,falla plc principal esd siemens s7-400,2/06/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,2/06/2021,9:41:59,,0:00:00,X,0,MECE ORAS,3,2021-06-02 09:41:59,,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10042230.0,S_IN,229053,m2,falla autosampler ms-38000,31/05/2021,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,C330,1,Error de Mantenimiento,sellos internos en mal estado,1/06/2021,15:00:00,3/06/2021,20:00:00,,0,MECE ORAS,1,2021-06-01 15:00:00,2021-06-03 20:00:00,0.0
20010357,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,ACTUADOR MOV-507001,,10042242.0,Z_XXXX,229058,m2,falla mov-507001.,1/06/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,motor quemado,1/06/2021,17:15:14,30/07/2021,17:00:00,X,"1.415,75",MECE ORAS,2,2021-06-01 17:15:14,2021-07-30 17:00:00,
20010034,EPO,OC-EST-EPO-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV DANFLO PVS820016A,42003296.0,10042240.0,S_VS,229048,m2,valvula manual danflow 8820016aa despina,31/05/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,PLU7,Atascamiento,,0,,nan,31/05/2021,11:18:40,,0:00:00,,0,MECE ORAS,3,2021-05-31 11:18:40,,0.0
20021992,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED VALVULA MANUALES,,20152421.0,S_FE,229051,m2,fuga sistema espuma  contraincendios,31/05/2021,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,31/05/2021,17:41:07,,0:00:00,X,0,MECE ORAS,4,2021-05-31 17:41:07,,0.0
20022671,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,MOTOR DIESEL GE22060,42004412.0,10042215.0,R_CE,229030,m2,fisura en aspa de ventilador ge-22060,29/05/2021,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/05/2021,15:00:00,29/05/2021,17:00:00,X,2,MECE ORAS,3,2021-05-29 15:00:00,2021-05-29 17:00:00,2.0
20010464,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,VALVULA MOV SALIDA PQ POST-FILTRA,45006398.0,10042221.0,S_VA,229025,m2,sistema posfiltracion-52200,29/05/2021,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-VA,SPO1,Operación inesperada,,0,,nan,29/05/2021,5:46:40,,0:00:00,,0,MECE ORAS,2,2021-05-29 05:46:40,,0.0
20020811,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,GENERADOR ELECT BLACK START 60,42004411.0,10042233.0,R_EG,229057,m2,falla en lectura parametros electr ge-60,1/06/2021,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,29/05/2021,17:30:00,30/05/2021,4:00:00,X,"10,5",MECE ORAS,3,2021-05-29 17:30:00,2021-05-30 04:00:00,10.5
20005086,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,45005226.0,10042198.0,S_VA,229011,m2,mov 120307 atascada 12%,25/05/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,conjunto no vence presion,28/05/2021,8:00:00,28/05/2021,17:30:00,X,"9,5",MECE ORAS,2,2021-05-28 08:00:00,2021-05-28 17:30:00,9.5
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,45004850.0,,R_CE,229019,m2,ge 22010 alarma sobrevelocidad,28/05/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,28/05/2021,2:24:37,,0:00:00,,0,MECE,2,2021-05-28 02:24:37,,0.0
20000191,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TANQUE ALMAC CRUDO TK4101A,42005411.0,10042154.0,I_TA,228937,m2,falla p 4110a-b,8/05/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,27/05/2021,7:00:00,27/05/2021,12:00:00,,0,MECE ORAS,2,2021-05-27 07:00:00,2021-05-27 12:00:00,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10042208.0,Z_XXXX,229017,m2,falla aire acondicionado cuarto comunica,27/05/2021,PO-E-110,Sub. Refrigeración,E110,Bomba,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,27/05/2021,14:00:00,27/05/2021,16:00:00,X,2,MECE ORAS,1,2021-05-27 14:00:00,2021-05-27 16:00:00,2.0
20018414,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO SISTEMA BOMBEO,,10042044.0,R_CO,228836,m2,fuga aire compresor 09,14/04/2021,PO-R-120,Sub. Compresión Aire,R121,Empaques,SA-R-CO,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,26/05/2021,7:00:00,26/05/2021,12:00:00,X,5,MECE ORAS,2,2021-05-26 07:00:00,2021-05-26 12:00:00,5.0
20010911,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,VALVULA MOV_4x150- SAL 950-BE20010,42005672.0,10042194.0,S_VA,229005,m2,revisar falla mov 300121,24/05/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,daño tarjeta de potencia bajo voltaje,26/05/2021,13:30:00,26/05/2021,17:30:00,,0,MECE ORAS,2,2021-05-26 13:30:00,2021-05-26 17:30:00,0.0
20021001,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x300- LIN 710-MU120,45005235.0,10042197.0,S_VA,229010,m2,mov 120117 atascada / no abre,25/05/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,C330,1,Error de Mantenimiento,elemento de para atascamiento,26/05/2021,7:00:00,26/05/2021,17:30:00,X,"10,5",MECE ORAS,3,2021-05-26 07:00:00,2021-05-26 17:30:00,10.5
20017304,EPO,OC-EST-EPO-AELE-MTBOM,MEDIA TENSIÓN BOMBEO,"SWITCHGEAR MT PROTECCION 6,9 kV BPC",42005395.0,10042206.0,E_SG,229014,m2,gotera en sep de mt principales epo,26/05/2021,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-E-FC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,nan,26/05/2021,15:11:14,,0:00:00,,0,MECE ORAS,3,2021-05-26 15:11:14,,0.0
20001118,CUS,OC-EST-CUS-PMED-CPME,CONEXIÓN DE MEDICION,TRANSMISOR PRES UNIDAD LACT,,10042156.0,S_IN,228942,m2,falla comunicación pit unida lact cusian,11/05/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,no se encuentra en falla,25/05/2021,13:30:00,25/05/2021,15:30:00,,0,MECE ORAS,1,2021-05-25 13:30:00,2021-05-25 15:30:00,0.0
20022441,CUS,OC-EST-CUS-SCTR-DCS,DSC  CONTROL,CONTROLADOR BB30/40 BP30/40,45006706.0,10042157.0,S_CM,228948,m2,falla comunicacion tt 440116,13/05/2021,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-CM,FTF4,Falla de Control,,0,,nan,25/05/2021,13:30:00,25/05/2021,15:30:00,,0,MECE ORAS,4,2021-05-25 13:30:00,2021-05-25 15:30:00,0.0
20022441,CUS,OC-EST-CUS-SCTR-DCS,DSC  CONTROL,CONTROLADOR BB30/40 BP30/40,45006706.0,10042157.0,S_CM,228948,m2,falla comunicacion tt 440116,13/05/2021,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-CM,ERO3,Señal errática,,0,,nan,25/05/2021,13:30:00,25/05/2021,15:30:00,,0,MECE ORAS,4,2021-05-25 13:30:00,2021-05-25 15:30:00,0.0
20022441,CUS,OC-EST-CUS-SCTR-DCS,DSC  CONTROL,CONTROLADOR BB30/40 BP30/40,45006706.0,10042157.0,S_CM,228948,m2,falla comunicacion tt 440116,13/05/2021,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falsa alarma,25/05/2021,13:30:00,25/05/2021,15:30:00,,0,MECE ORAS,4,2021-05-25 13:30:00,2021-05-25 15:30:00,0.0
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,45006766.0,,S_FE,229012,m2,ba-403 fuga sello bomba,25/05/2021,PO-S-090,Sub. Bombeo SCI - F G,S094,Sub. Bombeo SCI - FSellos G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,25/05/2021,18:57:38,,0:00:00,,0,MECE,3,2021-05-25 18:57:38,,0.0
20002723,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-10 DE CONTRA INCENDIO AGUA,,10042203.0,S_FE,229003,m2,fuga de agua hma-10,24/05/2021,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,24/05/2021,8:13:52,,0:00:00,,0,MECE ORAS,3,2021-05-24 08:13:52,,0.0
20003401,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC5100,45002725.0,10042202.0,I_TA,229009,m2,dique tc-5100,24/05/2021,PO-I-010,Sub. Estructura e Internos,I016,"Placas, Bandejas, Paletas, Almohadillas",SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,24/05/2021,16:16:33,,0:00:00,,0,MECE ORAS,2,2021-05-24 16:16:33,,0.0
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10042201.0,S_IN,229002,m2,toma muestra araguaney,24/05/2021,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,24/05/2021,8:03:22,,0:00:00,,0,MECE ORAS,2,2021-05-24 08:03:22,,0.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10041883.0,S_IN,229007,m2,falla probador de altos,24/05/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,24/05/2021,10:55:24,,0:00:00,X,0,MECE ORAS,3,2021-05-24 10:55:24,,0.0
20000744,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES WP 12030,42005621.0,10042250.0,S_FE,228999,m2,fuga de agua red contraincendio hm-14,23/05/2021,PO-O-050,Sub. Manguera Flotante,O051,Manguera,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,23/05/2021,16:49:21,24/05/2021,0:00:00,X,"7,18",MECE ORAS,3,2021-05-23 16:49:21,2021-05-24 00:00:00,7.18
20003112,EPO,OC-EST-EPO-ALOC-IZ,IZAJE,PUENTE GRUA BOMB FASE II,42002295.0,10042205.0,I_CR,228998,m2,gote aceite puente grua en fase ii,23/05/2021,PO-R-020,Sub. Lubricación,R023,Cárter / Depósito,SA-R-EM,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,23/05/2021,16:36:43,,0:00:00,X,0,MECE ORAS,3,2021-05-23 16:36:43,,0.0
20017898,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,SWITCH NIVEL BAJO-BAJO TK7314,,70012786.0,S_IN,228996,m2,switch de bajo del tk 7314,22/05/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,22/05/2021,13:26:25,,0:00:00,X,0,MECE ORAS,3,2021-05-22 13:26:25,,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10042189.0,R_MS,228965,m2,goteo crudo combustible alfa laval,17/05/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fatiga del material por horas de trabajo,21/05/2021,14:00:00,21/05/2021,17:00:00,X,3,MECE ORAS,,2021-05-21 14:00:00,2021-05-21 17:00:00,3.0
20001697,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MOV_8X600- MUL 220-BE3680,45004430.0,10042257.0,S_VA,228981,m2,pase considerable de producto mov3682,19/05/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,pase interno de producto mov3631,21/05/2021,12:00:00,21/05/2021,13:00:00,X,1,MECE ORAS,3,2021-05-21 12:00:00,2021-05-21 13:00:00,1.0
20011446,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,VALVULA MOV_4x150- SAL 950-BE20080,42005710.0,10042195.0,S_VA,229006,m2,falla mov 300811,24/05/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,daño tarjeta paskcan,21/05/2021,12:00:00,21/05/2021,17:30:00,,0,MECE ORAS,2,2021-05-21 12:00:00,2021-05-21 17:30:00,0.0
20021489,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de 13.8kV,42003346.0,10042199.0,R_EG,228989,m2,trip turbina por falla lazo ud52x1,20/05/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,trip turbina por falla lazo ud52x1,20/05/2021,8:00:00,20/05/2021,12:00:00,X,4,MECE ORAS,3,2021-05-20 08:00:00,2021-05-20 12:00:00,4.0
20001544,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_8X600- SAL 220-BS37050,45004457.0,10041444.0,S_VA,228990,m2,falla sello mov-370511,20/05/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,20/05/2021,17:17:52,,0:00:00,X,0,MECE ORAS,1,2021-05-20 17:17:52,,0.0
20010621,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,MEDIDOR FLUJO MS38050,45005488.0,10042185.0,S_IN,228987,m2,falla medidor 5 brazo 5 patin 38000,19/05/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,fin devida util componente interno,19/05/2021,15:39:46,27/05/2021,17:39:46,X,194,MECE ORAS,3,2021-05-19 15:39:46,2021-05-27 17:39:46,
20004534,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,VALVULA NIVEL DE TC5200,,10042170.0,S_VA,228375,m2,lv-5202 entrada de tc-5200 presenta pase,5/01/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,INP1,Pase interno,,0,,nan,18/05/2021,7:44:58,21/05/2021,12:00:00,,0,MECE ORAS,1,2021-05-18 07:44:58,2021-05-21 12:00:00,0.0
20020838,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR MASTER DESPA-PROCES-RECI/MED,45005702.0,10042163.0,S_CL,228969,m2,falla master area 73,18/05/2021,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,ERO3,Señal errática,C210,1,Falla en la instalación del Equipo,perdida de señal del lazo,18/05/2021,6:29:43,18/05/2021,7:30:00,X,1,MECE ORAS,4,2021-05-18 06:29:43,2021-05-18 07:30:00,1.0
20020838,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR MASTER DESPA-PROCES-RECI/MED,45005702.0,10042164.0,S_CL,228970,m2,falla master patin de medicion 3600,18/05/2021,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,lazo de control en falla,18/05/2021,6:29:43,18/05/2021,7:30:00,X,1,MECE ORAS,4,2021-05-18 06:29:43,2021-05-18 07:30:00,1.0
20004536,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,TANQUE DIESEL DIARIO BPC FASE I,,10042170.0,I_TA,228971,m2,falla en  estado de valvula (lv-5200),18/05/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,18/05/2021,9:26:18,,0:00:00,X,0,MECE ORAS,1,2021-05-18 09:26:18,,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10042248.0,S_IN,228973,m2,pase interno toma muestra ms 3600,18/05/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,cambio de sello interno,18/05/2021,11:00:00,18/05/2021,16:00:00,X,5,MECE ORAS,1,2021-05-18 11:00:00,2021-05-18 16:00:00,5.0
20020774,CUS,OC-EST-DES-PDIL-RECIBOW1,RECIBO DILUCIÓN W1,MEZCLADOR 8inch X 6inch BAHIA 2,,10042161.0,I_MI,228960,m2,taponamiento en malla bahia #2,16/05/2021,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-MI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,obstrucción malla,16/05/2021,7:00:00,16/05/2021,10:00:00,X,3,MECE ORAS,1,2021-05-16 07:00:00,2021-05-16 10:00:00,3.0
20020783,CUS,OC-EST-DES-PDIL-RECIBOW2,RECIBO DILUCIÓN W2,TUBERIA EN Y BAHIAS 3-4,,10042162.0,I_PI,228959,m2,falla integridad de hv bahia #4,16/05/2021,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/05/2021,9:00:00,16/05/2021,12:00:00,X,3,MECE ORAS,1,2021-05-16 09:00:00,2021-05-16 12:00:00,3.0
20017607,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,TRANSMISOR PRES LINEA TRAMPA,,10042178.0,S_IN,228961,m2,falla valvula de control hs250114b,16/05/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,16/05/2021,8:40:57,,0:00:00,X,0,MECE ORAS,1,2021-05-16 08:40:57,,0.0
20021490,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,42003348.0,10042169.0,R_EG,228979,m2,falla sistema excitacion ge-22020,19/05/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/05/2021,9:27:29,19/05/2021,17:00:00,X,"103,54",MECE ORAS,3,2021-05-15 09:27:29,2021-05-19 17:00:00,
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10042727.0,Z_XXXX,229580,m2,luminarias de sala de control descargade,18/09/2021,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,AIR2,Falsa alarma e indicación,,0,,nan,15/05/2021,7:00:00,20/05/2022,17:30:00,,0,MECE ORAS,,2021-05-15 07:00:00,2022-05-20 17:30:00,0.0
20005985,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,TRAMPA DESPACHO CCA,45005064.0,10041817.0,I_VE,228506,m2,valvula de drenaje dificil de operar,27/01/2021,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,atascamiento en valvulas manuales,14/05/2021,10:00:00,14/05/2021,11:00:00,,0,MECE ORAS,1,2021-05-14 10:00:00,2021-05-14 11:00:00,0.0
20006021,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,VALVULA MANUALE TRAMPA DE SALIDA,45005065.0,10041816.0,S_VM,228507,m2,valvula dificil de operar (igualadora),27/01/2021,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,atascamiento en valvulas manuales,14/05/2021,9:00:00,14/05/2021,10:00:00,X,1,MECE ORAS,1,2021-05-14 09:00:00,2021-05-14 10:00:00,1.0
20003008,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,INDICADOR RASPADOR TRAMPA TG82000,,10042200.0,S_IN,228953,m2,falla indicacion dcs giss trampa despach,14/05/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,14/05/2021,6:24:02,,0:00:00,,0,MECE ORAS,1,2021-05-14 06:24:02,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10042180.0,S_IN,228952,m2,fuga de crudo por bomba ms-380001,14/05/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/05/2021,5:24:58,,0:00:00,,0,MECE ORAS,1,2021-05-14 05:24:58,,0.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10042179.0,S_IN,228954,m2,falla alarma inactiva probador 38000,14/05/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,14/05/2021,11:40:35,,0:00:00,,0,MECE ORAS,3,2021-05-14 11:40:35,,0.0
20007168,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,ACTUADOR NEUMATICO DE VALVULA ESDV-5063,,10042144.0,Z_XXXX,228936,m2,humedecimiento mov-5063,7/05/2021,ADME,Actuador Mecánico,391,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/05/2021,10:00:00,13/05/2021,12:00:00,,0,MECE ORAS,3,2021-05-13 10:00:00,2021-05-13 12:00:00,0.0
20005783,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINA HSE MATENIMIENTO,,10042151.0,Z_XXXX,228946,m2,falla aire condicionado oficina hse,12/05/2021,PO-R-090,Sub. Refrigeración,R095,Tubería / Válvulas,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,electronica en mal estado,13/05/2021,7:00:00,13/05/2021,12:00:00,X,5,MECE ORAS,1,2021-05-13 07:00:00,2021-05-13 12:00:00,5.0
20000199,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,UNIDAD LOG CTRL DATA TK4101A,45006664.0,10042154.0,S_CL,228951,m2,falla p 4110a-b,13/05/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,13/05/2021,20:59:42,,0:00:00,X,0,MECE ORAS,2,2021-05-13 20:59:42,,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10042153.0,R_PU,228949,m2,humedecimiento lado acopl bahia bt-2002,13/05/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,daño sello lado acople,13/05/2021,13:30:00,13/05/2021,17:00:00,X,"3,5",MECE ORAS,,2021-05-13 13:30:00,2021-05-13 17:00:00,3.5
20011162,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,FILTRO CRUDO DRENAJE P4110A,45006680.0,10042154.0,I_FS,228950,m2,falla arranque bomas p-4110a-b,13/05/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-FS,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,13/05/2021,17:48:36,,0:00:00,X,0,MECE ORAS,1,2021-05-13 17:48:36,,0.0
20010582,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA CTROL FLUJO MS38010,45005473.0,10042150.0,S_VS,228945,m2,señal invertida fcv-380101 brazo 1 38000,12/05/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,AIR2,Falsa alarma e indicación,C210,1,Falla en la instalación del Equipo,falla en comisionamiento,12/05/2021,15:31:35,15/05/2021,12:00:00,X,"68,47",MECE ORAS,2,2021-05-12 15:31:35,2021-05-15 12:00:00,
20010604,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,VALVULA CTROL FLUJO MS38030,45005481.0,10042152.0,S_VS,228947,m2,señal invertida fcv-380301 brazo 3 38000,12/05/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VS,AIR2,Falsa alarma e indicación,C210,1,Falla en la instalación del Equipo,falla en comisionamiento,12/05/2021,15:31:35,15/05/2021,17:00:00,X,"73,47",MECE ORAS,2,2021-05-12 15:31:35,2021-05-15 17:00:00,
20010704,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,MEDIDOR FLUJO DESPLA POS 38050,42002976.0,10042148.0,S_IN,228941,m2,falla de comunicaciones patin 38000,11/05/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,NOO1,No hay señal,,0,,nan,11/05/2021,8:00:05,,0:00:00,,0,MECE ORAS,2,2021-05-11 08:00:05,,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10042104.0,R_PU,228905,m2,humedecimiento lado libre bahia bt-20020,28/04/2021,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño sello y buje,6/05/2021,1:00:00,6/05/2021,12:00:00,X,11,MECE ORAS,,2021-05-06 01:00:00,2021-05-06 12:00:00,
20023291,CCA,OC-EST-CCA-PDES-RP220560,REGULADOR  PRESION PV-220560 SAL BOMB,ACTUADOR NEUMA PV-220560,,10042139.0,Z_XXXX,228922,m2,falla indicador presion valvul pv-220560,3/05/2021,ADNE,Actuador Neumatico,250,Kit de montaje,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,vida util del componente,6/05/2021,14:00:00,6/05/2021,16:00:00,X,2,MECE ORAS,2,2021-05-06 14:00:00,2021-05-06 16:00:00,2.0
20002740,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-26 DE CONTRA INCENDIO AGUA,,90004684.0,S_FE,228931,m2,fuga de red contraincendio,6/05/2021,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,6/05/2021,6:08:45,,0:00:00,X,0,MECE ORAS,3,2021-05-06 06:08:45,,0.0
20020006,CUS,OC-EST-CUS-PMED-CAARC,MEDICIÓN CALIDAD ARCUS,TOMAMUESTRAS CALIDAD ARCUS,,10042098.0,S_IN,228899,m2,reeemplazo bomba recirculacion por daño,27/04/2021,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,5/05/2021,7:00:00,7/05/2021,15:30:00,,0,MECE ORAS,1,2021-05-05 07:00:00,2021-05-07 15:30:00,0.0
20009834,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,VALVULA ENTRADA TK TC-52010,45005033.0,10042140.0,S_VA,228929,m2,alarma mov 520005 tanque tc 52010,5/05/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,posibles sedimentos por inactividad,5/05/2021,10:00:00,5/05/2021,12:00:00,X,2,MECE ORAS,1,2021-05-05 10:00:00,2021-05-05 12:00:00,2.0
