equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20009889,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,VALVULA MOV ENT FILTR TFL52010/20,,10042141.0,S_VA,228928,m2,revision mecanica mov 520001 recibo cc,5/05/2021,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,posible suciedad en los sellos,5/05/2021,8:00:00,5/05/2021,10:00:00,X,2,MECE ORAS,2,2021-05-05 08:00:00,2021-05-05 10:00:00,2.0
20005066,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_36x150- LIN 710-MU120,45005216.0,10042100.0,S_VA,228891,m2,mov 600021 no opera remoto,26/04/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,electronica descontinuada,4/05/2021,10:00:00,4/05/2021,17:30:00,X,"7,5",MECE ORAS,2,2021-05-04 10:00:00,2021-05-04 17:30:00,7.5
20000117,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45002817.0,10042103.0,I_TA,228904,m2,corregir fuga aire carreto tk-12010,28/04/2021,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-TA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,4/05/2021,7:00:00,4/05/2021,16:30:00,,0,MECE ORAS,2,2021-05-04 07:00:00,2021-05-04 16:30:00,0.0
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,45005273.0,10042142.0,I_TA,228926,m2,drenajes de fondo tapados con borra,4/05/2021,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,4/05/2021,19:43:39,5/05/2021,9:00:00,X,"13,27",MECE ORAS,3,2021-05-04 19:43:39,2021-05-05 09:00:00,
20004438,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,CALENTADOR ALFA LAVAL 5210,45004758.0,20152377.0,I_HB,228924,m2,centrifiga alfa laval a falla produccion,4/05/2021,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,4/05/2021,5:47:28,,0:00:00,X,0,MECE ORAS,1,2021-05-04 05:47:28,,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10042182.0,S_IN,228920,m2,falla en pit-820016 a-b,2/05/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,2/05/2021,6:10:18,,0:00:00,,0,MECE ORAS,3,2021-05-02 06:10:18,,0.0
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10042135.0,S_IN,228921,m2,prover mezclas falla desviacion excesiva,2/05/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,ERO3,Señal errática,,0,,nan,2/05/2021,14:29:31,,0:00:00,,0,MECE ORAS,1,2021-05-02 14:29:31,,0.0
20023243,CCA,OC-EST-CCA-PDES-RP220560,REGULADOR  PRESION PV-220560 SAL BOMB,VALVULA CTRL FLUJO PV-560,,10042133.0,Z_XXXX,228918,m2,falla valvula de control py-220560t,30/04/2021,VLPV,Válvula De Presión y Vacío,43,Bastago,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,falla valvula de control py-220560t,30/04/2021,14:05:57,10/05/2021,17:00:00,X,"242,9",MECE ORAS,2,2021-04-30 14:05:57,2021-05-10 17:00:00,
20006931,CCA,OC-EST-CCA-PREC-FL22020,BRAZO PREFILTRACION TFL-22020,ACTUADOR MOV-220205 TFL-22020 ROTORK,45004902.0,70012648.0,Z_XXXX,228915,m2,falla en actuador prefiltro # 2 m220205,29/04/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,29/04/2021,16:40:30,,0:00:00,X,0,MECE ORAS,2,2021-04-29 16:40:30,,0.0
20004852,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TRANSMISOR TEMPE TK7314,45005338.0,10042131.0,S_IN,228912,m2,sin lectura de temp radar tk-7314,29/04/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C210,1,Falla en la instalación del Equipo,señal enclavada,29/04/2021,10:49:31,6/05/2021,17:30:00,X,"174,67",MECE ORAS,1,2021-04-29 10:49:31,2021-05-06 17:30:00,
20002048,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,VASIJA SEP SECADOR AIRE SC301,42002899.0,10042129.0,I_VE,228910,m2,baja presion aire industrial,29/04/2021,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-VE,DEP3,Baja Presión,,0,,nan,29/04/2021,7:32:30,,0:00:00,,0,MECE ORAS,1,2021-04-29 07:32:30,,0.0
20002875,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC GENERADORES,45002726.0,10042183.0,U_OC,228913,m2,l* no desplaza bomba neumatica sumidero,29/04/2021,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/04/2021,14:04:40,,0:00:00,,0,MECE ORAS,1,2021-04-29 14:04:40,,0.0
20002895,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45006438.0,10042184.0,U_OC,228914,m2,"no desplaza, bomba neumatica sumidero",29/04/2021,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/04/2021,14:17:46,,0:00:00,,0,MECE ORAS,1,2021-04-29 14:17:46,,0.0
20005869,CCA,OC-EST-CCA-PREC-FL22010,BRAZO PREFILTRACION TFL-22010,VALVULA MOV_24x600-SAL 720-FL22010,45004895.0,10040828.0,S_VA,227079,m2,falla valvula salida filtro numero 2,28/04/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,valvulas atascatas por falta de operacio,28/04/2021,9:00:00,29/04/2021,17:00:00,X,32,MECE ORAS,2,2021-04-28 09:00:00,2021-04-29 17:00:00,
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10042083.0,S_FE,228873,m2,"revisar falla v/v  hv 14""  sci",22/04/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/04/2021,15:30:00,28/04/2021,17:30:00,,0,MECE ORAS,4,2021-04-28 15:30:00,2021-04-28 17:30:00,0.0
20004395,MRF,OC-EST-MRF-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV TRAMPA SALIDA,,70012645.0,S_VS,228903,m2,danflo 820017b despacho baja presión,28/04/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,28/04/2021,5:22:46,,0:00:00,X,0,MECE ORAS,3,2021-04-28 05:22:46,,0.0
20015260,GRA,OC-EST-GRA-UENF-PQCO,AIRES PAQUETE SHELTER COMUNICACIONES,AIRE AC PQE #2 SHELTER COMUNICACIÓNES,42004712.0,10042130.0,U_AI,228916,m2,cambiar filtro de gas aa comunicaciones,30/04/2021,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,filtro de gas en mal estado,28/04/2021,15:00:00,30/06/2021,14:30:00,X,"1.511,50",MECE ORAS,3,2021-04-28 15:00:00,2021-06-30 14:30:00,
20000137,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45002819.0,10042082.0,I_TA,228871,m2,revisar fuga aire tk-12020,22/04/2021,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-TA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,27/04/2021,13:30:00,27/04/2021,17:30:00,,0,MECE ORAS,3,2021-04-27 13:30:00,2021-04-27 17:30:00,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10042097.0,R_ST,228897,m2,falla de generacion,27/04/2021,PO-R-130,Sub. Turbina,R131,Rodamiento radial,SA-R-ST,VIB1,Vibración anormal,,0,,nan,27/04/2021,2:22:53,,0:00:00,,0,MECE ORAS,3,2021-04-27 02:22:53,,0.0
20003910,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,DETECTOR LLAMA_AREA 02,,,S_FD,228902,m2,detector de fuego dfl-420013e alarmado,27/04/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,27/04/2021,23:05:47,,0:00:00,,0,MECE,3,2021-04-27 23:05:47,,0.0
20003520,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 404,42004897.0,10042093.0,R_CO,228880,m2,"ca-404 alta temperatura, fuga aceite",25/04/2021,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,C340,1,Desgaste normal del equipo,fisura de radiador,26/04/2021,9:02:26,26/04/2021,17:30:00,X,"8,46",MECE ORAS,2,2021-04-26 09:02:26,2021-04-26 17:30:00,8.46
20004865,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,VALVULA MOV_30x150-SAL 710-TK7312,45005323.0,70011552.0,S_VA,228894,m2,mov 122 sin estado en dcs,26/04/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,26/04/2021,17:18:30,,0:00:00,X,0,MECE ORAS,2,2021-04-26 17:18:30,,0.0
20005081,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_36x150- LIN 710-MU120,45005223.0,10042099.0,S_VA,228892,m2,mov 600019 no opera remoto,26/04/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,agua en motor,26/04/2021,17:07:16,4/05/2021,10:00:00,X,"184,88",MECE ORAS,2,2021-04-26 17:07:16,2021-05-04 10:00:00,
20007391,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,ACTUADOR MOV-142 DE TK-7314,,70012362.0,Z_XXXX,228893,m2,mov 142 sin estado en dcs,26/04/2021,VLBA,Válvula Esférica,138,Cuerpo,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,26/04/2021,17:13:43,,0:00:00,X,0,MECE ORAS,2,2021-04-26 17:13:43,,0.0
20007563,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV-820001 DE TRAMPA DE SALIDA,,10040880.0,S_VA,228889,m2,mov 820001 presenta pase,26/04/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,26/04/2021,17:00:14,,0:00:00,X,0,MECE ORAS,3,2021-04-26 17:00:14,,0.0
20020988,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_24x150-LIN710-CONEXDESP,42005158.0,10042014.0,S_VA,228890,m2,mov 820002 presenta pase,26/04/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,,0,,nan,26/04/2021,17:03:41,,0:00:00,X,0,MECE ORAS,,2021-04-26 17:03:41,,0.0
20002016,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,STARD EPO 1,42002582.0,10042089.0,U_EA,228884,m2,falta de bomba petar,25/04/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,25/04/2021,14:52:49,,0:00:00,,0,MECE ORAS,3,2021-04-25 14:52:49,,0.0
20003443,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINA ADMINISTRATIVAS,46000807.0,10042092.0,Z_XXXX,228886,m2,aire acondicionado con condensacion,25/04/2021,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,25/04/2021,16:59:04,,0:00:00,,0,MECE ORAS,1,2021-04-25 16:59:04,,0.0
20010697,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 4,,10037605.0,U_AI,223388,m2,falla ventilador #3 aire acon 4 vfd,15/08/2018,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,termino vida util aspa,24/04/2021,7:00:00,24/04/2021,17:00:00,,0,MECE ORAS,3,2021-04-24 07:00:00,2021-04-24 17:00:00,0.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,10042091.0,U_OC,228877,m2,fuga de agua en planta tratamiento,24/04/2021,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,24/04/2021,6:50:00,,0:00:00,,0,MECE ORAS,,2021-04-24 06:50:00,,0.0
20004781,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-SAL 710-TK12010,45005278.0,10042084.0,S_VA,228876,m2,falla lazo mov´s 73,23/04/2021,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-S-CM,FTF4,Falla de Control,C330,1,Error de Mantenimiento,corto en master,23/04/2021,18:08:14,25/04/2021,16:00:00,X,"45,86",MECE ORAS,3,2021-04-23 18:08:14,2021-04-25 16:00:00,
20005368,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,BANCO AUTOMATICO CCM,42005160.0,10042101.0,E_PC,228874,m2,flameo contactores de potencia,23/04/2021,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-MC,FLL1,Alta Corriente,C310,1,Operación Fuera de parámetros,operacion fuera de parametros de diseño,23/04/2021,9:53:31,18/05/2021,17:00:00,X,"607,11",MECE ORAS,2,2021-04-23 09:53:31,2021-05-18 17:00:00,
20003139,EPO,OC-EST-EPO-PMED-BEMOY,BRAZO MEDICIÓN DE ENTRADA MONTERREY 1,VALVULA MOV_8x150- SAL 920-MONTERREY 1,45006022.0,10042080.0,S_VA,228875,m2,falla master de sitema medicion mezclas,23/04/2021,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,23/04/2021,9:27:29,,0:00:00,,0,MECE ORAS,2,2021-04-23 09:27:29,,0.0
20022561,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,VALVULA COMP BAHIA 10,42005656.0,10042073.0,S_VM,228868,m2,humedecimiento x grasera bahia #11 diluc,22/04/2021,PO-S-060,Sub. Válvulas,S610,Grasera,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/04/2021,16:30:00,22/04/2021,17:30:00,,0,MECE ORAS,,2021-04-22 16:30:00,2021-04-22 17:30:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10042074.0,R_ST,228872,m2,cambio bleed valve turbina sgt-300_epo,22/04/2021,PO-R-130,Sub. Turbina,R135,Tubería / Válvulas,SA-R-ST,OHE1,Alta temperatura,,0,,nan,22/04/2021,8:00:00,22/04/2021,15:00:00,X,7,MECE ORAS,3,2021-04-22 08:00:00,2021-04-22 15:00:00,7.0
20000146,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALVULA MOV_24x150-ENT 950-TK12020,42004103.0,10042081.0,S_VA,228862,m2,calibracion limites mov´s pie de tk-20,19/04/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,21/04/2021,11:00:00,21/04/2021,14:30:00,,0,MECE ORAS,3,2021-04-21 11:00:00,2021-04-21 14:30:00,0.0
20020988,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_24x150-LIN710-CONEXDESP,42005158.0,10042014.0,S_VA,228785,m2,pase por mov-820002.,1/04/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,INP1,Pase interno,C310,1,Operación Fuera de parámetros,desgaste en componentes internos,20/04/2021,15:30:00,20/04/2021,17:30:00,X,2,MECE ORAS,,2021-04-20 15:30:00,2021-04-20 17:30:00,2.0
20017184,CUS,OC-EST-CUS-UENF-PQ42030,PAQUETE ENFRIAMIENTO VFD-42030,AIRE AC SPLIT/VENT PQE A VFD42030,46000624.0,10042067.0,U_AI,228858,m2,revisar falla shiller vfd 30,19/04/2021,PO-E-110,Sub. Refrigeración,E110,Bomba,SA-E-FC,OHE1,Alta temperatura,,0,,nan,20/04/2021,8:00:00,20/04/2021,13:30:00,X,"5,5",MECE ORAS,3,2021-04-20 08:00:00,2021-04-20 13:30:00,5.5
20010629,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA MOV_16x150- DES 710-BS38050,45005491.0,10041528.0,S_VA,228090,m2,fuga en valvula mov 380512,4/11/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,vastago rallado,19/04/2021,13:00:00,19/04/2021,18:00:00,X,5,MECE ORAS,2,2021-04-19 13:00:00,2021-04-19 18:00:00,5.0
20005653,CVA,OC-TER-CVA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA MOV_16x150- DES 710-BS37060,45005470.0,10041989.0,S_VA,228750,m2,falla en mov-370611,24/03/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,C330,1,Error de Mantenimiento,electronica sin abastecimiento,19/04/2021,16:30:00,19/04/2021,17:00:00,,0,MECE ORAS,2,2021-04-19 16:30:00,2021-04-19 17:00:00,0.0
20005608,CVA,OC-TER-CVA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,VALVULA CTROL FLUJO MS37030,45005447.0,10041996.0,S_VA,228759,m2,falla de estado en fv brazo 3 patin 37,25/03/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,configuracion,19/04/2021,16:00:00,19/04/2021,16:30:00,,0,MECE ORAS,1,2021-04-19 16:00:00,2021-04-19 16:30:00,0.0
20008804,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,TRANSMISOR PRES ENTRADA BRAZO 2,45006011.0,10042079.0,S_IN,228856,m2,falla transmisor 380201 de altos,19/04/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,,0,,nan,19/04/2021,6:41:55,,0:00:00,,0,MECE ORAS,1,2021-04-19 06:41:55,,0.0
20008820,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,PI-380301 INDICADOR PRESIÓN BRAZO 3,,10042078.0,Z_XXXX,228855,m2,falla transmisor 380301 de altos,19/04/2021,IPDP,"Transmisor de Presión, diferencial",296,modulo electronica,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,19/04/2021,6:22:11,19/04/2021,14:22:00,X,8,MECE ORAS,1,2021-04-19 06:22:11,2021-04-19 14:22:00,8.0
20023657,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,TRANSMISOR FLUJO ENTRADA MS ALEPO,42002957.0,10042077.0,S_IN,228861,m2,falla del computador  flujo de altos,19/04/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,DOP1,Señal retardada,,0,,nan,19/04/2021,17:51:48,,0:00:00,,0,MECE ORAS,3,2021-04-19 17:51:48,,0.0
20007972,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,ACTUDOR MOV-3680 BRAZO MEDICION 3680,,10042121.0,Z_XXXX,228857,m2,actuador mecánico mov 3681 despinado,19/04/2021,ADME,Actuador Mecánico,4,Acople Bastago,SA-S-VA,PLU7,Atascamiento,,0,,nan,19/04/2021,12:30:00,19/04/2021,15:30:00,X,3,MECE ORAS,1,2021-04-19 12:30:00,2021-04-19 15:30:00,3.0
20004749,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,MOTOR ELECT AGT-C TK12030,45005299.0,10042062.0,R_EM,228854,m2,falla agitador 12030c,18/04/2021,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-EM,VIB1,Vibración anormal,C310,1,Operación Fuera de parámetros,falta de ventiladores motor,18/04/2021,4:38:24,10/05/2021,12:00:00,X,"535,36",MECE ORAS,2,2021-04-18 04:38:24,2021-05-10 12:00:00,
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10042072.0,S_IN,228847,m2,pase toma muestra ms 3600,16/04/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/04/2021,8:30:00,17/04/2021,12:30:00,X,4,MECE ORAS,1,2021-04-17 08:30:00,2021-04-17 12:30:00,4.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10042072.0,S_IN,228853,m2,pase por val nupro tomamuestra ms-360,17/04/2021,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,internos desgastados en valvula nupro,17/04/2021,8:30:00,17/04/2021,12:30:00,X,4,MECE ORAS,1,2021-04-17 08:30:00,2021-04-17 12:30:00,4.0
20005139,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TABLERO CTRL SIST ESPUMA,,10042055.0,E_EP,228846,m2,falla comunicacion onguard sci,16/04/2021,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",C110,1,Capacidad insuficiente del Equipo,enclavamiento de señal,16/04/2021,15:00:00,16/04/2021,17:30:00,,0,MECE ORAS,3,2021-04-16 15:00:00,2021-04-16 17:30:00,0.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10042064.0,I_PI,228848,m2,falla control 250114b recibo cusiana,16/04/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,16/04/2021,16:45:53,,0:00:00,,0,MECE ORAS,,2021-04-16 16:45:53,,0.0
20016309,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003347.0,10042061.0,R_ST,228850,m2,transp. recarga botellas co2 ge-22010 pa,16/04/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,1,,transp. recarga botellas co2 ge-22010 pa,16/04/2021,23:26:44,19/05/2021,0:00:00,,0,MECE ORAS,3,2021-04-16 23:26:44,2021-05-19 00:00:00,0.0
20004851,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TRANSMISOR NIVEL TK7314,,10042016.0,S_IN,228789,m2,fallas lectura saab tk-7314,2/04/2021,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,falta configuracion,15/04/2021,13:00:00,15/04/2021,17:30:00,X,"4,5",MECE ORAS,2,2021-04-15 13:00:00,2021-04-15 17:30:00,4.5
20020005,CUS,OC-EST-CUS-PMED-CAARC,MEDICIÓN CALIDAD ARCUS,TRANSMISOR DENSI CALIDAD ARCUS,,10042015.0,S_IN,228843,m2,falla de densitometro arcus,15/04/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,DOP1,Señal retardada,,0,,nan,15/04/2021,8:39:52,,0:00:00,X,0,MECE ORAS,1,2021-04-15 08:39:52,,0.0
20024032,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,TUBERIA DISTRIBUC AIR INSTRUM,,10042063.0,I_PI,228845,m2,secador aire falla valvula selenoide int,15/04/2021,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/04/2021,13:35:19,,0:00:00,,0,MECE ORAS,3,2021-04-15 13:35:19,,0.0
20000157,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,42005524.0,10041993.0,I_MI,228744,m2,falla agitadores tk-12020 a-b,21/03/2021,PO-I-040,Sub. Control y Monitoreo,I042,Fuente de Alimentación Interna,SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,falsa alarmar,14/04/2021,7:00:00,14/04/2021,12:00:00,,0,MECE ORAS,2,2021-04-14 07:00:00,2021-04-14 12:00:00,0.0
20024019,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,LINEA ENTRADA AGUA CI CPF - OCENSA,,10042211.0,I_PI,228839,m2,fuga agua sci vhm 37 odl,14/04/2021,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/04/2021,17:38:13,15/04/2021,0:00:00,X,"6,36",MECE ORAS,1,2021-04-14 17:38:13,2021-04-15 00:00:00,6.36
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10042043.0,R_ST,228835,m2,falla sistema f&g leer gn 21110,14/04/2021,PO-I-040,Sub. Control y Monitoreo,I044,Supresor de Llama,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,14/04/2021,9:13:40,,0:00:00,,0,MECE ORAS,3,2021-04-14 09:13:40,,0.0
20004428,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,PLC CTRL CENTRIFUGADORA CCS52200,,10042037.0,S_CL,228833,m2,falla control alfa laval mrf,13/04/2021,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF4,Falla de Control,C310,1,Operación Fuera de parámetros,falla control alfa laval mrf,13/04/2021,14:15:08,14/04/2021,0:00:00,,0,MECE ORAS,1,2021-04-13 14:15:08,2021-04-14 00:00:00,0.0
20017469,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,FAST LOOP CALIDAD,45003947.0,10041968.0,S_IN,228706,m2,falla bomba homogenizacion monterrey,12/03/2021,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,12/04/2021,7:00:00,12/04/2021,9:00:00,X,2,MECE ORAS,2,2021-04-12 07:00:00,2021-04-12 09:00:00,2.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,42004470.0,10042029.0,I_VE,228828,m2,falla sensor vibracion separad. mp02-901,12/04/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,11/04/2021,7:30:00,11/04/2021,17:30:00,X,10,MECE ORAS,2,2021-04-11 07:30:00,2021-04-11 17:30:00,10.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10042026.0,R_ST,228820,m2,falla comunicación sist vibraciones gn20,8/04/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-E-SG,FOF1,Frecuencia equivocada u oscilante,,0,,nan,8/04/2021,11:26:29,,0:00:00,,0,MECE ORAS,3,2021-04-08 11:26:29,,0.0
20018670,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA MOV_20X600- SAL 220-SACVAODC,45004582.0,10042053.0,S_VA,228818,m2,mov-810002 despacho a coveñas,8/04/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,SPO1,Operación inesperada,,0,,nan,8/04/2021,15:00:00,8/04/2021,15:30:00,X,"0,5",MECE ORAS,3,2021-04-08 15:00:00,2021-04-08 15:30:00,0.5
20022014,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI MONITOREADO_AREA 05,,10041995.0,E_EP,228756,m2,falla cpu fire and gasdurante operacion,25/03/2021,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,1,,falla cpu fire and gasdurante operacion,7/04/2021,8:00:00,8/04/2021,15:00:00,,0,MECE ORAS,4,2021-04-07 08:00:00,2021-04-08 15:00:00,0.0
20004324,MRF,OC-EST-MRF-PREC-LI,LÍNEA DE RECIBO,LDS VALVULA SHUTDOWN ENTRADA LIN EPO,45004853.0,10042025.0,S_VA,228788,m2,alarma en esdv del sistema de recibo,1/04/2021,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-S-VA,SPO1,Operación inesperada,,1,,alarma en esdv del sistema de recibo,7/04/2021,7:00:00,7/04/2021,17:30:00,,0,MECE ORAS,3,2021-04-07 07:00:00,2021-04-07 17:30:00,0.0
20007847,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,ACTUADOR MOV-2302 SALIDA PREFILTRACION,,10042054.0,Z_XXXX,228815,m2,actuador mov 2302 despinado,7/04/2021,ADEN,Actuador Electroneumatico,480,Tubing y accesorios,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",2,1,Actividad en parada de planta.,actuador despinado,7/04/2021,14:00:00,7/04/2021,18:00:00,X,4,MECE ORAS,2,2021-04-07 14:00:00,2021-04-07 18:00:00,4.0
20007847,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,ACTUADOR MOV-2302 SALIDA PREFILTRACION,,10042054.0,Z_XXXX,228819,m2,mov-2302 recibo ocll a tanques vasconia,8/04/2021,ADME,Actuador Mecánico,323,Piñon corona,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,actuador despinado,7/04/2021,14:00:00,7/04/2021,18:00:00,X,4,MECE ORAS,2,2021-04-07 14:00:00,2021-04-07 18:00:00,4.0
20018336,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO AGUA POTABLE BA317,42005202.0,10041967.0,R_EM,228703,m2,electrobomba #3 presenta falla electrica,12/03/2021,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,6/04/2021,7:00:00,20/10/2023,10:00:00,X,"22.251,00",MECE ORAS,2,2021-04-06 07:00:00,2023-10-20 10:00:00,
20003094,EPO,OC-EST-EPO-PREC-FL2402,BRAZO DE FILTRACIÓN RECIBO FL2402,FILTRO ENTR PREFILTRO TFL2402,45002807.0,10041987.0,I_FS,228746,m2,falla medicion pdi 240202a recibo cpf,22/03/2021,PO-R-020,Sub. Lubricación,R026,Filtro,SA-I-FS,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,6/04/2021,6:16:16,,0:00:00,,0,MECE ORAS,1,2021-04-06 06:16:16,,0.0
20023142,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,DETECTOR GAS BPC-42010,,10042020.0,S_FD,228804,m2,falla detector gas bpc-42010_cqo,5/04/2021,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C320,1,Error de Operación,falla detector gas bpc-42010_cqo,6/04/2021,7:00:00,6/04/2021,12:00:00,,0,MECE ORAS,3,2021-04-06 07:00:00,2021-04-06 12:00:00,0.0
20021713,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA FIRE AND GAS,,10042022.0,Z_XXXX,228811,m2,falla detectores llama ge-10 pae,6/04/2021,FGBF,Detector De Llama,147,Detector,SA-R-ST,OHE1,Alta temperatura,,0,,nan,6/04/2021,8:00:00,6/04/2021,16:00:00,X,8,MECE ORAS,2,2021-04-06 08:00:00,2021-04-06 16:00:00,8.0
20002679,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA303,45003341.0,10041943.0,R_PU,228682,m2,calentamiento sello interno bomba ba-303,10/03/2021,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-PU,OHE1,Alta temperatura,,0,,nan,5/04/2021,13:00:00,5/04/2021,15:00:00,X,2,MECE ORAS,3,2021-04-05 13:00:00,2021-04-05 15:00:00,2.0
20020952,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,TUBERIA DILUCION ENTR MULTKS73,45003846.0,10042019.0,I_PI,228803,m2,"humedecimiento brida 20"" válvula hv",5/04/2021,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,causas operacionales,5/04/2021,15:30:00,6/04/2021,17:30:00,,0,MECE ORAS,3,2021-04-05 15:30:00,2021-04-06 17:30:00,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10042042.0,R_PU,228801,m2,falla bomba sumidero api,4/04/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,4/04/2021,13:27:42,,0:00:00,,0,MECE ORAS,2,2021-04-04 13:27:42,,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10042017.0,Z_XXXX,228793,m2,ruptura en resorte escalera bahia #8,3/04/2021,SVST,Tanque De Almacenamiento Techo Fijo,186,Escalera,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño resorte escalera,3/04/2021,8:00:00,3/04/2021,11:30:00,X,"3,5",MECE ORAS,,2021-04-03 08:00:00,2021-04-03 11:30:00,3.5
20002110,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,AGITADOR A TP303,42005220.0,10042040.0,I_MI,228795,m2,goteo de producto sello at-306,3/04/2021,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,3/04/2021,14:16:11,,0:00:00,X,0,MECE ORAS,1,2021-04-03 14:16:11,,0.0
20002110,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,AGITADOR A TP303,42005220.0,10042040.0,I_MI,228794,m2,goteo de producto sello at-306,3/04/2021,SEME,Sello mecanico,391,Sellos,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/04/2021,13:28:18,,0:00:00,,0,MECE ORAS,1,2021-04-03 13:28:18,,0.0
20002116,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR A TP304,42005221.0,10042041.0,I_MI,228798,m2,goteo de producto sello at-308,4/04/2021,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/04/2021,7:00:00,7/12/2021,17:00:00,X,"5.962,00",MECE ORAS,2,2021-04-03 07:00:00,2021-12-07 17:00:00,
20020556,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,TRANSMISOR FLUJO RECIBARA,,10042015.0,S_IN,228782,m2,falla densitometro,31/03/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-AM,ERO3,Señal errática,,0,,nan,1/04/2021,7:00:00,10/05/2021,17:30:00,,0,MECE ORAS,1,2021-04-01 07:00:00,2021-05-10 17:30:00,0.0
20005496,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_30x150- LIN 710-CONEX DESP,45005399.0,10042013.0,S_VA,228784,m2,mov-820001 no cierra completamente.,1/04/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,PLU7,Atascamiento,,0,,nan,1/04/2021,4:37:29,,0:00:00,X,0,METR ORAS,3,2021-04-01 04:37:29,,0.0
20024322,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV-73100 BOLA MULTKS73,,10042012.0,S_VA,228787,m2,fallas mov 73100 línea directa a cenit,1/04/2021,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,congelamiento de señal,1/04/2021,9:05:29,1/04/2021,17:30:00,X,"8,41",MECE ORAS,1,2021-04-01 09:05:29,2021-04-01 17:30:00,8.41
20020005,CUS,OC-EST-CUS-PMED-CAARC,MEDICIÓN CALIDAD ARCUS,TRANSMISOR DENSI CALIDAD ARCUS,,10042015.0,S_IN,228923,m2,señal congelada densimetro arcus,3/05/2021,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,,0,,nan,1/04/2021,15:50:42,,0:00:00,,0,MECE ORAS,1,2021-04-01 15:50:42,,0.0
20000110,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-ENT 950-TK12010,42004100.0,10041992.0,S_VA,228749,m2,mov 120120 tk-10 presenta humedecimiento,24/03/2021,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,31/03/2021,7:00:00,31/03/2021,10:00:00,,0,MECE ORAS,3,2021-03-31 07:00:00,2021-03-31 10:00:00,0.0
20000110,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-ENT 950-TK12010,42004100.0,10041992.0,S_VA,228749,m2,mov 120120 tk-10 presenta humedecimiento,24/03/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,31/03/2021,7:00:00,31/03/2021,10:00:00,,0,MECE ORAS,3,2021-03-31 07:00:00,2021-03-31 10:00:00,0.0
20000110,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-ENT 950-TK12010,42004100.0,10041992.0,S_VA,228749,m2,mov 120120 tk-10 presenta humedecimiento,24/03/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,31/03/2021,7:00:00,31/03/2021,10:00:00,,0,MECE ORAS,3,2021-03-31 07:00:00,2021-03-31 10:00:00,0.0
20000110,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-ENT 950-TK12010,42004100.0,10041992.0,S_VA,228749,m2,mov 120120 tk-10 presenta humedecimiento,24/03/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,desajuste piezas mecánica,31/03/2021,7:00:00,31/03/2021,10:00:00,,0,MECE ORAS,3,2021-03-31 07:00:00,2021-03-31 10:00:00,0.0
20000792,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,TANQUE ALMAC AGUA ESPUMA 1,45002912.0,10041946.0,I_TA,228781,m2,averia tk sci,31/03/2021,PO-S-100,Sub. de Espuma,S102,Tanque de Almacenamiento Espuma,SA-I-PI,ELP7,Fuga de Espuma - Fluido de Proceso,,0,,nan,31/03/2021,15:43:22,,0:00:00,X,0,MECE ORAS,3,2021-03-31 15:43:22,,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,42005589.0,10042010.0,R_PU,228779,m2,revisar falla resorte escale. bt-20090,30/03/2021,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño resorte,30/03/2021,13:30:00,30/03/2021,15:30:00,,0,MECE ORAS,3,2021-03-30 13:30:00,2021-03-30 15:30:00,0.0
20001657,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,TRANSMISOR FLUJO BRAZO MED 60,,10042009.0,S_IN,228778,m2,cvo-mtto brazo de medicion ms-3660,30/03/2021,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,modulo fuera de servicio,30/03/2021,14:00:00,30/03/2021,16:00:00,X,2,MECE ORAS,2,2021-03-30 14:00:00,2021-03-30 16:00:00,2.0
20011101,CUS,OC-EST-CUS-AELE-PE,PROTECCIÓN ELECTRICA,SISTEMA DE PUESTA TIERRA CUSIANA,,10041637.0,E_GR,228243,m2,sistema apantallemiento tk-30,6/12/2020,PO-S-120,Sub. Misceláneos,S122,Conexión / Puesta a Tierra,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/03/2021,13:30:00,29/03/2021,17:30:00,,0,MECE ORAS,3,2021-03-29 13:30:00,2021-03-29 17:30:00,0.0
20024002,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED GABINETES,,10041853.0,S_FE,228583,m2,fuga de agua estacion de espuma # 43,15/02/2021,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,desgaste de tuberia,29/03/2021,11:00:00,29/03/2021,17:30:00,,0,MECE ORAS,4,2021-03-29 11:00:00,2021-03-29 17:30:00,0.0
20000740,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 1 TK12020,42005617.0,10041991.0,S_FE,228745,m2,goteo de agua hidrante #06,21/03/2021,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,ajuste y limpieza cordon plumajinado,29/03/2021,13:30:00,29/03/2021,15:30:00,,0,MECE ORAS,3,2021-03-29 13:30:00,2021-03-29 15:30:00,0.0
20002878,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,MOTOR ELECTRICO SEPARAPI,,10042008.0,R_EM,228777,m2,falla bomba box culver,29/03/2021,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,29/03/2021,5:53:37,,0:00:00,,0,MECE ORAS,2,2021-03-29 05:53:37,,0.0
20014809,CQO,OC-EST-CQO-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO ELECT ALUMI EXTERIOR CCM BOMBEO,,70012829.0,E_EP,228776,m2,falla alumbrado perimetral porteria cqo,28/03/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/03/2021,17:48:36,,0:00:00,X,0,MECE ORAS,1,2021-03-28 17:48:36,,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10042007.0,R_PU,228775,m2,goteo centrifuga sumidero api bs5100,28/03/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,28/03/2021,16:53:14,,0:00:00,,0,MECE ORAS,2,2021-03-28 16:53:14,,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10042004.0,R_PU,228774,m2,volante valvula flauta api averiado,28/03/2021,PO-R-150,Sub. Misceláneos,R157,Válvulas de Aislamiento,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/03/2021,16:44:14,,0:00:00,X,0,METR ORAS,2,2021-03-28 16:44:14,,0.0
20005786,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,CONTENEDOR 2 ALMACEN,42002111.0,10041999.0,Z_XXXX,228772,m2,falla aire condicionado contenedor,27/03/2021,PO-R-080,Sub. Arranque,R080,Motor de Arranque,SA-R-PU,VIB1,Vibración anormal,C330,1,Error de Mantenimiento,ubicacion erronea,27/03/2021,14:17:33,27/03/2021,16:00:00,X,"1,71",MECE ORAS,1,2021-03-27 14:17:33,2021-03-27 16:00:00,1.71
20003986,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR ELECT BX402 CONTRAINC ESPUMA,45004848.0,20151422.0,S_FE,228773,m2,bx 402 falla calentador,27/03/2021,PO-S-100,Sub. de Espuma,S100,Cámara de Espuma,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,27/03/2021,16:57:34,,0:00:00,X,0,MECE ORAS,3,2021-03-27 16:57:34,,0.0
20013878,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,SIST DCS SIST ARRANQUE GD22070,,10041821.0,S_CL,228523,m2,alta vibración turbina solar 22070,3/02/2021,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-S-CL,FTF4,Falla de Control,,0,,nan,26/03/2021,10:00:00,26/03/2021,12:00:00,X,2,MECE ORAS,3,2021-03-26 10:00:00,2021-03-26 12:00:00,2.0
20004325,MRF,OC-EST-MRF-PREC-LI,LÍNEA DE RECIBO,TABLERO CTRL ESDV220024,,,E_EP,228771,m2,esdv recibo alarma cargador de baterias,26/03/2021,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-EP,LOR1,Falla de bypass/inversor,,0,,nan,26/03/2021,19:39:22,,0:00:00,,0,MECE,3,2021-03-26 19:39:22,,0.0
20020858,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES SCIN,42003551.0,10041852.0,S_FE,228582,m2,fuga de agua por hidrante # 34,15/02/2021,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,desgaste ambiental,25/03/2021,13:30:00,25/03/2021,17:30:00,,0,MECE ORAS,4,2021-03-25 13:30:00,2021-03-25 17:30:00,0.0
20005966,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,DETECTOR RASPADOR TRAMPA DESPACHO,,10041990.0,S_IN,228753,m2,falla indicacion gis despacho raspador,24/03/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,"no hubo falla, el equipo funciona.",25/03/2021,15:30:00,25/03/2021,16:30:00,X,1,MECE ORAS,2,2021-03-25 15:30:00,2021-03-25 16:30:00,1.0
20005666,CVA,OC-TER-CVA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,TOMAMUESTRAS MS37000,45005499.0,70011384.0,S_IN,228765,m2,ae-370114 no llega señal,25/03/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,25/03/2021,10:12:15,,0:00:00,X,0,MECE ORAS,2,2021-03-25 10:12:15,,0.0
20005670,CVA,OC-TER-CVA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,MEDIDOR VISCOSI CALIDAD MS37000,,10041016.0,S_IN,228763,m2,falla densitometro patin 37000,25/03/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,25/03/2021,9:57:01,,0:00:00,X,0,MECE ORAS,2,2021-03-25 09:57:01,,0.0
20018029,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,TRANSMISOR PRES SALI MS37050,,10041997.0,S_IN,228758,m2,falla transmisor de presion brazo 5,25/03/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,25/03/2021,9:16:33,,0:00:00,X,0,MECE ORAS,2,2021-03-25 09:16:33,,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,42002963.0,10042004.0,R_PU,228755,m2,falta grapas volante drenaje api,25/03/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/03/2021,6:40:31,,0:00:00,,0,MECE ORAS,2,2021-03-25 06:40:31,,0.0
20018691,VSA,OC-EST-VSA-AAGU-LL,AGUAS LLUVIAS,BOMBA TANQUE AGUAS LLUVIAS,42002247.0,10041829.0,R_PU,228546,m2,botonera en mal estado bomba ba-50300,8/02/2021,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de botoneras en mal estado,24/03/2021,13:00:00,24/03/2021,16:00:00,X,3,MECE ORAS,,2021-03-24 13:00:00,2021-03-24 16:00:00,3.0
20002876,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC AA BOOSTER,45002789.0,10042002.0,U_OC,228752,m2,falla bomba pulmon sumidero booster,24/03/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/03/2021,8:57:13,,0:00:00,,0,MECE ORAS,1,2021-03-24 08:57:13,,0.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10042003.0,S_FE,228751,m2,fuga de agua red contraincendio tp-302,24/03/2021,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,24/03/2021,6:49:34,,0:00:00,,0,MECE ORAS,4,2021-03-24 06:49:34,,0.0
20005985,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,TRAMPA DESPACHO CCA,45005064.0,,I_VE,228764,m2,goteo por valvula venteo tapa de trampa,25/03/2021,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,tapon de valvula desajustado,24/03/2021,22:10:00,24/03/2021,22:20:00,,0,MECE,1,2021-03-24 22:10:00,2021-03-24 22:20:00,0.0
20005330,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,SEPARADOR API,45002881.0,10041981.0,I_VE,228740,m2,skimmer separadores api cinta desacomoda,20/03/2021,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-O-JF,SER1,Piezas Mecánicas Sueltas,C310,1,Operación Fuera de parámetros,producto pegado en cinta,20/03/2021,10:10:50,26/03/2021,17:30:00,X,"151,32",MECE ORAS,2,2021-03-20 10:10:50,2021-03-26 17:30:00,
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10041986.0,S_FE,228742,m2,fuga de agua red contraincendio,20/03/2021,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,20/03/2021,20:47:58,,0:00:00,,0,MECE ORAS,4,2021-03-20 20:47:58,,0.0
20002694,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305A,45003347.0,10041985.0,S_FE,228738,m2,falla de motor de arranque de ba 305a,19/03/2021,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,19/03/2021,6:02:59,,0:00:00,X,0,MECE ORAS,3,2021-03-19 06:02:59,,0.0
20000865,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA WP12020,45006641.0,10041978.0,R_PU,228729,m2,fuga de agua radiador dewatering 12020,17/03/2021,PO-E-110,Sub. Refrigeración,E110,Bomba,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,obstrucción conductor agua,18/03/2021,17:30:00,18/03/2021,19:30:00,X,2,MECE ORAS,2,2021-03-18 17:30:00,2021-03-18 19:30:00,2.0
20003094,EPO,OC-EST-EPO-PREC-FL2402,BRAZO DE FILTRACIÓN RECIBO FL2402,FILTRO ENTR PREFILTRO TFL2402,45002807.0,10041982.0,I_FS,228735,m2,tfl 2402 recibo cusiana falla pdi 240202,18/03/2021,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-FS,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,18/03/2021,8:38:38,,0:00:00,,0,MECE ORAS,1,2021-03-18 08:38:38,,0.0
20008879,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,TRANSMISOR PRESION ENTRADA ALEPOENT,,10041983.0,S_IN,228734,m2,transmisor presion medicion altos falla,18/03/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,18/03/2021,5:11:58,,0:00:00,X,0,MECE ORAS,1,2021-03-18 05:11:58,,0.0
20001570,VSA,OC-EST-VSA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,TOMAMUESTRAS PATIN MS-37000,,10038574.0,S_IN,224604,m2,falla toma muestras ms-37000,27/02/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,tomamuestra fuera de servicio,17/03/2021,7:00:00,17/03/2021,17:00:00,X,10,MECE ORAS,1,2021-03-17 07:00:00,2021-03-17 17:00:00,10.0
20016391,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,PAQUETE HIDRONEUMÁTICO PROTÓN,,10038703.0,01.GENERI,224769,m2,cambio membranatanque presion hidroflow,20/03/2019,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/03/2021,7:00:00,17/03/2021,18:00:00,,0,MECE ORAS,1,2021-03-17 07:00:00,2021-03-17 18:00:00,0.0
20001496,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,FILTRO BRAZO MED 37020,45004438.0,10041937.0,I_FS,228183,m2,en falla brazo 2 ms 37000,20/11/2020,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-FS,BRD1,"Parada daño considerable, fisura, rotura",C310,1,Operación Fuera de parámetros,tomamuestra fuera de servicio,17/03/2021,7:00:00,17/03/2021,17:00:00,X,10,MECE ORAS,1,2021-03-17 07:00:00,2021-03-17 17:00:00,10.0
20010279,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-731300,,10041921.0,Z_XXXX,228671,m2,falla de pi 73100,7/03/2021,IPDP,"Transmisor de Presión, diferencial",296,modulo electronica,SA-S-IN,NOO1,No hay señal,C310,1,Operación Fuera de parámetros,disparo de fusible,17/03/2021,7:00:00,17/03/2021,12:00:00,,0,MECE ORAS,2,2021-03-17 07:00:00,2021-03-17 12:00:00,0.0
20005331,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,SEPARADOR API,45002882.0,10041981.0,I_VE,228730,m2,skimmers piscinas api descarrilados,17/03/2021,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/03/2021,18:01:40,,0:00:00,X,0,MECE ORAS,2,2021-03-17 18:01:40,,0.0
20005497,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,VALVULA SEG CONV SHUTDOWN TLU-2,42002134.0,70012259.0,S_VS,228731,m2,daño bomba de achique esdv 810024,17/03/2021,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/03/2021,18:17:10,,0:00:00,X,0,MECE ORAS,3,2021-03-17 18:17:10,,0.0
20020080,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,BOMBA VERTICAL BA44010,42005155.0,10039508.0,R_PU,228732,m2,falla bomba achique bombas de dilución,17/03/2021,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/03/2021,18:58:30,,0:00:00,X,0,MECE ORAS,,2021-03-17 18:58:30,,0.0
20018669,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA BOLA CIB,45004589.0,10041932.0,S_VM,228680,m2,falla actuador mecanico val blvea-802,10/03/2021,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VM,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,"rodamientos, eje del mult en lam estado",16/03/2021,7:30:00,16/03/2021,18:00:00,X,"10,5",MECE ORAS,1,2021-03-16 07:30:00,2021-03-16 18:00:00,10.5
20006045,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,OFICINAS PRINCIPALES,46001029.0,10041127.0,Z_XXXX,227459,m2,falla aire acondicionado contenedores,6/07/2020,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vida util del componente,15/03/2021,8:00:00,15/03/2021,17:00:00,X,9,MECE ORAS,1,2021-03-15 08:00:00,2021-03-15 17:00:00,9.0
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10041958.0,E_EP,228714,m2,falla iluminacion oficina omia,14/03/2021,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,daño material cambio luminaria,15/03/2021,8:00:00,15/03/2021,12:00:00,,0,MECE ORAS,1,2021-03-15 08:00:00,2021-03-15 12:00:00,0.0
20004397,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 1,,10041959.0,U_AI,228715,m2,falla aire acondicionado oficina omia,14/03/2021,ALED,Alumbrado Edificaciones,268,Luminarias,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,baja temperatura falta de gas,14/03/2021,7:00:00,18/03/2021,17:00:00,,0,MECE ORAS,2,2021-03-14 07:00:00,2021-03-18 17:00:00,0.0
