equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20007744,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,ACTU VALV MOTORI MOV-820004 TG-82000,,10039566.0,01.GENERI,225807,m2,cambio cargador bateria esdv-820024,26/04/2019,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",3,1,Falta de material,daño cargador bateria,26/01/2021,7:00:00,26/01/2021,12:00:00,,0,MECE ORAS,2,2021-01-26 07:00:00,2021-01-26 12:00:00,0.0
20023699,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,PLANTA TRAT AGUA POTABGEN,42005196.0,70012024.0,U_OC,228503,m2,falla electrobomba #3  petad,26/01/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,26/01/2021,10:06:35,,0:00:00,X,0,METR ORAS,,2021-01-26 10:06:35,,0.0
20002117,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR B TP304,42005222.0,70011964.0,I_MI,228482,m2,humedecimiento ag308 tanque tp-304,23/01/2021,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,25/01/2021,12:00:00,25/01/2021,17:00:00,X,5,METR ORAS,2,2021-01-25 12:00:00,2021-01-25 17:00:00,5.0
20004845,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,AGITADOR MECANICO AGITADOR B TK7314,45005334.0,10043099.0,I_MI,230142,m2,vibracion excesiva en gearbox agt 7314b,20/01/2022,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-MI,VIB1,Vibración anormal,C330,1,Error de Mantenimiento,rodamientos en mal estado,25/01/2021,8:00:00,26/01/2021,12:00:00,X,28,MECE ORAS,2,2021-01-25 08:00:00,2021-01-26 12:00:00,
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,70011966.0,S_IN,228487,m2,proober de altos  no detecta segundo swi,24/01/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,24/01/2021,16:26:31,,0:00:00,,0,MECE ORAS,3,2021-01-24 16:26:31,,0.0
20002139,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,AGITADOR B TP305,42005226.0,70011965.0,I_MI,228483,m2,falla electrica ag310 del tp-305,23/01/2021,PO-I-040,Sub. Control y Monitoreo,I042,Fuente de Alimentación Interna,SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,23/01/2021,14:42:42,,0:00:00,X,0,METR ORAS,1,2021-01-23 14:42:42,,0.0
20008818,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,MEDIDOR FLUJO DESPLA POS 38030,42002974.0,70011970.0,S_IN,228478,m2,falla en medidor 38030 de recibo altos,23/01/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,23/01/2021,2:41:50,,0:00:00,,0,MECE ORAS,3,2021-01-23 02:41:50,,0.0
20008835,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,MEDIDOR FLUJO DESPLA POS 38040,42002975.0,70011969.0,S_IN,228479,m2,falla en medidor 38040 de recibo altos,23/01/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,23/01/2021,2:51:25,,0:00:00,,0,MECE ORAS,3,2021-01-23 02:51:25,,0.0
20020005,CUS,OC-EST-CUS-PMED-CAARC,MEDICIÓN CALIDAD ARCUS,TRANSMISOR DENSI CALIDAD ARCUS,,10041747.0,S_IN,227651,m2,señal congelada densitometro arcus,9/08/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falsa alarma indicación,22/01/2021,15:30:00,22/01/2021,17:30:00,,0,MECE ORAS,1,2021-01-22 15:30:00,2021-01-22 17:30:00,0.0
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10041748.0,S_IN,228423,m2,humedecimien.switch flujo bahia bt-20010,15/01/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño elementos switch,22/01/2021,7:00:00,22/01/2021,12:00:00,,0,MECE ORAS,2,2021-01-22 07:00:00,2021-01-22 12:00:00,0.0
20023159,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,ESTACION MIXTA ALARMA - CAMPAMENTO,,10041777.0,S_AM,228472,m2,reparacion estacion manual fire&gas camp,21/01/2021,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-AM,FTF4,Falla de Control,C320,1,Error de Operación,reparacion estacion manual fire&gas camp,22/01/2021,13:30:00,22/01/2021,17:30:00,,0,MECE ORAS,3,2021-01-22 13:30:00,2021-01-22 17:30:00,0.0
20007611,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,ACTUADOR MOV-302009 DE FQM-30200,,10041779.0,Z_XXXX,228475,m2,falla actuador probador ms-36000,22/01/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste en kit sellos,22/01/2021,16:13:20,12/05/2021,16:00:00,X,"2.639,78",MECE ORAS,2,2021-01-22 16:13:20,2021-05-12 16:00:00,
20010860,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,SWITCH POSICION DESC BAHIA 50,,10041750.0,S_IN,228427,m2,falla de scully de puesta a tierra,16/01/2021,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste material,21/01/2021,7:00:00,21/01/2021,9:00:00,,0,MECE ORAS,1,2021-01-21 07:00:00,2021-01-21 09:00:00,0.0
20010773,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA CTROL FLUJO FQM38000,45005533.0,10041756.0,S_VA,228438,m2,goteo de crudo fcv 380118,17/01/2021,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C330,1,Error de Mantenimiento,desajuste,21/01/2021,16:00:00,21/01/2021,17:30:00,,0,MECE ORAS,1,2021-01-21 16:00:00,2021-01-21 17:30:00,0.0
20001217,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VAL SEG PSV-2307C FILTRO FASE I A MS7310,45004272.0,10041936.0,S_VS,228465,m2,calibración valvula seg aliv filtro fase,20/01/2021,PO-S-070,Sub. Actuador,S074,Resorte,SA-S-VS,SPO1,Operación inesperada,C320,1,Error de Operación,calibración de valvula de seguridad,21/01/2021,7:00:00,21/01/2021,8:00:00,X,1,MECE ORAS,,2021-01-21 07:00:00,2021-01-21 08:00:00,1.0
20017888,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,SWITCH NIVEL ALTO-ALTO TK12030,,10041773.0,S_IN,228470,m2,falla switch de alta alta tk 12030,21/01/2021,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",C510,1,Fenómenos naturales,descargas atmosfericas,21/01/2021,11:49:10,5/05/2021,19:00:00,X,"2.503,18",MECE ORAS,3,2021-01-21 11:49:10,2021-05-05 19:00:00,
20017890,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,SWITCH NIVEL BAJO-BAJO TK12030,,10041772.0,S_IN,228471,m2,falla switch de bajo tk 12030,21/01/2021,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",C510,1,Fenómenos naturales,descargas atmosfericas,21/01/2021,12:36:39,29/01/2021,16:00:00,X,"195,39",MECE ORAS,3,2021-01-21 12:36:39,2021-01-29 16:00:00,
20010098,LBE,OC-EST-LBE-SCIN-ES,ESPUMA CONTRAINCENDIO,HIDRANTE #2 PROPOR ESPUMA AREA TANQUE'S,,10041733.0,S_FE,228409,m2,hidrante monitor con fuga de agua,12/01/2021,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,20/01/2021,7:47:54,20/01/2021,12:00:00,X,"4,2",MECE ORAS,3,2021-01-20 07:47:54,2021-01-20 12:00:00,4.2
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,45005528.0,10041767.0,S_VA,228463,m2,falla actuador válvula 4 vías prober 380,20/01/2021,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,C330,1,Error de Mantenimiento,sensor de torque en mal estado,20/01/2021,17:39:44,27/01/2021,23:30:00,X,"173,84",MECE ORAS,2,2021-01-20 17:39:44,2021-01-27 23:30:00,
20022554,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,TRANSMISOR PRES DESC BAHIA 10,,10041738.0,S_IN,228411,m2,revisar falla pit-200104,13/01/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,19/01/2021,7:00:00,19/01/2021,11:00:00,,0,MECE ORAS,,2021-01-19 07:00:00,2021-01-19 11:00:00,0.0
20011111,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,HMI TERMINAL DE PESO,,10041766.0,Z_XXXX,228461,m2,cambio ventana bascula descargadero,20/01/2021,IPWT,Transmisor de peso,107,celda de peso,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,daño material ventana,19/01/2021,9:30:00,20/01/2021,2:00:00,,0,MECE ORAS,2,2021-01-19 09:30:00,2021-01-20 02:00:00,0.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,10041776.0,R_EG,228453,m2,turbina solar 22070 baja frecuencia,18/01/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,18/01/2021,14:00:00,18/01/2021,16:00:00,X,2,MECE ORAS,3,2021-01-18 14:00:00,2021-01-18 16:00:00,2.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041775.0,R_ST,228452,m2,falla turbina 22110 salida de bombeo,18/01/2021,PO-R-070,Sub. Adminisión Aire,R072,Filtro,SA-R-ST,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,18/01/2021,14:31:03,18/01/2021,16:00:00,X,"1,48",MECE ORAS,3,2021-01-18 14:31:03,2021-01-18 16:00:00,1.48
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,45005497.0,10041755.0,S_IN,228440,m2,tomamuestras 36 sin aceite hidraulico,17/01/2021,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,daño físico,17/01/2021,7:11:13,18/01/2021,15:00:00,X,"31,81",MECE ORAS,2,2021-01-17 07:11:13,2021-01-18 15:00:00,
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,45005497.0,10041755.0,S_IN,228445,m2,falla en tomamuestras 36000,17/01/2021,PO-S-010,Sub. Control y monitoreo,S010,Bocina,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,17/01/2021,17:48:22,,0:00:00,X,0,MECE ORAS,2,2021-01-17 17:48:22,,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10041755.0,S_IN,228439,m2,tomamuestras 36 sin aceite hidraulico,17/01/2021,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R045,Pistón,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/01/2021,7:05:20,,0:00:00,X,0,MECE ORAS,1,2021-01-17 07:05:20,,0.0
20008850,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA MOV_8X300- PRB 920-PR38100,45006035.0,70011926.0,S_VA,228446,m2,sedimentos crudo pr38100,17/01/2021,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,17/01/2021,21:35:50,,0:00:00,X,0,METR ORAS,2,2021-01-17 21:35:50,,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,70011925.0,R_MS,228442,m2,alarma frecuencia invertida ccs52300,17/01/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/01/2021,15:30:34,,0:00:00,X,0,METR ORAS,2,2021-01-17 15:30:34,,0.0
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,45005528.0,10041629.0,S_VA,228244,m2,falla alto torque 380720,6/12/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,C330,1,Error de Mantenimiento,falla en sensor de torque,16/01/2021,22:00:00,17/01/2021,21:00:00,X,23,MECE ORAS,2,2021-01-16 22:00:00,2021-01-17 21:00:00,
20000745,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 1 TK12030,42005622.0,,S_FE,228433,m2,fuga de agua red contraincendio vc-08,16/01/2021,PO-R-140,Sub. Inyección Agua/Vapor,R144,Tubería / Válvulas,SA-S-VA,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,16/01/2021,20:10:05,,0:00:00,,0,MECE,3,2021-01-16 20:10:05,,0.0
20000922,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DE ALUMBRADO 20100,45006675.0,10041889.0,E_EP,228425,m2,falla alumbrado postes entre malla,16/01/2021,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/01/2021,1:53:24,,0:00:00,X,0,MECE ORAS,1,2021-01-16 01:53:24,,0.0
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10041748.0,S_IN,228429,m2,swich de flujo b#1 presenta goteo,16/01/2021,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,16/01/2021,10:28:10,,0:00:00,X,0,MECE ORAS,2,2021-01-16 10:28:10,,0.0
20010880,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,FILTRO SUCC TFL200701,,10041751.0,I_FS,228428,m2,falla de resorte de escalera bahia 7,16/01/2021,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-R-PU,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,daño resorte,16/01/2021,9:00:00,16/01/2021,11:00:00,,0,MECE ORAS,1,2021-01-16 09:00:00,2021-01-16 11:00:00,0.0
20013881,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,SIST DCS SIST COMB GAS GD22070,45006450.0,70011927.0,S_CL,228434,m2,falla v/v combustible gd22070,16/01/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF4,Falla de Control,,0,,nan,16/01/2021,22:27:37,,0:00:00,X,0,METR ORAS,3,2021-01-16 22:27:37,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041757.0,R_ST,228426,m2,falla comunicaciones turbina 22110,16/01/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,16/01/2021,6:02:48,,0:00:00,X,0,METR ORAS,3,2021-01-16 06:02:48,,0.0
20017244,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de 13.8kV,42003488.0,10041757.0,R_EG,228435,m2,turbina ge 22110 presenta alta vibracion,16/01/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,VIB1,Vibración anormal,,0,,nan,16/01/2021,21:00:00,,0:00:00,,0,MECE ORAS,3,2021-01-16 21:00:00,,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10041759.0,R_ST,228451,m2,cambiar kit anillos v/v purga gn22130,18/01/2021,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/01/2021,10:00:00,16/01/2021,13:00:00,X,3,MECE ORAS,3,2021-01-16 10:00:00,2021-01-16 13:00:00,3.0
20001243,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR NIVEL RADAR TK-55000,,10041744.0,S_IN,228415,m2,lectura radar,14/01/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,mal estado sensor de agua libre,15/01/2021,8:00:00,15/01/2021,12:00:00,X,4,MECE ORAS,2,2021-01-15 08:00:00,2021-01-15 12:00:00,4.0
20001375,VSA,OC-EST-VSA-PDES-LI,LÍNEA DESPACHO,LDS TRANSMISOR FLUJO ULTRASON LIN DESP,,10041935.0,S_IN,228416,m2,fqi 42000 datos errados,14/01/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,presunta falla por datos errados,15/01/2021,9:00:00,15/01/2021,10:00:00,X,1,MECE ORAS,3,2021-01-15 09:00:00,2021-01-15 10:00:00,1.0
20019604,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,VÁLVULA DE DILUVIO DE 720-TC-52010,45004915.0,70011941.0,S_FE,228421,m2,falla valvula diluvio tc 52010,15/01/2021,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,15/01/2021,13:26:27,,0:00:00,X,0,MECE ORAS,1,2021-01-15 13:26:27,,0.0
20023283,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,SISTEMA DETECTOR LLAMA,,70011941.0,S_FD,228422,m2,falla alarma sonora operaciones,15/01/2021,PO-S-010,Sub. Control y monitoreo,S010,Bocina,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,15/01/2021,13:32:37,,0:00:00,X,0,MECE ORAS,,2021-01-15 13:32:37,,0.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,45006443.0,70011864.0,R_CE,228418,m2,gd22010 goteo refrigerante manguera,15/01/2021,PO-R-090,Sub. Refrigeración,R095,Tubería / Válvulas,SA-R-CE,SER1,Piezas Mecánicas Sueltas,,0,,nan,15/01/2021,8:26:07,,0:00:00,X,0,METR ORAS,2,2021-01-15 08:26:07,,0.0
20003563,MRF,OC-EST-MRF-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,SWITCH NIVEL ALTO-ALTO TQ55000,,10041556.0,S_IN,228112,m2,señal errada switch lahh550001b,7/11/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla módulo de sw td2,14/01/2021,14:09:05,9/04/2021,17:00:00,,0,MECE ORAS,,2021-01-14 14:09:05,2021-04-09 17:00:00,0.0
20022470,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,"LINEA ALIMENTACION ENTRADA 13,8Kv",,10041749.0,E_PC,228424,m2,falla celda 13.8 bpc 42030,15/01/2021,PO-E-010,Sub. Circuito Alimentación,E012,Barraje,SA-E-PC,DEP6,Alto voltaje de Entrada,,0,,nan,14/01/2021,12:30:00,,0:00:00,X,0,MECE ORAS,3,2021-01-14 12:30:00,,0.0
20022276,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,MEDIDOR FLUJO BRAZO MED 3630,45004406.0,10041941.0,S_IN,228684,m2,falla medidor de flujo del brazo be3630,15/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C310,1,Operación Fuera de parámetros,golpeteo en medidor de flujo,13/01/2021,7:00:00,13/01/2021,7:00:00,X,0,MECE ORAS,3,2021-01-13 07:00:00,2021-01-13 07:00:00,0.0
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,42005731.0,10041726.0,S_IN,228379,m2,falla alumbrado caseta toma m. cus,6/01/2021,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño material bombillos,13/01/2021,13:30:00,13/01/2021,17:30:00,,0,MECE ORAS,1,2021-01-13 13:30:00,2021-01-13 17:30:00,0.0
20006215,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,DETECTOR RASPADOR TRAMPA RECIBO,,10041732.0,Z_XXXX,228408,m2,detector de raspador no se activa en dcs,12/01/2021,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,detector de raspador no se activa en dcs,13/01/2021,7:10:08,13/01/2021,12:00:00,X,"4,83",MECE ORAS,1,2021-01-13 07:10:08,2021-01-13 12:00:00,4.83
20006483,CUP,OC-EST-CUP-PMED-PR5002,PROBADOR DE MEDICIÓN PR5002,VALVULA MOV_8x300- 4VIAS 960-PR5002,,10041737.0,S_VA,228410,m2,falla apertura y ciere mov-5005,13/01/2021,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,tarjeta rele fallas intermitentes,13/01/2021,14:59:13,,0:00:00,,0,MECE ORAS,2,2021-01-13 14:59:13,,0.0
20005350,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,GENERADOR 20 0.48kV,45005741.0,10041730.0,R_EG,228401,m2,falla alarma nivel refrigerante gen 20,11/01/2021,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-R-EG,OHE1,Alta temperatura,C330,1,Error de Mantenimiento,bajo nivel de refrigerante,12/01/2021,13:00:00,12/01/2021,14:30:00,X,"1,5",MECE ORAS,,2021-01-12 13:00:00,2021-01-12 14:30:00,1.5
20005354,CVA,OC-TER-CVA-AGEN-GE22030,GENERADOR AUXILIAR 30,GENERADOR 30 0.48kV,45005743.0,70011861.0,R_EG,228400,m2,falla gn22030,11/01/2021,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-S-VA,SPO1,Operación inesperada,,0,,nan,11/01/2021,17:22:35,,0:00:00,X,0,MECE ORAS,,2021-01-11 17:22:35,,0.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,45006442.0,70011864.0,R_EG,228399,m2,humedecimiento refrigerante gd 22010,11/01/2021,PO-R-090,Sub. Refrigeración,R090,Bomba,SA-R-EG,SER1,Piezas Mecánicas Sueltas,,0,,nan,11/01/2021,15:40:16,,0:00:00,X,0,METR ORAS,2,2021-01-11 15:40:16,,0.0
20014299,CQO,OC-EST-CQO-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #3 SHELTER BT,42004350.0,10038934.0,U_AI,225036,m2,falla paquete b del aa del shelter de bt,1/05/2019,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla paquete c del aa shelter de bt,10/01/2021,13:30:00,10/01/2021,18:00:00,,0,MECE ORAS,2,2021-01-10 13:30:00,2021-01-10 18:00:00,0.0
20014298,CQO,OC-EST-CQO-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #2 SHELTER BT,42004349.0,10040764.0,U_AI,227012,m2,falla aacon #2 shelter baja tension,13/04/2020,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,9/01/2021,7:30:00,9/01/2021,12:00:00,,0,MECE ORAS,2,2021-01-09 07:30:00,2021-01-09 12:00:00,0.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041768.0,U_IL,228393,m2,"falla iluminacion trampa recibo l30""",9/01/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,9/01/2021,18:32:07,,0:00:00,X,0,MECE ORAS,,2021-01-09 18:32:07,,0.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041768.0,U_IL,228392,m2,reflectores fuera de servicio,9/01/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,9/01/2021,18:26:01,,0:00:00,X,0,MECE ORAS,,2021-01-09 18:26:01,,0.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041768.0,U_IL,228394,m2,falla iluminacion tq 55000,9/01/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,9/01/2021,18:36:50,,0:00:00,X,0,MECE ORAS,,2021-01-09 18:36:50,,0.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041768.0,U_IL,228395,m2,falla iluminacion area de ms 38000,9/01/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,9/01/2021,18:40:50,,0:00:00,X,0,MECE ORAS,,2021-01-09 18:40:50,,0.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041768.0,U_IL,228396,m2,falla iluminacion sist. espuma tq 55000,9/01/2021,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,9/01/2021,18:45:32,,0:00:00,X,0,MECE ORAS,,2021-01-09 18:45:32,,0.0
20001073,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,VALVULA MOV_8x150- LIN 950-CUSIANA 3,42005546.0,10041699.0,S_VA,228343,m2,corregir pase interno mov-5103b cus,29/12/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,verificación pase de crudo válvula,8/01/2021,8:00:00,8/01/2021,9:30:00,X,"1,5",MECE ORAS,2,2021-01-08 08:00:00,2021-01-08 09:30:00,1.5
20001076,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,VALVULA MOV_8x150- LIN 950-CUSIANA 3,42005670.0,10041703.0,S_VA,228345,m2,corregir pase interno mov-5103 c cus,29/12/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/01/2021,10:00:00,8/01/2021,12:00:00,X,2,MECE ORAS,2,2021-01-08 10:00:00,2021-01-08 12:00:00,2.0
20004179,MRF,OC-EST-MRF-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL SECUNDARIO,,10041723.0,S_IN,228374,m2,transmisores de nivel sumidero fase ii,5/01/2021,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,transmisores de nivel sumidero fase ii,8/01/2021,7:27:42,8/01/2021,17:30:00,,0,MECE ORAS,2,2021-01-08 07:27:42,2021-01-08 17:30:00,0.0
20013791,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"LINEA ENTRADA 34,5KV",,10041724.0,E_PC,228385,m2,"falla en linea 34,5 kv cva",8/01/2021,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C210,1,Falla en la instalación del Equipo,falla en empalme previo,8/01/2021,3:01:00,9/01/2021,1:29:00,X,"22,47",MECE ORAS,,2021-01-08 03:01:00,2021-01-09 01:29:00,
20003144,EPO,OC-EST-EPO-PMED-BEMOY,BRAZO MEDICIÓN DE ENTRADA MONTERREY 1,VALVULA MOV_8x150- MED 920-MONTERREY 1,45006024.0,70011868.0,S_VA,228386,m2,hmi no muestra indicacion de valv   mov,8/01/2021,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,8/01/2021,14:49:56,,0:00:00,X,0,METR ORAS,2,2021-01-08 14:49:56,,0.0
20013791,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"LINEA ENTRADA 34,5KV",,40004801.0,E_PC,228389,m2,"emergencia linea 34,5 kv",9/01/2021,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-PC,OHE1,Alta temperatura,C210,1,Falla en la instalación del Equipo,mal empalme de proyectos,8/01/2021,3:00:00,10/01/2021,12:00:00,X,57,MECE ORAS,,2021-01-08 03:00:00,2021-01-10 12:00:00,
20001432,VSA,OC-EST-VSA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV PRES REC DANFLO,42003298.0,10041349.0,S_VS,227787,m2,reem reparación danflo sistema recibo,5/09/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,reparación danflo sistema recibo,7/01/2021,7:00:00,7/01/2021,17:00:00,,0,MECE ORAS,3,2021-01-07 07:00:00,2021-01-07 17:00:00,0.0
20022611,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES EXTINCIO,,10041706.0,S_FE,228353,m2,goteo valvulas espuma bahias 9 y 10,29/12/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,6/01/2021,15:30:00,6/01/2021,17:30:00,,0,MECE ORAS,,2021-01-06 15:30:00,2021-01-06 17:30:00,0.0
20022611,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES EXTINCIO,,10041705.0,S_FE,228352,m2,goteo hidrante 42 descargadero,29/12/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,daño válvula mariposa,6/01/2021,13:30:00,6/01/2021,15:30:00,,0,MECE ORAS,,2021-01-06 13:30:00,2021-01-06 15:30:00,0.0
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10041707.0,S_FE,228354,m2,goteo hidrante 33 api,29/12/2020,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,6/01/2021,7:00:00,6/01/2021,9:00:00,,0,MECE ORAS,4,2021-01-06 07:00:00,2021-01-06 09:00:00,0.0
20018121,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,SWITCH NIVEL BAJO-BAJO RELEVO,,10041742.0,S_IN,228349,m2,señal erronea,30/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,desviación del sensor,6/01/2021,7:00:00,6/01/2021,12:00:00,X,5,MECE ORAS,3,2021-01-06 07:00:00,2021-01-06 12:00:00,5.0
20004663,CVA,OC-TER-CVA-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGAF AGUA IND TQAGUA,45005165.0,10041722.0,R_PU,228380,m2,falla bomba de achique bunker tu-53100,6/01/2021,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EM,SER1,Piezas Mecánicas Sueltas,C330,1,Error de Mantenimiento,flotador atascado,6/01/2021,21:25:43,14/01/2021,16:30:00,X,"187,07",MECE ORAS,1,2021-01-06 21:25:43,2021-01-14 16:30:00,
20020836,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR ESD/SAAB/DICOV/TLU2/BRID ODC,45005700.0,10041720.0,S_CL,228382,m2,falla congelamiento en radares saab,7/01/2021,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C540,1,Causa Desconocida,reset de señal,6/01/2021,18:00:00,10/01/2021,12:00:00,X,90,MECE ORAS,4,2021-01-06 18:00:00,2021-01-10 12:00:00,
20018325,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_8x150- ENT 950-PR5101,45006541.0,10041700.0,S_VA,228344,m2,corregir pase interno mov-5109b cus,29/12/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño lenguentas,5/01/2021,9:00:00,5/01/2021,11:30:00,,0,MECE ORAS,2,2021-01-05 09:00:00,2021-01-05 11:30:00,0.0
20021068,GRA,OC-EST-GRA-AELE-MTBO,SISTEMA MEDIA TENSIÓN BOMBEO,CENTRO CTRL MOTORES BOMBEO,42004819.0,10040601.0,Z_XXXX,226833,m2,fallas en sistema contra incendio mtto,2/03/2020,ADEN,Actuador Electroneumatico,421,solenoide,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste normal del equipo,4/01/2021,9:00:00,4/01/2021,12:00:00,,0,MECE ORAS,3,2021-01-04 09:00:00,2021-01-04 12:00:00,0.0
20020769,CUS,OC-EST-CUS-AELE-BT,BAJA TENSIÓN,TABLERO DISTRIB 480 MCC20100,42004096.0,10041709.0,E_EP,228329,m2,falla alumbrado circuito l7,28/12/2020,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,breaker deterioro x humedad,4/01/2021,8:00:00,6/01/2021,11:30:00,,0,MECE ORAS,1,2021-01-04 08:00:00,2021-01-06 11:30:00,0.0
20000793,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,TANQUE ALMAC AGUA ESPUMA 2,45002913.0,10041708.0,I_TA,228348,m2,goteo de espuma patin contraincedio cus,30/12/2020,PO-S-100,Sub. de Espuma,S102,Tanque de Almacenamiento Espuma,SA-O-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/01/2021,7:00:00,4/01/2021,12:00:00,,0,MECE ORAS,3,2021-01-04 07:00:00,2021-01-04 12:00:00,0.0
20002890,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION SUMIDERO ACERO DC,45006434.0,70011832.0,R_PU,228365,m2,falla switch de baja fase-0,3/01/2021,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,3/01/2021,20:46:54,3/01/2021,20:47:00,X,0,MECE ORAS,2,2021-01-03 20:46:54,2021-01-03 20:47:00,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,20149089.0,S_IN,228366,m2,bomba de toma muestras de altos,3/01/2021,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/01/2021,20:58:27,,0:00:00,X,0,MECE ORAS,1,2021-01-03 20:58:27,,0.0
20001960,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO AGUA EJERCITO BA58040,42002928.0,70011809.0,R_EM,228356,m2,bomba de base militar,1/01/2021,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/01/2021,11:00:14,1/01/2021,15:00:00,X,4,MECE ORAS,2,2021-01-01 11:00:14,2021-01-01 15:00:00,4.0
20002895,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45006438.0,70011668.0,U_OC,228357,m2,sumidero -53100 bomba pulmon,1/01/2021,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/01/2021,11:30:58,,0:00:00,,0,MECE ORAS,1,2021-01-01 11:30:58,,0.0
20001327,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,VALVULA BOLA TQ-55000,,10041892.0,S_VM,226254,m2,falla switch presion valvula dv 55000,22/11/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/12/2020,19:00:00,30/12/2020,21:00:00,,0,MECE ORAS,3,2020-12-30 19:00:00,2020-12-30 21:00:00,0.0
20004100,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIHIDNEU,42002255.0,10041683.0,S_FE,228317,m2,"fuga agua vastago valvula 2"" jockey 1",22/12/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,"fuga agua vastago valvula 2"" jockey 1",30/12/2020,7:38:57,30/12/2020,8:00:00,,0,MECE ORAS,3,2020-12-30 07:38:57,2020-12-30 08:00:00,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10041697.0,R_PU,228339,m2,daño escalera bahia bt-20050,29/12/2020,PO-I-020,Sub. Externo,I024,Escalera / Pasarela / Plataforma,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño escalera malla peldaño,30/12/2020,7:00:00,30/12/2020,12:00:00,,0,MECE ORAS,3,2020-12-30 07:00:00,2020-12-30 12:00:00,0.0
20007912,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,ACTUADOR MOV-3611 DE BRAZO MEDICION 3610,,10041743.0,Z_XXXX,228093,m2,mov 3611 en falla,4/11/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,error en señales,29/12/2020,8:00:00,29/12/2020,9:00:00,X,1,MECE ORAS,1,2020-12-29 08:00:00,2020-12-29 09:00:00,1.0
20007537,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,ACTUADOR PV-240003A TRAMPA DE ENTRADA,,10041701.0,Z_XXXX,228340,m2,falla señal y control de la pv240003a,29/12/2020,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,agua en toma de aire de instrumentos,29/12/2020,8:47:25,15/02/2021,8:00:00,X,"1.151,21",MECE ORAS,2,2020-12-29 08:47:25,2021-02-15 08:00:00,
20001959,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA EJERCITO BA58030,45005801.0,70011809.0,R_PU,228334,m2,bomba de base militar,29/12/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,29/12/2020,5:32:29,,0:00:00,X,0,METR ORAS,2,2020-12-29 05:32:29,,0.0
20004440,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA 5203 ALFA LAVAL 5210,,10041694.0,S_VA,228333,m2,falla cierre valvula bypass pov3202co,29/12/2020,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,falla cierre valvula bypass pov3202co,29/12/2020,7:25:43,29/12/2020,15:30:00,X,"8,07",MECE ORAS,1,2020-12-29 07:25:43,2020-12-29 15:30:00,8.07
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,45002985.0,10041682.0,S_FE,228303,m2,ba4040 presenta falla en el  arranque,19/12/2020,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,ba4040 presenta falla en el  arranque,23/12/2020,7:34:47,30/12/2020,12:00:00,,0,MECE ORAS,3,2020-12-23 07:34:47,2020-12-30 12:00:00,0.0
20004754,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TRANSMISOR NIVEL TK12030,,10041688.0,S_IN,228326,m2,radar tk 12030 no funciona,23/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C310,1,Operación Fuera de parámetros,forzado de señal desde controles bogota,23/12/2020,18:55:51,29/12/2020,12:00:00,X,"137,07",MECE ORAS,2,2020-12-23 18:55:51,2020-12-29 12:00:00,
20017442,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,SWITCH NIVEL ALTO TR301,,70011770.0,S_IN,228322,m2,falla ind de nivel tr-301 li-305,23/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,23/12/2020,6:23:46,,0:00:00,X,0,MECE ORAS,2,2020-12-23 06:23:46,,0.0
20001536,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,TRANSMISOR TEMPERATURA BRAZO MED 37050,,10041691.0,S_IN,228324,m2,brazo 6 ms-37000,23/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C320,1,Error de Operación,desviacion de temperatura,23/12/2020,9:35:57,23/12/2020,12:30:00,X,"2,9",MECE ORAS,1,2020-12-23 09:35:57,2020-12-23 12:30:00,2.9
20001550,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,TRANSMISOR TEMPERATURA BRAZO MED 37060,,10041689.0,S_IN,228323,m2,brazo 5 ms-37000,23/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C320,1,Error de Operación,desviacion de temperatura,23/12/2020,9:30:13,23/12/2020,12:30:00,X,3,MECE ORAS,1,2020-12-23 09:30:13,2020-12-23 12:30:00,3.0
20001560,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,TRANSMISOR TEMPERATURA BRAZO MED 37070,,10041690.0,S_IN,228325,m2,brazo 7 ms-37000,23/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C320,1,Error de Operación,desviacion de temperatura,23/12/2020,9:37:41,23/12/2020,12:30:00,X,"2,87",MECE ORAS,1,2020-12-23 09:37:41,2020-12-23 12:30:00,2.87
20022762,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER COCINA - ESTACION,42004369.0,10041665.0,Z_XXXX,228295,m2,falla nevera congelador casino,17/12/2020,PO-E-100,Sub. Rectificación / Suministro DC,E100,Cableado y Caja de Conexiones,SA-E-EP,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/12/2020,8:30:00,21/01/2021,12:00:00,,0,MECE ORAS,1,2020-12-22 08:30:00,2021-01-21 12:00:00,0.0
20010881,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,TRANSMISOR PRES DIF TFL200701,,70011762.0,S_IN,228321,m2,falla pdit 200701 b#7,22/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,22/12/2020,20:51:04,,0:00:00,X,0,MECE ORAS,2,2020-12-22 20:51:04,,0.0
20002145,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,TRANSMISOR NIVEL TR301,,10041679.0,S_IN,228315,m2,falla transmisor de nivel tr-301,22/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,22/12/2020,5:59:06,,0:00:00,,0,MECE ORAS,1,2020-12-22 05:59:06,,0.0
20003089,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,TRAMPA RECIBO SANTIAGO,45002795.0,10041681.0,I_VE,228319,m2,humedecimeinto crudo tapa trampa rec san,22/12/2020,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,22/12/2020,13:58:01,,0:00:00,X,0,MECE ORAS,1,2020-12-22 13:58:01,,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10041484.0,R_CE,227820,m2,daño rosca motor virador ge22010,13/09/2020,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño rosca motor virador ge22010,21/12/2020,9:00:00,21/12/2020,11:00:00,,0,MECE ORAS,3,2020-12-21 09:00:00,2020-12-21 11:00:00,0.0
20010679,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,MOTOR ELÉCTRICO LOOP DE CALIDAD MS-38000,,10041678.0,R_EM,228311,m2,fast loop ms-38000 no opera.,21/12/2020,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C330,1,Error de Mantenimiento,disparo protecciones,21/12/2020,5:56:29,23/12/2020,12:00:00,,0,MECE ORAS,2,2020-12-21 05:56:29,2020-12-23 12:00:00,0.0
20015497,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,COMPRESOR AIRE 125PSIG UGEN CO20,42005333.0,10041676.0,R_CO,228312,m2,alta temperatura compresor 54020,21/12/2020,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-CO,OHE1,Alta temperatura,,0,,nan,21/12/2020,9:52:22,,0:00:00,,0,MECE ORAS,2,2020-12-21 09:52:22,,0.0
20024013,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,SISTEMA DETECCION HUMO,,,S_FD,228313,m2,falla en detectores de humo en fase ii,21/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,21/12/2020,10:19:58,,0:00:00,,0,MECE,4,2020-12-21 10:19:58,,0.0
20003402,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC5200,45002695.0,70011756.0,I_TA,228309,m2,humedecimiento de aceite en tl-4001,20/12/2020,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,20/12/2020,21:07:54,,0:00:00,X,0,METR ORAS,2,2020-12-20 21:07:54,,0.0
20018146,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG 420209C DESCARGA BPC42020,45003912.0,10041693.0,S_VS,228306,m2,fuga por brida,20/12/2020,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,fuga en brida,20/12/2020,15:00:00,20/12/2020,18:00:00,X,3,MECE ORAS,3,2020-12-20 15:00:00,2020-12-20 18:00:00,3.0
20015465,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,COMPRESOR AIRE 125PSIG UGEN CO10,42005332.0,10041661.0,R_CO,228286,m2,alta presión descarga ge 54010,16/12/2020,PO-R-020,Sub. Lubricación,R025,Enfriador / Radiador,SA-R-CO,PDE7,Parada Fuera de Límites,,0,,nan,19/12/2020,8:00:00,19/12/2020,12:00:00,X,4,MECE ORAS,2,2020-12-19 08:00:00,2020-12-19 12:00:00,4.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,45005842.0,10041670.0,I_MI,228298,m2,agitador at303 goteo crudo por sello,19/12/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/12/2020,15:21:11,,0:00:00,X,0,MECE ORAS,2,2020-12-19 15:21:11,,0.0
20018929,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #3 CONT DORMITORIOS,,10041674.0,U_AI,228305,m2,aire acondicionado no enfria hab. a3,20/12/2020,PO-U-010,Sub. Aire Acondicionado,U014,Tubería / Válvulas,SA-U-AI,AIR2,Falsa alarma e indicación,,0,,nan,19/12/2020,19:00:00,19/12/2020,20:00:00,,0,MECE ORAS,1,2020-12-19 19:00:00,2020-12-19 20:00:00,0.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,45005842.0,,I_MI,228299,m2,agitador at303 goteo crudo por sello,19/12/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/12/2020,5:26:58,,0:00:00,X,0,METR,2,2020-12-18 05:26:58,,0.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,45005842.0,10041671.0,I_MI,228300,m2,agitador at303 goteo crudo por sello,18/12/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/12/2020,23:45:00,,0:00:00,X,0,MECE ORAS,2,2020-12-17 23:45:00,,0.0
20010694,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 1,45004566.0,10041504.0,U_AI,228060,m2,falla aa variadores,29/10/2020,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,contactor en falla,16/12/2020,14:00:00,16/12/2020,16:00:00,X,2,MECE ORAS,3,2020-12-16 14:00:00,2020-12-16 16:00:00,2.0
20022757,CQO,OC-EST-CQO-AAGU-LL,AGUAS LLUVIAS,PISCINA ASPERCION,42003438.0,10041621.0,U_OC,228217,m2,falla iluminacion perimetral piscina,30/11/2020,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/12/2020,8:00:00,19/12/2020,16:00:00,X,80,MECE ORAS,2,2020-12-16 08:00:00,2020-12-19 16:00:00,
20005557,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,VALVULA MOV_12x150-DES 710-BE36030,45005424.0,10041667.0,S_VA,228287,m2,falla en master station ms-36000,16/12/2020,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF4,Falla de Control,C320,1,Error de Operación,falla de controles bogotá,16/12/2020,19:50:52,22/12/2020,12:00:00,X,"136,15",MECE ORAS,2,2020-12-16 19:50:52,2020-12-22 12:00:00,
20018414,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO SISTEMA BOMBEO,,70011723.0,R_CO,228288,m2,alarma en compresor 54009,16/12/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,16/12/2020,18:00:00,,0:00:00,X,0,METR ORAS,2,2020-12-16 18:00:00,,0.0
20001054,CUS,OC-EST-CUS-ALOC-IZ,IZAJE,PUENTE GRUA CASETA BOMBAS PRINCIPALES,42002290.0,10041659.0,I_CR,228282,m2,daño manguera hidraulica manlift,15/12/2020,PO-O-050,Sub. Manguera Flotante,O051,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño manguera hidraulica,15/12/2020,8:00:00,15/12/2020,12:00:00,X,4,MECE ORAS,3,2020-12-15 08:00:00,2020-12-15 12:00:00,4.0
20008524,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,UPS 20KVA CUARTO CONTROL ODC,42005163.0,10041660.0,E_UP,228283,m2,falla en ups de cuarto de control altern,15/12/2020,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla en baterias,15/12/2020,11:33:55,30/12/2020,14:00:00,X,"362,43",MECE ORAS,2,2020-12-15 11:33:55,2020-12-30 14:00:00,
20009936,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,SEPARADOR CRUDO TSE50010,42002193.0,10041636.0,I_VE,228255,m2,calibracion bsw s&w 500101 separador cup,8/12/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,no se conecta con el equipo,14/12/2020,7:00:00,12/01/2021,12:00:00,,0,MECE ORAS,2,2020-12-14 07:00:00,2021-01-12 12:00:00,0.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,45006442.0,10041649.0,R_EG,228269,m2,fusible abierto/cambio de baterias,13/12/2020,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,13/12/2020,16:55:27,,0:00:00,X,0,MECE ORAS,2,2020-12-13 16:55:27,,0.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,45006442.0,10041649.0,R_EG,228280,m2,fusible abierto/cambio de baterias,13/12/2020,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,13/12/2020,16:55:27,,0:00:00,X,0,MECE ORAS,2,2020-12-13 16:55:27,,0.0
20015512,EPO,OC-EST-EPO-AAIR-GE,AIRE GENERACION,VASIJA SEP SECADOR AIRE 54020,42005336.0,70011728.0,I_VE,228270,m2,falla *l v/v de seguridad ge 54020,13/12/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,13/12/2020,17:04:26,,0:00:00,X,0,METR ORAS,1,2020-12-13 17:04:26,,0.0
20018412,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54008,,10041662.0,R_CO,228271,m2,cambiar filtro combustible 54008,13/12/2020,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-CO,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,13/12/2020,17:17:28,,0:00:00,,0,MECE ORAS,2,2020-12-13 17:17:28,,0.0
20022682,CQO,OC-EST-CQO-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO ELECT DORMITORIOS,,10041640.0,E_EP,228267,m2,falla tablero distribucion 208120 casino,12/12/2020,PO-E-010,Sub. Circuito Alimentación,E012,Barraje,SA-E-EP,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,nan,12/12/2020,14:00:00,12/12/2020,19:00:00,,0,MECE ORAS,2,2020-12-12 14:00:00,2020-12-12 19:00:00,0.0
20000198,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TRANSMISOR NIVEL A TK4101A,,10041642.0,S_IN,228279,m2,falla indicación nivel tanque fase 1,14/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla por control,12/12/2020,20:00:00,12/12/2020,22:00:00,,0,MECE ORAS,1,2020-12-12 20:00:00,2020-12-12 22:00:00,0.0
20000954,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRAMPA DESPACHO CUS-EPO,45006629.0,10041658.0,I_VE,228257,m2,goteo crudo gra hv aguas arriba danflo c,9/12/2020,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño tapa grasera válvulas,11/12/2020,7:00:00,11/12/2020,9:00:00,,0,MECE ORAS,2,2020-12-11 07:00:00,2020-12-11 09:00:00,0.0
20001512,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,TRANSMISOR TEMPERATURA BRAZO MED 37030,,10041634.0,S_IN,228264,m2,cvo-cambio transmisor tit 370306,11/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,equipo para cambio por fin de vida util,11/12/2020,10:00:00,11/12/2020,11:00:00,,0,MECE ORAS,1,2020-12-11 10:00:00,2020-12-11 11:00:00,0.0
20010439,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TANQUE CRUDO TC52080,45006359.0,70011660.0,I_TA,228262,m2,posible valvula despinada tc 52080,10/12/2020,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,10/12/2020,17:33:30,,0:00:00,X,0,METR ORAS,1,2020-12-10 17:33:30,,0.0
20001138,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,INDICADOR FLUJO CALIDAD CUS,,10041622.0,S_IN,228231,m2,falla indicación de medidor bsw,3/12/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,9/12/2020,13:30:00,9/12/2020,15:30:00,,0,MECE ORAS,1,2020-12-09 13:30:00,2020-12-09 15:30:00,0.0
