equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20021088,GRA,OC-EST-GRA-AGEN-GE22050,GENERADOR BLACK START 50,MOTOR DIESEL GE22050,42004747.0,10041641.0,R_CE,228260,m2,alta diferencial de presión ge cat c15,10/12/2020,PO-R-080,Sub. Arranque,R080,Motor de Arranque,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",C310,1,Operación Fuera de parámetros,alta diferencial de presión ge cat c15,9/12/2020,17:55:00,10/12/2020,11:30:00,X,"17,58",MECE ORAS,3,2020-12-09 17:55:00,2020-12-10 11:30:00,
20007812,VSA,OC-EST-VSA-PREC-PV2308B,BRAZO CONTROL PRESION FASE I PV-2308B,ACTUADOR PV-2308B FASE I,,10041765.0,Z_XXXX,228254,m2,falla brida en montaje spool nuevo 2308,8/12/2020,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C330,1,Error de Mantenimiento,esparrados desajustados,8/12/2020,7:00:00,8/12/2020,7:00:00,X,0,MECE ORAS,2,2020-12-08 07:00:00,2020-12-08 07:00:00,0.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,70011661.0,S_IN,228253,m2,falla en probador de altos,7/12/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,7/12/2020,16:35:23,,0:00:00,X,0,METR ORAS,3,2020-12-07 16:35:23,,0.0
20002895,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45006438.0,70011668.0,U_OC,228247,m2,sumidero 53100 bomba pulmon,6/12/2020,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,6/12/2020,22:17:00,,0:00:00,X,0,METR ORAS,1,2020-12-06 22:17:00,,0.0
20003025,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,VALVULA MOV_10x900- ENT 920-TG301,45006063.0,70011664.0,S_VA,228236,m2,"limpiar v/v 10""x900 trampa santiago",5/12/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,5/12/2020,5:36:11,,0:00:00,X,0,MECE ORAS,2,2020-12-05 05:36:11,,0.0
20016946,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,"TUBERIA 10"" CRUDOCOM",,40004800.0,I_PI,228320,m2,perdida de contencion bonete pv-220020,22/12/2020,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,5/12/2020,10:00:00,5/12/2020,22:00:00,,0,MECE ORAS,3,2020-12-05 10:00:00,2020-12-05 22:00:00,0.0
20016016,PAE,OC-EST-PAE-ACOM-DI,COMBUSTIBLE DIESEL,TANQUE DIESEL COMB TRATADO,42004573.0,10041573.0,I_TA,228165,m2,falla indicador de nivel li-522001,18/11/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla indicador de nivel li-522001,3/12/2020,8:00:00,3/12/2020,12:00:00,,0,MECE ORAS,3,2020-12-03 08:00:00,2020-12-03 12:00:00,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10041620.0,R_MS,228230,m2,centrifuga b falla frecuencia invertida,3/12/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-MS,LOO2,Salida por Baja Presión de Descarga,,0,,nan,3/12/2020,3:31:52,,0:00:00,X,0,MECE ORAS,2,2020-12-03 03:31:52,,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10041620.0,R_MS,228228,m2,centrifuga a alta corriente separadora,2/12/2020,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,2/12/2020,5:43:47,,0:00:00,X,0,MECE ORAS,2,2020-12-02 05:43:47,,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10041619.0,R_MS,228229,m2,centrifuga b alta presion descarga,2/12/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-MS,LOO4,Salida por Bajo Flujo,,0,,nan,2/12/2020,5:51:54,,0:00:00,X,0,MECE ORAS,2,2020-12-02 05:51:54,,0.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,70011614.0,S_FE,228219,m2,falla switch presión quipo hidroflow,1/12/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,1/12/2020,10:39:14,,0:00:00,X,0,METR ORAS,4,2020-12-01 10:39:14,,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10041616.0,R_ST,228225,m2,ruptura de aspa de ventilador tg22120,2/12/2020,PO-R-020,Sub. Lubricación,R025,Enfriador / Radiador,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,1,,ruptura de aspa de ventilador tg22120,1/12/2020,18:13:49,,0:00:00,X,0,MECE ORAS,3,2020-12-01 18:13:49,,0.0
20019952,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,PROBADOR BIDIRECCONAL PR5101,42005592.0,10041592.0,S_IN,228152,m2,falla probador fase 1 durante corridas,16/11/2020,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,falsa indicación,30/11/2020,7:00:00,7/12/2020,10:00:00,,0,MECE ORAS,2,2020-11-30 07:00:00,2020-12-07 10:00:00,0.0
20010738,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,AGITADOR 2 ALFA LAVAL CCS-52300,,10041610.0,I_MI,228210,m2,centrifuga b baja presion descarga,29/11/2020,PO-R-140,Sub. Inyección Agua/Vapor,R140,Bomba,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,C340,1,Desgaste normal del equipo,centrifuga b baja presion descarga,30/11/2020,7:00:00,30/11/2020,17:30:00,,0,MECE ORAS,,2020-11-30 07:00:00,2020-11-30 17:30:00,0.0
20003098,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VASIJA TRAMPA DESPACHO EPO-PAE,45006009.0,70011604.0,I_VE,228215,m2,"humedecimeinto crudo v/v 2""x900# despach",30/11/2020,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,30/11/2020,9:52:07,,0:00:00,X,0,METR ORAS,1,2020-11-30 09:52:07,,0.0
20016309,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003347.0,10041611.0,R_ST,228214,m2,falla por termocupla ge-22010,30/11/2020,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,1,,falla por termocupla ge-22010,30/11/2020,7:00:00,7/12/2020,12:00:00,X,173,MECE ORAS,3,2020-11-30 07:00:00,2020-12-07 12:00:00,
20016386,PAE,OC-EST-PAE-AELE-MTBO,SISTEMA DE MEDIA TENSION BOMBEO,"TRANSFORMADOR ACEITE PPAL 6,9MVA BOMBEO",42004663.0,10041604.0,E_PT,228205,m2,falla micro suiche l03 mt  pae,27/11/2020,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-E-PT,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,falla micro suiche l03 mt  pae,29/11/2020,19:26:00,29/11/2020,21:00:00,X,"1,57",MECE ORAS,3,2020-11-29 19:26:00,2020-11-29 21:00:00,1.57
20021483,PAE,OC-EST-PAE-AELE-VF,SHELTER VARIADOR DE FRECUENCIA VFD,TABLERO CTRL SINCRONISMO VFD-42000,,10041612.0,S_CL,228213,m2,falla fuente alimentación vdc vfd pae,30/11/2020,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,,1,,falla fuente alimentación vdc vfd pae,29/11/2020,8:54:34,31/12/2020,12:00:00,,0,MECE ORAS,3,2020-11-29 08:54:34,2020-12-31 12:00:00,0.0
20021549,PAE,OC-EST-PAE-UENF-PQGE,SHELTER MEDIA Y BAJA TENSIÓN GENERACIÓN,AIRE AC PQE #5 SHELTER GENERACION,42004612.0,10041438.0,U_AI,227876,m2,cambio compresor aire acon in house pae,21/09/2020,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio compresor aire acon in house pae,27/11/2020,7:51:34,15/01/2021,0:00:00,,0,MECE ORAS,2,2020-11-27 07:51:34,2021-01-15 00:00:00,0.0
20000739,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 2 TK12010,42005616.0,10041585.0,S_FE,227916,m2,fuga de agua contra. caja vc 11,1/10/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,27/11/2020,15:00:00,27/11/2020,16:30:00,,0,MECE ORAS,3,2020-11-27 15:00:00,2020-11-27 16:30:00,0.0
20024231,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI AUXILIAR MONITOREADO_AREA 01,,10041587.0,E_EP,227961,m2,averias intermitentes panel siemens,9/10/2020,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falla por bajo flujo aire,27/11/2020,7:00:00,27/11/2020,17:30:00,,0,MECE ORAS,1,2020-11-27 07:00:00,2020-11-27 17:30:00,0.0
20016418,CVA,OC-TER-CVA-UENF-PQ42020,PAQUETE DE ENFRIAMIENTO VFD42020,AIRE AC SPLIT/VENT PQE A VFD42020,,10039702.0,U_AI,225830,m2,cambio filtro aa vfd 42020,10/09/2019,PO-R-090,Sub. Refrigeración,R091,Filtro,SA-I-FS,PLU4,Obstrucción por Deformacion la Tubería,C340,1,Desgaste normal del equipo,filtro saturado,26/11/2020,7:00:00,26/11/2020,17:30:00,X,"10,5",MECE ORAS,3,2020-11-26 07:00:00,2020-11-26 17:30:00,10.5
20021452,PAE,OC-EST-PAE-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,"TUBERIA 4"" LINEA PROCESO GAS",42004649.0,10041500.0,I_PI,227991,m2,insp. visual mensual nov. city gate pae,19/10/2020,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,1,,insp. visual mensual octu. city gate pae,26/11/2020,13:30:00,26/11/2020,17:30:00,,0,MECE ORAS,3,2020-11-26 13:30:00,2020-11-26 17:30:00,0.0
20004561,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,TRANSMISOR NIVEL DE TC52040,,10041601.0,S_IN,228184,m2,inicador de nivel del tc52040 en falla,20/11/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,1,,inicador de nivel del tc52040 en falla,26/11/2020,13:00:00,26/11/2020,24:00:00,,0,MECE ORAS,1,2020-11-26 13:00:00,2020-11-27 00:00:00,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10041600.0,S_IN,228203,m2,falla en tomamuestras 38000,26/11/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falsa alarma,26/11/2020,14:38:09,30/12/2020,12:00:00,,0,MECE ORAS,1,2020-11-26 14:38:09,2020-12-30 12:00:00,0.0
20010719,EPO,OC-EST-EPO-PMED-BE38060,BRAZO MEDICIÓN DE ENTRADA ALEPO 60,TRANSMISOR PRES DIF FILTRO BRAZO 6,,70011606.0,S_IN,228201,m2,alarma transmisor brazo 6 altos,26/11/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,26/11/2020,6:02:12,,0:00:00,,0,METR ORAS,1,2020-11-26 06:02:12,,0.0
20021730,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA ELECTRICO Y CONTROL,,10041602.0,Z_XXXX,228204,m2,falla termocupla tc-92 ge-22020,26/11/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CM,ERO3,Señal errática,,0,,nan,26/11/2020,14:51:43,,0:00:00,X,0,MECE ORAS,2,2020-11-26 14:51:43,,0.0
20018727,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA CTRL PRES 370001,42004867.0,10041652.0,S_VA,228200,m2,falla pcv-370001 ms-37000,26/11/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,palanca fuera de rango,26/11/2020,15:00:00,26/11/2020,18:00:00,X,3,MECE ORAS,2,2020-11-26 15:00:00,2020-11-26 18:00:00,3.0
20021726,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA DE AIRE,,10041579.0,Z_XXXX,228177,m2,modulo pt8 en falla ge-22020,20/11/2020,ADEN,Actuador Electroneumatico,421,solenoide,SA-R-CO,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,modulo pt8 en falla ge-22020,25/11/2020,16:30:00,25/11/2020,20:00:00,X,"3,5",MECE ORAS,2,2020-11-25 16:30:00,2020-11-25 20:00:00,3.5
20001056,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,FILTRO CRUDO BRAZO1,42005494.0,10041595.0,I_FS,228189,m2,goteo por desairador filtro brazo 1 cus,22/11/2020,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desajuste de conexiones,23/11/2020,13:30:00,23/11/2020,15:00:00,,0,MECE ORAS,1,2020-11-23 13:30:00,2020-11-23 15:00:00,0.0
20004428,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,PLC CTRL CENTRIFUGADORA CCS52200,,10041581.0,S_CL,228188,m2,falla en centrifuga,22/11/2020,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,exceso de lodos y parafinas,23/11/2020,7:25:44,23/11/2020,17:30:00,X,"10,07",MECE ORAS,1,2020-11-23 07:25:44,2020-11-23 17:30:00,10.07
20005322,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A DC TU-59000,,70011542.0,S_IN,228190,m2,transmisor li 590021 en falla,23/11/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,23/11/2020,4:20:26,,0:00:00,X,0,MECE ORAS,2,2020-11-23 04:20:26,,0.0
20001512,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,TRANSMISOR TEMPERATURA BRAZO MED 37030,,10041651.0,S_IN,228193,m2,falla desviacion de temperatura ms-37000,23/11/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,desviación temperatura en transmisor tit,23/11/2020,10:30:00,23/11/2020,12:00:00,X,"1,5",MECE ORAS,1,2020-11-23 10:30:00,2020-11-23 12:00:00,1.5
20001560,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,TRANSMISOR TEMPERATURA BRAZO MED 37070,,10041650.0,S_IN,228194,m2,falla desviacion de temperatura brazo 7,23/11/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C320,1,Error de Operación,desviación temperatura en transmisor tit,23/11/2020,10:30:00,23/11/2020,12:00:00,X,"1,5",MECE ORAS,1,2020-11-23 10:30:00,2020-11-23 12:00:00,1.5
20001753,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,SENSOR FLUJO FQE-3660 BRAZO MEDICON 3660,,10041654.0,S_IN,228195,m2,brazo 6 ms-3600,23/11/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,23/11/2020,12:00:00,23/11/2020,13:30:00,X,"1,5",MECE ORAS,2,2020-11-23 12:00:00,2020-11-23 13:30:00,1.5
20007893,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,ACTUADOR MOV-370412 BRAZO 37040,,10041653.0,Z_XXXX,228192,m2,valvula mov-370412 ms-37000,23/11/2020,ADME,Actuador Mecánico,371,Rodamiento,SA-S-VA,PLU7,Atascamiento,,0,,nan,23/11/2020,10:00:00,23/11/2020,19:00:00,X,9,MECE ORAS,1,2020-11-23 10:00:00,2020-11-23 19:00:00,9.0
20010584,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA MOV_16x150- DES 710-BS38010,45005474.0,10041527.0,S_VA,228089,m2,fuga en valvula mov 380111,3/11/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,sellos en mal estado,21/11/2020,8:30:00,21/11/2020,16:30:00,X,8,MECE ORAS,2,2020-11-21 08:30:00,2020-11-21 16:30:00,8.0
20008876,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,VALVULA SHUTDOWN LINEA RECIBO ALEPO,45006059.0,70011609.0,S_VS,228186,m2,falla apertura mov-380003,21/11/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VS,PLU7,Atascamiento,,0,,nan,21/11/2020,2:25:13,,0:00:00,,0,METR ORAS,3,2020-11-21 02:25:13,,0.0
20011368,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,FILTRO SUCC TFL200901,42005588.0,10041594.0,I_FS,228182,m2,humed. x codo drenaje filtro bt-20090,20/11/2020,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/11/2020,13:41:15,,0:00:00,X,0,MECE ORAS,1,2020-11-20 13:41:15,,0.0
20005139,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TABLERO CTRL SIST ESPUMA,,10041577.0,E_EP,228178,m2,falla en modulos del sci,20/11/2020,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C510,1,Fenómenos naturales,descargas atmosfericas,20/11/2020,9:03:28,27/03/2021,17:30:00,X,"3.056,44",MECE ORAS,3,2020-11-20 09:03:28,2021-03-27 17:30:00,
20020989,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_36x300- LIN 710-CONEX DESP,42005159.0,10041576.0,S_VA,228181,m2,falla atasco en mov 810018,20/11/2020,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,fin de vida util en electronica,20/11/2020,8:00:00,20/11/2020,17:30:00,X,"9,5",MECE ORAS,,2020-11-20 08:00:00,2020-11-20 17:30:00,9.5
20002016,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,STARD EPO 1,42002582.0,70011610.0,U_EA,228185,m2,falla funcionamiento en automatico ptar,20/11/2020,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/11/2020,15:04:38,,0:00:00,X,0,MECE ORAS,3,2020-11-20 15:04:38,,0.0
20001570,VSA,OC-EST-VSA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,TOMAMUESTRAS PATIN MS-37000,45004563.0,10041939.0,S_IN,228686,m2,toma muestra en falla 37000,20/11/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,3,1,Falta de material,falta de material en bodega,20/11/2020,12:00:00,20/11/2020,13:00:00,X,1,MECE ORAS,1,2020-11-20 12:00:00,2020-11-20 13:00:00,1.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,,S_IN,228685,m2,en falla toma muestra 36000,20/11/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,3,1,Falta de material,falta de material en bodega,20/11/2020,13:00:00,20/11/2020,14:00:00,X,1,MECE,1,2020-11-20 13:00:00,2020-11-20 14:00:00,1.0
20017886,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,SWITCH NIVEL ALTO-ALTO TK12020,,10041563.0,S_IN,228158,m2,falla en switch alta tk 12020,16/11/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,falla en switch,19/11/2020,13:00:00,19/11/2020,17:30:00,,0,MECE ORAS,3,2020-11-19 13:00:00,2020-11-19 17:30:00,0.0
20021710,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA DE AIRE,,10041574.0,Z_XXXX,228173,m2,modulo pt8 en falla ge-22010,19/11/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CO,SER1,Piezas Mecánicas Sueltas,,0,,nan,19/11/2020,10:20:06,,0:00:00,X,0,MECE ORAS,2,2020-11-19 10:20:06,,0.0
20021713,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA FIRE AND GAS,,10041572.0,Z_XXXX,228172,m2,falla detector de gas ge-22010,19/11/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,19/11/2020,10:13:46,,0:00:00,X,0,MECE ORAS,2,2020-11-19 10:13:46,,0.0
20001206,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA GLOBO PRESION A,45004357.0,10041657.0,S_VA,228170,m2,pcv 2308a goteo por prensa estopa,19/11/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,"inestabilidad de flujo o presión, desgas",19/11/2020,9:00:00,19/11/2020,11:00:00,X,2,MECE ORAS,2,2020-11-19 09:00:00,2020-11-19 11:00:00,2.0
20018723,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- DES 220-PR3010,42004865.0,10041568.0,S_VA,228169,m2,mov 370007 atascamiento,19/11/2020,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,igualación de presiones,19/11/2020,9:00:00,19/11/2020,9:40:00,X,"0,67",MECE ORAS,3,2020-11-19 09:00:00,2020-11-19 09:40:00,0.67
20021907,MRF,OC-EST-MRF-PREC-CPRE,CONEXIÓN DE RECIBO,TUBERIA 10inch A SISTEMA CRUDO COMB,45004825.0,10041544.0,I_PI,228101,m2,fuga de crudo por valvula de control,5/11/2020,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,ajuste prensa estopa,18/11/2020,9:31:30,18/11/2020,10:30:00,,0,MECE ORAS,,2020-11-18 09:31:30,2020-11-18 10:30:00,0.0
20003400,EPO,OC-EST-EPO-ACOM-CRF1,CRUDO FI (D),TANQUE CRUDO COMB FASEI TC312,45003335.0,70011613.0,I_TA,228166,m2,cables expuestos tc-312,18/11/2020,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/11/2020,12:06:54,,0:00:00,X,0,METR ORAS,2,2020-11-18 12:06:54,,0.0
20018414,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO SISTEMA BOMBEO,,10041578.0,R_CO,228167,m2,rev. compresor ca54009 ruido anormal,18/11/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,18/11/2020,14:02:31,,0:00:00,X,0,MECE ORAS,2,2020-11-18 14:02:31,,0.0
20000561,CUS,OC-EST-CUS-PALM-BT5131A,BOMBA TRASIEGO ALMACENAM. BT5131A,MOTOR ELECTRICO BOMBA P5131A,42005559.0,10041558.0,R_EM,228106,m2,falla bombas bb 5131 a/e fase 1.,6/11/2020,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,17/11/2020,7:00:00,18/11/2020,17:30:00,,0,MECE ORAS,1,2020-11-17 07:00:00,2020-11-18 17:30:00,0.0
20022521,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,TRANSMISOR TEMP BRAZO2,,10041557.0,S_IN,228120,m2,falla tit 5102 brazo #2 fase 1,8/11/2020,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C320,1,Error de Operación,falsa alarma en el tt,17/11/2020,14:30:00,17/11/2020,15:30:00,X,1,MECE ORAS,2,2020-11-17 14:30:00,2020-11-17 15:30:00,1.0
20023730,EPO,OC-EST-EPO-AELE-BTBOM,BAJA TENSIÓN - DEPURAR,CENTRO CONTROL MOTORES 20900,42005352.0,10041566.0,E_MC,228164,m2,reduccion bombeo por lazo 1 (01:40 pm),17/11/2020,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-MC,FOV1,Voltaje salida equivocado o inestable,,0,,nan,17/11/2020,19:50:39,,0:00:00,X,0,MECE ORAS,,2020-11-17 19:50:39,,0.0
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,42005430.0,10041591.0,S_FE,228095,m2,"averia hv 2"" descarga bomba diesel",4/11/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-VM,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,daño tornillo,16/11/2020,15:00:00,16/12/2020,17:30:00,,0,MECE ORAS,3,2020-11-16 15:00:00,2020-12-16 17:30:00,0.0
20011110,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,BASCULA CAMIONERA 1,42002236.0,10041560.0,S_IN,228153,m2,falla en ventana bascula 1 descargadero,16/11/2020,PO-I-060,Sub. Elevación / Levantamiento,I060,Amortiguador de Choque,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño ventana bascula,16/11/2020,7:00:00,16/11/2020,10:00:00,,0,MECE ORAS,2,2020-11-16 07:00:00,2020-11-16 10:00:00,0.0
20017885,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,SWITCH NIVEL BAJO-BAJO TK12010,,10041562.0,S_IN,228157,m2,falla en switch baja tk 12010,16/11/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C330,1,Error de Mantenimiento,falla en switch,16/11/2020,19:37:33,19/11/2020,17:30:00,X,"69,87",MECE ORAS,3,2020-11-16 19:37:33,2020-11-19 17:30:00,
20017888,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,SWITCH NIVEL ALTO-ALTO TK12030,,10041564.0,S_IN,228159,m2,falla en protecciones tk 12030,16/11/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,16/11/2020,19:49:57,17/11/2020,0:00:00,X,"4,17",MECE ORAS,3,2020-11-16 19:49:57,2020-11-17 00:00:00,4.17
20003270,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. SEPARADOR CRUDO FI,42002587.0,70011494.0,I_TA,228156,m2,manguera obstaculiza alfa laval-sum 0,16/11/2020,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,16/11/2020,11:43:53,,0:00:00,X,0,METR ORAS,1,2020-11-16 11:43:53,,0.0
20023610,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,FILTRO CRUDO RECIBO SANTI394,42005291.0,70011500.0,I_FS,228155,m2,sedimento crudo universal trampa santiag,16/11/2020,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/11/2020,11:34:49,,0:00:00,X,0,METR ORAS,3,2020-11-16 11:34:49,,0.0
20022762,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER COCINA - ESTACION,42004369.0,10041553.0,Z_XXXX,228137,m2,falla nevera cocina estacion_cqo,13/11/2020,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla nevera cocina estacion_cqo,15/11/2020,8:30:00,15/11/2020,11:30:00,,0,MECE ORAS,1,2020-11-15 08:30:00,2020-11-15 11:30:00,0.0
20007501,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120307 24-PRO-C-BA21-255,,10040592.0,Z_XXXX,228151,m2,falla mov 120307,15/11/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,15/11/2020,4:35:17,,0:00:00,X,0,MECE ORAS,2,2020-11-15 04:35:17,,0.0
20000808,CUS,OC-EST-CUS-SCTR-DCS,DSC  CONTROL,CONCENTRADOR SEÑALES,7506.0,10041569.0,S_CM,228174,m2,falla tablero de shutdown cus,19/11/2020,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",C320,1,Error de Operación,activación push botton,14/11/2020,6:30:00,14/11/2020,8:30:00,X,2,MECE ORAS,3,2020-11-14 06:30:00,2020-11-14 08:30:00,2.0
20001204,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA MOV_2x900- CTR PRES 220-PV2308A,45004355.0,10041582.0,S_VA,228129,m2,falla en psv del brazo pcv-2308b,11/11/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,INP1,Pase interno,C340,1,Desgaste normal del equipo,rectificado superficies de sello,13/11/2020,13:00:00,13/11/2020,14:30:00,X,"1,5",MECE ORAS,2,2020-11-13 13:00:00,2020-11-13 14:30:00,1.5
20020838,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR MASTER DESPA-PROCES-RECI/MED,45005702.0,10041554.0,S_CL,228140,m2,falla en lazo master tk73,13/11/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,ERO3,Señal errática,C340,1,Desgaste normal del equipo,corto circuito,13/11/2020,7:00:00,13/11/2020,12:00:00,X,5,MECE ORAS,4,2020-11-13 07:00:00,2020-11-13 12:00:00,5.0
20003097,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRAMPA RECIBO CUS-EPO,45006062.0,70011509.0,I_VE,228134,m2,baja presion nitrogeno danflow 250027-b,13/11/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-VE,DEP3,Baja Presión,,0,,nan,13/11/2020,5:50:28,,0:00:00,X,0,MECE ORAS,1,2020-11-13 05:50:28,,0.0
20018690,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,BOMBA TANQUE AGUAS LLUVIAS,,10037821.0,R_PU,223661,m2,falla tierra bomba ba-50200,26/09/2018,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,no recibe comandos de arranque el motor,12/11/2020,15:00:00,12/11/2020,17:00:00,X,2,MECE ORAS,1,2020-11-12 15:00:00,2020-11-12 17:00:00,2.0
20022755,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,SISTEMA AGUA DOMESTICA,45003999.0,10041547.0,Z_XXXX,228126,m2,falla switch nivel tk acumulad pta cqo,10/11/2020,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-IN,NOO1,No hay señal,C320,1,Error de Operación,falla switch nivel bomba sistem ptap cqo,12/11/2020,8:30:00,12/11/2020,12:00:00,X,"3,5",MECE ORAS,1,2020-11-12 08:30:00,2020-11-12 12:00:00,3.5
20017328,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,VALVULA BLOQUE GAS 920-XV-7,42005360.0,10041548.0,S_VM,228131,m2,falla valvula bov1 combustible tg-22120,12/11/2020,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VM,SPO1,Operación inesperada,,0,,nan,12/11/2020,6:40:38,,0:00:00,X,0,MECE ORAS,1,2020-11-12 06:40:38,,0.0
20002896,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC TRAMPAS OCENSA,45006439.0,70011472.0,U_OC,228128,m2,falla transmisor de nivel de tu53200,11/11/2020,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,11/11/2020,13:53:45,,0:00:00,X,0,MECE ORAS,1,2020-11-11 13:53:45,,0.0
20003090,EPO,OC-EST-EPO-PREC-TG302ARA,TRAMPA RECIBO TG302 ARAGUANEY,TRAMPA RECIBO ARAGUANEY,45002727.0,70011473.0,I_VE,228127,m2,falla indicador trampa araguaney,11/11/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/11/2020,5:37:25,,0:00:00,X,0,MECE ORAS,1,2020-11-11 05:37:25,,0.0
20001529,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,VALVULA MOV_8X600- SAL 220-BS37040,45004451.0,10041644.0,S_VA,228111,m2,mov 370412 despinada,7/11/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,FTO1,No abre cuando se da la orden,C540,1,Causa Desconocida,actuador electrico en falla,10/11/2020,7:00:00,10/11/2020,16:30:00,X,"9,5",MECE ORAS,1,2020-11-10 07:00:00,2020-11-10 16:30:00,9.5
20021083,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,42004831.0,70011510.0,R_EG,228125,m2,cambiar fusible en sistema de potencia,10/11/2020,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,10/11/2020,16:24:02,,0:00:00,X,0,MECE ORAS,3,2020-11-10 16:24:02,,0.0
20001138,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,INDICADOR FLUJO CALIDAD CUS,,10041545.0,S_IN,228083,m2,calibracion bsw cusiana fase 1,2/11/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,indicación erronea,9/11/2020,13:30:00,9/11/2020,15:30:00,,0,MECE ORAS,1,2020-11-09 13:30:00,2020-11-09 15:30:00,0.0
20001955,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 2 BOCATOMA,45005799.0,70011477.0,R_PU,228123,m2,vulcanera no levanta amperaje,9/11/2020,PO-R-150,Sub. Misceláneos,R154,Resistencias a Tierra,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,9/11/2020,13:20:50,,0:00:00,X,0,MECE ORAS,2,2020-11-09 13:20:50,,0.0
20003456,EPO,OC-EST-EPO-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,LOCACION TANQUES ALMACENAMIENTO,46000802.0,70011478.0,Z_XXXX,228121,m2,alumbrado zona booster no funciona,8/11/2020,ALPE,Alumbrado Perimetral,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/11/2020,19:17:44,,0:00:00,X,0,MECE ORAS,,2020-11-08 19:17:44,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041538.0,R_ST,228115,m2,falla detector de gas n° 2 turbina 10,8/11/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,8/11/2020,12:17:46,,0:00:00,X,0,MECE ORAS,3,2020-11-08 12:17:46,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041539.0,R_ST,228116,m2,alta presion dif. encabinado turbina 10,8/11/2020,PO-R-070,Sub. Adminisión Aire,R072,Filtro,SA-R-ST,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,8/11/2020,12:30:40,,0:00:00,X,0,MECE ORAS,3,2020-11-08 12:30:40,,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10041541.0,R_ST,228117,m2,falla en valvula hv-651 turbina 20,8/11/2020,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VM,PLU7,Atascamiento,,0,,nan,8/11/2020,12:49:32,,0:00:00,X,0,MECE ORAS,3,2020-11-08 12:49:32,,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10041542.0,R_ST,228118,m2,falla en filtros de enclouser turbina 20,8/11/2020,PO-E-110,Sub. Refrigeración,E111,Filtro,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,8/11/2020,12:55:54,,0:00:00,X,0,MECE ORAS,3,2020-11-08 12:55:54,,0.0
20001529,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,VALVULA MOV_8X600- SAL 220-BS37040,45004451.0,10041446.0,S_VA,227901,m2,falla mov 370412,29/09/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,calibración topes,7/11/2020,7:00:00,7/11/2020,18:00:00,X,11,MECE ORAS,1,2020-11-07 07:00:00,2020-11-07 18:00:00,
20006045,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,OFICINAS PRINCIPALES,46001029.0,10041414.0,Z_XXXX,227891,m2,falla aire acondicionado ofici aa,25/09/2020,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,obstruccion por succiedad,6/11/2020,8:00:00,6/11/2020,15:00:00,,0,MECE ORAS,1,2020-11-06 08:00:00,2020-11-06 15:00:00,0.0
20018328,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA BA310,45002790.0,70011477.0,R_PU,228107,m2,falla de bomba tanque vulcanera,6/11/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,OHE1,Alta temperatura,,0,,nan,6/11/2020,15:32:51,,0:00:00,X,0,MECE ORAS,2,2020-11-06 15:32:51,,0.0
20008585,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LDS TRANSMISOR DENSI LINEA CAUCASIA,,10041532.0,S_IN,228098,m2,falla  densitometro entrada cva,5/11/2020,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,ERO3,Señal errática,,0,,nan,5/11/2020,2:07:34,,0:00:00,X,0,MECE ORAS,3,2020-11-05 02:07:34,,0.0
20001568,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,VALVULA MOV_8X600- SAL 220-BS37070,,10037169.0,S_VA,222861,m2,pase mov-370711 ms37000 cambio lengüetas,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/11/2020,7:00:00,4/11/2020,16:00:00,X,9,MECE ORAS,1,2020-11-04 07:00:00,2020-11-04 16:00:00,9.0
20001218,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VAL SEG PSV-2307D FILTRO FASE I A MS7310,45004273.0,10041439.0,S_VS,227823,m2,pase válvula seguridad 2307d,14/09/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,PLU7,Atascamiento,,0,,nan,4/11/2020,8:00:00,4/11/2020,11:30:00,X,"3,5",MECE ORAS,,2020-11-04 08:00:00,2020-11-04 11:30:00,3.5
20021730,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA ELECTRICO Y CONTROL,,10041409.0,Z_XXXX,227878,m2,unidad pres. oscilaciones vel. ge-22020,21/09/2020,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,unidad pres. oscilaciones vel. ge-22020,4/11/2020,8:16:01,15/11/2020,17:00:00,,0,MECE ORAS,2,2020-11-04 08:16:01,2020-11-15 17:00:00,0.0
20020101,CUS,OC-EST-CUS-PMED-CA600,MEDICIÓN CALIDAD DESPACHO,UNIDAD FAST LOOP CALID600,45003859.0,10041509.0,S_IN,228070,m2,humedecimiento xsello bomba fast loop,30/10/2020,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,dañoñ sello mecánico bomba,4/11/2020,7:00:00,23/11/2020,12:00:00,,0,MECE ORAS,2,2020-11-04 07:00:00,2020-11-23 12:00:00,0.0
20005346,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR ELECT 10 0.48kV,45005739.0,10041529.0,R_EG,228091,m2,falla de generador 22010,4/11/2020,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-R-EG,OHE1,Alta temperatura,C320,1,Error de Operación,generador en local,4/11/2020,0:15:29,4/11/2020,8:00:00,X,"7,74",MECE ORAS,,2020-11-04 00:15:29,2020-11-04 08:00:00,7.74
20005350,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,GENERADOR 20 0.48kV,45005741.0,10041530.0,R_EG,228092,m2,falla de generador 22020,4/11/2020,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-R-EG,PLU1,"Obstrucción lubric., refrig, aire o comb",C320,1,Error de Operación,generador en local,4/11/2020,0:19:38,4/11/2020,8:00:00,X,"7,67",MECE ORAS,,2020-11-04 00:19:38,2020-11-04 08:00:00,7.67
20007864,VSA,OC-EST-VSA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV PRES NITROGENO,,10041655.0,S_VS,228094,m2,danflo psv 230001a,4/11/2020,PO-S-070,Sub. Actuador,S074,Resorte,SA-S-VS,INP1,Pase interno,C540,1,Causa Desconocida,baja presion de nitrogeno en danflo,4/11/2020,12:00:00,4/11/2020,13:00:00,X,1,MECE ORAS,3,2020-11-04 12:00:00,2020-11-04 13:00:00,1.0
20001559,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,TRANSMISOR FLUJO BM37070,,,S_IN,227977,m2,ms-37000 brazo 7,16/10/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,falla en medidor,3/11/2020,7:00:00,3/11/2020,7:00:00,X,0,MECE,1,2020-11-03 07:00:00,2020-11-03 07:00:00,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041502.0,R_ST,228058,m2,falla arranque gn22110,29/10/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,3/11/2020,16:00:00,3/11/2020,23:00:00,X,7,MECE ORAS,3,2020-11-03 16:00:00,2020-11-03 23:00:00,7.0
20008585,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LDS TRANSMISOR DENSI LINEA CAUCASIA,,10041532.0,S_IN,228086,m2,falla en viscosimetro entrada,3/11/2020,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S040,Tarjeta de entrada,SA-S-IN,NOO1,No hay señal,C330,1,Error de Mantenimiento,falla en tarjeta principal,3/11/2020,9:54:52,1/03/2021,12:00:00,X,"2.834,09",MECE ORAS,3,2020-11-03 09:54:52,2021-03-01 12:00:00,
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,45005480.0,10041526.0,S_IN,228087,m2,fuga en packing gland brazo #3 38000,3/11/2020,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste estructural,3/11/2020,23:33:27,5/03/2021,12:00:00,X,"2.916,44",MECE ORAS,3,2020-11-03 23:33:27,2021-03-05 12:00:00,
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041540.0,R_ST,228088,m2,tg 10 falla sensor de temperatura,3/11/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,OHE1,Alta temperatura,,0,,nan,3/11/2020,23:40:50,,0:00:00,X,0,MECE ORAS,3,2020-11-03 23:40:50,,0.0
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,42005128.0,10041533.0,S_IN,228085,m2,falla probador 38000 inactivo,3/11/2020,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,cambio de tarjeta principal,2/11/2020,22:00:00,3/11/2020,2:30:00,X,"4,5",MECE ORAS,2,2020-11-02 22:00:00,2020-11-03 02:30:00,4.5
20022761,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER LAVANDERIA - ESTACION,42004368.0,10040851.0,Z_XXXX,227109,m2,falla lavadoras y secadoras camp ppal,3/05/2020,PO-U-030,Sub. Herramientas Taller,U030,Herramientas Generales,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,1/11/2020,8:00:00,1/11/2020,10:00:00,,0,MECE ORAS,1,2020-11-01 08:00:00,2020-11-01 10:00:00,0.0
20022783,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER ENFERMERIA LAVAND- MILITAR,42004390.0,10040852.0,Z_XXXX,227110,m2,falla lavadoras y secadoras camp mil cqo,3/05/2020,PO-U-030,Sub. Herramientas Taller,U030,Herramientas Generales,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,1/11/2020,8:00:00,1/11/2020,10:00:00,,0,MECE ORAS,1,2020-11-01 08:00:00,2020-11-01 10:00:00,0.0
20023178,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,SWITCH PRES ALTA TH-58000,,10041495.0,S_IN,228048,m2,falla switch nivel bomba sistem ptap,26/10/2020,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-IN,NOO1,No hay señal,,0,,nan,31/10/2020,8:00:00,31/10/2020,11:00:00,X,3,MECE ORAS,2,2020-10-31 08:00:00,2020-10-31 11:00:00,3.0
20005364,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,TRANSFORMADOR ACEITE 20700,42002110.0,10041531.0,E_PT,228080,m2,"falla en linea 6,3kv en tr 20700",1/11/2020,PO-E-010,Sub. Circuito Alimentación,E018,Transformador de Corriente,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla en asilamiento,31/10/2020,8:00:00,1/11/2020,17:00:00,X,33,MECE ORAS,2,2020-10-31 08:00:00,2020-11-01 17:00:00,
20000558,CUS,OC-EST-CUS-PALM-BT5131C,BOMBA TRASIEGO ALMACENAM. BT5131C,BOMBA CENTRIFUGA TRANSFERENCIA P5131C,42005562.0,10041558.0,R_PU,228068,m2,bomba p5131c se apaga en bombeo,30/10/2020,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,30/10/2020,5:47:58,,0:00:00,X,0,MECE ORAS,2,2020-10-30 05:47:58,,0.0
20006217,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,VALVULA MOV_36x900- ENT 940-TG-81000,45004241.0,10041185.0,S_VA,227514,m2,remanente de producto  valvula 210008,16/07/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,1,,remanente de producto  valvula 210008,29/10/2020,11:02:02,29/10/2020,12:00:00,X,"0,97",MECE ORAS,3,2020-10-29 11:02:02,2020-10-29 12:00:00,0.97
20017070,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI #2 DRENAJE AGUAS ACEITOSAS,42004405.0,10041489.0,R_PU,228018,m2,falla bomba wilden pit general,22/10/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/10/2020,8:00:00,29/10/2020,12:00:00,X,4,MECE ORAS,2,2020-10-29 08:00:00,2020-10-29 12:00:00,4.0
20006435,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,TRANSMISOR PRES LINEA DESPACHO CUS,,,S_IN,228053,m2,falla en señal transmisor pi5066,28/10/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,28/10/2020,10:07:43,29/10/2020,0:00:00,X,"13,87",MECE,1,2020-10-28 10:07:43,2020-10-29 00:00:00,
20003398,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TANQUE CRUDO TC310,45003329.0,70011377.0,I_TA,228047,m2,humedecimiento crudo combustible,26/10/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,26/10/2020,14:54:08,,0:00:00,X,0,MECE ORAS,2,2020-10-26 14:54:08,,0.0
20022557,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,TRANSMISOR PRES DESC BAHIA 40,,10041491.0,S_IN,228029,m2,humedecimiento pit bahia bt-20040,25/10/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,daño accesorios por vibración,25/10/2020,7:00:00,25/10/2020,10:30:00,X,"3,5",MECE ORAS,,2020-10-25 07:00:00,2020-10-25 10:30:00,3.5
20017469,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,FAST LOOP CALIDAD,45003947.0,70011378.0,S_IN,228022,m2,falla bomba homogenización santiago,23/10/2020,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,23/10/2020,15:50:03,,0:00:00,X,0,METR ORAS,2,2020-10-23 15:50:03,,0.0
20023572,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,SERVIDOR OPERACION BOMBEO (HOST),45006325.0,10041497.0,S_CL,228020,m2,falla aire acondicionado dcs epo,23/10/2020,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CL,FTF4,Falla de Control,,0,,nan,23/10/2020,6:18:25,,0:00:00,X,0,MECE ORAS,,2020-10-23 06:18:25,,0.0
20013791,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"LINEA ENTRADA 34,5KV",,10041490.0,E_PC,228027,m2,"falla en aisladores linea 34,5 kv",24/10/2020,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E031,Aisladores,SA-E-SC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/10/2020,20:00:00,25/10/2020,6:00:00,X,34,MECE ORAS,,2020-10-23 20:00:00,2020-10-25 06:00:00,
20020455,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,CELDA ENTRADA 710-GE-44010,,10041492.0,Z_XXXX,228045,m2,corto circuito en barraje mcc-20400,25/10/2020,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-MC,LOR1,Falla de bypass/inversor,C310,1,Operación Fuera de parámetros,inestabilidad de red electrica,23/10/2020,20:00:00,28/10/2020,17:00:00,X,117,MECE ORAS,3,2020-10-23 20:00:00,2020-10-28 17:00:00,
20001138,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,INDICADOR FLUJO CALIDAD CUS,,10041467.0,S_IN,227920,m2,falla indicador bsw cusiana,2/10/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,22/10/2020,7:00:00,22/10/2020,11:00:00,,0,MECE ORAS,1,2020-10-22 07:00:00,2020-10-22 11:00:00,0.0
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,45005480.0,10041488.0,S_IN,228002,m2,fuga de crudo brazo 3 patin 38000,20/10/2020,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,sobrepresion,22/10/2020,11:00:00,22/10/2020,17:30:00,X,"6,5",MECE ORAS,3,2020-10-22 11:00:00,2020-10-22 17:30:00,6.5
20001959,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA EJERCITO BA58030,45005801.0,70011344.0,R_PU,228015,m2,fuga de agua bomba de batallon,22/10/2020,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,22/10/2020,6:12:38,,0:00:00,X,0,MECE ORAS,2,2020-10-22 06:12:38,,0.0
20002687,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA304,45003344.0,70011254.0,S_FE,228012,m2,ba-304 falla de baterias,22/10/2020,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,22/10/2020,5:29:37,,0:00:00,X,0,METR ORAS,3,2020-10-22 05:29:37,,0.0
20023533,EPO,OC-EST-EPO-PALM-CPAL,CONEXIÓN ALMACENAMIENTO,TUBERIA ENTRADA TK PT304,45005824.0,70011380.0,I_PI,228019,m2,humedecimiento crudo trb conex tk pt304,22/10/2020,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,22/10/2020,20:34:39,,0:00:00,X,0,MECE ORAS,,2020-10-22 20:34:39,,0.0
20004222,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,GENERADOR FASE I GENED,42002858.0,,R_EG,228017,m2,generador gd-401 falla por bajo voltaje,22/10/2020,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,22/10/2020,15:14:40,,0:00:00,X,0,MECE,2,2020-10-22 15:14:40,,0.0
20015246,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #2 SHELTER BT,,10039153.0,U_AI,225394,m2,falla compresor paquet 2 aa bajatension,20/06/2019,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,falla compresor paquet 2 aa bajatension,20/10/2020,7:30:00,20/10/2020,12:00:00,X,"4,5",MECE ORAS,2,2020-10-20 07:30:00,2020-10-20 12:00:00,4.5
20021391,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #5 SHELTER GENERACION,,10040015.0,U_AI,226267,m2,compresor aacon gener en falla paq 5,25/11/2019,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,compresor aacon gener en falla paq 5,20/10/2020,7:30:00,20/10/2020,17:00:00,X,"9,5",MECE ORAS,2,2020-10-20 07:30:00,2020-10-20 17:00:00,9.5
20001952,VSA,OC-EST-VSA-AELE-PC,PROTECCIÓN CATÓDICA,RECTIFICADOR TQ55000,45004574.0,10041410.0,I_CP,227775,m2,daño fusibles rectificador tq 55000,3/09/2020,PO-I-040,Sub. Control y Monitoreo,I042,Fuente de Alimentación Interna,SA-I-CP,FLL1,Alta Corriente,C340,1,Desgaste normal del equipo,daño fusibles rectificador,20/10/2020,7:00:00,20/10/2020,12:00:00,X,5,MECE ORAS,1,2020-10-20 07:00:00,2020-10-20 12:00:00,5.0
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10041481.0,S_VA,228007,m2,falla apertura y cierre mov305004,20/10/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,20/10/2020,19:00:20,,0:00:00,X,0,MECE ORAS,3,2020-10-20 19:00:20,,0.0
20023570,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,SISTEMA CTRL DISTRIBUIDO 1 DCS,42004184.0,10041480.0,S_CL,227994,m2,aire acondicionado dcs en falla,20/10/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF4,Falla de Control,,0,,nan,20/10/2020,5:18:20,,0:00:00,,0,MECE ORAS,,2020-10-20 05:18:20,,0.0
