equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20024190,EPO,OC-EST-EPO-AELE-PE,PROTECCIÓN ELECTRICA,SISTEMA DE APANTALLAMIENTO EPO,,10041482.0,E_GR,228010,m2,falla lazo 1 por descarga electrica,20/10/2020,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-E-SC,FOV1,Voltaje salida equivocado o inestable,,0,,nan,20/10/2020,15:37:52,,0:00:00,,0,MECE ORAS,3,2020-10-20 15:37:52,,0.0
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,45002985.0,,S_FE,227998,m2,ba404 presenta fuga de combustible,20/10/2020,PO-S-080,Sub. Motor Combustión SCI,S083,Control de Combustible,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,20/10/2020,9:21:46,,0:00:00,X,0,MECE,3,2020-10-20 09:21:46,,0.0
20004101,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BA72010 CI HIDRONEUMATICO,45004623.0,10041476.0,S_FE,227997,m2,falla en control bombas jockey,20/10/2020,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C310,1,Operación Fuera de parámetros,falla en control bombas jockey,20/10/2020,9:08:47,20/10/2020,17:30:00,X,"8,35",MECE ORAS,3,2020-10-20 09:08:47,2020-10-20 17:30:00,8.35
20004439,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,TANQUE LODOS ALFA LAVAL 5210,45002594.0,,I_TA,227995,m2,centrifuga alta nivel lodos sale linea.,20/10/2020,PO-I-010,Sub. Estructura e Internos,I012,Calentadores,SA-I-TA,DEP4,Alto Nivel,,0,,nan,20/10/2020,5:33:36,,0:00:00,X,0,MECE,1,2020-10-20 05:33:36,,0.0
20015247,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #3 SHELTER BT,,10040323.0,U_AI,226264,m2,falla compresor aa ac und de enfriamient,25/11/2019,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,alla compresor paquet 3 aa bajatension,19/10/2020,13:00:00,19/10/2020,17:00:00,,0,MECE ORAS,2,2020-10-19 13:00:00,2020-10-19 17:00:00,0.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041646.0,U_IL,227937,m2,falla alumbrado en trampa despacho,6/10/2020,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,perdida de aislamiento en coductores,18/10/2020,9:30:00,18/10/2020,12:00:00,X,"2,5",MECE ORAS,,2020-10-18 09:30:00,2020-10-18 12:00:00,2.5
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041645.0,U_IL,227938,m2,alumbrado apagado patin medicion 37000,6/10/2020,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,perdida de aislamiento en coductores,18/10/2020,7:00:00,18/10/2020,9:30:00,X,"2,5",MECE ORAS,,2020-10-18 07:00:00,2020-10-18 09:30:00,2.5
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,42002139.0,10041471.0,R_CO,227980,m2,fuga de aceite compresor 3,17/10/2020,PO-R-120,Sub. Compresión Aire,R121,Empaques,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/10/2020,8:00:48,18/10/2020,9:00:00,,0,MECE ORAS,2,2020-10-18 08:00:48,2020-10-18 09:00:00,0.0
20003982,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,45003307.0,,R_PU,227982,m2,bomba bx402 sci sin presión de succión,17/10/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,17/10/2020,9:34:49,,0:00:00,,0,MECE,3,2020-10-17 09:34:49,,0.0
20003985,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,45004847.0,,R_PU,227981,m2,bomba bx401 sci sin presión de succión,17/10/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,17/10/2020,9:22:58,,0:00:00,,0,MECE,3,2020-10-17 09:22:58,,0.0
20004590,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,AGITADOR TCC402,42002878.0,,I_MI,227983,m2,goteo continuo sello agitador tcc-402,17/10/2020,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/10/2020,12:22:46,,0:00:00,,0,MECE,1,2020-10-17 12:22:46,,0.0
20001678,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,TRANSMISOR PRES BRAZO MED 70,,10041656.0,S_IN,227985,m2,dato erroneo,17/10/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,corriente entrada de computadores flujo,17/10/2020,15:00:00,17/10/2020,17:00:00,X,2,MECE ORAS,1,2020-10-17 15:00:00,2020-10-17 17:00:00,2.0
20023610,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,FILTRO CRUDO RECIBO SANTI394,42005291.0,70011297.0,I_FS,227978,m2,humedecimiento prefiltracion santiago,16/10/2020,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/10/2020,5:24:17,,0:00:00,X,0,METR ORAS,3,2020-10-16 05:24:17,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,42005485.0,10041463.0,R_PU,227974,m2,baja eficiencia bahia bt-20030,14/10/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño vanes perforados,15/10/2020,7:00:00,15/10/2020,15:00:00,X,8,MECE ORAS,3,2020-10-15 07:00:00,2020-10-15 15:00:00,8.0
20001535,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,TRANSMISOR FLUJO BM37050,,20140020.0,S_IN,227976,m2,ms-37000 brazo 5,16/10/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,falla en medidor,15/10/2020,7:00:00,15/10/2020,7:00:00,X,0,MECE ORAS,2,2020-10-15 07:00:00,2020-10-15 07:00:00,0.0
20019959,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,VALVULA CTRL PRES B RECIBO ARAGUANEY,,10038884.0,S_VA,225003,m2,goteo crudo por prensa estopa pcv038b,26/04/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,ajuste pernos en prensaestopa,14/10/2020,9:00:00,14/10/2020,10:30:00,,0,MECE ORAS,3,2020-10-14 09:00:00,2020-10-14 10:30:00,0.0
20022258,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,MEDIDOR FLUJO BRAZO MED 37050,45004458.0,10041458.0,S_IN,227950,m2,falla packing gland brazo n°5 37000,7/10/2020,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/10/2020,9:00:00,14/10/2020,12:00:00,X,3,MECE ORAS,3,2020-10-14 09:00:00,2020-10-14 12:00:00,3.0
20022275,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,MEDIDOR FLUJO BRAZO MED BE3620,45004401.0,10041459.0,S_IN,227949,m2,falla packing gland brazo n°2 3600,7/10/2020,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/10/2020,13:00:00,13/10/2020,16:00:00,X,3,MECE ORAS,3,2020-10-13 13:00:00,2020-10-13 16:00:00,3.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10040761.0,I_TA,227970,m2,falla valvula de paso drenaje tk-7314,13/10/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,13/10/2020,10:57:44,,0:00:00,X,0,MECE ORAS,3,2020-10-13 10:57:44,,0.0
20022555,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,TRANSMISOR PRES DESC BAHIA 20,,10041451.0,S_IN,227962,m2,falla transmisor presión bahia bt-2020,9/10/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,daño elecyrónica pit alta vibración,9/10/2020,17:30:00,9/10/2020,20:00:00,X,"2,5",MECE ORAS,,2020-10-09 17:30:00,2020-10-09 20:00:00,2.5
20021391,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #5 SHELTER GENERACION,42004719.0,70010643.0,U_AI,227964,m2,aire acondicionado paquete 5 e-house f/s,9/10/2020,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-EG,NOI1,Ruido fuera de lo Normal,,0,,nan,9/10/2020,22:05:10,,0:00:00,X,0,MECE ORAS,2,2020-10-09 22:05:10,,0.0
20019840,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,CENTRO CONTROL MOTORES 20200,45002856.0,10041449.0,E_MC,227958,m2,falla de aacon ccm ocensa,8/10/2020,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,8/10/2020,13:00:00,8/10/2020,17:30:00,X,"4,5",MECE ORAS,3,2020-10-08 13:00:00,2020-10-08 17:30:00,4.5
20002687,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA304,45003344.0,70011254.0,S_FE,227956,m2,ba-304 falla de baterias,8/10/2020,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,8/10/2020,5:19:13,,0:00:00,X,0,METR ORAS,3,2020-10-08 05:19:13,,0.0
20024034,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,TANQUE AGUA CONTRAINCENDIO 5701,45006467.0,70011253.0,S_FE,227957,m2,medidor de flujo ta-5701-301,8/10/2020,PO-S-090,Sub. Bombeo SCI - F G,S092,Sub. Bombeo SCI - FImpulsor G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,8/10/2020,5:26:24,,0:00:00,X,0,MECE ORAS,4,2020-10-08 05:26:24,,0.0
20004378,MRF,OC-EST-MRF-PDES-CPDE,CONEXIÓN DE DESPACHO,LDS TRANSMISOR FLUJO SALIDA DESPACHO,,10041457.0,S_IN,227960,m2,fala en indicador de flujo fi820016,8/10/2020,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,fala en indicador de flujo fi820016,8/10/2020,21:18:15,,0:00:00,,0,MECE ORAS,3,2020-10-08 21:18:15,,0.0
20001401,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG PSV-230013 TRAMPA RECIBO,,10041450.0,S_VS,227955,m2,"tram.recib l30"" goteo en val. aliv. ter",8/10/2020,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,goteo de fluido de proceso en brida,8/10/2020,7:00:00,8/10/2020,8:00:00,X,1,MECE ORAS,3,2020-10-08 07:00:00,2020-10-08 08:00:00,1.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10041437.0,R_PU,227941,m2,humedecimiento sello mec. l.a. bt-20050,6/10/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,daño sello mecánico bahia 50,7/10/2020,8:00:00,7/10/2020,16:00:00,X,8,MECE ORAS,3,2020-10-07 08:00:00,2020-10-07 16:00:00,8.0
20017439,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,SWITCH NIVEL BAJO BAJO TP305,,70011263.0,S_IN,227946,m2,falla switch bajo nivel tp-305 epo,7/10/2020,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,7/10/2020,1:55:01,,0:00:00,,0,MECE ORAS,3,2020-10-07 01:55:01,,0.0
20001402,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VALVULA MOV_30X600- ENT 220-TG23000,45004606.0,10041647.0,S_VA,227951,m2,"falla mov 2301, no opera remoto",7/10/2020,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C320,1,Error de Operación,falla en señales entre master y hmi,7/10/2020,10:30:00,7/10/2020,12:00:00,X,"1,5",MECE ORAS,3,2020-10-07 10:30:00,2020-10-07 12:00:00,1.5
20001436,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VALVULA MOV_24X600- SAL 220-TG23000,45004605.0,10041648.0,S_VA,227952,m2,"falla mov 230011, no opera remoto",7/10/2020,PO-S-060,Sub. Válvulas,S069,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C320,1,Error de Operación,falla en señales entre master y hmi,7/10/2020,13:00:00,7/10/2020,14:30:00,X,"1,5",MECE ORAS,2,2020-10-07 13:00:00,2020-10-07 14:30:00,1.5
20021539,PAE,OC-EST-PAE-SCIN-DT,SISTEMA DETECCION PAEZ,SISTEMA DETECCION LLAMAS,,10041423.0,S_FD,227908,m2,falla detector llama nf-220201 nf-220204,30/09/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,C340,1,Desgaste normal del equipo,falla detector llama nf-220201 nf-220204,6/10/2020,8:00:00,6/10/2020,12:00:00,,0,MECE ORAS,3,2020-10-06 08:00:00,2020-10-06 12:00:00,0.0
20022484,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,TRANSM FLUJO TUBERIA BA21-001,,10041441.0,S_IN,227926,m2,falla medidor de flujo fi 120114,4/10/2020,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,6/10/2020,9:30:00,6/10/2020,11:30:00,,0,MECE ORAS,3,2020-10-06 09:30:00,2020-10-06 11:30:00,0.0
20011430,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,MEDIDOR FLUJO BRAZO 80,42005462.0,10041436.0,S_IN,227929,m2,humedecimiento packing gland brazo #8,5/10/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,6/10/2020,7:30:00,6/10/2020,9:30:00,,0,MECE ORAS,3,2020-10-06 07:30:00,2020-10-06 09:30:00,0.0
20015246,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #2 SHELTER BT,42004709.0,10039153.0,U_AI,227942,m2,falla unidad paquete b aire baja tension,6/10/2020,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/10/2020,16:59:12,,0:00:00,X,0,MECE ORAS,2,2020-10-06 16:59:12,,0.0
20015253,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #1 SHELTER GENERACION,42004715.0,10040015.0,U_AI,227943,m2,falla unidad paquete 1 aire ehouse,6/10/2020,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/10/2020,17:20:33,,0:00:00,X,0,MECE ORAS,2,2020-10-06 17:20:33,,0.0
20015254,GRA,OC-EST-GRA-UENF-PQGE,AIRES PAQUETE SHELTER GENERACION,AIRE AC PQE #2 SHELTER GENERACION,42004716.0,10040015.0,U_AI,227944,m2,falla unidad paquete 2 aire ehouse,6/10/2020,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/10/2020,17:29:11,,0:00:00,X,0,MECE ORAS,2,2020-10-06 17:29:11,,0.0
20002739,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-25 DE CONTRA INCENDIO AGUA,,70011242.0,S_FE,227936,m2,faltantes de accesorio hma-25,5/10/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,5/10/2020,21:55:58,,0:00:00,X,0,MECE ORAS,3,2020-10-05 21:55:58,,0.0
20002746,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-31 DE CONTRA INCENDIO AGUA,,70011243.0,S_FE,227935,m2,humedecimiento de agua hma-31,5/10/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,5/10/2020,21:34:56,,0:00:00,X,0,MECE ORAS,3,2020-10-05 21:34:56,,0.0
20002067,EPO,OC-EST-EPO-PALM-BT315,BOMBA TRASIEGO ALMACENAM. BT5315,BOMBA CENTRIFUGA BB315,45005817.0,70011264.0,R_PU,227925,m2,sistema de transferencia,4/10/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,4/10/2020,14:49:27,,0:00:00,X,0,MECE ORAS,2,2020-10-04 14:49:27,,0.0
20002753,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-38 DE CONTRA INCENDIO AGUA,,70011241.0,S_FE,227924,m2,humedecimiento agua hidrante n°38,4/10/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,4/10/2020,13:59:53,,0:00:00,X,0,MECE ORAS,3,2020-10-04 13:59:53,,0.0
20010737,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,AGITADOR 1 ALFA LAVAL CCS-52300,,,I_MI,227923,m2,alfa laval centrifuga a en falla,4/10/2020,PO-R-140,Sub. Inyección Agua/Vapor,R140,Bomba,SA-R-BL,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,4/10/2020,4:28:47,,0:00:00,X,0,MECE,,2020-10-04 04:28:47,,0.0
20005955,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,DETECTOR RASPADOR ENTRADA TRAMPA,,10041452.0,S_IN,227915,m2,falla detector gis trampa de recibo,1/10/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falsa alarma,1/10/2020,14:00:00,1/10/2020,15:00:00,,0,MECE ORAS,2,2020-10-01 14:00:00,2020-10-01 15:00:00,0.0
20011034,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,MEDIDOR FLUJO BRAZO 60,42005454.0,10041424.0,S_IN,227912,m2,humedecimiento packing gland brazo #6,1/10/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,1/10/2020,8:00:00,1/10/2020,9:00:00,X,1,MECE ORAS,3,2020-10-01 08:00:00,2020-10-01 09:00:00,1.0
20002893,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO CONCR DC API,45002922.0,70011190.0,U_OC,227911,m2,bomba sumidero fase 0,1/10/2020,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,1/10/2020,7:00:07,,0:00:00,X,0,METR ORAS,2,2020-10-01 07:00:07,,0.0
20011488,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,DESAIREADOR AET3001001,42005606.0,10040500.0,I_VE,226731,m2,falla sistema lcv desairador brazo #10,10/02/2020,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",3,1,Falta de material,daño material por vibración,30/09/2020,7:00:00,30/09/2021,8:00:00,,0,MECE ORAS,1,2020-09-30 07:00:00,2021-09-30 08:00:00,0.0
20018926,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #2 CONT COMEDOR,,10041413.0,U_AI,227892,m2,falla aacon comed cam ppal cqo,25/09/2020,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C320,1,Error de Operación,nan,30/09/2020,8:00:00,1/10/2020,11:00:00,,0,MECE ORAS,1,2020-09-30 08:00:00,2020-10-01 11:00:00,0.0
20004224,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,CONTROL DE GENERADOR CP-401 DE FASE I,,10041422.0,S_CL,227909,m2,falla sincronismo fase 1,30/09/2020,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,falla sincronismo fase 1,30/09/2020,17:46:46,30/09/2020,18:40:00,X,"0,89",MECE ORAS,2,2020-09-30 17:46:46,2020-09-30 18:40:00,0.89
20010749,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,EQUIPO GENERADOR NITROGENO,45002596.0,,U_EA,227910,m2,generador nitrogeno no enciende,30/09/2020,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,30/09/2020,22:59:13,,0:00:00,,0,MECE,,2020-09-30 22:59:13,,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,70011196.0,S_IN,227904,m2,falla medidor de flujofi820816b,29/09/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,29/09/2020,17:29:05,,0:00:00,,0,METR ORAS,3,2020-09-29 17:29:05,,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,70011191.0,R_ST,227903,m2,parada de turbina 30 alta vibración,29/09/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,VIB1,Vibración anormal,,0,,nan,29/09/2020,13:57:25,,0:00:00,X,0,METR ORAS,3,2020-09-29 13:57:25,,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10041417.0,R_MS,227899,m2,salidas constantes baja presión mopx 11,27/09/2020,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-MS,VIB1,Vibración anormal,,0,,nan,28/09/2020,9:00:00,28/09/2020,10:00:00,X,1,MECE ORAS,,2020-09-28 09:00:00,2020-09-28 10:00:00,1.0
20011007,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,MEDIDOR FLUJO BRAZO 50,42005450.0,10041418.0,S_IN,227900,m2,humedecimiento packing gland brazo #5,28/09/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,28/09/2020,15:30:00,28/09/2020,17:30:00,,0,MECE ORAS,3,2020-09-28 15:30:00,2020-09-28 17:30:00,0.0
20000823,CUS,OC-EST-CUS-SCTR-PLC,PLC  CONTROL,PLC FASE 1,45006736.0,10041419.0,S_CL,227894,m2,falla transmisor gravedad api araguan,26/09/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,DOP1,Señal retardada,C340,1,Desgaste normal del equipo,humedad en transmisor,26/09/2020,11:30:00,26/09/2020,17:30:00,,0,MECE ORAS,3,2020-09-26 11:30:00,2020-09-26 17:30:00,0.0
20010749,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,EQUIPO GENERADOR NITROGENO,45002596.0,,U_EA,227907,m2,alfa laval falla sistema nitrogeno,30/09/2020,PO-U-030,Sub. Herramientas Taller,U030,Herramientas Generales,SA-U-EA,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,26/09/2020,7:00:00,,0:00:00,,0,MECE,,2020-09-26 07:00:00,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041380.0,R_ST,227824,m2,cambiar v/v pvc1 control aceite gn22110,14/09/2020,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/09/2020,8:00:00,25/09/2020,15:00:00,X,7,MECE ORAS,3,2020-09-25 08:00:00,2020-09-25 15:00:00,7.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041380.0,R_ST,227889,m2,12:06/13:09 parado despacho xfalla turbi,24/09/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,VIB1,Vibración anormal,,0,,nan,24/09/2020,15:08:29,,0:00:00,X,0,MECE ORAS,3,2020-09-24 15:08:29,,0.0
20000860,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA WP12010,45006639.0,70011171.0,R_PU,227885,m2,daño sello mecanico wp-12010,22/09/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/09/2020,5:48:01,,0:00:00,X,0,MECE ORAS,2,2020-09-22 05:48:01,,0.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10041692.0,I_VE,228263,m2,goteo de crudo tapa trampa l30,11/12/2020,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,goteo en crudo en parte inferior tapa,22/09/2020,14:00:00,22/09/2020,16:30:00,X,"2,5",MECE ORAS,3,2020-09-22 14:00:00,2020-09-22 16:30:00,2.5
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,42002139.0,,R_CO,227880,m2,ca-403 presenta falla,21/09/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,PDE7,Parada Fuera de Límites,,0,,nan,21/09/2020,11:36:13,,0:00:00,X,0,MECE,2,2020-09-21 11:36:13,,0.0
20003988,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,42004906.0,,S_FE,227881,m2,bx-402 en falla,21/09/2020,PO-S-090,Sub. Bombeo SCI - F G,S090,Sub. Bombeo SCI - FCuerpo Bomba SCI G,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,21/09/2020,12:16:52,,0:00:00,X,0,MECE,3,2020-09-21 12:16:52,,0.0
20020811,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,GENERADOR ELECT BLACK START 60,42004411.0,10041411.0,R_EG,227890,m2,falla interruptor princi. black start 60,24/09/2020,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,PLU1,"Obstrucción lubric., refrig, aire o comb",C210,1,Falla en la instalación del Equipo,falla interruptor princi. black start 60,21/09/2020,8:00:00,21/09/2020,11:00:00,X,3,MECE ORAS,3,2020-09-21 08:00:00,2020-09-21 11:00:00,3.0
20010915,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,VALVULA MOV_4x150- SAL 950-BE20010,42005673.0,10041405.0,S_VA,227877,m2,falla apertura mov-300111 brazo #1,21/09/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,SPO1,Operación inesperada,,0,,nan,20/09/2020,14:00:00,20/09/2020,16:00:00,X,2,MECE ORAS,2,2020-09-20 14:00:00,2020-09-20 16:00:00,2.0
20010338,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150- LIN 710-MUODC,42005070.0,10041408.0,S_VA,227869,m2,mov 507006 no responde en local,19/09/2020,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,fin de vida util electronica,19/09/2020,11:00:00,19/09/2020,15:00:00,X,4,MECE ORAS,2,2020-09-19 11:00:00,2020-09-19 15:00:00,4.0
20024021,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED CARRETES,,10041377.0,S_FE,227772,m2,goteo agua contr. anillo refrig tk 12030,2/09/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,humedecimiento anillo refrigeración,18/09/2020,16:30:00,18/09/2020,17:30:00,,0,MECE ORAS,4,2020-09-18 16:30:00,2020-09-18 17:30:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10041404.0,R_ST,227864,m2,salida de bombeo alta vibracion ge 22130,18/09/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,VIB1,Vibración anormal,,0,,nan,18/09/2020,16:29:53,,0:00:00,,0,MECE ORAS,3,2020-09-18 16:29:53,,0.0
20021086,GRA,OC-EST-GRA-AGEN-GE22040,GENERADOR BLACK START 40,TANQUE DIESEL ALMACE #2 BLACK START #1,42004745.0,10041485.0,I_TA,227863,m2,umm_fuga_comb_tuberia 2 in_generadores,18/09/2020,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP3,Fuga ext. Combustible - Fluido Proceso,C340,1,Desgaste normal del equipo,fuga diesel por tuberia 2 in_generadores,18/09/2020,8:37:37,30/09/2020,0:00:00,,0,MECE ORAS,3,2020-09-18 08:37:37,2020-09-30 00:00:00,0.0
20001244,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG PSV-2306 DE FILTRO FASE I,,10041442.0,S_VS,227862,m2,goteo válvula alivio prefiltro fase i,18/09/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/09/2020,10:00:00,18/09/2020,11:00:00,X,1,MECE ORAS,3,2020-09-18 10:00:00,2020-09-18 11:00:00,1.0
20001362,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,SWITCH NIVEL ALTO BAJO SA-601,,10041434.0,S_IN,227860,m2,señal errónea,18/09/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,18/09/2020,11:00:00,18/09/2020,13:00:00,X,2,MECE ORAS,3,2020-09-18 11:00:00,2020-09-18 13:00:00,2.0
20005452,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG LDS SHUTDOWN LCAUCASIA,,10041391.0,S_VS,227857,m2,atascamiento al cierre esdv 240024,17/09/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,C330,1,Error de Mantenimiento,falla de sellos,17/09/2020,13:05:59,17/09/2020,13:06:00,,0,METR ORAS,3,2020-09-17 13:05:59,2020-09-17 13:06:00,0.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10041390.0,S_FE,227858,m2,reparacion red sci estacion epo,17/09/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,17/09/2020,13:49:55,17/09/2020,13:49:55,X,0,MECE ORAS,4,2020-09-17 13:49:55,2020-09-17 13:49:55,0.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,45005842.0,70011106.0,I_MI,227855,m2,agitador at 303 tp302 con goteo sello,16/09/2020,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/09/2020,7:00:00,,0:00:00,X,0,MECE ORAS,2,2020-09-16 07:00:00,,0.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,45006443.0,10041388.0,R_CE,227850,m2,cambiar manguera linea combustibel,16/09/2020,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/09/2020,15:13:30,,0:00:00,X,0,MECE ORAS,2,2020-09-16 15:13:30,,0.0
20008783,EPO,OC-EST-EPO-PMED-BE38010,BRAZO MEDICIÓN DE ENTRADA ALEPO 10,MEDIDOR FLUJO DESPLA POS 38010,42002972.0,10041389.0,S_IN,227848,m2,fqit380101 presenta goteo por lubricador,16/09/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/09/2020,13:19:23,,0:00:00,X,0,MECE ORAS,3,2020-09-16 13:19:23,,0.0
20018445,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASEII AUXILIAR,45006362.0,70011102.0,R_PU,227852,m2,centrifuga b alarma frecuencia inversa,16/09/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-R-EM,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,16/09/2020,21:30:00,,0:00:00,X,0,MECE ORAS,2,2020-09-16 21:30:00,,0.0
20023621,EPO,OC-EST-EPO-ACOM-CRF3,CRUDO FASE 3,MODULO SEP CENTRIF. FASE II PRINCIPAL,,70011102.0,I_VE,227851,m2,centrifuga a presenta alta corriente,16/09/2020,PO-R-080,Sub. Arranque,R082,Energía de Arranque,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,16/09/2020,20:00:00,,0:00:00,X,0,MECE ORAS,,2020-09-16 20:00:00,,0.0
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,45005843.0,10041386.0,I_MI,227826,m2,goteo crudo por sello de ag-304 de tp302,15/09/2020,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,15/09/2020,13:05:16,15/09/2020,17:00:00,X,"3,91",MECE ORAS,2,2020-09-15 13:05:16,2020-09-15 17:00:00,3.91
20002117,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR B TP304,42005222.0,70011081.0,I_MI,227842,m2,agitador 308 de tp-304 goteo de crudo,15/09/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,15/09/2020,22:18:59,,0:00:00,X,0,METR ORAS,2,2020-09-15 22:18:59,,0.0
20002131,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,AGITADOR A TP305,42005224.0,70011080.0,I_MI,227840,m2,agitador 309 de tp-305 presenta fuga,15/09/2020,PO-R-050,Sub. Combustión,R057,Sellos / Empaques,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,15/09/2020,22:03:52,,0:00:00,X,0,MECE ORAS,2,2020-09-15 22:03:52,,0.0
20002139,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,AGITADOR B TP305,42005226.0,70011079.0,I_MI,227841,m2,agitador 310 de tp-305 presenta fuga,15/09/2020,PO-S-080,Sub. Motor Combustión SCI,S088,Sellos,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,15/09/2020,22:08:16,,0:00:00,X,0,MECE ORAS,1,2020-09-15 22:08:16,,0.0
20002688,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,TABLERO CTRL BOMBA BA304,42005312.0,70011266.0,E_EP,227836,m2,señal erronea en el dcs ba-304,15/09/2020,PO-E-100,Sub. Rectificación / Suministro DC,E103,Instrumentos,SA-S-CL,ERO3,Señal errática,,0,,nan,15/09/2020,21:23:30,,0:00:00,X,0,MECE ORAS,3,2020-09-15 21:23:30,,0.0
20003002,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,VALVULA LDS SHUTDOWN LINEA DESPACH,45006005.0,70011265.0,S_VA,227837,m2,"valvula 12"" x 600 linea succion br-41110",15/09/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,15/09/2020,21:30:41,,0:00:00,X,0,METR ORAS,3,2020-09-15 21:30:41,,0.0
20003405,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TANQUE DIESEL TC52050,45002697.0,70011078.0,I_TA,227838,m2,mov-520501 tc-52050,15/09/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,15/09/2020,21:48:03,,0:00:00,X,0,METR ORAS,2,2020-09-15 21:48:03,,0.0
20004963,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,VALVULA MOV_10x150-DES 710-BT55010,45005175.0,10041373.0,S_VA,227805,m2,falla mov 550107,10/09/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,13/09/2020,13:30:00,16/09/2020,12:00:00,X,"70,5",MECE ORAS,2,2020-09-13 13:30:00,2020-09-16 12:00:00,
20021101,GRA,OC-EST-GRA-SCTR-TEL,SISTEMA DE TELECOMUNICACION,UPS 10 KVA SHELTER SIS COMUNIC #1,1002271.0,10041279.0,E_UP,227663,m2,análisis baterías ups sistema de telecom,11/08/2020,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,LOR1,Falla de bypass/inversor,C340,1,Desgaste normal del equipo,vida útil,12/09/2020,7:00:00,13/09/2020,13:00:00,X,30,MECE ORAS,3,2020-09-12 07:00:00,2020-09-13 13:00:00,
20005078,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-ENT 710-MU120,45005221.0,10041374.0,S_VA,227804,m2,falla mov 120207,10/09/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,daño en tarjeta,12/09/2020,7:00:00,12/09/2020,9:30:00,X,"2,5",MECE ORAS,2,2020-09-12 07:00:00,2020-09-12 09:30:00,2.5
20001070,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,MEDIDOR FLUJO TURBINA BRAZO2,42005498.0,10041379.0,S_IN,227817,m2,falla turbina brazo medición #2,12/09/2020,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,daño fusible perdida voltaje,12/09/2020,8:00:00,12/09/2020,10:00:00,X,2,MECE ORAS,2,2020-09-12 08:00:00,2020-09-12 10:00:00,2.0
20000746,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 2 TK12030,42005623.0,10041330.0,S_FE,227703,m2,fuga de agua hm-13,21/08/2020,PO-S-050,Sub. Monitor - Hidrante,S054,Válvulas de Drenaje o Principal,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,desajuste prensaestopa,11/09/2020,11:30:00,11/09/2020,14:00:00,,0,MECE ORAS,3,2020-09-11 11:30:00,2020-09-11 14:00:00,0.0
20002745,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-30 DE CONTRA INCENDIO AGUA,,70011084.0,S_FE,227816,m2,goteo agua hidrante h-30,11/09/2020,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,11/09/2020,14:33:35,,0:00:00,X,0,MECE ORAS,3,2020-09-11 14:33:35,,0.0
20010522,VSA,OC-EST-VSA-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,45004286.0,10041363.0,E_EP,226454,m2,falla iluminacion area de tq 55000,21/12/2019,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-EP,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,cambio luminarias,10/09/2020,7:00:00,10/09/2020,18:00:00,X,11,MECE ORAS,1,2020-09-10 07:00:00,2020-09-10 18:00:00,
20001154,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PPAL CONTAINER,,10041369.0,Z_XXXX,227811,m2,falla aire acondici descardero y porteri,10/09/2020,PO-E-110,Sub. Refrigeración,E114,Tubería,SA-U-AI,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,baja eficiencia aire acondicionado.,10/09/2020,8:00:00,14/09/2020,17:30:00,,0,MECE ORAS,1,2020-09-10 08:00:00,2020-09-14 17:30:00,0.0
20001162,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,CASETA VIGILANCIA,46000832.0,10041370.0,Z_XXXX,227812,m2,falla en alumbrado de estacion cus,10/09/2020,PO-U-050,Sub. Lamparas,U050,Balastro,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/09/2020,7:00:00,3/12/2021,17:30:00,,0,MECE ORAS,1,2020-09-10 07:00:00,2021-12-03 17:30:00,0.0
20011017,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,TRANSMISOR DENSIDAD BRAZO 50,42004055.0,10041371.0,S_IN,227813,m2,falla densitometro brazo #5 dsk,10/09/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,C340,1,Desgaste normal del equipo,sulfatación en los bornes x humedecimien,10/09/2020,15:00:00,10/09/2020,18:00:00,,0,MECE ORAS,2,2020-09-10 15:00:00,2020-09-10 18:00:00,0.0
20005086,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,45005226.0,10040592.0,S_VA,227803,m2,falla mov 120307,10/09/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,,0,,nan,10/09/2020,1:10:26,,0:00:00,X,0,MECE ORAS,2,2020-09-10 01:10:26,,0.0
20002591,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_24x150-ENT 920-TP305,45005885.0,70011085.0,S_VA,227810,m2,falla apertura/cierremov 305004,10/09/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,10/09/2020,11:42:20,,0:00:00,X,0,MECE ORAS,2,2020-09-10 11:42:20,,0.0
20024202,CQO,OC-EST-CQO-AAGU-LL,AGUAS LLUVIAS,MEDIDOR DE FLUJO VERTIMIENTO PISCINA,,10041345.0,S_IN,227781,m2,falla medidor vertedero,3/09/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/09/2020,15:00:00,9/09/2020,17:00:00,,0,MECE ORAS,1,2020-09-09 15:00:00,2020-09-09 17:00:00,0.0
20006282,CUP,OC-EST-CUP-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV CABEZAL SUCCION BPC,,10041365.0,S_VS,227798,m2,revisar pase internovalvula psv-5046 a/b,9/09/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño interno kit piston,9/09/2020,11:00:00,11/09/2020,16:30:00,,0,MECE ORAS,3,2020-09-09 11:00:00,2020-09-11 16:30:00,0.0
20002687,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA304,45003344.0,70011087.0,S_FE,227802,m2,falla baterias ba304,9/09/2020,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,9/09/2020,16:08:40,,0:00:00,X,0,MECE ORAS,3,2020-09-09 16:08:40,,0.0
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10041344.0,R_ST,227773,m2,falla señal feedback valv bov2 ge-22010,2/09/2020,PO-R-130,Sub. Turbina,R135,Tubería / Válvulas,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,1,,n/a es un preventivo,8/09/2020,8:00:00,8/09/2020,12:00:00,X,4,MECE ORAS,3,2020-09-08 08:00:00,2020-09-08 12:00:00,4.0
20003458,MRF,OC-EST-MRF-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA AGUA TA402,45002597.0,10041359.0,R_PU,227768,m2,falla arranque bomba ba-410 pozo,2/09/2020,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,contactor mecánico,8/09/2020,7:56:43,8/09/2020,17:00:00,,0,MECE ORAS,2,2020-09-08 07:56:43,2020-09-08 17:00:00,0.0
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10041364.0,S_IN,227797,m2,probador inactivo fqm-30200,9/09/2020,PO-S-060,Sub. Válvulas,S066,Empaque,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,atasco en válvula,8/09/2020,7:00:00,20/01/2021,9:00:00,X,"3.218,00",MECE ORAS,3,2020-09-08 07:00:00,2021-01-20 09:00:00,
20023714,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR MOVS LAZO 1,45006337.0,70010971.0,S_CL,227801,m2,s/d falla lazo 1 mov's epo,9/09/2020,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,ERO3,Señal errática,,0,,nan,8/09/2020,16:26:33,,0:00:00,X,0,METR ORAS,,2020-09-08 16:26:33,,0.0
20011342,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,TRANSMISOR PRESION A ENT TRAMPA RECI,,10041339.0,S_IN,227737,m2,inestabilidad e la medida de presion,27/08/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,falsa alarma,7/09/2020,9:00:00,7/09/2020,12:00:00,,0,MECE ORAS,3,2020-09-07 09:00:00,2020-09-07 12:00:00,0.0
20007204,CUP,OC-EST-CUP-PMED-PR5002,PROBADOR DE MEDICIÓN PR5002,ACTUADOR VALVULA CUATRO VIAS MOV-5005,,10041353.0,Z_XXXX,227793,m2,falla mov-5005 valvual 4 vias,7/09/2020,VLWA,Válvula De 3 Vías,518,Valvula Solenoide,SA-S-IN,NOO1,No hay señal,,0,,nan,7/09/2020,7:00:00,10/09/2020,19:30:00,,0,MECE ORAS,2,2020-09-07 07:00:00,2020-09-10 19:30:00,0.0
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,20148263.0,S_IN,227791,m2,probador alta en falla,7/09/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,alineación brazos 3640 / 50,7/09/2020,9:00:00,29/09/2020,12:00:00,,0,MECE ORAS,3,2020-09-07 09:00:00,2020-09-29 12:00:00,0.0
20024211,CCA,OC-EST-CCA-SCTR-DCS,DCS SISTEMA CONTROL DISTRIBUIDO,ESTACION DE OPERACIÓN,42005782.0,10041393.0,S_CL,227789,m2,falla en pantalla hmi operativo,6/09/2020,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-CL,FTF4,Falla de Control,,0,,nan,6/09/2020,18:11:08,,0:00:00,X,0,METR ORAS,1,2020-09-06 18:11:08,,0.0
20000860,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA WP12010,45006639.0,10041378.0,R_PU,227790,m2,daño linea flex. succión wp 12010,6/09/2020,PO-O-050,Sub. Manguera Flotante,O051,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño manguera flexible,6/09/2020,20:50:37,7/09/2020,0:00:00,X,"3,16",MECE ORAS,2,2020-09-06 20:50:37,2020-09-07 00:00:00,3.16
20022317,CUP,OC-EST-CUP-PMED-CPME,CONEXIÓN DE MEDICION,TUBERIA DESCARGA MEDICION,45004078.0,10041354.0,I_PI,227792,m2,humedecimiento x tapa probador cupiagua,7/09/2020,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,6/09/2020,7:00:00,6/09/2020,17:30:00,,0,MECE ORAS,,2020-09-06 07:00:00,2020-09-06 17:30:00,0.0
20010299,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150- LIN 710-MU73,45005256.0,10041341.0,S_VA,227766,m2,retorqueo de brida valvula 600029,1/09/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R045,Pistón,SA-S-CL,FTF4,Falla de Control,,0,,nan,5/09/2020,7:00:00,5/09/2020,16:00:00,X,9,MECE ORAS,2,2020-09-05 07:00:00,2020-09-05 16:00:00,9.0
20005077,CVA,OC-TER-CVA-PALM-CPAL,CONEXIÓN PROCESO ALMACENAMIENTO,VALVULA CHEQUE TUBERIA BA21257,45005202.0,10041340.0,S_VM,227765,m2,limpieza y torqueo de cheque,1/09/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R045,Pistón,SA-S-CL,FTF4,Falla de Control,,0,,nan,4/09/2020,13:00:00,4/09/2020,16:00:00,,0,MECE ORAS,1,2020-09-04 13:00:00,2020-09-04 16:00:00,0.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,70010942.0,S_IN,227783,m2,proober de altos falla inactivo,4/09/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,4/09/2020,17:09:21,,0:00:00,X,0,METR ORAS,3,2020-09-04 17:09:21,,0.0
20001372,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA PV-810001,45004586.0,10041355.0,S_VS,227771,m2,goteo por testigo pcv 820001,2/09/2020,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/09/2020,12:00:00,3/09/2020,14:00:00,X,2,MECE ORAS,2,2020-09-03 12:00:00,2020-09-03 14:00:00,2.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,70011103.0,S_IN,227779,m2,falla de medidor de flujo,3/09/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,ERO3,Señal errática,,0,,nan,3/09/2020,10:40:44,,0:00:00,X,0,METR ORAS,3,2020-09-03 10:40:44,,0.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10041431.0,I_PI,227774,m2,falla estado mov 250601 lazo ii,3/09/2020,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,3/09/2020,6:00:16,,0:00:00,X,0,MECE ORAS,,2020-09-03 06:00:16,,0.0
20007909,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,ACTUADOR MOV-370711 BRAZO 37070,,10037169.0,Z_XXXX,227778,m2,cambio lengüetas mov-370711,3/09/2020,ADME,Actuador Mecánico,175,Empaquetadura,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,3/09/2020,10:43:53,,0:00:00,X,0,MECE ORAS,1,2020-09-03 10:43:53,,0.0
20007979,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,ACOPLE MOV-370611 BRAZO 37060,,10037168.0,Z_XXXX,227777,m2,cambio lengüetas mov-370611,3/09/2020,ADME,Actuador Mecánico,175,Empaquetadura,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,nan,3/09/2020,10:38:23,3/09/2020,12:00:00,X,"1,36",MECE ORAS,1,2020-09-03 10:38:23,2020-09-03 12:00:00,1.36
20007874,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,ACTUADOR MOV-8100 DE SALIDA A COVEÑAS,,10041352.0,Z_XXXX,227660,m2,falla mov 8100,10/08/2020,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C310,1,Operación Fuera de parámetros,calibración topes,2/09/2020,15:00:00,2/09/2020,16:00:00,X,1,MECE ORAS,1,2020-09-02 15:00:00,2020-09-02 16:00:00,1.0
20001402,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VALVULA MOV_30X600- ENT 220-TG23000,45004606.0,10041443.0,S_VA,227770,m2,goteo prensaestopa mov-2301,2/09/2020,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/09/2020,10:30:00,2/09/2020,12:00:00,X,"1,5",MECE ORAS,3,2020-09-02 10:30:00,2020-09-02 12:00:00,1.5
20010693,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE 2,45004565.0,10041310.0,U_AI,227702,m2,motor manejadora se encuentra en corto,21/08/2020,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,1/09/2020,7:30:00,1/09/2020,10:30:00,X,3,MECE ORAS,2,2020-09-01 07:30:00,2020-09-01 10:30:00,3.0
20001218,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VAL SEG PSV-2307D FILTRO FASE I A MS7310,45004273.0,10041357.0,S_VS,227762,m2,psv 2307d pase en valvula,31/08/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,1/09/2020,14:00:00,1/09/2020,15:00:00,X,1,MECE ORAS,,2020-09-01 14:00:00,2020-09-01 15:00:00,1.0
20023414,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR BP/50/60/70 MOV/LAZO 2-3,45006320.0,70010972.0,S_CL,227759,m2,lazo 2 de mov´s presenta apertura,31/08/2020,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-CL,FTF4,Falla de Control,,0,,nan,31/08/2020,5:43:55,,0:00:00,X,0,MECE ORAS,,2020-08-31 05:43:55,,0.0
20023747,EPO,OC-EST-EPO-UENF-PQTANKF,PAQUETE ENFRIAMIENTO TANKFARM,AIRE AC SPLIT/VENT AIRE AC PQE TANKFARM,,70010979.0,U_AI,227764,m2,tank farm aire acondicionado,31/08/2020,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,31/08/2020,20:33:32,,0:00:00,X,0,MECE ORAS,,2020-08-31 20:33:32,,0.0
20004094,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,TANQUE CONTRA INCENDIO ESPUMA,45006767.0,20146820.0,I_TA,227758,m2,sistema contraincendio tanque espuma,31/08/2020,PO-S-100,Sub. de Espuma,S102,Tanque de Almacenamiento Espuma,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,31/08/2020,1:58:03,,0:00:00,X,0,MECE ORAS,3,2020-08-31 01:58:03,,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,70010964.0,R_MS,227755,m2,taponamiento de centrifuga b,30/08/2020,PO-R-010,Sub. Transmisión,R014,Sellos,SA-R-MS,PLU2,Obstrucción filtro de Succión,,0,,nan,30/08/2020,5:27:41,,0:00:00,X,0,METR ORAS,2,2020-08-30 05:27:41,,0.0
20023714,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR MOVS LAZO 1,45006337.0,70010971.0,S_CL,227756,m2,falla comunicaciones cortocircuit lazo 1,30/08/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF4,Falla de Control,,0,,nan,30/08/2020,5:41:23,,0:00:00,X,0,METR ORAS,,2020-08-30 05:41:23,,0.0
20020846,CVA,OC-TER-CVA-SCTR-TEL,TELECOMUNICACIONES,MODULO DE TELECOMUNICACIONES RTU,,10041333.0,S_CM,227749,m2,falla ups de comunicaciones,29/08/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R045,Pistón,SA-S-CL,FTF4,Falla de Control,,0,,nan,29/08/2020,12:07:22,17/09/2020,9:00:00,X,"452,88",MECE ORAS,,2020-08-29 12:07:22,2020-09-17 09:00:00,
20010468,EPO,OC-EST-EPO-ACOM-CRF3,CRUDO FASE 3,SWITCH FLUJO SALIDA TFL52300,,70010965.0,S_IN,227752,m2,falla switch de gas de centrifuga b,29/08/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,29/08/2020,15:23:59,,0:00:00,X,0,METR ORAS,2,2020-08-29 15:23:59,,0.0
20023621,EPO,OC-EST-EPO-ACOM-CRF3,CRUDO FASE 3,MODULO SEP CENTRIF. FASE II PRINCIPAL,,70010964.0,I_VE,227751,m2,taponamiento de centrifuga a,29/08/2020,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,29/08/2020,15:13:07,,0:00:00,X,0,METR ORAS,,2020-08-29 15:13:07,,0.0
20006026,CCA,OC-EST-CCA-PREC-DRA,INYECCION QUIMICO DRA,BOMBA NEUMATICA TRANSFERENCIA DE QUIMICA,,10041392.0,R_PU,227744,m2,falla arranque equipo dra xp,28/08/2020,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,28/08/2020,11:42:29,,0:00:00,X,0,METR ORAS,1,2020-08-28 11:42:29,,0.0
