equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20002694,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305A,45003347.0,70010967.0,S_FE,227743,m2,ba-305a-trazas aceite en  refrigeracion,28/08/2020,PO-S-080,Sub. Motor Combustión SCI,S087,Intercambiador de Calor / Radiador,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,28/08/2020,10:57:48,,0:00:00,X,0,MECE ORAS,3,2020-08-28 10:57:48,,0.0
20003153,EPO,OC-EST-EPO-PMED-BEMOY,BRAZO MEDICIÓN DE ENTRADA MONTERREY 1,VALVULA CTRL PRES MED APIAY,45006027.0,70010966.0,S_VA,227739,m2,falla toma muestra de recibo monterrey,28/08/2020,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-VA,SPO1,Operación inesperada,,0,,nan,28/08/2020,9:25:05,,0:00:00,X,0,MECE ORAS,2,2020-08-28 09:25:05,,0.0
20003432,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION ZONA HELIPUERTO,46000796.0,10041429.0,Z_XXXX,227741,m2,deterioro de mangaveleta helipuerto,28/08/2020,IPZI,Indicador de Posicion,237,indicador,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,28/08/2020,10:15:10,,0:00:00,X,0,MECE ORAS,1,2020-08-28 10:15:10,,0.0
20003433,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA INCINERADOR BASURA,46000782.0,10041430.0,Z_XXXX,227742,m2,deterioro de mangaveleta area turbinas,28/08/2020,IPZI,Indicador de Posicion,237,indicador,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,28/08/2020,10:38:02,,0:00:00,X,0,MECE ORAS,1,2020-08-28 10:38:02,,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10041327.0,Z_XXXX,227730,m2,falla en electrobomba ofic principal,27/08/2020,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C330,1,Error de Mantenimiento,nan,27/08/2020,10:21:55,31/08/2020,10:00:00,X,"95,63",MECE ORAS,1,2020-08-27 10:21:55,2020-08-31 10:00:00,
20003145,EPO,OC-EST-EPO-PMED-BEMOY2,BRAZO MEDICIÓN DE ENTRADA MONTERREY 2,VALVULA MOV COMP MED APIAY,45006025.0,70010970.0,S_VA,227734,m2,"v/v 8""x150 sin volante brazo #2 monterre",27/08/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/08/2020,14:38:37,,0:00:00,X,0,MECE ORAS,2,2020-08-27 14:38:37,,0.0
20008790,EPO,OC-EST-EPO-PMED-BE38010,BRAZO MEDICIÓN DE ENTRADA ALEPO 10,VALVULA CTRL FLUJO ALEPO BRAZO 1,42005243.0,10041432.0,S_VA,227732,m2,falla comunicación v/v control brazo #1,27/08/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,27/08/2020,14:23:06,,0:00:00,X,0,MECE ORAS,2,2020-08-27 14:23:06,,0.0
20016143,PAE,OC-EST-PAE-UENF-PQGE,SHELTER MEDIA Y BAJA TENSIÓN GENERACIÓN,AIRE AC PQE #2 SHELTER GENERACION,42004609.0,10041106.0,U_AI,227378,m2,presenta arranques intermitentes,24/06/2020,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,presenta arranques intermitentes,25/08/2020,7:00:00,25/08/2020,10:00:00,,0,MECE ORAS,2,2020-08-25 07:00:00,2020-08-25 10:00:00,0.0
20010696,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 3,45004568.0,10041309.0,U_AI,227701,m2,und compresora frenada,21/08/2020,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cambio contactor,25/08/2020,7:00:00,25/08/2020,19:00:00,X,12,MECE ORAS,3,2020-08-25 07:00:00,2020-08-25 19:00:00,
20002143,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_24x150-SAL 920-TP305,45005879.0,70010943.0,S_VA,227719,m2,falla comandos mov-305004,25/08/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,25/08/2020,17:37:23,,0:00:00,X,0,METR ORAS,3,2020-08-25 17:37:23,,0.0
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,70010943.0,S_VA,227718,m2,falla comandos mov-305004,25/08/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,25/08/2020,16:57:33,,0:00:00,X,0,METR ORAS,3,2020-08-25 16:57:33,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041321.0,R_ST,227715,m2,falla v/v bov turbina gd22110,25/08/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,25/08/2020,9:00:00,26/08/2020,12:00:00,X,27,MECE ORAS,3,2020-08-25 09:00:00,2020-08-26 12:00:00,
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,70010942.0,S_IN,227716,m2,proober de altos falla inactivo,25/08/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,25/08/2020,11:18:12,,0:00:00,X,0,METR ORAS,3,2020-08-25 11:18:12,,0.0
20005614,CVA,OC-TER-CVA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,VALVULA MOV_16x150- DES 710-BS37030,45005450.0,10041326.0,S_VA,227721,m2,falla en la mov 370311,26/08/2020,PO-S-070,Sub. Actuador,S073,Reductor,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,25/08/2020,8:00:00,25/08/2020,17:30:00,X,"9,5",MECE ORAS,2,2020-08-25 08:00:00,2020-08-25 17:30:00,9.5
20005416,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA MOV_30x600-LDS ENT 710-TG24000,,10041318.0,S_VA,227712,m2,reparaciones sdv7304 - sdv1415,24/08/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R045,Pistón,SA-S-CL,FTF4,Falla de Control,C210,1,Falla en la instalación del Equipo,configuracion interna,24/08/2020,14:19:19,24/02/2021,11:00:00,X,"4.412,68",MECE ORAS,3,2020-08-24 14:19:19,2021-02-24 11:00:00,
20014223,CQO,OC-EST-CQO-SCTR-DCS,SISTEMA DE CONTROL DISTRIBUIDO,DCS - CHQ,,10041323.0,S_CL,227723,m2,falla tarjeta sis cqo,26/08/2020,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S040,Tarjeta de entrada,SA-S-CL,FTF4,Falla de Control,,0,,nan,24/08/2020,23:00:00,26/08/2020,21:00:00,X,46,MECE ORAS,3,2020-08-24 23:00:00,2020-08-26 21:00:00,
20024040,CUS,OC-EST-DES-AAIR-BO,AIRE INSTRUMENTOS BOMBEO,TUBERIA DISTRIB AIR INSTRUM,,10041319.0,I_PI,227714,m2,fuga aire suministro aire descargadero,25/08/2020,PO-I-030,Sub. Tubo,I030,Abrazaderas / Pernos,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,C340,1,Desgaste normal del equipo,daño manguera..deterioro,23/08/2020,7:00:00,23/08/2020,16:30:00,,0,MECE ORAS,,2020-08-23 07:00:00,2020-08-23 16:30:00,0.0
20010270,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-731200,,10039993.0,Z_XXXX,226248,m2,falla  acometidad   multiple 73,20/11/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,FLL4,Corto Circuito,C330,1,Error de Mantenimiento,bajo aislamiento en acometida,22/08/2020,8:30:00,23/08/2020,17:30:00,X,33,MECE ORAS,2,2020-08-22 08:30:00,2020-08-23 17:30:00,
20016397,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de   6.9kV,42003450.0,10041060.0,R_EG,227353,m2,falla spt ge-22020 cqo,17/06/2020,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de terminal,22/08/2020,14:00:00,22/08/2020,18:00:00,X,4,MECE ORAS,3,2020-08-22 14:00:00,2020-08-22 18:00:00,4.0
20019024,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,INDICADOR FLUJO KROHNE H250/RR,,10041313.0,S_IN,227706,m2,fuga crudo en centrifuga alfalaval,22/08/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,mala manipulacion valvulas 3 vías,22/08/2020,7:00:00,22/08/2020,18:00:00,X,11,MECE ORAS,1,2020-08-22 07:00:00,2020-08-22 18:00:00,
20016475,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AIRE COMB UND TURBOLAVADO GE-40,,10041053.0,Z_XXXX,226576,m2,falla valvula 3 vias lavado turbina ge40,14/01/2020,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/08/2020,7:00:00,20/08/2020,18:00:00,X,11,MECE ORAS,3,2020-08-20 07:00:00,2020-08-20 18:00:00,
20010318,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,ACTUADOR MOV-531001,,10041245.0,Z_XXXX,227606,m2,mov 531001 atascada,1/08/2020,VLGL,Válvula De Globo,138,Cuerpo,SA-S-VA,PLU7,Atascamiento,C330,1,Error de Mantenimiento,configuacion de torque,20/08/2020,10:00:00,20/08/2020,12:00:00,X,2,MECE ORAS,2,2020-08-20 10:00:00,2020-08-20 12:00:00,2.0
20020546,CVA,OC-TER-CVA-UENF-PQSETK73,PAQUETE DE ENFRIAMIENTO SUB EST TK73,AIRE AC SPLIT/VENT PQE 1 CCM PPAL,42003717.0,10041307.0,U_AI,227700,m2,falla arranque aacon ccm tk73 paquete a,20/08/2020,PO-E-010,Sub. Circuito Alimentación,E012,Barraje,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",C330,1,Error de Mantenimiento,poco refrigerante,20/08/2020,13:30:33,26/08/2020,14:00:00,X,"144,49",MECE ORAS,2,2020-08-20 13:30:33,2020-08-26 14:00:00,
20017733,MRF,OC-EST-MRF-PREC-TG22000,TRAMPA RECIBO TG24000,TRANSMISOR PRES TG22000,,10041304.0,S_IN,227696,m2,goteo por vastago de valvula,20/08/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,goteo por vastago de valvula,20/08/2020,9:45:10,20/08/2020,18:00:00,,0,MECE ORAS,2,2020-08-20 09:45:10,2020-08-20 18:00:00,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10041433.0,S_IN,227861,m2,falla tomamuestras ms-3600,18/09/2020,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,sello válvula nupro mal estado,20/08/2020,12:00:00,20/08/2020,16:00:00,X,4,MECE ORAS,1,2020-08-20 12:00:00,2020-08-20 16:00:00,4.0
20017436,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SWITCH NIVEL BAJO BAJO TP302,,70010830.0,S_IN,227692,m2,falla switch de nivel de tp 302,19/08/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,19/08/2020,1:35:39,,0:00:00,X,0,MECE ORAS,3,2020-08-19 01:35:39,,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10041324.0,S_IN,227693,m2,fuga de crudo en toma muestras 3600,19/08/2020,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,cambio vastago / oring,19/08/2020,12:00:00,19/08/2020,16:00:00,X,4,MECE ORAS,1,2020-08-19 12:00:00,2020-08-19 16:00:00,4.0
20020089,CVA,OC-TER-CVA-AGEN-GE44010,GENERADOR AUXILIAR DICOV,MOTOR COMBUST DIESEL GE44010,42005171.0,10041308.0,R_CE,227690,m2,falla  de arranque generador tk's 73,18/08/2020,PO-R-080,Sub. Arranque,R082,Energía de Arranque,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",C330,1,Error de Mantenimiento,falla en electrónica,18/08/2020,12:01:47,24/01/2021,17:00:00,X,"3.820,97",MECE ORAS,2,2020-08-18 12:01:47,2021-01-24 17:00:00,
20006966,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,ACTUADOR ELECT MOV-820005 ENT TRAMPA,45005067.0,10041293.0,Z_XXXX,227686,m2,falla de señal mov820005 trampa de despa,17/08/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-AM,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,"falla red publica, bajo volt generador",17/08/2020,9:00:00,17/08/2020,10:00:00,,0,MECE ORAS,2,2020-08-17 09:00:00,2020-08-17 10:00:00,0.0
20023274,CCA,OC-EST-CCA-SCTR-DCS,DCS SISTEMA CONTROL DISTRIBUIDO,CONTROLADOR BPC10/20/30/40/SCADA/LAZ MOV,42004929.0,10041294.0,S_CM,227685,m2,falla en lazo de control de las mov,17/08/2020,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CM,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,bajo voltaje en el cambio al generador,17/08/2020,8:00:00,17/08/2020,9:00:00,,0,MECE ORAS,,2020-08-17 08:00:00,2020-08-17 09:00:00,0.0
20002878,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,MOTOR ELECTRICO SEPARAPI,,10041299.0,R_EM,227688,m2,falla arranque skimmer entrada api,17/08/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,17/08/2020,11:18:25,,0:00:00,X,0,MECE ORAS,2,2020-08-17 11:18:25,,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10041298.0,S_IN,227684,m2,falla transmisor de flujo fi820816-b,17/08/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,17/08/2020,5:30:05,17/08/2020,6:00:00,X,"0,5",MECE ORAS,3,2020-08-17 05:30:05,2020-08-17 06:00:00,0.5
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10041292.0,R_MS,227683,m2,pase excesivo de crudo hacia sumideros,15/08/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-MS,ELP6,Fuga Sistema Sellos Mecánicos,C340,1,Desgaste normal del equipo,baja temperartura ocasionando taponamien,16/08/2020,6:00:00,16/08/2020,21:00:00,X,15,MECE ORAS,,2020-08-16 06:00:00,2020-08-16 21:00:00,
20003447,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA OPERACIONES,,70010902.0,Z_XXXX,227680,m2,falla de comunicaciones,16/08/2020,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,16/08/2020,5:00:56,,0:00:00,X,0,METR ORAS,1,2020-08-16 05:00:56,,0.0
20023644,EPO,OC-EST-EPO-PMED-BEMOY2,BRAZO MEDICIÓN DE ENTRADA MONTERREY 2,FILTRO MEDICION ENTR APIAY BRAZO 2,42005283.0,10041303.0,I_FS,227682,m2,goteo crudo venteo de filtro monterrey,16/08/2020,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/08/2020,11:54:10,,0:00:00,X,0,MECE ORAS,,2020-08-16 11:54:10,,0.0
20023657,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,TRANSMISOR FLUJO ENTRADA MS ALEPO,42002957.0,70010902.0,S_IN,227681,m2,falla de comunicaciones del dcs altos po,16/08/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,ERO3,Señal errática,,0,,nan,16/08/2020,7:45:08,,0:00:00,X,0,METR ORAS,3,2020-08-16 07:45:08,,0.0
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10041286.0,S_IN,227675,m2,probador inactivo fqm-30200,15/08/2020,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C330,1,Error de Mantenimiento,atasco en esfera,15/08/2020,5:28:24,27/08/2020,17:30:00,X,"300,03",MECE ORAS,3,2020-08-15 05:28:24,2020-08-27 17:30:00,
20008585,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LDS TRANSMISOR DENSI LINEA CAUCASIA,,10041287.0,S_IN,227676,m2,falla dt-240025,15/08/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,disparo de fusible proteccion,15/08/2020,7:00:00,16/08/2020,17:30:00,X,"34,5",MECE ORAS,3,2020-08-15 07:00:00,2020-08-16 17:30:00,
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,45005035.0,10041297.0,R_MS,227689,m2,falla controlador alfa laval ce-5212,18/08/2020,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-R-MS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vida util del componente,15/08/2020,8:00:00,27/08/2021,17:00:00,X,"9.057,00",MECE ORAS,,2020-08-15 08:00:00,2021-08-27 17:00:00,
20006476,CUP,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,TOMAMUESTRAS,42002264.0,10041283.0,S_IN,227671,m2,humedecimiento tomamuestra x v/v 3 vias,13/08/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/08/2020,11:00:00,14/08/2020,16:00:00,X,5,MECE ORAS,2,2020-08-14 11:00:00,2020-08-14 16:00:00,5.0
20002142,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANQUE ALMAC CRUDO TP305,45005878.0,70010117.0,I_TA,227672,m2,indicacion erronea temperatura tp-305,13/08/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,13/08/2020,10:59:52,,0:00:00,X,0,MECE ORAS,3,2020-08-13 10:59:52,,0.0
20003128,EPO,OC-EST-EPO-PMED-BEARAG2,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 2,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,42002980.0,10041284.0,S_IN,227674,m2,falla de medidor 302 de araguaney,13/08/2020,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,NOO1,No hay señal,,0,,nan,13/08/2020,16:28:32,,0:00:00,,0,MECE ORAS,,2020-08-13 16:28:32,,0.0
20007936,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,ACTUADOR MOV-3641 BRAZO MEDICION 3640,,10041288.0,Z_XXXX,227500,m2,falla mov 3641,14/07/2020,ADEN,Actuador Electroneumatico,490,Unidad de mantenimiento,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,descalibración topes,12/08/2020,8:00:00,12/08/2020,9:00:00,X,1,MECE ORAS,2,2020-08-12 08:00:00,2020-08-12 09:00:00,1.0
20007960,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,ACTUADOR MOV-3671 BRAZO MEDICION 3670,,10041289.0,Z_XXXX,227501,m2,falla mov 3671 no abre bajo demanda,14/07/2020,ADEN,Actuador Electroneumatico,490,Unidad de mantenimiento,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,descalibración topes,12/08/2020,9:00:00,12/08/2020,10:00:00,X,1,MECE ORAS,1,2020-08-12 09:00:00,2020-08-12 10:00:00,1.0
20023647,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,ANALIZADOR MS ALEPO,45006056.0,70010853.0,S_IN,227661,m2,falla api380001 recibo altos,11/08/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,operación fuera de parámetros,11/08/2020,10:58:53,,0:00:00,,0,METR ORAS,3,2020-08-11 10:58:53,,0.0
20013332,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUCIO BPC'S,45005022.0,10041272.0,Z_XXXX,227655,m2,falla bajo consumo de gas uinidades,10/08/2020,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",C320,1,Error de Operación,falsa señal,10/08/2020,8:00:00,10/08/2020,12:00:00,,0,MECE ORAS,1,2020-08-10 08:00:00,2020-08-10 12:00:00,0.0
20002568,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,VALVULA MOV_10x150- LIN 920-TQ301,45006302.0,70010855.0,S_VA,227658,m2,falla de apertura mov-410120 tr-301,10/08/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,10/08/2020,13:27:55,,0:00:00,X,0,METR ORAS,2,2020-08-10 13:27:55,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,70010853.0,S_IN,227659,m2,densitometro de altos  no varia  informa,10/08/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,10/08/2020,18:12:19,,0:00:00,X,0,METR ORAS,1,2020-08-10 18:12:19,,0.0
20007909,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,ACTUADOR MOV-370711 BRAZO 37070,,10041278.0,Z_XXXX,227657,m2,falla valvula mov-370711,10/08/2020,ADME,Actuador Mecánico,323,Piñon corona,SA-S-VA,PLU7,Atascamiento,,0,,nan,10/08/2020,14:00:00,10/08/2020,16:00:00,X,2,MECE ORAS,1,2020-08-10 14:00:00,2020-08-10 16:00:00,2.0
20022256,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,MEDIDOR FLUJO BRAZO MED 37030,45004448.0,10041268.0,S_IN,227653,m2,fuga packing gland ms-37030,9/08/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,9/08/2020,10:00:00,9/08/2020,14:00:00,X,4,MECE ORAS,3,2020-08-09 10:00:00,2020-08-09 14:00:00,4.0
20020155,CQO,OC-EST-CQO-SCTR-TEL,SISTEMA DE TELECOMUNICACION,UPS #2 10 KVA SHELTER SIS COMUNIC,42004521.0,10041241.0,E_UP,227600,m2,falla sincro. ups shelter comunicaciones,31/07/2020,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,FOF1,Frecuencia equivocada u oscilante,,0,,nan,8/08/2020,8:00:00,8/08/2020,18:00:00,X,10,MECE ORAS,3,2020-08-08 08:00:00,2020-08-08 18:00:00,10.0
20022293,VSA,OC-EST-VSA-SALV-CPAV,CONEXIÓN DE ALIVIO,TUBERIA CABEZAL ALIVIO SALIDA,45003539.0,10041264.0,I_PI,227628,m2,aspercion por falla de empaque,5/08/2020,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,cambio esparragos / retorqueo brida,8/08/2020,2:00:00,8/08/2020,16:00:00,X,14,MECE ORAS,2,2020-08-08 02:00:00,2020-08-08 16:00:00,
20001359,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL TU-53200,,10041276.0,S_IN,227645,m2,error trasmisor de nivel,7/08/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,cambio fusible,8/08/2020,12:00:00,8/08/2020,14:00:00,X,2,MECE ORAS,1,2020-08-08 12:00:00,2020-08-08 14:00:00,2.0
20018727,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA CTRL PRES 370001,42004867.0,10041277.0,S_VA,227649,m2,falla valvula ctrl pres 370001,8/08/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,8/08/2020,14:00:00,8/08/2020,16:00:00,X,2,MECE ORAS,2,2020-08-08 14:00:00,2020-08-08 16:00:00,2.0
20000159,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR C TK12020,42005526.0,10041227.0,I_MI,227551,m2,humedecimiento manhol  tk- 12020,24/07/2020,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desajuste unión brdada,7/08/2020,7:00:00,7/08/2020,9:00:00,,0,MECE ORAS,2,2020-08-07 07:00:00,2020-08-07 09:00:00,0.0
20011564,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,45005762.0,10041244.0,S_VS,227607,m2,hv aguas arriba danflo 240022/240023,1/08/2020,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,sobrepresion,7/08/2020,13:30:00,7/08/2020,17:30:00,X,4,MECE ORAS,3,2020-08-07 13:30:00,2020-08-07 17:30:00,4.0
20003452,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA BOMBAS PRINCIPALES,,70010749.0,Z_XXXX,227643,m2,falla de iluminacion fase-1,7/08/2020,PO-S-010,Sub. Control y monitoreo,S011,Bombillos,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/08/2020,20:31:46,,0:00:00,X,0,MECE ORAS,1,2020-08-07 20:31:46,,0.0
20003452,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA BOMBAS PRINCIPALES,,70010749.0,Z_XXXX,227644,m2,falla luminarias set media variadores,7/08/2020,ALPE,Alumbrado Perimetral,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/08/2020,20:39:40,,0:00:00,X,0,MECE ORAS,1,2020-08-07 20:39:40,,0.0
20008818,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,MEDIDOR FLUJO DESPLA POS 38030,42002974.0,10041263.0,S_IN,227632,m2,brazo 3 falla de medidor,7/08/2020,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,ERO3,Señal errática,,0,,nan,7/08/2020,5:35:40,,0:00:00,X,0,MECE ORAS,3,2020-08-07 05:35:40,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,70010902.0,S_IN,227631,m2,falla comunicacion de toma muestras,7/08/2020,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,ERO3,Señal errática,,0,,nan,7/08/2020,5:28:33,,0:00:00,X,0,METR ORAS,1,2020-08-07 05:28:33,,0.0
20010711,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,VALVULA CTRL FLUJO ALEPO BRAZO 5,42005271.0,70010902.0,S_VA,227633,m2,valvula de control de flujo brazo 5,7/08/2020,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,7/08/2020,5:39:30,,0:00:00,X,0,METR ORAS,2,2020-08-07 05:39:30,,0.0
20017436,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SWITCH NIVEL BAJO BAJO TP302,,70010830.0,S_IN,227635,m2,tanque 302 swich baja,7/08/2020,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,7/08/2020,5:51:29,,0:00:00,X,0,MECE ORAS,3,2020-08-07 05:51:29,,0.0
20023651,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,VALVULA CHEQUE TANQUE RELEVO TR301,45006295.0,70010829.0,S_VM,227637,m2,"valvulas 24""x150 tr-301",7/08/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,PLU7,Atascamiento,,0,,nan,7/08/2020,6:03:34,,0:00:00,X,0,METR ORAS,2,2020-08-07 06:03:34,,0.0
20023686,EPO,OC-EST-EPO-SALV-TQ301,TANQUE RELEVO ALIVIO TQ301,VALVULA COMP TANQUE TR301,45006296.0,70010829.0,S_VM,227638,m2,"valvulas 24""x150 tr-301",7/08/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,PLU7,Atascamiento,,0,,nan,7/08/2020,6:11:04,,0:00:00,X,0,METR ORAS,2,2020-08-07 06:11:04,,0.0
20010950,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,VALVULA SOLENOIDE DESAIREADOR LY-300301A,,10040495.0,Z_XXXX,226727,m2,falla sistema lcv desairador brazo #3,10/02/2020,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",3,1,Falta de material,alta vibración,6/08/2020,7:00:00,11/08/2021,17:30:00,,0,MECE ORAS,2,2020-08-06 07:00:00,2021-08-11 17:30:00,0.0
20000560,CUS,OC-EST-CUS-PALM-BT5131E,BOMBA TRASIEGO ALMACENAM. BT5131E,BOMBA CENTRIFUGA TRANSFERENCIA P5131E,42005566.0,10041052.0,R_PU,227298,m2,goteo en sello bomba 5131e,7/06/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,6/08/2020,9:00:00,11/08/2020,17:00:00,X,128,MECE ORAS,2,2020-08-06 09:00:00,2020-08-11 17:00:00,
20022565,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,VALVULA COMP BAHIA 50,42005660.0,10041265.0,S_VM,227624,m2,daño valvula drenaje bahia #5,4/08/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,daño interno válvula drenaje,6/08/2020,15:30:00,6/08/2020,17:30:00,,0,MECE ORAS,3,2020-08-06 15:30:00,2020-08-06 17:30:00,0.0
20004397,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 1,,10041253.0,U_AI,227627,m2,daño aspa ventilado aa #1 descargadero,5/08/2020,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,6/08/2020,9:00:00,6/08/2020,14:30:00,,0,MECE ORAS,2,2020-08-06 09:00:00,2020-08-06 14:30:00,0.0
20001211,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA MOV_12X600- CTR PRES 220-PV2308C,45004364.0,10041261.0,S_VA,227629,m2,mov-2308e esta indeterminada,6/08/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,6/08/2020,10:10:27,6/08/2020,17:00:00,X,"6,83",MECE ORAS,2,2020-08-06 10:10:27,2020-08-06 17:00:00,6.83
20000224,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TRANSMISOR NIVEL A TK4104A,,10039585.0,S_IN,225822,m2,cambio tarjeta principal tk-4104 a,9/09/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,5/08/2020,7:00:00,5/08/2020,12:00:00,,0,MECE ORAS,1,2020-08-05 07:00:00,2020-08-05 12:00:00,0.0
20016016,PAE,OC-EST-PAE-ACOM-DI,COMBUSTIBLE DIESEL,TANQUE DIESEL COMB TRATADO,42004573.0,10041219.0,I_TA,227581,m2,falla indicador nivel li522001 tc-52200,29/07/2020,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,4/08/2020,13:30:00,4/08/2020,17:30:00,X,4,MECE ORAS,3,2020-08-04 13:30:00,2020-08-04 17:30:00,4.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10041258.0,E_EP,227622,m2,falla de iluminacion patio de chatarra,4/08/2020,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/08/2020,5:15:04,,0:00:00,X,0,METR ORAS,1,2020-08-04 05:15:04,,0.0
20010664,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10041257.0,E_EP,227623,m2,falla luminarias fase 2,4/08/2020,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/08/2020,5:23:10,,0:00:00,X,0,METR ORAS,1,2020-08-04 05:23:10,,0.0
20007533,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,ACTUADOR MOV-240010 DE TG-24000,,10041251.0,Z_XXXX,227625,m2,mov 240010 falla tarjeta de comunicación,4/08/2020,VLGL,Válvula De Globo,138,Cuerpo,SA-S-VA,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,disparo breaker / falla de controles,4/08/2020,10:40:41,11/08/2020,10:00:00,X,"167,32",MECE ORAS,2,2020-08-04 10:40:41,2020-08-11 10:00:00,
20010895,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,DESAIREADOR AET300101,,10040493.0,I_VE,226726,m2,falla sistema lcv desairador brazo #1,10/02/2020,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",3,1,Falta de material,alta vibración,3/08/2020,13:30:00,3/08/2021,17:30:00,X,"8.764,00",MECE ORAS,1,2020-08-03 13:30:00,2021-08-03 17:30:00,
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10041228.0,S_FE,227572,m2,goteo en hm 18 por prensa estopa,27/07/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,daño prensa estopa,3/08/2020,7:00:00,3/08/2020,9:30:00,,0,MECE ORAS,4,2020-08-03 07:00:00,2020-08-03 09:30:00,0.0
20021087,GRA,OC-EST-GRA-AGEN-GE22050,GENERADOR BLACK START 50,GENERADOR ELECT  #2,42004746.0,10041223.0,R_EG,227594,m2,falla ge-c15. oscilación frecuencia,30/07/2020,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S040,Tarjeta de entrada,SA-E-FC,FOF1,Frecuencia equivocada u oscilante,,0,,nan,3/08/2020,12:00:00,22/09/2020,19:00:00,X,"1.207,00",MECE ORAS,3,2020-08-03 12:00:00,2020-09-22 19:00:00,
20021551,PAE,OC-EST-PAE-ALOC-ED,EDIFICACIONES PAEZ,EDIFICIO PORTERIA GENERACION,,10041205.0,Z_XXXX,227549,m2,mtto aacon porteria principal,24/07/2020,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,mtto aacon porteria principal,2/08/2020,8:00:00,2/08/2020,12:00:00,X,4,MECE ORAS,1,2020-08-02 08:00:00,2020-08-02 12:00:00,4.0
20023229,CCA,OC-EST-CCA-PREC-LI,LINEA RECIBO DE CAUCACIA,"TUBERIA 30"" INGRESO CAUCACIA",45003888.0,10041243.0,I_PI,227608,m2,humedecimiento en esparrago valvula 1067,1/08/2020,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,1/08/2020,14:00:00,24/08/2020,16:00:00,,0,MECE ORAS,1,2020-08-01 14:00:00,2020-08-24 16:00:00,0.0
20017882,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,SWITCH NIVEL ALTO-ALTO TQ55000,,10041246.0,S_IN,227601,m2,alarma switch alto alto tq 55000,31/07/2020,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,31/07/2020,11:00:00,14/08/2020,9:13:00,X,"334,22",MECE ORAS,3,2020-07-31 11:00:00,2020-08-14 09:13:00,
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041231.0,R_ST,227598,m2,turbina 10 apertura falla interruptor,31/07/2020,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,31/07/2020,9:33:00,,0:00:00,X,0,MECE ORAS,3,2020-07-31 09:33:00,,0.0
20022306,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO EXTERIOR,45004542.0,10041023.0,U_IL,227300,m2,falla alumbrado shelter de bombas,7/06/2020,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,30/07/2020,9:00:00,30/07/2020,12:00:00,,0,MECE ORAS,,2020-07-30 09:00:00,2020-07-30 12:00:00,0.0
20021090,GRA,OC-EST-GRA-AGEN-GE22050,GENERADOR BLACK START 50,TANQUE DIESEL ALMACE #3 BLACK START #2,42004748.0,10041169.0,I_TA,227497,m2,humedecimiento_acople_tuberia_ge-22050,14/07/2020,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vida útil de los componentes,30/07/2020,8:30:03,30/07/2020,12:00:00,,0,MECE ORAS,3,2020-07-30 08:30:03,2020-07-30 12:00:00,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,42005488.0,10040502.0,R_PU,226724,m2,humdecimiento la bahia bt-20020,10/02/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,3,1,Falta de material,desgaste caras sello mecánico,29/07/2020,9:00:00,29/07/2020,16:00:00,X,7,MECE ORAS,,2020-07-29 09:00:00,2020-07-29 16:00:00,7.0
20001765,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,TRANSMISOR PRES PROBADOR,,10041254.0,S_IN,227570,m2,falla tt 3012 probador,26/07/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,29/07/2020,6:34:54,29/07/2020,16:00:00,X,"9,42",MECE ORAS,1,2020-07-29 06:34:54,2020-07-29 16:00:00,9.42
20004793,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,VALVULA 6-GTV-BA8D1 TK-12030,,10041224.0,S_VA,227587,m2,falla drenaje de techo tk-12030,29/07/2020,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,duplicada,29/07/2020,18:58:15,29/07/2020,19:00:00,,0,METR ORAS,1,2020-07-29 18:58:15,2020-07-29 19:00:00,0.0
20002753,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-38 DE CONTRA INCENDIO AGUA,,70010785.0,S_FE,227588,m2,fuga de agua por hidrante #38,29/07/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S113,Rociadores / Boquillas,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,29/07/2020,20:57:25,,0:00:00,X,0,METR ORAS,3,2020-07-29 20:57:25,,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10041235.0,R_MS,227585,m2,falla de centrifugas unidades principale,29/07/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,29/07/2020,16:50:18,,0:00:00,X,0,MECE ORAS,2,2020-07-29 16:50:18,,0.0
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,70010784.0,S_IN,227589,m2,falla tomamuestras recibo monterrey,29/07/2020,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-I-TA,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,29/07/2020,21:06:35,,0:00:00,X,0,METR ORAS,2,2020-07-29 21:06:35,,0.0
20007397,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,ACTUADOR MOV-132 DE TK-7313,,10041222.0,Z_XXXX,227575,m2,mov-132 no opera electricamente.,28/07/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,SPO1,Operación inesperada,C320,1,Error de Operación,operación incorrecta,28/07/2020,8:00:00,28/07/2020,12:00:00,X,4,MECE ORAS,2,2020-07-28 08:00:00,2020-07-28 12:00:00,4.0
20010678,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRIFUGA MS38000,45005501.0,10041221.0,R_PU,227576,m2,falla bomba homogenizadora,28/07/2020,PO-E-100,Sub. Rectificación / Suministro DC,E103,Instrumentos,SA-E-PC,FLL1,Alta Corriente,C310,1,Operación Fuera de parámetros,restriccion en tubing,28/07/2020,16:01:44,29/07/2020,12:00:00,X,"19,97",MECE ORAS,2,2020-07-28 16:01:44,2020-07-29 12:00:00,
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10041188.0,S_FE,227443,m2,goteo agua contra. ve 27 bomba principa,5/07/2020,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/07/2020,7:00:00,27/07/2020,8:00:00,,0,MECE ORAS,4,2020-07-27 07:00:00,2020-07-27 08:00:00,0.0
20007872,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,ACTUADOR PV-8200 DE SALIDA AL CIB,,10041259.0,Z_XXXX,227569,m2,falla valvula controladora pcv 8200,26/07/2020,ADNE,Actuador Neumatico,359,Regulador de presion,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,26/07/2020,20:30:00,26/07/2020,22:30:00,X,2,MECE ORAS,2,2020-07-26 20:30:00,2020-07-26 22:30:00,2.0
20000194,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,SWITCH NIVEL BAJO TK4101A,,10041189.0,S_IN,227499,m2,humedecimiento cuerpo lsl tk-4101a,14/07/2020,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,24/07/2020,9:30:00,24/07/2020,13:30:00,,0,MECE ORAS,3,2020-07-24 09:30:00,2020-07-24 13:30:00,0.0
20017945,CVA,OC-TER-CVA-PALM-BT55040,BOMBA TRASIEGO ALMACENAM. BT55040,TRANSMISOR PRESION SUCC BT55040,,10041204.0,S_IN,227544,m2,falla pit-550402,24/07/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-AM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,intrumento defectuoso,24/07/2020,5:28:40,29/07/2020,11:30:00,X,"126,02",MECE ORAS,2,2020-07-24 05:28:40,2020-07-29 11:30:00,
20003089,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,TRAMPA RECIBO SANTIAGO,45002795.0,70010787.0,I_VE,227553,m2,trampa santiago falta de gis,24/07/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,24/07/2020,21:42:27,,0:00:00,X,0,METR ORAS,1,2020-07-24 21:42:27,,0.0
20003134,EPO,OC-EST-EPO-PMED-BESAN2,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 2,TRANSMISOR FLUJO SANTIAGO BRAZO 2,42002986.0,70010792.0,S_IN,227555,m2,brazo 395 santiago,24/07/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,24/07/2020,21:55:19,,0:00:00,X,0,METR ORAS,,2020-07-24 21:55:19,,0.0
20003422,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION BODEGA 1 MATERIAL,42003511.0,70010786.0,Z_XXXX,227556,m2,bodega principal falsa alarma,24/07/2020,FGBA,Detector De Fuego,393,Sensor,SA-S-AM,FTF4,Falla de Control,,0,,nan,24/07/2020,22:20:10,,0:00:00,X,0,MECE ORAS,1,2020-07-24 22:20:10,,0.0
20003428,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA COMUNICACIONES II,46000629.0,70010749.0,Z_XXXX,227552,m2,fase 2 falla de luminarias,24/07/2020,ALED,Alumbrado Edificaciones,268,Luminarias,SA-S-CL,FTF4,Falla de Control,,0,,nan,24/07/2020,21:31:42,,0:00:00,X,0,MECE ORAS,1,2020-07-24 21:31:42,,0.0
20013878,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,SIST DCS SIST ARRANQUE GD22070,,10041202.0,S_CL,227545,m2,falla sincronismo gd22070,24/07/2020,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,24/07/2020,7:30:42,,0:00:00,X,0,MECE ORAS,3,2020-07-24 07:30:42,,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10041255.0,S_IN,227546,m2,tm-3600 no recoge producto,24/07/2020,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,24/07/2020,9:17:18,25/07/2020,7:30:00,X,"22,21",MECE ORAS,1,2020-07-24 09:17:18,2020-07-25 07:30:00,
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10040300.0,R_CE,226558,m2,daño mangueras comb. ge-22010,9/01/2020,PO-O-050,Sub. Manguera Flotante,O051,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/07/2020,10:30:00,23/07/2020,16:00:00,,0,MECE ORAS,3,2020-07-23 10:30:00,2020-07-23 16:00:00,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10041194.0,R_CE,227529,m2,falla manguera combustible g-22010,20/07/2020,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de manguera de combustible,23/07/2020,10:00:00,23/07/2020,16:00:00,X,6,MECE ORAS,3,2020-07-23 10:00:00,2020-07-23 16:00:00,6.0
20002890,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION SUMIDERO ACERO DC,45006434.0,70010759.0,R_PU,227539,m2,vibracion anormal bomba fase 0,23/07/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,VIB1,Vibración anormal,,0,,nan,23/07/2020,19:58:40,,0:00:00,X,0,MECE ORAS,2,2020-07-23 19:58:40,,0.0
20023570,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,SISTEMA CTRL DISTRIBUIDO 1 DCS,42004184.0,10041483.0,S_CL,227537,m2,control modo estacion dcs desactivado,23/07/2020,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,23/07/2020,5:33:00,,0:00:00,X,0,MECE ORAS,,2020-07-23 05:33:00,,0.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,10041203.0,R_EG,227542,m2,tg22070 falla baja frecuencia,24/07/2020,PO-E-090,Sub. Inversor,E092,Conmutador,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,23/07/2020,22:23:34,,0:00:00,X,0,MECE ORAS,3,2020-07-23 22:23:34,,0.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,45006442.0,10041237.0,R_EG,227534,m2,falla de generador 22010,22/07/2020,PO-R-100,Sub. Generador Eléctrica,R105,Rotor,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,22/07/2020,15:41:49,,0:00:00,X,0,MECE ORAS,2,2020-07-22 15:41:49,,0.0
20003000,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG CONV LDS SHUTDOWN L ENT,45006053.0,10041199.0,S_VS,227536,m2,cambiar banco de baterias esdv-250024,22/07/2020,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/07/2020,19:50:03,,0:00:00,X,0,MECE ORAS,3,2020-07-22 19:50:03,,0.0
20023428,EPO,OC-EST-EPO-PREC-TG303MOY,TRAMPA RECIBO TG303 MONTERREY,VALVULA COMP ENTRADA TRAMPA TG303,42005297.0,70010789.0,S_VM,227535,m2,falla de valvula trampa apiay,22/07/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,PLU7,Atascamiento,,0,,nan,22/07/2020,16:17:42,,0:00:00,X,0,METR ORAS,,2020-07-22 16:17:42,,0.0
20005789,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS OPERADOR,46000675.0,10041195.0,Z_XXXX,227363,m2,falla iluminación of op campo,20/06/2020,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fin de vida util de luminarias,21/07/2020,7:00:00,21/07/2020,17:00:00,,0,MECE ORAS,1,2020-07-21 07:00:00,2020-07-21 17:00:00,0.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,42005557.0,10041196.0,Z_XXXX,227527,m2,ruptura resorte interno bahia #5,20/07/2020,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,21/07/2020,11:00:00,21/07/2020,12:00:00,,0,MECE ORAS,,2020-07-21 11:00:00,2020-07-21 12:00:00,0.0
20002708,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA BX302,45006310.0,10041177.0,R_PU,227495,m2,fuga de espuma bx-302,14/07/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/07/2020,7:00:00,20/07/2020,12:00:00,X,5,MECE ORAS,3,2020-07-20 07:00:00,2020-07-20 12:00:00,5.0
20006439,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,LDS VALVULA SHUTDOWN LINEA CUS,45004086.0,10041197.0,S_VS,227532,m2,falla apertura sdv-5063,21/07/2020,PO-S-070,Sub. Actuador,S070,Diafragma,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,20/07/2020,2:30:00,20/07/2020,10:30:00,X,8,MECE ORAS,3,2020-07-20 02:30:00,2020-07-20 10:30:00,8.0
20022660,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,SISTEMA AGUAS ACEITOSAS,,10041191.0,Z_XXXX,227523,m2,falla bomba neu. pit. sala de maquinas,18/07/2020,PUDI,Bomba De Diafragma,247,Junta bridada,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,18/07/2020,8:00:00,18/07/2020,12:00:00,X,4,MECE ORAS,2,2020-07-18 08:00:00,2020-07-18 12:00:00,4.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10041195.0,Z_XXXX,227521,m2,bombillas se han dañado continuamente,18/07/2020,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/07/2020,3:46:14,,0:00:00,X,0,MECE ORAS,1,2020-07-18 03:46:14,,0.0
20020546,CVA,OC-TER-CVA-UENF-PQSETK73,PAQUETE DE ENFRIAMIENTO SUB EST TK73,AIRE AC SPLIT/VENT PQE 1 CCM PPAL,42003717.0,10041090.0,U_AI,227386,m2,falla en aire acon ccm tk73 paquete a,26/06/2020,PO-E-010,Sub. Circuito Alimentación,E012,Barraje,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,presencia animal en circuito,17/07/2020,7:00:00,17/07/2020,12:00:00,X,5,MECE ORAS,2,2020-07-17 07:00:00,2020-07-17 12:00:00,5.0
20010842,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,IND. DE PRESIÓN DESCARGA BOMBA PI-200403,,10041187.0,S_IN,227520,m2,"humede.acople tubing 3/8"" descar. bt-40",17/07/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/07/2020,16:30:00,17/07/2020,17:30:00,X,1,MECE ORAS,2,2020-07-17 16:30:00,2020-07-17 17:30:00,1.0
20003097,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRAMPA RECIBO CUS-EPO,45006062.0,10041218.0,I_VE,227515,m2,humedecimiento v/v venteo trampa cpf,14/05/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/07/2020,9:53:46,,0:00:00,,0,MECE ORAS,1,2020-07-16 09:53:46,,0.0
20001398,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG PSV-2300B TRAMPA RECIBO,,10041198.0,S_VS,227505,m2,goteo en accesorio de danflo 2300 b,15/07/2020,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/07/2020,7:00:00,16/07/2020,12:00:00,X,5,MECE ORAS,3,2020-07-16 07:00:00,2020-07-16 12:00:00,5.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10041171.0,R_PU,227504,m2,daño resorte escalera bahia bt-20040,15/07/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R048,Soporte,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño resorte escalera basculante,15/07/2020,13:30:00,15/07/2020,15:00:00,,0,MECE ORAS,,2020-07-15 13:30:00,2020-07-15 15:00:00,0.0
20010341,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005071.0,10041173.0,S_VA,227503,m2,perdida de comunicación de mov 507003,15/07/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,SPO1,Operación inesperada,C330,1,Error de Mantenimiento,perdida de comunicaicón,15/07/2020,8:00:00,15/07/2020,12:00:00,X,4,MECE ORAS,2,2020-07-15 08:00:00,2020-07-15 12:00:00,4.0
20003017,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,VALVULA MOV_30x900-LDS LIN920- REC,45006054.0,10041179.0,S_VA,227513,m2,mov-250009 falla de apertura de cierre,15/07/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,15/07/2020,21:31:12,,0:00:00,X,0,MECE ORAS,3,2020-07-15 21:31:12,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041180.0,R_ST,227507,m2,falla tx temperatura tt66b / gn22110,15/07/2020,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,15/07/2020,10:53:52,,0:00:00,X,0,MECE ORAS,3,2020-07-15 10:53:52,,0.0
20018450,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TABLERO (I/O) CENTRI CRUDO CCS5212,45002793.0,10041181.0,S_CL,227509,m2,centrifugas ay b falla switch purga gas,15/07/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,15/07/2020,12:15:22,,0:00:00,X,0,MECE ORAS,2,2020-07-15 12:15:22,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041238.0,R_ST,227519,m2,salida turbina 22110 falla transmisor,17/07/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,15/07/2020,8:52:00,,0:00:00,X,0,MECE ORAS,3,2020-07-15 08:52:00,,0.0
20002682,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA303,45003342.0,10041176.0,S_FE,227494,m2,fuga de combustible en motor ba-303,14/07/2020,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/07/2020,11:15:19,,0:00:00,,0,MECE ORAS,3,2020-07-14 11:15:19,,0.0
