equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10041178.0,S_FE,227496,m2,valvula de alivio fuga de agua,14/07/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,14/07/2020,12:24:18,,0:00:00,X,0,MECE ORAS,4,2020-07-14 12:24:18,,0.0
20019610,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,VÁLVULA DE DILUVIO DE 720-TQ-55010,45004921.0,10041124.0,S_FE,227455,m2,falla valvula de diluvio tq 55010,6/07/2020,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C540,1,Causa Desconocida,obstrucción de impurezas,13/07/2020,8:00:00,13/07/2020,11:00:00,,0,MECE ORAS,1,2020-07-13 08:00:00,2020-07-13 11:00:00,0.0
20022785,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER PORTERIA PRINCIPAL,,10039467.0,Z_XXXX,225715,m2,falla alumbrado oficinas,14/08/2019,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,instalacion luminarias led,12/07/2020,8:00:00,12/07/2020,18:00:00,,0,MECE ORAS,1,2020-07-12 08:00:00,2020-07-12 18:00:00,0.0
20008867,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,VALVULA CTRL PRES LOOP CALIDAD 38,45006033.0,10041165.0,S_VA,227487,m2,humedad v/v reguladora sdv-38000,12/07/2020,PO-S-070,Sub. Actuador,S077,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/07/2020,7:48:26,,0:00:00,X,0,MECE ORAS,2,2020-07-12 07:48:26,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041166.0,R_ST,227489,m2,falla ignitor#4/gn22110,13/07/2020,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/07/2020,7:00:00,14/07/2020,15:00:00,X,56,MECE ORAS,3,2020-07-12 07:00:00,2020-07-14 15:00:00,
20001697,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MOV_8X600- MUL 220-BE3680,45004430.0,10041168.0,S_VA,227490,m2,falla apertura/cierre mov-3681,13/07/2020,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,11/07/2020,9:46:01,13/07/2020,16:00:00,X,"54,23",MECE ORAS,3,2020-07-11 09:46:01,2020-07-13 16:00:00,
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,42003451.0,10041071.0,R_CE,227366,m2,fuga turbo lado a motor ge-22030,22/06/2020,PO-R-050,Sub. Combustión,R058,Turbocargador,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,10/07/2020,11:00:00,10/07/2020,17:00:00,X,6,MECE ORAS,3,2020-07-10 11:00:00,2020-07-10 17:00:00,6.0
20005504,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,45005673.0,10041115.0,S_VS,227384,m2,alta presion en camara danflo 240108c,25/06/2020,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-IN,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,desviación de parametro,10/07/2020,8:00:00,10/07/2020,8:30:00,X,"0,5",MECE ORAS,3,2020-07-10 08:00:00,2020-07-10 08:30:00,0.5
20011566,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,45005764.0,10041116.0,S_VS,227383,m2,danflo 240024  baja presion en la camara,25/06/2020,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-S-IN,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,desviación de parametro,10/07/2020,8:30:00,10/07/2020,9:00:00,X,"0,5",MECE ORAS,3,2020-07-10 08:30:00,2020-07-10 09:00:00,0.5
20001601,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,45004399.0,10041108.0,S_VA,227434,m2,goteo mov-3622,3/07/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,10/07/2020,15:30:00,10/07/2020,19:00:00,X,"3,5",MECE ORAS,2,2020-07-10 15:30:00,2020-07-10 19:00:00,3.5
20001959,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA EJERCITO BA58030,45005801.0,10041158.0,R_PU,227483,m2,fuga agua bomba ejercito ba58030,10/07/2020,PO-R-140,Sub. Inyección Agua/Vapor,R140,Bomba,SA-R-PU,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,pase de agua por el prensaestopa,10/07/2020,16:55:44,,0:00:00,X,0,MECE ORAS,2,2020-07-10 16:55:44,,0.0
20002686,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA304,45003343.0,10041157.0,R_PU,227478,m2,desgaste de correas bomba ba304,10/07/2020,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste normal del equipo,10/07/2020,13:31:51,,0:00:00,X,0,MECE ORAS,3,2020-07-10 13:31:51,,0.0
20002687,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA304,45003344.0,10041156.0,S_FE,227480,m2,humedecimiento combustible motor ba 304,10/07/2020,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/07/2020,14:15:05,,0:00:00,,0,MECE ORAS,3,2020-07-10 14:15:05,,0.0
20002691,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305,45003346.0,10041155.0,S_FE,227479,m2,humedecimiento combustible motor ba 305,10/07/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,10/07/2020,13:55:29,,0:00:00,,0,MECE ORAS,3,2020-07-10 13:55:29,,0.0
20007923,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,ACOPLE MOV-3622 DE BRAZO MEDICION 3620,,10041153.0,Z_XXXX,227477,m2,secreción crudo prensa-estopa mov-3622,10/07/2020,ADME,Actuador Mecánico,391,Sellos,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/07/2020,11:46:27,10/07/2020,19:00:00,X,"7,23",MECE ORAS,1,2020-07-10 11:46:27,2020-07-10 19:00:00,7.23
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10041068.0,R_CE,227365,m2,fuga turbo lado b motor ge-22020,22/06/2020,PO-R-050,Sub. Combustión,R058,Turbocargador,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,9/07/2020,14:00:00,10/07/2020,10:00:00,X,20,MECE ORAS,3,2020-07-09 14:00:00,2020-07-10 10:00:00,
20002694,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305A,45003347.0,10041137.0,S_FE,227476,m2,trazas de aceite en refrigerante ba 305a,9/07/2020,PO-S-080,Sub. Motor Combustión SCI,S087,Intercambiador de Calor / Radiador,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,trazas de aceite en refrigerante ba 305a,9/07/2020,14:38:09,,0:00:00,X,0,MECE ORAS,3,2020-07-09 14:38:09,,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10041255.0,S_IN,227475,m2,falla toma muestra no almacena producto,9/07/2020,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,9/07/2020,8:49:44,9/07/2020,8:49:44,X,0,MECE ORAS,1,2020-07-09 08:49:44,2020-07-09 08:49:44,0.0
20019611,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,VÁLVULA DE DILUVIO DE 720-TQ-55010,45004922.0,10041207.0,S_FE,227458,m2,falla valvula diluvio refrigeracion tq,6/07/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,corrosion y desgaste componentes interno,8/07/2020,7:30:00,8/07/2020,17:30:00,,0,MECE ORAS,1,2020-07-08 07:30:00,2020-07-08 17:30:00,0.0
20022571,CUS,OC-EST-DES-PREC-CPRE,CONEXIÓN DE RECIBO,TUBERIA SUCC BAHIA 10,42005676.0,10041133.0,I_PI,227461,m2,ruptura junta flexible bahia # 1,7/07/2020,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-I-PI,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,7/07/2020,14:47:37,7/07/2020,17:00:00,X,"2,21",MECE ORAS,1,2020-07-07 14:47:37,2020-07-07 17:00:00,2.21
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10041130.0,S_IN,227460,m2,falla probador inactivo fqm-30200,7/07/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,7/07/2020,5:01:59,12/08/2020,19:00:00,X,"877,97",MECE ORAS,3,2020-07-07 05:01:59,2020-08-12 19:00:00,
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,42005491.0,10041101.0,R_PU,227401,m2,humede. sello mecanico  l.l. bomba bt-#1,27/06/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/07/2020,8:00:00,6/07/2020,11:00:00,X,3,MECE ORAS,,2020-07-06 08:00:00,2020-07-06 11:00:00,3.0
20010143,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,BRAZO ARTICULADO CVA,42002521.0,10041164.0,I_CR,227456,m2,falla manlift mangueras en mal estado,6/07/2020,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/07/2020,10:51:00,,0:00:00,X,0,MECE ORAS,3,2020-07-06 10:51:00,,0.0
20023282,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,RED VALV DE DILUVIO CAUCACIA,,10041125.0,S_FE,227454,m2,falta mantenimiento v.diluvio sci,6/07/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,corrosion en los diafragmas de la valvul,5/07/2020,7:30:00,5/07/2020,17:30:00,X,10,MECE ORAS,,2020-07-05 07:30:00,2020-07-05 17:30:00,10.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,45005034.0,10041126.0,R_MS,227441,m2,falla electrica sistema alfa laval,4/07/2020,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-MS,LOO4,Salida por Bajo Flujo,C510,1,Fenómenos naturales,descarga eléctrica al sistema alfa laval,4/07/2020,10:00:00,4/07/2020,11:00:00,,0,MECE ORAS,,2020-07-04 10:00:00,2020-07-04 11:00:00,0.0
20011111,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,HMI TERMINAL DE PESO,,10041113.0,Z_XXXX,227440,m2,daño ventana bascula #1 descargadero,4/07/2020,IPWT,Transmisor de peso,107,celda de peso,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,4/07/2020,10:37:14,4/07/2020,14:00:00,X,"3,38",MECE ORAS,2,2020-07-04 10:37:14,2020-07-04 14:00:00,3.38
20003092,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,SENSOR DE TEMPERATURA TE-250014 TRAMPA,,10041118.0,S_IN,227439,m2,falla transmisor ti250014 cpf-cusiana,4/07/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,4/07/2020,2:06:28,,0:00:00,X,0,MECE ORAS,1,2020-07-04 02:06:28,,0.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10041145.0,I_PI,227429,m2,señal erronea linea de recibo ti-250014,3/07/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,ti-250014 señal erronea linea de recibo,3/07/2020,5:48:24,,0:00:00,X,0,MECE ORAS,,2020-07-03 05:48:24,,0.0
20003984,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,TABLERO CTRL BX401 CONTRAINC ESPUMA,,10041121.0,E_EP,227436,m2,falla en sistema fire & gas,3/07/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,ERO3,Señal errática,,0,,nan,3/07/2020,13:53:28,,0:00:00,,0,MECE ORAS,3,2020-07-03 13:53:28,,0.0
20019605,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,VÁLVULA DE DILUVIO BOMBA BPC-42010,45004916.0,70010663.0,S_FE,227426,m2,falla apertura selenoide espuma bpc42010,2/07/2020,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,2/07/2020,13:51:49,,0:00:00,X,0,MECE ORAS,1,2020-07-02 13:51:49,,0.0
20019608,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,VÁLVULA DE DILUVIO BOMBA BPC-42040,45004919.0,70010663.0,S_FE,227427,m2,falla apertura selenoide espuma bpc42040,2/07/2020,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,2/07/2020,14:02:16,,0:00:00,X,0,MECE ORAS,1,2020-07-02 14:02:16,,0.0
20019610,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,VÁLVULA DE DILUVIO DE 720-TQ-55010,45004921.0,70010663.0,S_FE,227425,m2,falla apertura selenoide espuma tq 55010,2/07/2020,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,2/07/2020,13:39:28,,0:00:00,X,0,MECE ORAS,1,2020-07-02 13:39:28,,0.0
20001961,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO BA310,42002914.0,10041175.0,R_EM,227493,m2,alta vibracion bomba 310 tanque subterra,14/07/2020,PO-R-110,Sub. Motor Eléctrico,R113,Rodamiento radial,SA-R-PU,VIB1,Vibración anormal,,0,,nan,2/07/2020,8:00:00,2/07/2020,12:00:00,X,4,MECE ORAS,2,2020-07-02 08:00:00,2020-07-02 12:00:00,4.0
20001956,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 1 BOCATOMA,45005800.0,10041239.0,R_PU,227418,m2,falla de arraque de vulcanera,2/07/2020,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,1/07/2020,7:55:42,2/07/2020,0:00:00,X,"16,07",MECE ORAS,2,2020-07-01 07:55:42,2020-07-02 00:00:00,
20022297,VSA,OC-EST-VSA-SCIN-DT,DETECTORES CONTRAINCENDIOS,TABLERO CTRL DETECTOR F&G,,10038549.0,01.GENERI,224560,m2,falla tarjeta detector de gas 42020b,23/02/2019,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S040,Tarjeta de entrada,SA-S-CM,ERO3,Señal errática,,0,,nan,30/06/2020,13:00:00,30/06/2020,15:30:00,,0,MECE ORAS,,2020-06-30 13:00:00,2020-06-30 15:30:00,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,42005589.0,70010627.0,R_PU,227415,m2,ruptura elastomero bt20090,30/06/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/06/2020,2:01:28,,0:00:00,X,0,MECE ORAS,3,2020-06-30 02:01:28,,0.0
20011455,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,FILTRO TFL300901,42005602.0,10041089.0,I_FS,227382,m2,goteo drenaje filtro ajuste uni.brazo #9,25/06/2020,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/06/2020,15:30:00,29/06/2020,17:30:00,X,2,MECE ORAS,1,2020-06-29 15:30:00,2020-06-29 17:30:00,2.0
20000741,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 2 TK12020,42005618.0,10040801.0,S_FE,227408,m2,goteo agua contra. hm 05 dique tk 12020,29/06/2020,PO-S-050,Sub. Monitor - Hidrante,S052,Mecanismo Accionamiento (Volante),SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/06/2020,8:33:43,,0:00:00,X,0,MECE ORAS,3,2020-06-29 08:33:43,,0.0
20023609,EPO,OC-EST-EPO-PMED-BESAN2,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 2,VALVULA MOV_8x150- SAL 920-SANTIAGO 2,42005285.0,10041141.0,S_VA,227409,m2,recibo santiago mov 392,29/06/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,no presenta estado de apertura en el dcs,29/06/2020,15:22:26,,0:00:00,X,0,MECE ORAS,,2020-06-29 15:22:26,,0.0
20002710,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR ELECT BX302,45006311.0,10041110.0,S_FE,227407,m2,humedecimeinto combustible bx 302,28/06/2020,PO-S-080,Sub. Motor Combustión SCI,S083,Control de Combustible,SA-R-CE,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,desgaste normal del equipo,28/06/2020,22:39:32,,0:00:00,X,0,MECE ORAS,3,2020-06-28 22:39:32,,0.0
20015543,EPO,OC-EST-EPO-AELE-BTBOM,BAJA TENSIÓN - DEPURAR,TABLERO CTRL ILUMINACION INTERIOR,,70010682.0,E_EP,227403,m2,cuarto control falla de luminarias,28/06/2020,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,28/06/2020,10:53:54,,0:00:00,X,0,MECE ORAS,2,2020-06-28 10:53:54,,0.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10041142.0,I_PI,227400,m2,falla fqi-250115 succion a rebooster,27/06/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,falla fqi-250115 succion a rebooster,27/06/2020,6:18:55,,0:00:00,X,0,MECE ORAS,,2020-06-27 06:18:55,,0.0
20003089,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,TRAMPA RECIBO SANTIAGO,45002795.0,10040898.0,I_VE,227389,m2,falla de apertura v/v drenaje santiago,26/06/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,PLU7,Atascamiento,,0,,nan,26/06/2020,16:29:32,,0:00:00,X,0,MECE ORAS,1,2020-06-26 16:29:32,,0.0
20005086,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,45005226.0,10041162.0,S_VA,227379,m2,falta de limite de cierre mov - 120307,25/06/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,25/06/2020,3:55:53,,0:00:00,X,0,METR ORAS,2,2020-06-25 03:55:53,,0.0
20001091,CUS,OC-EST-CUS-PMED-BE5107E,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA MOV_8x150- SAL 950-BE5107E,42005550.0,10041069.0,S_VA,227290,m2,falla mov-5105c perdida estado,5/06/2020,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-IN,ERO3,Señal errática,,0,,nan,24/06/2020,15:00:00,24/06/2020,17:00:00,X,2,MECE ORAS,2,2020-06-24 15:00:00,2020-06-24 17:00:00,2.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10041043.0,U_IL,227306,m2,falla en luces de emergencia,8/06/2020,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,23/06/2020,7:00:00,3/03/2022,16:00:00,X,"14.841,00",MECE ORAS,1,2020-06-23 07:00:00,2022-03-03 16:00:00,
20009835,BOG,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TANQUE CRUDO COMBUST TC-52030,45002874.0,,I_TA,227373,m2,ti_520311  presenta oscilación,23/06/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,23/06/2020,22:27:04,,0:00:00,X,0,MEAB,1,2020-06-23 22:27:04,,0.0
20023573,BOG,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,,I_PI,227371,m2,transmisor pt_250005 presenta desviación,23/06/2020,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,23/06/2020,21:11:50,,0:00:00,X,0,MEAB,,2020-06-23 21:11:50,,0.0
20023421,EPO,OC-EST-EPO-SALV-CPAV,CONEXIÓN ALIVIO,TUBERIA ALIVIO DESPACHO PSV820016B,45006074.0,10041085.0,I_PI,227374,m2,baja presión en psv 820016b,23/06/2020,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,23/06/2020,23:12:23,,0:00:00,,0,MECE ORAS,,2020-06-23 23:12:23,,0.0
20023421,EPO,OC-EST-EPO-SALV-CPAV,CONEXIÓN ALIVIO,TUBERIA ALIVIO DESPACHO PSV820016B,45006074.0,10041085.0,I_PI,227375,m2,baja presión en psv 820016b,23/06/2020,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-AM,ERO3,Señal errática,,0,,nan,23/06/2020,23:41:32,,0:00:00,X,0,MECE ORAS,,2020-06-23 23:41:32,,0.0
20023421,EPO,OC-EST-EPO-SALV-CPAV,CONEXIÓN ALIVIO,TUBERIA ALIVIO DESPACHO PSV820016B,45006074.0,10041085.0,I_PI,227376,m2,baja presión en psv 820016b,23/06/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,23/06/2020,23:47:06,,0:00:00,X,0,MECE ORAS,,2020-06-23 23:47:06,,0.0
20005144,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,PANEL CTROL SIST ESPUMA,,10041067.0,S_CL,227364,m2,apertura inesperada valvula salida sci,22/06/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,corrosion en valvula aguja,22/06/2020,13:00:00,22/06/2020,17:30:00,X,"4,5",MECE ORAS,3,2020-06-22 13:00:00,2020-06-22 17:30:00,4.5
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10041062.0,R_CE,227355,m2,disparo sensor oil mist detector ge22010,18/06/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CE,PDE1,Parámetro excede lim. superior/inferior,C320,1,Error de Operación,posiblemente por la alta temperatura,20/06/2020,13:00:00,20/06/2020,18:00:00,X,5,MECE ORAS,3,2020-06-20 13:00:00,2020-06-20 18:00:00,5.0
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,45003348.0,10041088.0,S_FE,227362,m2,falla manometro succion de ba-305a,20/06/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S112,Manómetro,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,20/06/2020,2:22:28,,0:00:00,,0,MECE ORAS,3,2020-06-20 02:22:28,,0.0
20005657,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,VALVULA MOV_16x150- LIN 710-PR30200,45005520.0,10041066.0,S_VA,227360,m2,falla mov 302009 4 vias 36000,19/06/2020,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-S-CL,FTF4,Falla de Control,C510,1,Fenómenos naturales,pérdida de lazo de control,19/06/2020,10:16:38,23/06/2020,17:00:00,X,"102,72",MECE ORAS,2,2020-06-19 10:16:38,2020-06-23 17:00:00,
20022345,CUP,OC-EST-CUP-PDES-TG820005,TRAMPA DESPACHO TG820005,VALVULA MOV_10x600- ENT 960-TG820005,45004114.0,10041065.0,S_VA,227331,m2,"pitting linea bypass 2"" mov-5060",12/06/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/06/2020,7:00:00,18/06/2020,17:00:00,,0,MECE ORAS,2,2020-06-18 07:00:00,2020-06-18 17:00:00,0.0
20011374,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,MOTOR ELECTRICO BAHIA 90,42005590.0,10041057.0,R_EM,227327,m2,falla bahia bt-20090 alta temperatura,11/06/2020,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-E-FC,DEP6,Alto voltaje de Entrada,,0,,nan,17/06/2020,9:00:00,17/06/2020,17:00:00,X,8,MECE ORAS,3,2020-06-17 09:00:00,2020-06-17 17:00:00,8.0
20005335,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA 1 ODC TK73,42005151.0,10041059.0,R_PU,227348,m2,falla bomba sumergible almacen,17/06/2020,PO-R-080,Sub. Arranque,R080,Motor de Arranque,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",C330,1,Error de Mantenimiento,switch de arranque en mal estado,17/06/2020,10:17:46,31/03/2021,17:30:00,,0,MECE ORAS,1,2020-06-17 10:17:46,2021-03-31 17:30:00,0.0
20013791,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"LINEA ENTRADA 34,5KV",,90004526.0,E_PC,227351,m2,"hurto de cable puesta a tierra 34,5kv",17/06/2020,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-EP,FLL1,Alta Corriente,,0,,nan,17/06/2020,14:06:13,,0:00:00,X,0,MECE ORAS,,2020-06-17 14:06:13,,0.0
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10041074.0,S_VA,227345,m2,falla apertura mov-305004 tp-305,17/06/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTO1,No abre cuando se da la orden,C320,1,Error de Operación,error de operación,17/06/2020,5:36:10,,0:00:00,,0,MECE ORAS,3,2020-06-17 05:36:10,,0.0
20018332,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO BOMBA EJERCITO,42002968.0,10041077.0,R_EM,227352,m2,flotador de nivel bomba ejercito falla,17/06/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C320,1,Error de Operación,error de operación,17/06/2020,15:31:31,,0:00:00,,0,MECE ORAS,1,2020-06-17 15:31:31,,0.0
20000860,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA WP12010,45006639.0,10041051.0,R_PU,227330,m2,goteo agua-crudo manguera watering-10,12/06/2020,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/06/2020,9:00:00,16/06/2020,12:00:00,,0,MECE ORAS,2,2020-06-16 09:00:00,2020-06-16 12:00:00,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10041083.0,R_ST,227339,m2,turbina 22110 falla valvula bob,16/06/2020,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/06/2020,20:53:45,,0:00:00,,0,MECE ORAS,3,2020-06-16 20:53:45,,0.0
20010696,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 3,45004568.0,10041041.0,U_AI,227335,m2,perdida total de gas en unidad,14/06/2020,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/06/2020,8:00:00,15/06/2020,19:00:00,X,11,MECE ORAS,3,2020-06-15 08:00:00,2020-06-15 19:00:00,
20003399,EPO,OC-EST-EPO-ACOM-CRF1,CRUDO FI (D),TANQUE CRUDO COMB FASEI TC311,45003334.0,10041050.0,I_TA,227333,m2,falla transmisor de nivel tc 311,14/06/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,14/06/2020,11:15:03,,0:00:00,X,0,MECE ORAS,2,2020-06-14 11:15:03,,0.0
20021724,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA DE COMBUSTIBLE,,10041042.0,Z_XXXX,227334,m2,cambio termocupla tc260 ge-20,14/06/2020,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/06/2020,6:00:00,14/06/2020,9:00:00,X,3,MECE ORAS,2,2020-06-14 06:00:00,2020-06-14 09:00:00,3.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,45006451.0,10040876.0,R_ST,227134,m2,alta temperatura t-5 gn22070,6/05/2020,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-ST,OHE1,Alta temperatura,,0,,nan,13/06/2020,7:09:46,13/06/2020,11:00:00,X,"3,84",MECE ORAS,3,2020-06-13 07:09:46,2020-06-13 11:00:00,3.84
20011795,EPO,OC-EST-EPO-ACOM-GAS,GAS,VALVULA MOV COMP RED GAS MOV220404,45006425.0,10041003.0,S_VA,227264,m2,falla de valvula mov m220404 city-gate,1/06/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,13/06/2020,14:12:55,13/06/2020,17:00:00,,0,MECE ORAS,,2020-06-13 14:12:55,2020-06-13 17:00:00,0.0
20011862,EPO,OC-EST-EPO-ACOM-GAS,GAS,TRANSMISOR FLUJO REDBFUEL BP42050,,10041001.0,S_IN,227266,m2,falla medidor flujo city-gate fit-00,1/06/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,13/06/2020,10:51:55,13/06/2020,12:00:00,,0,MECE ORAS,,2020-06-13 10:51:55,2020-06-13 12:00:00,0.0
20002690,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305,45003345.0,10041002.0,R_PU,227288,m2,fuga agua prensa estopa lado acopl ba305,3/06/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,13/06/2020,7:55:34,13/06/2020,16:00:00,X,"8,07",MECE ORAS,3,2020-06-13 07:55:34,2020-06-13 16:00:00,8.07
20021399,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,SISTEMA CTRL ACCESO SHELTER CONTROLES,,10040536.0,S_CL,226741,m2,avería puerta de  acceso shelter control,13/02/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,no reconoce el codigo entrada,12/06/2020,13:00:17,12/06/2020,15:00:00,,0,MECE ORAS,2,2020-06-12 13:00:17,2020-06-12 15:00:00,0.0
20001157,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION SUBESTACION,46000818.0,,Z_XXXX,227328,m2,gotera cuarto marshaling ccm,12/06/2020,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/06/2020,1:45:08,,0:00:00,,0,MECE,1,2020-06-12 01:45:08,,0.0
20022274,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,MEDIDOR FLUJO BRAZO MED BE3610,45004396.0,10041028.0,S_IN,227319,m2,falla en medidor de flujo ms-3610,10/06/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,falla transmisor de pulso,11/06/2020,7:00:00,11/06/2020,9:00:00,X,2,MECE ORAS,3,2020-06-11 07:00:00,2020-06-11 09:00:00,2.0
20002878,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,MOTOR ELECTRICO SEPARAPI,,10041049.0,R_EM,227325,m2,falla arranuqe esquimer entrada api,11/06/2020,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,11/06/2020,15:21:07,,0:00:00,X,0,MECE ORAS,2,2020-06-11 15:21:07,,0.0
20004569,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,TRANSMISOR PRES DE TC52040,,,S_IN,227322,m2,falla transmisor pt-520410,11/06/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,ERO3,Señal errática,,0,,nan,11/06/2020,12:08:41,,0:00:00,,0,MECE,1,2020-06-11 12:08:41,,0.0
20001657,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,TRANSMISOR FLUJO BRAZO MED 60,,10041032.0,S_IN,227323,m2,falla en medidor de flujo ms-3660,11/06/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,11/06/2020,17:00:00,11/06/2020,19:00:00,X,2,MECE ORAS,2,2020-06-11 17:00:00,2020-06-11 19:00:00,2.0
20008193,CUS,OC-EST-CUS-PREC-TG82005,TRAMPA RECIBO TG24000,TRAMPA RECIBO CUP-CUS,45006647.0,10041030.0,I_VE,227304,m2,falla indicador de paso trampa recibo,7/06/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,NOO1,No hay señal,,0,,nan,10/06/2020,7:00:00,10/06/2020,11:00:00,,0,MECE ORAS,1,2020-06-10 07:00:00,2020-06-10 11:00:00,0.0
20004403,MRF,OC-EST-MRF-PDES-LI,LÍNEA DESPACHO,LDS TRANSMISOR TEMP LINEA DESPACHO,45004857.0,70010568.0,S_IN,227320,m2,calibrar ti-820007 miraflores,10/06/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,10/06/2020,16:45:18,,0:00:00,X,0,MECE ORAS,3,2020-06-10 16:45:18,,0.0
20010366,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,MOTOR COMBUST COMPRESOR CO-54006,,10040988.0,R_CE,227265,m2,ruino anormal co-54006,1/06/2020,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-CE,NOI1,Ruido fuera de lo Normal,,0,,nan,9/06/2020,8:38:16,9/06/2020,16:00:00,X,"7,36",MECE ORAS,2,2020-06-09 08:38:16,2020-06-09 16:00:00,7.36
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,42005731.0,10041029.0,S_IN,227299,m2,falla tm cusiana no recolecta la muestr,7/06/2020,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C320,1,Error de Operación,taponamiento válvula 3 vías,9/06/2020,12:30:00,9/06/2020,13:30:00,,0,MECE ORAS,1,2020-06-09 12:30:00,2020-06-09 13:30:00,0.0
20004867,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,VALVULA MOV_20x150-ENT 710-TK7312,45005325.0,10041026.0,S_VA,227317,m2,tk 7312 hv para drenaje del dique por ag,9/06/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,rotura de volanta,9/06/2020,16:33:47,6/05/2021,16:30:00,X,"7.943,94",MECE ORAS,2,2020-06-09 16:33:47,2021-05-06 16:30:00,
20005672,CVA,OC-TER-CVA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,BOMBA CENTRIFUGA MS37000,45005500.0,10040894.0,R_PU,227163,m2,cuerpo de bomba fast loop en mal estado,10/05/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,sello carbon roto,8/06/2020,13:00:00,3/11/2020,12:00:00,X,"3.551,00",MECE ORAS,2,2020-06-08 13:00:00,2020-11-03 12:00:00,
20004835,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,VALVULA MOV_20x150-ENT 710-TK7314,45005328.0,10041019.0,S_VA,227307,m2,válvula de paso aguas aceitosas tk 7314,8/06/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/06/2020,12:42:32,,0:00:00,X,0,METR ORAS,3,2020-06-08 12:42:32,,0.0
20005502,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,45005671.0,10041020.0,S_VS,227311,m2,problemas de nitrogeno en psv 240108a,8/06/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R045,Pistón,SA-S-CL,FTF4,Falla de Control,C330,1,Error de Mantenimiento,salida de nitrogeno,8/06/2020,16:43:00,6/10/2021,12:00:00,X,"11.635,28",MECE ORAS,3,2020-06-08 16:43:00,2021-10-06 12:00:00,
20005608,CVA,OC-TER-CVA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,VALVULA CTROL FLUJO MS37030,45005447.0,10041018.0,S_VA,227310,m2,reparacion valvula control 37000 # 3,8/06/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R045,Pistón,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,sellos internos en mal estado,8/06/2020,16:36:47,13/07/2020,17:30:00,X,"840,89",MECE ORAS,1,2020-06-08 16:36:47,2020-07-13 17:30:00,
20005670,CVA,OC-TER-CVA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,MEDIDOR VISCOSI CALIDAD MS37000,,10041017.0,S_IN,227309,m2,reparacion viscosimetro 37000,8/06/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R045,Pistón,SA-S-CL,FTF4,Falla de Control,C330,1,Error de Mantenimiento,electronica en mal estado,8/06/2020,16:33:29,15/09/2020,12:00:00,X,"2.371,44",MECE ORAS,2,2020-06-08 16:33:29,2020-09-15 12:00:00,
20005671,CVA,OC-TER-CVA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,ANALIZADOR CALIDAD MS37000,,10041016.0,S_IN,227308,m2,reparacion/cambio densitometro 37000,8/06/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R045,Pistón,SA-S-CL,FTF4,Falla de Control,C330,1,Error de Mantenimiento,señal dcs y omni no coherente,8/06/2020,16:18:18,12/05/2021,15:00:00,X,"8.110,69",MECE ORAS,2,2020-06-08 16:18:18,2021-05-12 15:00:00,
20018312,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,TANQUE ALMAC DIESEL WP12010,,10040376.0,I_TA,225935,m2,daño tanque acpm wp 12010,26/09/2019,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-E-RE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/06/2020,7:00:00,7/06/2020,12:00:00,,0,MECE ORAS,2,2020-06-07 07:00:00,2020-06-07 12:00:00,0.0
20004967,CVA,OC-TER-CVA-PALM-BT55020,BOMBA TRASIEGO ALMACENAM. BT55020,BOMBA CENTRIFUGA BT55020,45005178.0,10041008.0,R_PU,227297,m2,bt55020 no recibe comando remoto,6/06/2020,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C330,1,Error de Mantenimiento,falla en arranque,6/06/2020,17:54:16,6/06/2020,18:00:00,,0,METR ORAS,2,2020-06-06 17:54:16,2020-06-06 18:00:00,0.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10041048.0,S_IN,227296,m2,falla probador altos de porvenir,6/06/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,desgaste normal del equipo,6/06/2020,17:22:30,,0:00:00,X,0,MECE ORAS,3,2020-06-06 17:22:30,,0.0
20018727,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA CTRL PRES 370001,42004867.0,10041031.0,S_VA,227321,m2,falla de control pcv-37001,11/06/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,6/06/2020,21:00:00,6/06/2020,23:59:00,X,"2,98",MECE ORAS,2,2020-06-06 21:00:00,2020-06-06 23:59:00,2.98
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10040950.0,S_IN,227218,m2,tomamuestra ms-3600 no recoge producto,21/05/2020,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,nan,5/06/2020,9:00:00,5/06/2020,15:00:00,X,6,MECE ORAS,1,2020-06-05 09:00:00,2020-06-05 15:00:00,6.0
20004440,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,VALVULA 5203 ALFA LAVAL 5210,,20144293.0,S_VA,227292,m2,centrifuga b presenta falla,5/06/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,5/06/2020,5:23:29,,0:00:00,X,0,MECE ORAS,1,2020-06-05 05:23:29,,0.0
20010365,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54006,42002567.0,10040988.0,R_CO,227285,m2,ca54006 ruido anormal,3/06/2020,PO-R-010,Sub. Transmisión,R013,Rodamientos,SA-R-CO,NOI1,Ruido fuera de lo Normal,,0,,nan,3/06/2020,13:29:06,,0:00:00,X,0,MECE ORAS,2,2020-06-03 13:29:06,,0.0
20001206,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA GLOBO PRESION A,45004357.0,,S_VA,227284,m2,"pase válvula manu12"" aguas abaj pcv2308a",3/06/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C310,1,Operación Fuera de parámetros,pase de producto por pcv,3/06/2020,13:28:48,3/06/2020,14:00:00,,0,MECE,2,2020-06-03 13:28:48,2020-06-03 14:00:00,0.0
20001212,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA GLOBO PRESION PV2308C,45004365.0,,S_VA,227287,m2,"pase válvula manu12"" aguas abaj pcv2308c",3/06/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C310,1,Operación Fuera de parámetros,pase de producto por pcv,3/06/2020,13:41:51,3/06/2020,14:00:00,,0,MECE,2,2020-06-03 13:41:51,2020-06-03 14:00:00,0.0
20001226,VSA,OC-EST-VSA-PREC-PV2308B,BRAZO CONTROL PRESION FASE I PV-2308B,VALVULA PV-2308B 8 FASE I,45004362.0,,S_VA,227286,m2,"pase válvula manu12"" aguas abaj pcv2308b",3/06/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C310,1,Operación Fuera de parámetros,pase de producto por pcv,3/06/2020,13:34:53,3/06/2020,14:00:00,,0,MECE,2,2020-06-03 13:34:53,2020-06-03 14:00:00,0.0
20007946,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,ACTUADOR MOV-3652 BRAZO MEDICION 3650,,10040998.0,Z_XXXX,227283,m2,falla tarjeta de potencia mov-3652,3/06/2020,ADEN,Actuador Electroneumatico,480,Tubing y accesorios,SA-E-SC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/06/2020,10:00:00,3/06/2020,18:00:00,X,8,MECE ORAS,1,2020-06-03 10:00:00,2020-06-03 18:00:00,8.0
20016397,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de   6.9kV,42003450.0,10040993.0,R_EG,227274,m2,falla display hmi inter y exter ge22020,2/06/2020,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/06/2020,10:25:48,,0:00:00,,0,MECE ORAS,3,2020-06-02 10:25:48,,0.0
20016432,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,GENERADOR ELECT 30 de   6.9kV,42003452.0,10040994.0,R_EG,227275,m2,falla display hmi inter y exter ge22030,2/06/2020,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/06/2020,10:37:34,,0:00:00,,0,MECE ORAS,3,2020-06-02 10:37:34,,0.0
20005147,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 46 DE TRAMPA DE SALIDA,,10040996.0,S_FE,227277,m2,falla estacion de espuma # 46,2/06/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,desgaste en componentes,2/06/2020,12:11:35,5/05/2021,16:00:00,,0,MECE ORAS,3,2020-06-02 12:11:35,2021-05-05 16:00:00,0.0
20005666,CVA,OC-TER-CVA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,TOMAMUESTRAS MS37000,45005499.0,10040995.0,S_IN,227276,m2,falla tomamuestras 37000,2/06/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R045,Pistón,SA-S-CL,FTF4,Falla de Control,C330,1,Error de Mantenimiento,falla en sisitema de muestreo,2/06/2020,11:27:39,8/06/2020,12:00:00,,0,MECE ORAS,2,2020-06-02 11:27:39,2020-06-08 12:00:00,0.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,45006052.0,10040989.0,I_PI,227271,m2,falla densitometro recibo cpf,2/06/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,2/06/2020,3:01:08,,0:00:00,,0,MECE ORAS,,2020-06-02 03:01:08,,0.0
20018980,CCA,OC-EST-CCA-SCIN-LP,SISTEMA DE AGENTE LIMPIO CAUCACIA,DETECTOR HUMO CCM,,10039706.0,S_FD,225911,m2,agente limpio ccm fuera de servicio,23/09/2019,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,,0,,nan,1/06/2020,8:00:00,1/06/2020,8:30:00,,0,METR ORAS,1,2020-06-01 08:00:00,2020-06-01 08:30:00,0.0
20014812,CQO,OC-EST-CQO-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,RECTIFICADOR SISTEMA 125 VDC CCM BOMBEO,,10040977.0,E_RC,227261,m2,daño puerta banco baterias shelter bt,31/05/2020,PO-E-120,Sub. Misceláneos,E122,Estructura - Gabinete,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,pin de la chapa suelto,31/05/2020,14:00:00,31/05/2020,18:00:00,,0,MECE ORAS,3,2020-05-31 14:00:00,2020-05-31 18:00:00,0.0
20000998,CUS,OC-EST-CUS-PREC-FL5003,BRAZO DE FILTRACIÓN RECIBO FL5003,VALVULA MOV_16x600-REC 950-FL5003,45006524.0,10040978.0,S_VA,227257,m2,calibracion de topes mov 5074/5075,31/05/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,AIR2,Falsa alarma e indicación,C540,1,Causa Desconocida,desajuste piezas mecanicas,31/05/2020,7:00:00,31/05/2020,8:00:00,,0,MECE ORAS,1,2020-05-31 07:00:00,2020-05-31 08:00:00,0.0
20000998,CUS,OC-EST-CUS-PREC-FL5003,BRAZO DE FILTRACIÓN RECIBO FL5003,VALVULA MOV_16x600-REC 950-FL5003,45006524.0,10040980.0,S_VA,227258,m2,falla mov 5074-5074,31/05/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,C540,1,Causa Desconocida,desajuste limites torque,31/05/2020,7:00:00,31/05/2020,8:00:00,,0,MECE ORAS,1,2020-05-31 07:00:00,2020-05-31 08:00:00,0.0
20009988,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_8x150-LIN 950-CONEX REC,45006537.0,10040981.0,S_VA,227259,m2,falla en torque mov 500001,31/05/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,31/05/2020,9:00:00,31/05/2020,12:00:00,,0,MECE ORAS,2,2020-05-31 09:00:00,2020-05-31 12:00:00,0.0
20009990,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-LIN 950CONEX REC,45006609.0,10040982.0,S_VA,227260,m2,alarma local por bateria mov 500002,31/05/2020,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,daño bateria,31/05/2020,8:00:00,31/05/2020,9:00:00,,0,MECE ORAS,3,2020-05-31 08:00:00,2020-05-31 09:00:00,0.0
20010674,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,VALVULA SOLENOIDE SV-370103,,10040976.0,Z_XXXX,227255,m2,falla tomamuestras cantidad menor toma,30/05/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R045,Pistón,SA-S-CL,FTF4,Falla de Control,C330,1,Error de Mantenimiento,suciedad y lubricación,30/05/2020,9:38:06,30/05/2020,17:00:00,X,"7,37",MECE ORAS,2,2020-05-30 09:38:06,2020-05-30 17:00:00,7.37
20019542,CCA,OC-EST-CCA-SCIN-LP,SISTEMA DE AGENTE LIMPIO CAUCACIA,PANEL SCI / AAGENTE EXTINTOR SUB.EST,,10039524.0,S_CL,225774,m2,fuga de agente limpio sotano ccm,27/08/2019,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,29/05/2020,8:00:00,29/05/2020,17:00:00,,0,METR ORAS,1,2020-05-29 08:00:00,2020-05-29 17:00:00,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,42003453.0,10040966.0,R_CE,227248,m2,falla mangueras combustible ge-22040,28/05/2020,PO-O-050,Sub. Manguera Flotante,O051,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fatiga del material,29/05/2020,10:00:00,29/05/2020,18:00:00,X,8,MECE ORAS,3,2020-05-29 10:00:00,2020-05-29 18:00:00,8.0
20016846,PAE,OC-EST-PAE-SCIN-DT,SISTEMA DETECCION PAEZ,DETECTOR HUMO #2 TALLER MTTO GENERACION,,10041014.0,S_FD,227252,m2,falla en det humo 9 y 10 e house,29/05/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,C340,1,Desgaste normal del equipo,falla en det humo 9 y 10 e house,29/05/2020,10:36:55,29/05/2020,10:36:55,,0,MECE ORAS,3,2020-05-29 10:36:55,2020-05-29 10:36:55,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10041000.0,Z_XXXX,227250,m2,falla de aa pescera,29/05/2020,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",C330,1,Error de Mantenimiento,suciedad en evaporador,28/05/2020,7:00:00,28/05/2020,12:00:00,,0,MECE ORAS,1,2020-05-28 07:00:00,2020-05-28 12:00:00,0.0
20002135,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,SAAB RADAR TANQUE TP305,42005225.0,70010117.0,S_CL,227243,m2,falla indicación temp. tp 305,27/05/2020,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-I-TA,PDE1,Parámetro excede lim. superior/inferior,C310,1,Operación Fuera de parámetros,falla indicación temp. tp 305,27/05/2020,20:55:23,,0:00:00,,0,MECE ORAS,1,2020-05-27 20:55:23,,0.0
20023420,EPO,OC-EST-EPO-SALV-CPAV,CONEXIÓN ALIVIO,TUBERIA ALIVIO DESPACHO PSV820016A,45006073.0,10040975.0,I_PI,227239,m2,trampa despacho pit820016ab baja presion,27/05/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,operación fuera de parámetros,27/05/2020,8:48:48,,0:00:00,,0,MECE ORAS,,2020-05-27 08:48:48,,0.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10040961.0,S_IN,227237,m2,señal congelada di-820011,26/05/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,falso contacto,26/05/2020,7:00:00,27/05/2020,12:00:00,,0,MECE ORAS,3,2020-05-26 07:00:00,2020-05-27 12:00:00,0.0
20003134,EPO,OC-EST-EPO-PMED-BESAN2,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 2,TRANSMISOR FLUJO SANTIAGO BRAZO 2,42002986.0,10040971.0,S_IN,227226,m2,"valvula 2""x150 densitometro santiago",23/05/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste normal del equipo,23/05/2020,19:39:01,,0:00:00,,0,MECE ORAS,,2020-05-23 19:39:01,,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10040955.0,S_IN,227223,m2,fqi 820816 presenta diferencias de volum,22/05/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,22/05/2020,9:13:09,,0:00:00,,0,MECE ORAS,3,2020-05-22 09:13:09,,0.0
20024033,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,TANQUE AGUA CONTRAINCENDIO 301,45006466.0,,S_FE,227224,m2,medidor de agua tanques 301-5701,22/05/2020,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,22/05/2020,11:02:28,,0:00:00,,0,MECE,4,2020-05-22 11:02:28,,0.0
20000861,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,MOTOR DIESEL WP12010,45006640.0,10040778.0,R_CE,227004,m2,bomba watering 10 no enciende,11/04/2020,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,daño tanque bomba,21/05/2020,13:30:00,21/05/2020,17:30:00,X,4,MECE ORAS,2,2020-05-21 13:30:00,2020-05-21 17:30:00,4.0
20010886,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,MOTOR ELECTRICO BAHIA 70,42005474.0,10040944.0,R_EM,227210,m2,falla pinza scully bahia bt-20070,19/05/2020,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño conectores ojo desajuste tornillo,20/05/2020,7:30:00,20/05/2020,10:00:00,,0,MECE ORAS,3,2020-05-20 07:30:00,2020-05-20 10:00:00,0.0
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,45005528.0,10040953.0,S_VA,227220,m2,mov 4 vias no responde a corridas,21/05/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-U-EA,AIR2,Falsa alarma e indicación,,0,,nan,20/05/2020,15:00:00,20/05/2020,16:00:00,X,1,MECE ORAS,2,2020-05-20 15:00:00,2020-05-20 16:00:00,1.0
20002098,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,TANQUE ALMAC CRUDO TP302,45005846.0,,I_TA,227217,m2,tp304 taponamiento drenajes sello aguas,19/05/2020,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,19/05/2020,13:59:29,20/05/2020,13:59:29,X,24,MECE,3,2020-05-19 13:59:29,2020-05-20 13:59:29,
20021725,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA AUXILIAR,,10040949.0,Z_XXXX,227216,m2,disparo de la unidad ge-22020,19/05/2020,IPDP,"Transmisor de Presión, diferencial",468,Transductor,SA-R-CO,LOO2,Salida por Baja Presión de Descarga,C340,1,Desgaste normal del equipo,disparo de la unidad ge-22020,19/05/2020,8:00:00,19/05/2020,12:00:00,X,4,MECE ORAS,2,2020-05-19 08:00:00,2020-05-19 12:00:00,4.0
