equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20009969,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,VISOR DE NIVEL DE INTERFASE,,10040987.0,S_IN,227201,m2,medidor bsw 500201 tse 50020,17/05/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-AM,ERO3,Señal errática,,0,,nan,18/05/2020,13:30:00,18/05/2020,14:30:00,,0,MECE ORAS,1,2020-05-18 13:30:00,2020-05-18 14:30:00,0.0
20010733,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,UNIDAD MOTOR BOMBA 2 ENTRADA CCS-52300,,10040933.0,R_PU,227184,m2,centrifuga alfa laval b falla operacion,15/05/2020,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,17/05/2020,7:13:10,17/05/2020,17:00:00,X,"9,78",MECE ORAS,,2020-05-17 07:13:10,2020-05-17 17:00:00,9.78
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10040931.0,S_VA,227204,m2,falla de apertura mov 305004,17/05/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,operación fuera de parámetros,17/05/2020,9:14:30,17/05/2020,15:00:00,,0,MECE ORAS,3,2020-05-17 09:14:30,2020-05-17 15:00:00,0.0
20023546,EPO,OC-EST-EPO-SALV-CPAV,CONEXIÓN ALIVIO,TUBERIA SUCCION BOMBAS ALIVIO,45006079.0,10040929.0,I_PI,227205,m2,humedecimeinto l. alivio cab. descarga,17/05/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste normal del equipo,17/05/2020,17:19:19,,0:00:00,,0,MECE ORAS,,2020-05-17 17:19:19,,0.0
20007483,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120107 30-PRO-C-BA21-253,,10040845.0,Z_XXXX,227091,m2,falla modulo conexion bateria mov 120107,30/04/2020,PO-E-080,Sub. Batería,E081,Cableado y Caja de Conexiones,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/05/2020,7:00:00,16/05/2020,12:00:00,X,5,MECE ORAS,2,2020-05-16 07:00:00,2020-05-16 12:00:00,5.0
20001124,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_8x150- SAL 950-PR5101,45006529.0,10040925.0,S_VA,227196,m2,falla comunicación mov-5109,16/05/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,falla sensor de torque,16/05/2020,17:30:00,17/05/2020,16:30:00,,0,MECE ORAS,2,2020-05-16 17:30:00,2020-05-17 16:30:00,0.0
20014812,CQO,OC-EST-CQO-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,RECTIFICADOR SISTEMA 125 VDC CCM BOMBEO,,10040908.0,E_RC,227175,m2,falla baterias rectificador 125 dc,14/05/2020,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E031,Aisladores,SA-E-RC,LOR1,Falla de bypass/inversor,C340,1,Desgaste normal del equipo,ventilacion inadecuada cuarto baterias,15/05/2020,13:30:00,18/05/2020,17:30:00,,0,MECE ORAS,3,2020-05-15 13:30:00,2020-05-18 17:30:00,0.0
20003338,EPO,OC-EST-EPO-ACOM-CRF1,CRUDO FI (D),CALENTADOR CRUDO TC311,45006370.0,10040939.0,I_HB,227185,m2,humedicimiento calentador tc-311,15/05/2020,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-I-HB,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste normal del equipo,15/05/2020,15:30:05,,0:00:00,,0,MECE ORAS,1,2020-05-15 15:30:05,,0.0
20003097,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRAMPA RECIBO CUS-EPO,45006062.0,10040924.0,I_VE,227176,m2,humedicimiento v/v venteo trampa cpf,14/05/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/05/2020,16:53:46,,0:00:00,X,0,MECE ORAS,1,2020-05-14 16:53:46,,0.0
20021200,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA DE AIRE,,10040872.0,Z_XXXX,227135,m2,falla trans_pres_dif_enclosure,6/05/2020,IPDP,"Transmisor de Presión, diferencial",158,Display,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,expuesto a la intemperie,13/05/2020,13:00:41,13/05/2020,16:00:00,X,"2,99",METR ORAS,2,2020-05-13 13:00:41,2020-05-13 16:00:00,2.99
20006026,CCA,OC-EST-CCA-PREC-DRA,INYECCION QUIMICO DRA,BOMBA NEUMATICA TRANSFERENCIA DE QUIMICA,,10040943.0,R_PU,227174,m2,dosificación dra exp aut en falla,13/05/2020,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,ERO3,Señal errática,,0,,nan,13/05/2020,23:33:39,,0:00:00,,0,METR ORAS,1,2020-05-13 23:33:39,,0.0
20022317,CUP,OC-EST-CUP-PMED-CPME,CONEXIÓN DE MEDICION,TUBERIA DESCARGA MEDICION,45004078.0,10040854.0,I_PI,227115,m2,humedecimiento x brida probador cupiagua,4/05/2020,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/05/2020,7:00:00,12/05/2020,17:30:00,,0,MECE ORAS,,2020-05-12 07:00:00,2020-05-12 17:30:00,0.0
20024172,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,TURBINA AUTO AIREADORA #1 API,,10040883.0,Z_XXXX,227123,m2,separador api falla turbina oxigenador,4/05/2020,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/05/2020,14:03:21,12/05/2020,17:00:00,,0,MECE ORAS,1,2020-05-12 14:03:21,2020-05-12 17:00:00,0.0
20005131,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DILUVIO TQ5500 SIST ESPUMA,42005147.0,70010390.0,S_VA,227171,m2,apertura subitas valvula de diluvio tq,12/05/2020,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,12/05/2020,17:35:49,,0:00:00,,0,MECE ORAS,3,2020-05-12 17:35:49,,0.0
20005161,CVA,OC-TER-CVA-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO MCC,,10038581.0,S_FE,227172,m2,falla en sistema agente limpio sci-ccm,12/05/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/05/2020,19:55:24,,0:00:00,,0,MECE ORAS,3,2020-05-12 19:55:24,,0.0
20003004,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,TRANSMISOR FLUJO LINEA RECIBO CUS,,10040901.0,S_IN,227165,m2,medidor de flujo rec. sg-i descalibrado,12/05/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,C320,1,Error de Operación,medidor de flujo rec. sg-i descalibrado,12/05/2020,3:16:40,14/05/2020,17:00:00,,0,MECE ORAS,3,2020-05-12 03:16:40,2020-05-14 17:00:00,0.0
20023641,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,TUBERIA ENTRADA MS,45006040.0,10040906.0,I_PI,227168,m2,humedecdimiento psv linea recir booster,12/05/2020,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste normal del equipo,12/05/2020,15:51:55,,0:00:00,,0,MECE ORAS,,2020-05-12 15:51:55,,0.0
20004163,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,BOMBA SEPARADOR API 405,45004833.0,10040884.0,R_PU,227104,m2,sumidero api obstruccion bomba sumidero,3/05/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,11/05/2020,7:50:48,11/05/2020,17:00:00,,0,MECE ORAS,2,2020-05-11 07:50:48,2020-05-11 17:00:00,0.0
20003503,MRF,OC-EST-MRF-AAGU-RS,AGUA RESIDUAL,SOPLADOR,,10040882.0,R_BL,227137,m2,ptar falla operacion soplador,7/05/2020,PO-R-120,Sub. Compresión Aire,R127,Rotor,SA-R-CO,PDE7,Parada Fuera de Límites,,0,,nan,11/05/2020,5:37:10,14/05/2020,0:00:00,,0,MECE ORAS,1,2020-05-11 05:37:10,2020-05-14 00:00:00,0.0
20017070,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI #2 DRENAJE AGUAS ACEITOSAS,42004405.0,10040885.0,R_PU,227142,m2,falla bomba wilden del pit sala maquinas,9/05/2020,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,falla bomba wilden del pit sala maquinas,9/05/2020,11:00:00,9/05/2020,13:00:00,,0,METR ORAS,2,2020-05-09 11:00:00,2020-05-09 13:00:00,0.0
20004729,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,VALVULA MOV_30x150- SAL 710-TQ5500,45005658.0,10040886.0,S_VA,227155,m2,falla de comunicacion mov 550001,9/05/2020,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C330,1,Error de Mantenimiento,falla de tarjeta de control,9/05/2020,16:50:44,14/05/2020,14:30:00,X,"117,65",MECE ORAS,1,2020-05-09 16:50:44,2020-05-14 14:30:00,
20005291,CVA,OC-TER-CVA-ALOC-HR,HERRAMIENTAS,EQUIPOS BRIGADA EMERGENCIA,,20144778.0,S_EQ,227145,m2,insp y calibración de monitores de atmos,9/05/2020,PO-E-120,Sub. Misceláneos,E122,Estructura - Gabinete,SA-S-EQ,AIR2,Falsa alarma e indicación,,0,,nan,9/05/2020,16:58:37,,0:00:00,,0,MECE ORAS,3,2020-05-09 16:58:37,,0.0
20005291,CVA,OC-TER-CVA-ALOC-HR,HERRAMIENTAS,EQUIPOS BRIGADA EMERGENCIA,,20144780.0,S_EQ,227148,m2,mtto insp y prueb eq control inc foresta,9/05/2020,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-EQ,AIR2,Falsa alarma e indicación,,0,,nan,9/05/2020,17:07:36,,0:00:00,,0,MECE ORAS,3,2020-05-09 17:07:36,,0.0
20005291,CVA,OC-TER-CVA-ALOC-HR,HERRAMIENTAS,EQUIPOS BRIGADA EMERGENCIA,,20144779.0,S_EQ,227147,m2,mtto insp trajes brigadistas contr incen,9/05/2020,PO-E-120,Sub. Misceláneos,E123,Ductos,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,9/05/2020,17:04:36,,0:00:00,,0,MECE ORAS,3,2020-05-09 17:04:36,,0.0
20005780,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,LOCACION BODEGAS QUIMICOS,46000681.0,20144781.0,Z_XXXX,227149,m2,mtto ins area almacenam prod quimicos,9/05/2020,PO-I-020,Sub. Externo,I024,Escalera / Pasarela / Plataforma,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/05/2020,17:12:07,,0:00:00,,0,MECE ORAS,1,2020-05-09 17:12:07,,0.0
20005793,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION MCC,,20144782.0,Z_XXXX,227150,m2,mtto ins y limp sist detec fuego ccm cva,9/05/2020,PO-I-020,Sub. Externo,I024,Escalera / Pasarela / Plataforma,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/05/2020,17:15:03,,0:00:00,,0,MECE ORAS,1,2020-05-09 17:15:03,,0.0
20007460,CVA,OC-TER-CVA-PALM-BT55050,BOMBA TRASIEGO ALMACENAM. BT55050,ACTUADOR MOV-550507 BT-55050,,10040887.0,Z_XXXX,227152,m2,falla de comunicacion mov 550507,9/05/2020,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C330,1,Error de Mantenimiento,falla de tarjeta de control,9/05/2020,16:39:08,23/05/2020,17:00:00,X,"336,35",MECE ORAS,1,2020-05-09 16:39:08,2020-05-23 17:00:00,
20007491,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120207 24-PRO-C-BA21-254,,10040888.0,Z_XXXX,227153,m2,falla de comunicacion mov 120207,9/05/2020,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,9/05/2020,16:43:34,14/05/2020,16:00:00,X,"119,27",MECE ORAS,2,2020-05-09 16:43:34,2020-05-14 16:00:00,
20007497,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-600024 36-PRO-C-BA21-249,,10040889.0,Z_XXXX,227154,m2,falla de comunicacion mov 600024,9/05/2020,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C330,1,Error de Mantenimiento,tarjeta de comunicacion en mal estado,9/05/2020,16:46:42,11/05/2020,12:00:00,X,"43,22",MECE ORAS,2,2020-05-09 16:46:42,2020-05-11 12:00:00,
20020858,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES SCIN,42003551.0,20144783.0,S_FE,227151,m2,mtto ins y prueba hidrantes tk 73 cva,9/05/2020,PO-S-050,Sub. Monitor - Hidrante,S052,Mecanismo Accionamiento (Volante),SA-S-EQ,AIR2,Falsa alarma e indicación,,0,,nan,9/05/2020,17:22:29,,0:00:00,,0,MECE ORAS,4,2020-05-09 17:22:29,,0.0
20024002,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED GABINETES,,20144784.0,S_FE,227146,m2,mtto insp gabinetes sci de ocensa y odl,9/05/2020,PO-E-120,Sub. Misceláneos,E122,Estructura - Gabinete,SA-S-EQ,AIR2,Falsa alarma e indicación,,0,,nan,9/05/2020,17:01:51,,0:00:00,,0,MECE ORAS,4,2020-05-09 17:01:51,,0.0
20003089,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,TRAMPA RECIBO SANTIAGO,45002795.0,10040898.0,I_VE,227161,m2,"falla apertura forzada v/v 6""x1500",9/05/2020,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste normal del equipo,9/05/2020,21:46:18,,0:00:00,,0,MECE ORAS,1,2020-05-09 21:46:18,,0.0
20017438,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SWITCH NIVEL BAJO BAJO TP304,,10040897.0,S_IN,227144,m2,desviacion señal de temperatura tp 304,9/05/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-TA,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,desgaste normal del equipo,9/05/2020,10:27:10,,0:00:00,,0,MECE ORAS,3,2020-05-09 10:27:10,,0.0
20010657,CCA,OC-EST-CCA-AELE-MT,SISTEMA MEDIA TENSIÓN CAUCACIA,"TRANSFORMADOR 13,2/0,48kV SWG20200",,10039789.0,E_PT,226049,m2,humedecimiento borne x3_transfo_tr-20100,17/10/2019,PO-E-050,Sub. Transformador,E050,Aceite Dieléctrico,SA-E-PT,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,C540,1,Causa Desconocida,borne x3 desajustado. se ajusta borne,8/05/2020,8:00:00,8/05/2020,12:00:00,,0,METR ORAS,2,2020-05-08 08:00:00,2020-05-08 12:00:00,0.0
20015235,GRA,OC-EST-GRA-PDES-LI,LINEA SALIDA ESTACIÓN LA GRANJITA,TRANSMISOR PRES SAL CABEZAL,,10040853.0,S_IN,227114,m2,humedeci valvul corte / el manomtr presi,4/05/2020,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,expuesto a la intemperie,8/05/2020,8:00:40,8/05/2020,11:00:00,X,"2,99",METR ORAS,3,2020-05-08 08:00:40,2020-05-08 11:00:00,2.99
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10040881.0,Z_XXXX,227141,m2,configuracion basculas soporte especiali,8/05/2020,CBSC,Tablero concentrador de señales,41,barreras electronicas,SA-S-IN,DOP1,Señal retardada,C340,1,Desgaste normal del equipo,perdida señal,8/05/2020,16:29:06,,0:00:00,,0,MECE ORAS,1,2020-05-08 16:29:06,,0.0
20016311,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003349.0,10040866.0,R_ST,227128,m2,alta vibración turbogenerador 22020 pae,5/05/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-R-ST,VIB1,Vibración anormal,,0,,nan,6/05/2020,8:33:33,6/05/2020,17:00:00,X,"8,44",MECE ORAS,3,2020-05-06 08:33:33,2020-05-06 17:00:00,8.44
20024157,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,BOMBA CENTRIFUGA BAHIA 100,,10040871.0,R_PU,227132,m2,falla rfsorte bahia bt-20100,6/05/2020,PO-I-060,Sub. Elevación / Levantamiento,I060,Amortiguador de Choque,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/05/2020,7:00:00,6/05/2020,9:00:00,,0,MECE ORAS,3,2020-05-06 07:00:00,2020-05-06 09:00:00,0.0
20014698,GRA,OC-EST-GRA-UAIR-SE54040,SECADOR DE AIRE COMPRIMIDO SCD-54040,SECADOR AIRE SCD-40,42004760.0,10040873.0,I_VE,227136,m2,falla secador scd_30-40,6/05/2020,PO-R-070,Sub. Adminisión Aire,R070,Enfriador aire,SA-R-BL,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,revisar y diagnosticar,6/05/2020,21:18:16,8/05/2020,0:00:00,X,"26,7",METR ORAS,2,2020-05-06 21:18:16,2020-05-08 00:00:00,
20002897,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOOSTER,45006440.0,10040869.0,U_OC,227127,m2,falla tu53300 -sumidero booster,5/05/2020,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C320,1,Error de Operación,error de operación,5/05/2020,5:06:19,6/05/2020,20:00:00,,0,MECE ORAS,1,2020-05-05 05:06:19,2020-05-06 20:00:00,0.0
20007562,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-820001 DETRAMPA DE SALIDA,,10040880.0,Z_XXXX,227140,m2,atasco en mov 820001,7/05/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,atasco en valvula,5/05/2020,17:00:00,23/07/2021,17:30:00,,0,MECE ORAS,2,2020-05-05 17:00:00,2021-07-23 17:30:00,0.0
20022758,CQO,OC-EST-CQO-AAGU-RS,AGUA RESIDUAL,STARD CAMPAMENTO,42004338.0,10040864.0,U_EA,227118,m2,falla blower ptar cqo,4/05/2020,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-E-EP,FLL1,Alta Corriente,C340,1,Desgaste normal del equipo,"material aislante, contaminacion interna",4/05/2020,16:00:00,4/05/2020,19:00:00,,0,METR ORAS,1,2020-05-04 16:00:00,2020-05-04 19:00:00,0.0
20022758,CQO,OC-EST-CQO-AAGU-RS,AGUA RESIDUAL,STARD CAMPAMENTO,42004338.0,10041055.0,U_EA,227326,m2,falla blower ptar cqo,4/05/2020,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-E-EP,FLL1,Alta Corriente,C340,1,Desgaste normal del equipo,"material aislante, contaminacion interna",4/05/2020,16:00:00,4/05/2020,19:00:00,X,0,MECE ORAS,1,2020-05-04 16:00:00,2020-05-04 19:00:00,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,42002139.0,,R_CO,227122,m2,compresor ca-403 falla de perdida aceite,4/05/2020,PO-R-120,Sub. Compresión Aire,R127,Rotor,SA-R-CO,OHE1,Alta temperatura,,0,,nan,4/05/2020,20:00:15,,0:00:00,,0,MECE,2,2020-05-04 20:00:15,,0.0
20004467,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,BOMBA CENTRIFUGA 3 TRASIEGO DIESEL,42002891.0,,R_PU,227124,m2,sistema trasciego diesel goteo diesel,4/05/2020,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,4/05/2020,21:11:10,,0:00:00,,0,MECE,2,2020-05-04 21:11:10,,0.0
20001955,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 2 BOCATOMA,45005799.0,10040859.0,R_PU,227107,m2,falla de arranque vulcanera,3/05/2020,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-R-EM,LOO3,Salida por Baja Potencia,C340,1,Desgaste normal del equipo,desgaste normal del equipo,3/05/2020,16:03:44,4/05/2020,12:00:00,X,"19,94",MECE ORAS,2,2020-05-03 16:03:44,2020-05-04 12:00:00,
20010367,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54007,45002722.0,10040861.0,R_CO,227112,m2,humedecimiento aceite linea purga 54007,3/05/2020,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-CO,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,desgaste normal del equipo,3/05/2020,20:30:01,,0:00:00,,0,MECE ORAS,2,2020-05-03 20:30:01,,0.0
20003982,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,45003307.0,70010246.0,R_PU,227108,m2,s.c.i espuma fuga concentrado bomba,3/05/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,3/05/2020,17:51:19,,0:00:00,,0,MECE ORAS,3,2020-05-03 17:51:19,,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10040849.0,R_ST,227101,m2,falla en damper de turbina 20,2/05/2020,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,desgaste normal del equipo,2/05/2020,14:00:00,2/05/2020,18:00:00,X,4,MECE ORAS,3,2020-05-02 14:00:00,2020-05-02 18:00:00,4.0
20001695,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MOV_8X600- PRB 220-BE3680,45004429.0,10041015.0,S_VA,227098,m2,actuador mecánico despinado,2/05/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,actuador mecánico despinado,2/05/2020,14:15:52,2/05/2020,18:00:00,X,"3,74",MECE ORAS,3,2020-05-02 14:15:52,2020-05-02 18:00:00,3.74
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10040850.0,R_ST,227106,m2,falla en quemador n 1 turbina 20,3/05/2020,PO-R-050,Sub. Combustión,R052,Carburador / Bobina / Bujías,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,desgaste normal del equipo,2/05/2020,18:00:00,2/05/2020,19:00:00,X,1,MECE ORAS,3,2020-05-02 18:00:00,2020-05-02 19:00:00,1.0
20000224,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TRANSMISOR NIVEL A TK4104A,,10040846.0,S_IN,227097,m2,perdida comunicación temp.ti-tk-4104a/b,2/05/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,1/05/2020,18:30:00,1/05/2020,20:30:00,X,2,MECE ORAS,1,2020-05-01 18:30:00,2020-05-01 20:30:00,2.0
20000106,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,45006580.0,10040708.0,S_VA,226952,m2,falla apertura y cierre mov-120223,30/03/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,C320,1,Error de Operación,no operatividad del equipo x mato mayor,29/04/2020,15:30:00,27/08/2020,11:00:00,,0,MECE ORAS,2,2020-04-29 15:30:00,2020-08-27 11:00:00,0.0
20000749,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES BOMBAS BOOSTER,42005626.0,10040831.0,S_FE,227069,m2,fuga hidrante monitor 29,26/04/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño empaque válvula,29/04/2020,15:30:00,29/04/2020,17:30:00,,0,MECE ORAS,3,2020-04-29 15:30:00,2020-04-29 17:30:00,0.0
20000224,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TRANSMISOR NIVEL A TK4104A,,10040841.0,S_IN,227081,m2,falla lazo medic. temp° ti tk-4104a,29/04/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C540,1,Causa Desconocida,perdida voltaje electrónica presencia ag,29/04/2020,7:00:00,29/04/2020,9:00:00,X,2,MECE ORAS,1,2020-04-29 07:00:00,2020-04-29 09:00:00,2.0
20007909,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,ACTUADOR MOV-370711 BRAZO 37070,,10040829.0,Z_XXXX,227082,m2,falla de tarjeta principal mov-370711,29/04/2020,CBIN,Tablero de control Instrumentacion,446,Tarjeta Electronica,SA-S-IN,ERO3,Señal errática,,0,,nan,29/04/2020,10:00:00,29/04/2020,11:00:00,X,1,MECE ORAS,1,2020-04-29 10:00:00,2020-04-29 11:00:00,1.0
20018187,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45003900.0,10040826.0,U_OC,227077,m2,falla pit sumidero 37000,28/04/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,ERO3,Señal errática,,0,,nan,28/04/2020,14:00:00,28/04/2020,19:00:00,X,5,MECE ORAS,2,2020-04-28 14:00:00,2020-04-28 19:00:00,5.0
20024157,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,BOMBA CENTRIFUGA BAHIA 100,,10040821.0,R_PU,227074,m2,daño resorte bahia bt-20100,27/04/2020,PO-I-060,Sub. Elevación / Levantamiento,I060,Amortiguador de Choque,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ruptura resorte escalera,27/04/2020,7:00:00,27/04/2020,8:30:00,X,"1,5",MECE ORAS,3,2020-04-27 07:00:00,2020-04-27 08:30:00,1.5
20017070,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI #2 DRENAJE AGUAS ACEITOSAS,42004405.0,10040815.0,R_PU,227068,m2,falla bomba wilden del pit sala maquinas,26/04/2020,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,sedimentos en aguas aceitosas,26/04/2020,13:00:00,26/04/2020,22:00:00,,0,METR ORAS,2,2020-04-26 13:00:00,2020-04-26 22:00:00,0.0
20000564,CUS,OC-EST-CUS-PALM-BT5131D,BOMBA TRASIEGO ALMACENAM. BT5131D,MOTOR ELECTRICO BOMBA P5131D,42005565.0,10040811.0,R_EM,227062,m2,falla arranque motor- bomba p-5131 d,24/04/2020,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,sistema electrico ecopetrol falla,25/04/2020,8:00:00,25/04/2020,12:00:00,,0,MECE ORAS,1,2020-04-25 08:00:00,2020-04-25 12:00:00,0.0
20011471,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,TRANSMISOR DENSIDAD BRAZO 90,42004069.0,10040808.0,S_IN,227061,m2,falla densitometro brazo#9 medición,24/04/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,25/04/2020,13:00:00,25/04/2020,18:00:00,,0,MECE ORAS,2,2020-04-25 13:00:00,2020-04-25 18:00:00,0.0
20018921,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,AIRE AC MINISPLIT #1 OFICINAS MTTO,,10040814.0,U_AI,227067,m2,falla deficiencia aacon oficina aa,26/04/2020,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,cumplimiento ciclo de vida del material,25/04/2020,10:00:00,3/05/2020,18:00:00,,0,METR ORAS,1,2020-04-25 10:00:00,2020-05-03 18:00:00,0.0
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10040807.0,S_VA,227059,m2,falla de apertura mov-305004,24/04/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,desgaste normal del equipo,24/04/2020,5:30:00,24/04/2020,7:30:00,,0,MECE ORAS,3,2020-04-24 05:30:00,2020-04-24 07:30:00,0.0
20005063,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10040139.0,S_VA,226312,m2,display  quemado mov 360122,2/12/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fin de vida util de display,23/04/2020,8:00:00,23/04/2020,12:00:00,,0,MECE ORAS,2,2020-04-23 08:00:00,2020-04-23 12:00:00,0.0
20000741,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 2 TK12020,42005618.0,10040801.0,S_FE,227052,m2,goteo de agua hm 05 dique tk 12020,22/04/2020,PO-S-050,Sub. Monitor - Hidrante,S054,Válvulas de Drenaje o Principal,SA-S-VM,FTC1,No cierra cuando se da la orden,,0,,nan,23/04/2020,7:00:00,23/04/2020,12:00:00,,0,MECE ORAS,3,2020-04-23 07:00:00,2020-04-23 12:00:00,0.0
20006102,LBE,OC-EST-LBE-ADRE-CP,LINEA CONEXION DE DRENAJES,BOMBA CENTRI REINYECCION,45002633.0,10040794.0,R_PU,227044,m2,goteo de crudo por cheque bu59000,20/04/2020,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,goteo de crudo por cheque bu59000,22/04/2020,13:00:00,26/08/2020,17:00:00,,0,MECE ORAS,2,2020-04-22 13:00:00,2020-08-26 17:00:00,0.0
20010317,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005063.0,10040799.0,S_VA,227049,m2,falla mov 531001,22/04/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,22/04/2020,0:04:13,,0:00:00,,0,METR ORAS,2,2020-04-22 00:04:13,,0.0
20010317,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005063.0,10040799.0,S_VA,227053,m2,falla de atascamiento mov 531001,22/04/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,calibrar límites,22/04/2020,11:07:49,25/04/2020,11:00:00,X,"71,87",METR ORAS,2,2020-04-22 11:07:49,2020-04-25 11:00:00,
20010034,EPO,OC-EST-EPO-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV DANFLO PVS820016A,42003296.0,10040798.0,S_VS,227051,m2,pit 820016a baja presion,22/04/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,22/04/2020,17:00:00,22/04/2020,19:00:00,,0,MECE ORAS,3,2020-04-22 17:00:00,2020-04-22 19:00:00,0.0
20010035,EPO,OC-EST-EPO-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV DANFLO PVS820016B,42003297.0,10040798.0,S_VS,227050,m2,alarma baja presión psv 820016b,22/04/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,alarma baja presión psv 820016b,22/04/2020,3:19:23,,0:00:00,,0,MECE ORAS,3,2020-04-22 03:19:23,,0.0
20014293,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,42004355.0,10040796.0,U_AI,227047,m2,falla ventilador aacon #1 shelter mt,21/04/2020,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,desgaste alojamiento rodamientos tapas,21/04/2020,14:30:00,11/01/2021,18:00:00,,0,MECE ORAS,2,2020-04-21 14:30:00,2021-01-11 18:00:00,0.0
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10040588.0,S_IN,226819,m2,falla toma muestras de santiago,29/02/2020,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,C340,1,Desgaste normal del equipo,toma muestras de santiago no funciona,20/04/2020,15:00:00,20/04/2020,21:00:00,X,6,MECE ORAS,2,2020-04-20 15:00:00,2020-04-20 21:00:00,6.0
20005827,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION ALMACEN PPAL BODEGAS,,10040813.0,Z_XXXX,227043,m2,falla display aa bodega pruebas calidad,20/04/2020,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,tarjeta principal dañada,20/04/2020,11:45:52,8/08/2020,12:00:00,X,"2.640,24",MECE ORAS,1,2020-04-20 11:45:52,2020-08-08 12:00:00,
20022554,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,TRANSMISOR PRES DESC BAHIA 10,,10040783.0,S_IN,227036,m2,falla pit-200104 perdida señal bahia #1,19/04/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C540,1,Causa Desconocida,falsa alarma e indicación,19/04/2020,8:00:00,19/04/2020,9:00:00,,0,MECE ORAS,,2020-04-19 08:00:00,2020-04-19 09:00:00,0.0
20012578,MRF,OC-EST-MRF-ACOM-GAS,COMBUSTIBLE GAS,RED DISTRIBUCION FASE I BIFUEL GAS,45004764.0,10040790.0,I_PI,227037,m2,falla en panel del midas de fase i,19/04/2020,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S040,Tarjeta de entrada,SA-S-CM,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,falla en panel del midas de fase i,19/04/2020,8:00:00,19/04/2020,10:00:00,,0,MECE ORAS,1,2020-04-19 08:00:00,2020-04-19 10:00:00,0.0
20002142,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANQUE ALMAC CRUDO TP305,45005878.0,10040782.0,I_TA,227024,m2,humedecimiento sello primario tapa tp305,17/04/2020,PO-I-010,Sub. Estructura e Internos,I018,Techo,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste de sello,18/04/2020,9:00:00,18/04/2020,12:00:00,,0,MECE ORAS,3,2020-04-18 09:00:00,2020-04-18 12:00:00,0.0
20010781,EPO,OC-EST-EPO-ALOC-IZ,IZAJE,PUENTE GRUA BOMBA PRINCIPAL FASE III,42002298.0,10040785.0,I_CR,227030,m2,humedecimiento aceite puente grua fiii,18/04/2020,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-CR,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,C340,1,Desgaste normal del equipo,desgaste normal del equipo,18/04/2020,20:13:06,,0:00:00,,0,MECE ORAS,3,2020-04-18 20:13:06,,0.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,45006448.0,10040789.0,R_EG,227034,m2,falla sincronismo turbina sk-07-gn22070,19/04/2020,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-FC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,18/04/2020,23:00:00,19/04/2020,1:00:00,,0,MECE ORAS,3,2020-04-18 23:00:00,2020-04-19 01:00:00,0.0
20001155,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AIRE AC OFICINAS PRINCIPALES,4000466.0,10040776.0,U_AI,227020,m2,falla aire acond. oficinas principales,17/04/2020,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-R-CO,OHE1,Alta temperatura,C340,1,Desgaste normal del equipo,obstruccón filtros,17/04/2020,5:01:40,,0:00:00,,0,MECE ORAS,2,2020-04-17 05:01:40,,0.0
20021002,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150-LIN 710-MUODC,42005182.0,10040812.0,S_VA,227022,m2,mirilla en mal estado de mov,17/04/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,deterioro por condiciones naturales,17/04/2020,11:00:00,19/05/2020,14:30:00,,0,MECE ORAS,3,2020-04-17 11:00:00,2020-05-19 14:30:00,0.0
20022317,CUP,OC-EST-CUP-PMED-CPME,CONEXIÓN DE MEDICION,TUBERIA DESCARGA MEDICION,45004078.0,10040743.0,I_PI,226984,m2,humedecimiento x brida probador cupiagua,6/04/2020,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desajuste unión bridada,16/04/2020,7:00:00,16/04/2020,17:30:00,,0,MECE ORAS,,2020-04-16 07:00:00,2020-04-16 17:30:00,0.0
20005508,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO P-PSV-240108A,,10040762.0,Z_XXXX,227007,m2,perdida de nitrogeno psv-240108a,11/04/2020,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,DEP3,Baja Presión,C330,1,Error de Mantenimiento,causa no identificada,13/04/2020,16:30:00,13/04/2020,17:30:00,X,1,METR ORAS,3,2020-04-13 16:30:00,2020-04-13 17:30:00,1.0
20017070,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI #2 DRENAJE AGUAS ACEITOSAS,42004405.0,10040763.0,R_PU,227011,m2,falla bomba wilden del pit sala maquinas,13/04/2020,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,fatiga del material,13/04/2020,19:00:00,13/04/2020,22:00:00,,0,METR ORAS,2,2020-04-13 19:00:00,2020-04-13 22:00:00,0.0
20024106,PAE,OC-EST-PAE-SRES-BOMBNEUM,RECOLECCION - BOMBA NEUMATICA,BOMBA NEUMATICA WILDEN M15,,10040769.0,S_EQ,227013,m2,mtto equipos sre abril paez,13/04/2020,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-R-CE,SER1,Piezas Mecánicas Sueltas,,1,,mtto equipos sre abril paez,13/04/2020,7:00:00,13/04/2020,7:00:00,,0,MECE ORAS,3,2020-04-13 07:00:00,2020-04-13 07:00:00,0.0
20015055,GRA,OC-EST-GRA-AGEN-BTGE,SISTEMA ELECT BAJA TENSION GENERACION,CELDA +N7 INTER ENTR BARRA A 2000A,,10040600.0,Z_XXXX,226832,m2,falla indicador estado interrup bt mtto,2/03/2020,ESIL,Interruptor de Baja Tensión,279,Mecanismo de extraccion,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,ruptura de la pieza,12/04/2020,15:27:18,12/04/2020,18:00:00,,0,MECE ORAS,3,2020-04-12 15:27:18,2020-04-12 18:00:00,0.0
20004839,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,VALVULA 6-GTV-BA8D1 DE TK-7314,,10040761.0,S_VA,227008,m2,falla valvula paso drenaje fondo tk-14,11/04/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,SER1,Piezas Mecánicas Sueltas,C220,1,Falla de fabricacion del equipo,volante de valvula pequeño,11/04/2020,18:23:15,29/05/2020,17:30:00,,0,MECE ORAS,1,2020-04-11 18:23:15,2020-05-29 17:30:00,0.0
20002679,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA303,45003341.0,10040765.0,R_PU,227001,m2,humedecimiento combustible ba303,10/04/2020,PO-S-080,Sub. Motor Combustión SCI,S083,Control de Combustible,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste normal del equipo,10/04/2020,10:38:41,18/04/2020,0:00:00,,0,MECE ORAS,3,2020-04-10 10:38:41,2020-04-18 00:00:00,0.0
20002687,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA304,45003344.0,10040766.0,S_FE,227002,m2,humedecimiento combustible ba304,10/04/2020,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste normal del equipo,10/04/2020,11:06:31,18/04/2020,11:00:00,,0,MECE ORAS,3,2020-04-10 11:06:31,2020-04-18 11:00:00,0.0
20000923,CUS,OC-EST-DES-AELE-VF,VARIADORES FRECUENCIA,ARRANCADOR SUAVE BT20100,42005720.0,10040768.0,E_FC,227005,m2,falla arrancador bahia 100 vfd 20100,11/04/2020,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-FC,FOF1,Frecuencia equivocada u oscilante,C320,1,Error de Operación,atascamiento bomba x crudo pesado,10/04/2020,11:00:00,10/04/2020,17:30:00,,0,MECE ORAS,1,2020-04-10 11:00:00,2020-04-10 17:30:00,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,42005479.0,10040755.0,R_PU,226997,m2,atascamiento bomba bahia bt-20050,9/04/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C320,1,Error de Operación,atascamiento succión bomba crudo pesado,9/04/2020,11:00:00,9/04/2020,16:00:00,X,5,MECE ORAS,3,2020-04-09 11:00:00,2020-04-09 16:00:00,5.0
20024037,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION ESPUMA,,10040756.0,S_FE,226998,m2,humedeciiento linea sist. agua espuma,9/04/2020,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,desgaste normal del equipo,9/04/2020,16:42:55,11/04/2020,17:00:00,,0,MECE ORAS,4,2020-04-09 16:42:55,2020-04-11 17:00:00,0.0
20022758,CQO,OC-EST-CQO-AAGU-RS,AGUA RESIDUAL,STARD CAMPAMENTO,42004338.0,10040748.0,U_EA,226993,m2,daño switches de nivel ptar,7/04/2020,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,swithes dañados por cumplir vida útil,7/04/2020,14:00:00,7/04/2020,16:00:00,X,2,METR ORAS,1,2020-04-07 14:00:00,2020-04-07 16:00:00,2.0
20002878,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,MOTOR ELECTRICO SEPARAPI,,10040754.0,R_EM,226990,m2,revisar bandas skimer separador api,7/04/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EM,PLU1,"Obstrucción lubric., refrig, aire o comb",C220,1,Falla de fabricacion del equipo,falla de fabricacion del equipo,7/04/2020,14:48:51,9/04/2020,16:00:00,X,"49,19",MECE ORAS,2,2020-04-07 14:48:51,2020-04-09 16:00:00,
20003152,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA CTRL PRES MED ARAGUANEY,45006021.0,10040744.0,S_VA,226987,m2,falla en pic 303 linea araguaney,7/04/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,7/04/2020,17:00:00,7/04/2020,20:00:00,,0,MECE ORAS,2,2020-04-07 17:00:00,2020-04-07 20:00:00,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10040753.0,S_IN,226991,m2,cilindro toma muestra altos porvenir,7/04/2020,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,7/04/2020,15:15:13,,0:00:00,,0,MECE ORAS,1,2020-04-07 15:15:13,,0.0
20002690,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305,45003345.0,10040746.0,R_PU,226986,m2,falla prensestopa bomba ba-305,6/04/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,desgaste normal del equipo,6/04/2020,10:32:23,20/04/2020,12:00:00,,0,MECE ORAS,3,2020-04-06 10:32:23,2020-04-20 12:00:00,0.0
20010584,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA MOV_16x150- DES 710-BS38010,45005474.0,10040640.0,S_VA,226874,m2,falla valvula mov 380111,12/03/2020,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla en electrónica,5/04/2020,15:30:00,12/05/2020,17:00:00,X,"889,5",MECE ORAS,2,2020-04-05 15:30:00,2020-05-12 17:00:00,
20010890,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH POSICION DESC BAHIA 70,,10040723.0,S_IN,226967,m2,daño volante y coraza zs- bahia #7,31/03/2020,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,alta vibración daño sensor posición,5/04/2020,7:00:00,5/04/2020,12:00:00,,0,MECE ORAS,1,2020-04-05 07:00:00,2020-04-05 12:00:00,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10040731.0,R_MS,226981,m2,humecimiento manguera alfa laval 52300,5/04/2020,PO-O-050,Sub. Manguera Flotante,O051,Manguera,SA-O-RI,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste normal del equipo,5/04/2020,22:53:54,6/04/2020,10:00:00,X,"11,1",MECE ORAS,2,2020-04-05 22:53:54,2020-04-06 10:00:00,
20010607,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,VALVULA MOV_16x150- DES 710-BS38030,45005483.0,10040747.0,S_VA,226989,m2,brazo # 3 del 38000 no da las corridas,7/04/2020,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF4,Falla de Control,C330,1,Error de Mantenimiento,falla en lenguetas,5/04/2020,12:00:00,16/04/2020,9:30:00,X,"261,5",MECE ORAS,2,2020-04-05 12:00:00,2020-04-16 09:30:00,
20021663,PAE,OC-EST-PAE-UAIR-SE54020,SECADOR DE AIRE COMPRIMIDO SCD-4020,INDICADOR PRES DIF FILTRO TFA-54050,,10040728.0,S_IN,226978,m2,ver. falla comu. transduc. co-54020,4/04/2020,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,ver. falla comu. transduc. co-54020,4/04/2020,7:30:00,4/04/2020,17:00:00,,0,MECE ORAS,1,2020-04-04 07:30:00,2020-04-04 17:00:00,0.0
20010845,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,SWITCH POSICION DESC BAHIA 40,,10040694.0,S_IN,226906,m2,falla switch de posición bahia bt-40,21/03/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,daño sensor posición zs,2/04/2020,13:00:00,2/04/2020,15:00:00,,0,MECE ORAS,1,2020-04-02 13:00:00,2020-04-02 15:00:00,0.0
20010860,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,SWITCH POSICION DESC BAHIA 50,,10040722.0,S_IN,226966,m2,daño volante y coraza zs- bahia #5,31/03/2020,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,alta vibración daño sensor posición,2/04/2020,10:30:00,2/04/2020,12:00:00,,0,MECE ORAS,1,2020-04-02 10:30:00,2020-04-02 12:00:00,0.0
20013878,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,SIST DCS SIST ARRANQUE GD22070,,10040726.0,S_CL,226970,m2,alta pd.filtros aire turbina 22070,1/04/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF4,Falla de Control,C540,1,Causa Desconocida,obstrucción de ductos,1/04/2020,20:30:00,2/04/2020,20:00:00,X,"23,5",MECE ORAS,3,2020-04-01 20:30:00,2020-04-02 20:00:00,
20011139,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,SWITCH NIVEL BAJO TU-50001,,10040741.0,S_IN,226982,m2,falla switch nivel tu-50001 lsl descarga,6/04/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,1/04/2020,22:30:00,6/04/2020,18:30:00,,0,MECE ORAS,3,2020-04-01 22:30:00,2020-04-06 18:30:00,0.0
20014514,GRA,OC-EST-GRA-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,PAQUETE HIDRONEUMÁTICO PROTÓN,42004796.0,10040532.0,Z_XXXX,226695,m2,fuga de agua bomba paquete agua potable,5/02/2020,PUSP,Bomba a Tornillo,5,Acople mecanico,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,vida util del fusible,31/03/2020,9:00:00,31/03/2020,10:00:00,,0,MECE ORAS,3,2020-03-31 09:00:00,2020-03-31 10:00:00,0.0
20011380,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,VALVULA DE BLOQUEO ENTRADA BRAZO 200100,,10040721.0,S_VA,226965,m2,humedecimiento v/v bypass bahia bt-20100,31/03/2020,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desajuste prensaestopa,31/03/2020,7:00:00,31/03/2020,17:30:00,,0,MECE ORAS,1,2020-03-31 07:00:00,2020-03-31 17:30:00,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10040714.0,R_PU,226958,m2,falla pinza scully bahia bt-20060,30/03/2020,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-E-SE,FOV1,Voltaje salida equivocado o inestable,C340,1,Desgaste normal del equipo,daño conector ojo terminal pinza scully,30/03/2020,13:30:00,30/03/2020,15:30:00,,0,MECE ORAS,3,2020-03-30 13:30:00,2020-03-30 15:30:00,0.0
20003399,EPO,OC-EST-EPO-ACOM-CRF1,CRUDO FI (D),TANQUE CRUDO COMB FASEI TC311,45003334.0,10040609.0,I_TA,226841,m2,falla transmisor de nivel tanque tc 311,4/03/2020,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,falla transmisor de nivel tanque tc 311,29/03/2020,7:00:00,29/03/2020,9:00:00,,0,MECE ORAS,2,2020-03-29 07:00:00,2020-03-29 09:00:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10040703.0,R_ST,226947,m2,adición aceite 100 gl gn22120,29/03/2020,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste normal del equipo,29/03/2020,11:50:55,8/04/2020,10:00:00,,0,MECE ORAS,3,2020-03-29 11:50:55,2020-04-08 10:00:00,0.0
20023453,EPO,OC-EST-EPO-ACOM-CRF3,CRUDO FASE 3,TANQUE CRUDO COMB FASE III,,10040704.0,I_TA,226948,m2,falla  no arranca alfa laval 52200,29/03/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,operación fuera de parámetros,29/03/2020,13:00:00,30/03/2020,12:00:00,,0,MECE ORAS,,2020-03-29 13:00:00,2020-03-30 12:00:00,0.0
20003249,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASEII AUXILIAR,45006341.0,10040740.0,R_MS,226964,m2,falla de centrifuga a ccs52200,31/03/2020,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-I-VE,DEP5,Bajo Nivel,C340,1,Desgaste normal del equipo,desgaste normal del equipo,29/03/2020,13:00:00,30/03/2020,12:00:00,,0,MECE ORAS,2,2020-03-29 13:00:00,2020-03-30 12:00:00,0.0
20016934,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,TUBERIA SISTEMA AGUA,,10040702.0,I_PI,226946,m2,falla valvula red contra incendios gen,28/03/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/03/2020,14:00:00,28/03/2020,18:00:00,,0,METR ORAS,3,2020-03-28 14:00:00,2020-03-28 18:00:00,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10040701.0,S_IN,226944,m2,tomamuestra ms-3600 no recoge producto,28/03/2020,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,falla valvula nupro,28/03/2020,13:30:01,28/03/2020,17:00:00,X,"3,5",MECE ORAS,1,2020-03-28 13:30:01,2020-03-28 17:00:00,3.5
20007497,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-600024 36-PRO-C-BA21-249,,10040700.0,Z_XXXX,226941,m2,falla en mov 600024 comunicacion,27/03/2020,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S041,Tarjeta de salida,SA-S-CL,ERO3,Señal errática,,0,,nan,27/03/2020,9:58:29,,0:00:00,X,0,MECE ORAS,2,2020-03-27 09:58:29,,0.0
20002142,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANQUE ALMAC CRUDO TP305,45005878.0,70010117.0,I_TA,226942,m2,tanque tp 305 falla temperatura,27/03/2020,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,27/03/2020,14:40:30,,0:00:00,,0,MECE ORAS,3,2020-03-27 14:40:30,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10040698.0,R_ST,226939,m2,falla módulo ignición gd-22110,27/03/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,falla en tarjeta electrónica,27/03/2020,2:00:00,27/03/2020,18:00:00,,0,MECE ORAS,3,2020-03-27 02:00:00,2020-03-27 18:00:00,0.0
20018777,EPO,OC-EST-EPO-ALOC-CN,CONTENEDORES,SHELTER ELECT VFD41140,42005213.0,10040699.0,Z_XXXX,226940,m2,falla en aire acondicionado vfd-40,27/03/2020,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-E-EP,OHE1,Alta temperatura,,0,,nan,27/03/2020,10:00:00,27/03/2020,12:00:00,X,2,MECE ORAS,1,2020-03-27 10:00:00,2020-03-27 12:00:00,2.0
