equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20023738,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES CIESPUMA,45006316.0,10040663.0,S_FE,226895,m2,falla hidrante monitor 28 area bpc-42050,18/03/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,desgaste normal del equipo,26/03/2020,8:00:00,26/03/2020,10:00:00,,0,MECE ORAS,4,2020-03-26 08:00:00,2020-03-26 10:00:00,0.0
20002067,EPO,OC-EST-EPO-PALM-BT315,BOMBA TRASIEGO ALMACENAM. BT5315,BOMBA CENTRIFUGA BB315,45005817.0,10040719.0,R_PU,226938,m2,humedecimiento crudo bomba 315 trasiego,26/03/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste normal del equipo,26/03/2020,21:17:17,,0:00:00,,0,MECE ORAS,2,2020-03-26 21:17:17,,0.0
20008818,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,MEDIDOR FLUJO DESPLA POS 38030,42002974.0,70009815.0,S_IN,226825,m2,humedecimiento crudo medidor fqit380301,1/03/2020,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,humedecimiento unión medidor-contador,25/03/2020,8:00:00,25/03/2020,15:00:00,X,7,MECE ORAS,3,2020-03-25 08:00:00,2020-03-25 15:00:00,7.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10040691.0,R_ST,226928,m2,falla en equipo de lavado de turbina 20,25/03/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-E-EP,OHE1,Alta temperatura,,0,,nan,25/03/2020,13:28:34,,0:00:00,,0,MECE ORAS,3,2020-03-25 13:28:34,,0.0
20011456,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,TRANSMISOR PRES DIF TFL300901,,10040596.0,S_IN,226828,m2,humedecimiento linea tubi pdit- brazo #9,2/03/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,daño niple de presión,24/03/2020,7:00:00,24/03/2020,12:00:00,,0,MECE ORAS,1,2020-03-24 07:00:00,2020-03-24 12:00:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10040685.0,R_ST,226919,m2,falla compresor gn22120,24/03/2020,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-ST,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,baja presión compresor axial pt8,24/03/2020,7:00:00,24/03/2020,11:00:00,,0,MECE ORAS,3,2020-03-24 07:00:00,2020-03-24 11:00:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10040690.0,R_ST,226926,m2,falla de sincronoscopio generación,24/03/2020,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-S-FD,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas - Detecc.,C110,1,Capacidad insuficiente del Equipo,falla en fusibles,24/03/2020,17:34:48,25/03/2020,15:00:00,,0,MECE ORAS,3,2020-03-24 17:34:48,2020-03-25 15:00:00,0.0
20012572,MRF,OC-EST-MRF-ACOM-GAS,COMBUSTIBLE GAS,RED DISTRIBUCION PRINCIPAL BIFUEL GAS,45004766.0,10040682.0,I_PI,226921,m2,cambio empaques filtro city gate,24/03/2020,PO-I-030,Sub. Tubo,I035,Sellos / Juntas,SA-I-PI,BRD1,"Parada daño considerable, fisura, rotura",C340,1,Desgaste normal del equipo,cambio empaques filtro city gate,24/03/2020,8:40:30,24/03/2020,22:00:00,,0,MECE ORAS,2,2020-03-24 08:40:30,2020-03-24 22:00:00,0.0
20016948,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TANQUE CRUDO ALMACENAMIENTO 902,42003427.0,10040681.0,I_TA,226910,m2,revision de regleta tanque cf08-902,22/03/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-TA,SER1,Piezas Mecánicas Sueltas,C510,1,Fenómenos naturales,movimiento brusco del viento,23/03/2020,8:30:00,23/03/2020,12:00:00,,0,METR ORAS,2,2020-03-23 08:30:00,2020-03-23 12:00:00,0.0
20002871,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA AGUA ACEITOSAS 100,42005339.0,10040675.0,R_PU,226913,m2,bomba sumidero fase 0 alta vibracion,22/03/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,desajuste de base,22/03/2020,15:38:17,2/04/2020,17:00:00,,0,MECE ORAS,2,2020-03-22 15:38:17,2020-04-02 17:00:00,0.0
20003234,EPO,OC-EST-EPO-ACOM-DI,DIESEL,BOMBA CENTRIFUGA BC303,42002921.0,10040676.0,R_PU,226914,m2,humedecimiento sello bc303,22/03/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP5,Fuga externa Aceite - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste normal del equipo,22/03/2020,15:54:02,4/04/2020,10:00:00,,0,MECE ORAS,2,2020-03-22 15:54:02,2020-04-04 10:00:00,0.0
20003236,EPO,OC-EST-EPO-ACOM-DI,DIESEL,BOMBA CENTRIFUGA BC304,42002923.0,10040677.0,R_PU,226915,m2,humedecimiento sello bc304,22/03/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP3,Fuga ext. Combustible - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste normal del equipo,22/03/2020,16:03:23,4/04/2020,12:00:00,,0,MECE ORAS,2,2020-03-22 16:03:23,2020-04-04 12:00:00,0.0
20022653,CQO,OC-EST-CQO-AAIR-CO903,PAQUETE DE AIRE COMPRIMIDO 903,TRANSMISOR PRES COMPRESOR 903,,10040692.0,S_IN,226929,m2,falla transmisor de presion aire comprim,25/03/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C120,1,Material inapropiada del Equipo,mala calidad del instrumento o inadecuad,22/03/2020,19:30:00,22/03/2020,23:30:00,,0,METR ORAS,2,2020-03-22 19:30:00,2020-03-22 23:30:00,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,42005473.0,10040687.0,R_PU,226923,m2,falla bahia bt-20070 por atascamiento,24/03/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,VIB1,Vibración anormal,C340,1,Desgaste normal del equipo,alta vibración daño piezas mecánicas,21/03/2020,6:30:00,21/03/2020,20:30:00,X,14,MECE ORAS,3,2020-03-21 06:30:00,2020-03-21 20:30:00,
20015261,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,CONTAINER OFICINAS OCENSA,,10039132.0,Z_XXXX,225367,m2,falla de sistema de iluminación oficinas,17/06/2019,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,no aplica dado a que es preventivo.,20/03/2020,13:00:16,20/03/2020,14:00:00,X,1,MECE ORAS,1,2020-03-20 13:00:16,2020-03-20 14:00:00,1.0
20015263,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,EDIFICIO TALLER MTTO GENERACION,42004741.0,,Z_XXXX,226842,m2,luminaria en falla,5/03/2020,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,mala iluminacion,20/03/2020,10:02:23,20/03/2020,17:00:00,X,"6,96",MECE,1,2020-03-20 10:02:23,2020-03-20 17:00:00,6.96
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,45005834.0,10040617.0,I_TA,226853,m2,falla v/v 1/2 toma muestra pase tp-301,8/03/2020,PO-S-060,Sub. Válvulas,S064,Diafragma,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,desgaste normal del equipo,20/03/2020,10:00:00,20/03/2020,12:00:00,,0,MECE ORAS,3,2020-03-20 10:00:00,2020-03-20 12:00:00,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10040678.0,R_ST,226905,m2,maquina dcs praw10 y praw20 en falla.,20/03/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-AM,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,nan,20/03/2020,16:33:00,,0:00:00,,0,MECE ORAS,3,2020-03-20 16:33:00,,0.0
20018442,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,TANQUE AGUA CSS5210,45005798.0,10040623.0,I_TA,226852,m2,"falta de ciego en valvula de 4"" t-indus",8/03/2020,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-TA,ELP4,Fuga externa de Agua -Fluido de Proceso,C210,1,Falla en la instalación del Equipo,desgaste de material,19/03/2020,14:00:00,19/03/2020,15:00:00,,0,MECE ORAS,1,2020-03-19 14:00:00,2020-03-19 15:00:00,0.0
20024037,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,TUBERIA DISTRIBUCION ESPUMA,,10040621.0,S_FE,226856,m2,"goteo de agua en valvulas 6""x250",8/03/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C340,1,Desgaste normal del equipo,"valvula 6""x250 goteo de agua",19/03/2020,15:00:00,19/03/2020,17:00:00,,0,MECE ORAS,4,2020-03-19 15:00:00,2020-03-19 17:00:00,0.0
20005136,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL SIST ESPUMA,42005149.0,10040661.0,S_FE,226898,m2,falla bateria de motor diesel espuma,19/03/2020,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-PC,FOV1,Voltaje salida equivocado o inestable,C330,1,Error de Mantenimiento,bateria descargada. mal estado,19/03/2020,8:00:00,20/03/2020,10:00:00,X,26,MECE ORAS,3,2020-03-19 08:00:00,2020-03-20 10:00:00,
20001969,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA BA301,42002967.0,10040668.0,R_PU,226902,m2,bomba 301 tanque industrial goteo agua,19/03/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,C320,1,Error de Operación,remanente en tuberia,19/03/2020,20:13:45,,0:00:00,,0,MECE ORAS,2,2020-03-19 20:13:45,,0.0
20000559,CUS,OC-EST-CUS-PALM-BT5131D,BOMBA TRASIEGO ALMACENAM. BT5131D,BOMBA CENTRIFUGA TRANSFERENCIA P5131D,42005564.0,10040656.0,R_PU,226891,m2,goteo por sello mecanico p 5131 d,18/03/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/03/2020,4:27:32,,0:00:00,,0,MECE ORAS,2,2020-03-18 04:27:32,,0.0
20022584,CUS,OC-EST-DES-PREC-CPRE,CONEXIÓN DE RECIBO,TUBERIA DESC BAHIA 70,42004068.0,10040659.0,I_PI,226897,m2,humedecimiento spool descarga bahia #70,19/03/2020,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/03/2020,17:00:00,19/03/2020,17:30:00,X,"24,5",MECE ORAS,1,2020-03-18 17:00:00,2020-03-19 17:30:00,
20019718,CCA,OC-EST-CCA-LCTV-ADMIN,AREA ADMINISTRATIVA,AIRE ACOND. A/A 10 - CUARTO ELÉCTRICO,,10037701.0,U_AI,223508,m2,cambio de aire acond_18.000 btu_electric,3/09/2018,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,16/03/2020,8:00:00,18/03/2020,17:30:00,,0,MECE ORAS,1,2020-03-16 08:00:00,2020-03-18 17:30:00,0.0
20006045,CCA,OC-EST-CCA-ALOC-ED,EDIFICACIONES CAUCACIA,OFICINAS PRINCIPALES,46001029.0,10040237.0,Z_XXXX,226474,m2,falla aires acondiconados estación cca,24/12/2019,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,desgaste por vida util,16/03/2020,8:00:00,16/03/2020,17:00:00,X,9,METR ORAS,1,2020-03-16 08:00:00,2020-03-16 17:00:00,9.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10040638.0,R_CE,226873,m2,daño tapa carter cilindro a2 ge-22020,12/03/2020,PO-R-150,Sub. Misceláneos,R153,Cubierta,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fatiga del material y cambio de temperat,16/03/2020,7:00:00,16/03/2020,18:00:00,,0,METR ORAS,3,2020-03-16 07:00:00,2020-03-16 18:00:00,0.0
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,10040653.0,S_IN,226888,m2,humedecimiento switch flujo bahia #70,16/03/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,alta vibración desajuste de pieza mecani,16/03/2020,16:30:00,16/03/2020,17:30:00,,0,MECE ORAS,2,2020-03-16 16:30:00,2020-03-16 17:30:00,0.0
20010974,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,FILTRO TFL300401,42005445.0,10040652.0,I_FS,226887,m2,goteo brazo de medicion #4,15/03/2020,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,15/03/2020,7:00:00,15/03/2020,10:00:00,,0,MECE ORAS,1,2020-03-15 07:00:00,2020-03-15 10:00:00,0.0
20010834,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,SWITCH FLUJO SUCC BAHIA 40,,10040644.0,S_IN,226879,m2,cambio coraza y accesor fs bahia #4,13/03/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,14/03/2020,6:00:00,14/03/2020,11:00:00,,0,MECE ORAS,2,2020-03-14 06:00:00,2020-03-14 11:00:00,0.0
20010975,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,TRANSMISOR PRES DIF TFL300401,,10040646.0,S_IN,226881,m2,humedecimiento spool pdit brazo #4,13/03/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,alta vibración daño piezas mecánicas,14/03/2020,7:00:00,29/10/2020,10:30:00,,0,MECE ORAS,1,2020-03-14 07:00:00,2020-10-29 10:30:00,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10040650.0,R_CE,226884,m2,falla sensor flujo hot box ge-22010,14/03/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",C340,1,Desgaste normal del equipo,"mal estado, no responde sensor",14/03/2020,8:30:00,14/03/2020,11:30:00,,0,METR ORAS,3,2020-03-14 08:30:00,2020-03-14 11:30:00,0.0
20011007,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,MEDIDOR FLUJO BRAZO 50,42005450.0,10040626.0,S_IN,226860,m2,humedecimiento packing gland brazo #5,9/03/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,daño pieza oring teflon,13/03/2020,16:30:00,13/03/2020,17:30:00,X,1,MECE ORAS,3,2020-03-13 16:30:00,2020-03-13 17:30:00,1.0
20016530,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AGUA ENFRIA RADIADOR LT GE-40,,10040636.0,Z_XXXX,226870,m2,daño junta flexible radiador ge-22040,10/03/2020,PO-O-080,Sub. Rígida,O084,Juntas de Expanción,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fatiga del material,13/03/2020,13:00:00,13/03/2020,18:00:00,,0,METR ORAS,3,2020-03-13 13:00:00,2020-03-13 18:00:00,0.0
20010849,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,SWITCH FLUJO SUCC BAHIA 50,,10040645.0,S_IN,226880,m2,humedecimiento switch flujo bahia #5,13/03/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,alta vibración desajuste de pieza mecani,13/03/2020,16:30:00,13/03/2020,17:30:00,,0,MECE ORAS,2,2020-03-13 16:30:00,2020-03-13 17:30:00,0.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10040643.0,Z_XXXX,226878,m2,falla de aire acondicionado laboratorio,13/03/2020,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",C320,1,Error de Operación,termostato en off se coloca en on,13/03/2020,14:30:00,13/03/2020,17:30:00,,0,MECE ORAS,,2020-03-13 14:30:00,2020-03-13 17:30:00,0.0
20005671,CVA,OC-TER-CVA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,ANALIZADOR CALIDAD MS37000,,10040647.0,S_IN,226877,m2,falla en probador 37000 inactivo,13/03/2020,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C330,1,Error de Mantenimiento,falla en valula 4 vias,13/03/2020,8:00:00,31/03/2020,17:30:00,X,"441,5",MECE ORAS,2,2020-03-13 08:00:00,2020-03-31 17:30:00,
20005605,CVA,OC-TER-CVA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,MEDIDOR FLUJO MS37030,45005446.0,10040648.0,S_IN,226882,m2,flujo de brazo 3-5-6 en falla patin37000,14/03/2020,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,falla de controles,13/03/2020,7:30:00,5/05/2020,17:30:00,X,"1.282,00",MECE ORAS,2,2020-03-13 07:30:00,2020-05-05 17:30:00,
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,45002721.0,10040615.0,R_MS,226848,m2,falla transmisor de presión centrifuga 3,7/03/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,dejan cerradas las valvulas,12/03/2020,13:00:00,12/03/2020,14:00:00,,0,MECE ORAS,2,2020-03-12 13:00:00,2020-03-12 14:00:00,0.0
20004749,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,MOTOR ELECT AGT-C TK12030,45005299.0,10040630.0,R_EM,226864,m2,falla motor agt 12030c atascado,10/03/2020,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,PLU1,"Obstrucción lubric., refrig, aire o comb",C330,1,Error de Mantenimiento,atasco de motor,10/03/2020,13:00:00,16/03/2020,17:00:00,X,148,MECE ORAS,2,2020-03-10 13:00:00,2020-03-16 17:00:00,
20006192,LBE,OC-EST-LBE-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR ELECT 10,45004246.0,10040634.0,R_EG,226868,m2,recurrencia en alarma generador 10,10/03/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,10/03/2020,17:21:21,,0:00:00,,0,MECE ORAS,2,2020-03-10 17:21:21,,0.0
20005781,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION PORTERIA,46000680.0,10040627.0,Z_XXXX,226861,m2,falla en aa porteria principal,9/03/2020,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-U-AI,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,suciedad en serpetines,9/03/2020,13:00:00,12/03/2020,17:30:00,X,"76,5",MECE ORAS,1,2020-03-09 13:00:00,2020-03-12 17:30:00,
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10040258.0,R_CE,226502,m2,reemb compra manguera falla ge-22010,30/12/2019,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fatiga del material,8/03/2020,7:30:00,8/03/2020,14:30:00,,0,METR ORAS,3,2020-03-08 07:30:00,2020-03-08 14:30:00,0.0
20001978,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA AGUA POTABLE BA316,42005197.0,70011201.0,R_PU,226854,m2,falta de iluminacion ptap,8/03/2020,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CL,FTF4,Falla de Control,C220,1,Falla de fabricacion del equipo,"mejorativo, no tiene iluminación",8/03/2020,14:05:42,9/03/2020,0:00:00,X,"9,9",MECE ORAS,2,2020-03-08 14:05:42,2020-03-09 00:00:00,9.9
20003168,EPO,OC-EST-EPO-PREC-TG302ARA,TRAMPA RECIBO TG302 ARAGUANEY,INDICADOR DE PRESION PI-321A DE BRAZO,,10040618.0,Z_XXXX,226849,m2,falla transmisor control valvula pic-303,8/03/2020,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-AM,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,falla en cableado,8/03/2020,9:00:00,8/03/2020,15:00:00,,0,MECE ORAS,1,2020-03-08 09:00:00,2020-03-08 15:00:00,0.0
20023725,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED VALVULA DILUVIO,45006315.0,10040619.0,S_FE,226857,m2,goteo agua en valvula dv-411031 fase 2,8/03/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-CL,FTF4,Falla de Control,C340,1,Desgaste normal del equipo,nan,8/03/2020,8:00:00,10/03/2020,10:00:00,,0,MECE ORAS,4,2020-03-08 08:00:00,2020-03-10 10:00:00,0.0
20001156,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AIRE AC CONTAINERS OFICINAS,3001558.0,10040553.0,U_AI,226778,m2,falla en aire acondicionado s. casanare,21/02/2020,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,filtros aire acondicionado tapados,5/03/2020,7:00:00,5/03/2020,11:00:00,,0,MECE ORAS,2,2020-03-05 07:00:00,2020-03-05 11:00:00,0.0
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10040560.0,S_IN,226781,m2,falla en recorrido prob medición pr301,21/02/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C340,1,Desgaste normal del equipo,falla probador de medición,5/03/2020,7:00:00,5/03/2020,18:00:00,X,11,MECE ORAS,1,2020-03-05 07:00:00,2020-03-05 18:00:00,
20005474,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_42x300- SAL 710-TG81000,45005402.0,10040611.0,S_VA,226844,m2,falla interruptor fuerza tab mov 810004,5/03/2020,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-S-VA,AIR2,Falsa alarma e indicación,C330,1,Error de Mantenimiento,corto circuito,5/03/2020,8:00:00,6/03/2020,10:00:00,X,26,MECE ORAS,3,2020-03-05 08:00:00,2020-03-06 10:00:00,
20007552,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-810007 DETRAMPA DE SALIDA,,10040613.0,Z_XXXX,226846,m2,perdida de aceite por volanta mov 810007,5/03/2020,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-S-VA,AIR2,Falsa alarma e indicación,C330,1,Error de Mantenimiento,perdida de aceite,5/03/2020,14:36:03,2/12/2021,12:00:00,,0,MECE ORAS,2,2020-03-05 14:36:03,2021-12-02 12:00:00,0.0
20005624,CVA,OC-TER-CVA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,VALVULA MOV_16x150- DES 710-BS37040,45005456.0,10040606.0,S_VA,226839,m2,pase interno en mov 370412,4/03/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,SER1,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,desgaste componentes internos,4/03/2020,7:00:00,13/03/2020,12:00:00,X,221,MECE ORAS,2,2020-03-04 07:00:00,2020-03-13 12:00:00,
20003152,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA CTRL PRES MED ARAGUANEY,45006021.0,10040608.0,S_VA,226840,m2,falla valvula control linea araguaney,4/03/2020,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,C340,1,Desgaste normal del equipo,valvula control linea araguaney falla,4/03/2020,9:47:34,8/03/2020,0:00:00,,0,MECE ORAS,2,2020-03-04 09:47:34,2020-03-08 00:00:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,42004252.0,10040612.0,R_ST,226845,m2,falla alta vibracion tg 22130,5/03/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,VIB1,Vibración anormal,C310,1,Operación Fuera de parámetros,falla alta vibracion tg 22130,4/03/2020,16:34:04,4/03/2020,21:00:00,X,"4,43",MECE ORAS,3,2020-03-04 16:34:04,2020-03-04 21:00:00,4.43
20003112,EPO,OC-EST-EPO-ALOC-IZ,IZAJE,PUENTE GRUA BOMB FASE II,42002295.0,10040522.0,I_CR,226747,m2,humedecimiento aceite puente grua f. ii,15/02/2020,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-CR,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,C340,1,Desgaste normal del equipo,daño tapones caja,3/03/2020,8:30:00,3/03/2020,16:30:00,X,8,MECE ORAS,3,2020-03-03 08:30:00,2020-03-03 16:30:00,8.0
20002723,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-10 DE CONTRA INCENDIO AGUA,,10040585.0,S_FE,226799,m2,goteo de agua en hidrante #10,27/02/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,"engrase y actuar v/v, para cierre 100%",3/03/2020,9:00:00,3/03/2020,16:30:00,,0,MECE ORAS,3,2020-03-03 09:00:00,2020-03-03 16:30:00,0.0
20002724,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-11 DE CONTRA INCENDIO AGUA,,10040585.0,S_FE,226800,m2,goteo de agua en hidrante #11,27/02/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,"engrase y actuar v/v, para cierre 100%",3/03/2020,8:00:00,3/03/2020,17:00:00,,0,MECE ORAS,3,2020-03-03 08:00:00,2020-03-03 17:00:00,0.0
20002729,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-16 DE CONTRA INCENDIO AGUA,,10040585.0,S_FE,226801,m2,goteo de agua en hidrante #16,27/02/2020,PO-S-070,Sub. Actuador,S077,Vástago,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,"engrase y actuar v/v, para cierre 100%",3/03/2020,8:00:00,3/03/2020,17:00:00,,0,MECE ORAS,3,2020-03-03 08:00:00,2020-03-03 17:00:00,0.0
20002739,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-25 DE CONTRA INCENDIO AGUA,,10040585.0,S_FE,226802,m2,goteo de agua en hidrante #25,27/02/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,"engrase y actuar v/v, para cierre 100%",3/03/2020,8:00:00,3/03/2020,17:00:00,,0,MECE ORAS,3,2020-03-03 08:00:00,2020-03-03 17:00:00,0.0
20002745,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-30 DE CONTRA INCENDIO AGUA,,10040585.0,S_FE,226803,m2,goteo de agua en hidrante #30,27/02/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,"engrase y actuar v/v, para cierre 100%",3/03/2020,8:00:00,3/03/2020,17:00:00,,0,MECE ORAS,3,2020-03-03 08:00:00,2020-03-03 17:00:00,0.0
20002753,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-38 DE CONTRA INCENDIO AGUA,,10040585.0,S_FE,226804,m2,goteo de agua en hidrante #38,27/02/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,"engrase y actuar v/v, para cierre 100%",3/03/2020,8:00:00,3/03/2020,17:00:00,,0,MECE ORAS,3,2020-03-03 08:00:00,2020-03-03 17:00:00,0.0
20002754,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-39 DE CONTRA INCENDIO AGUA,,10040585.0,S_FE,226805,m2,goteo de agua en hidrante #39,27/02/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,"engrase y actuar v/v, para cierre 100%",3/03/2020,8:00:00,3/03/2020,17:00:00,,0,MECE ORAS,3,2020-03-03 08:00:00,2020-03-03 17:00:00,0.0
20010804,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,SWITCH FLUJO SUCC BAHIA 20,,10040605.0,S_IN,226837,m2,humedecimiento switch flujo bahia bt-20,3/03/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,alta vibración tuberia succión bomba,3/03/2020,13:30:00,3/03/2020,17:30:00,,0,MECE ORAS,2,2020-03-03 13:30:00,2020-03-03 17:30:00,0.0
20023400,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR BR50/TG22070/BP90/100 DANFLO,45006319.0,10040607.0,S_CL,226836,m2,error indicación alarmas bpc 90,3/03/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-AM,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,error indicación alarmas bpc 90,3/03/2020,13:48:58,,0:00:00,,0,MECE ORAS,,2020-03-03 13:48:58,,0.0
20004534,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,VALVULA NIVEL DE TC5200,,10040603.0,S_VA,226835,m2,valvula lv-5202 no cierra / abre,3/03/2020,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C320,1,Error de Operación,exeso de presión de aire,3/03/2020,7:36:38,3/03/2020,14:00:00,,0,MECE ORAS,1,2020-03-03 07:36:38,2020-03-03 14:00:00,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,42005476.0,10040597.0,R_PU,226829,m2,humedecimiento sello mec ll bahia bt-60,2/03/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",C320,1,Error de Operación,daño caras sello mecánico,2/03/2020,13:00:00,2/03/2020,15:30:00,,0,MECE ORAS,3,2020-03-02 13:00:00,2020-03-02 15:30:00,0.0
20010975,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,TRANSMISOR PRES DIF TFL300401,,10040595.0,S_IN,226827,m2,humedecimiento linea tubi pdit- brazo #4,2/03/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,daño niple de presión,2/03/2020,14:30:00,2/03/2020,17:30:00,,0,MECE ORAS,1,2020-03-02 14:30:00,2020-03-02 17:30:00,0.0
20005086,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,45005226.0,10040592.0,S_VA,226824,m2,obstrucción mov 120307,1/03/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,C110,1,Capacidad insuficiente del Equipo,capacidad de actuador insuficiente,1/03/2020,15:08:08,1/03/2020,15:08:08,,0,MECE ORAS,2,2020-03-01 15:08:08,2020-03-01 15:08:08,0.0
20006144,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA CONDUCTORES,46000634.0,10040598.0,Z_XXXX,226831,m2,falla suministro energia electri caseta,2/03/2020,ESIL,Interruptor de Baja Tensión,240,Interruptor,SA-E-EP,FLL1,Alta Corriente,C540,1,Causa Desconocida,sobrecarga circuitos caseta,1/03/2020,22:00:00,2/03/2020,1:00:00,,0,MECE ORAS,1,2020-03-01 22:00:00,2020-03-02 01:00:00,0.0
20011395,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,VALVULA MOV_4x150- SAL 950-BE20010,42005674.0,10040580.0,S_VA,226809,m2,falla comando mov 300131,28/02/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,FTC1,No cierra cuando se da la orden,C320,1,Error de Operación,perdida de comando apertura y cierre,29/02/2020,1:00:00,29/02/2020,3:00:00,,0,MECE ORAS,2,2020-02-29 01:00:00,2020-02-29 03:00:00,0.0
20022971,CQO,OC-EST-CQO-AELE-BTGE,SISTEMA ELECT BAJA TENSION GENERACION,BLACK  STARTER - ACOPLE DE BUS,,10040581.0,S_CL,226815,m2,falla back feeder ocensa,29/02/2020,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-E-SG,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,fatiga componentes internos totalizador,29/02/2020,9:30:00,29/02/2020,17:30:00,,0,MECE ORAS,3,2020-02-29 09:30:00,2020-02-29 17:30:00,0.0
20008808,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,VALVULA CTRL FLUJO ALEPO BRAZO 2,42005250.0,10040586.0,S_VA,226818,m2,falla medidor 2 altos fcv 380201,29/02/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,falla medidor de flujo,29/02/2020,17:47:22,2/03/2020,16:00:00,,0,MECE ORAS,2,2020-02-29 17:47:22,2020-03-02 16:00:00,0.0
20010856,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,MOTOR ELECTRICO BAHIA 50,42005480.0,10040599.0,R_EM,226830,m2,falla pinza scully bahia bt-20050,2/03/2020,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño cable,29/02/2020,9:00:00,29/02/2020,13:00:00,,0,MECE ORAS,3,2020-02-29 09:00:00,2020-02-29 13:00:00,0.0
20014293,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,42004355.0,10040575.0,U_AI,226806,m2,falla ventilador #1 aa 20100a shelter mt,27/02/2020,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste rodamientos por tiempo de uso,28/02/2020,13:30:00,28/02/2020,17:30:00,,0,MECE ORAS,2,2020-02-28 13:30:00,2020-02-28 17:30:00,0.0
20004744,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR A TK12030,45005294.0,10040579.0,I_MI,226811,m2,falla en acoples en agt a del tk 12030,28/02/2020,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-MI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,degradación del material,28/02/2020,13:08:07,15/10/2020,14:00:00,X,"5.520,86",MECE ORAS,2,2020-02-28 13:08:07,2020-10-15 14:00:00,
20005722,CVA,OC-TER-CVA-AELE-PC,PROTECCIÓN CATÓDICA,RECTIFICADOR TK12030,45005750.0,10040578.0,I_CP,226810,m2,falla soldadura cable lamina tk 12030,28/02/2020,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,desconexion de cable,28/02/2020,8:00:00,12/05/2020,12:00:00,X,"1.780,00",MECE ORAS,3,2020-02-28 08:00:00,2020-05-12 12:00:00,
20017248,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,SISTEMA AIRE GE22110,,10040538.0,Z_XXXX,226764,m2,falla v/v purga interetapas gn22110,18/02/2020,CORE,Compresor Alternativo,509,Valvula de escape,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño sellos válvula,26/02/2020,8:00:00,26/02/2020,11:00:00,,0,MECE ORAS,2,2020-02-26 08:00:00,2020-02-26 11:00:00,0.0
20021089,GRA,OC-EST-GRA-AGEN-GE22050,GENERADOR BLACK START 50,TABLERO ELECT GENERADOR BLACK START #2,,10040534.0,E_EP,226740,m2,generado cat c15 no entra en demanda,13/02/2020,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,activacion por humedad,25/02/2020,16:45:00,25/02/2020,16:50:00,X,"0,08",MECE ORAS,3,2020-02-25 16:45:00,2020-02-25 16:50:00,0.08
20010576,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,FILTRO ENTR MS38010,42003652.0,10040572.0,I_FS,226797,m2,goteo de crudo valv entrada brazo 38010,25/02/2020,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C330,1,Error de Mantenimiento,calidad de repuesto anterior instalado,25/02/2020,7:00:00,12/03/2020,12:00:00,X,389,MECE ORAS,1,2020-02-25 07:00:00,2020-03-12 12:00:00,
20002691,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305,45003346.0,10040568.0,S_FE,226796,m2,daño en cables conexión baterias ba305,25/02/2020,PO-S-080,Sub. Motor Combustión SCI,S080,Bomba de Agua,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,cambiar cables conexión baterias por con,25/02/2020,7:00:00,25/02/2020,11:30:00,,0,MECE ORAS,3,2020-02-25 07:00:00,2020-02-25 11:30:00,0.0
20024017,CUS,OC-EST-CUS-AAIR-BO,AIRE BOMBEO,TUBERIA DISTRIBUC AIR INSTRUM,,10040566.0,I_PI,226792,m2,fuga de aire linea entrada tse-50020,23/02/2020,PO-O-050,Sub. Manguera Flotante,O051,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/02/2020,7:00:00,24/02/2020,15:30:00,,0,MECE ORAS,1,2020-02-24 07:00:00,2020-02-24 15:30:00,0.0
20009944,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,TRANSMISOR NIVEL A TSE50010,,10040565.0,S_IN,226789,m2,falsa indicación fit 50001 fwco,23/02/2020,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-IN,ERO3,Señal errática,C430,1,Fallas relacionadas planeación/aseguram,falta de mantenimiento equipo no incluid,23/02/2020,1:30:00,23/02/2020,16:30:00,,0,MECE ORAS,2,2020-02-23 01:30:00,2020-02-23 16:30:00,0.0
20009968,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,TRANSMISOR NIVEL B TSE50020,,10040564.0,S_IN,226790,m2,falla indicación bsw 500201 fwco,23/02/2020,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,daño medidor,23/02/2020,16:30:00,12/01/2021,17:30:00,,0,MECE ORAS,2,2020-02-23 16:30:00,2021-01-12 17:30:00,0.0
20009837,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TRANMISOR NIVEL LIT-520312B,,10040554.0,S_IN,226779,m2,falla lit-520312b nivel tc-52030,21/02/2020,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-S-IN,ERO3,Señal errática,C510,1,Fenómenos naturales,humedad por temperatura_exposicion_temp,21/02/2020,9:00:00,21/02/2020,11:00:00,,0,MECE ORAS,2,2020-02-21 09:00:00,2020-02-21 11:00:00,0.0
20002690,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305,45003345.0,10040516.0,R_PU,226736,m2,fuga por sellos de bomba ba-305,9/10/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,falla prensa estopa,20/02/2020,8:00:00,20/02/2020,17:00:00,,0,MECE ORAS,3,2020-02-20 08:00:00,2020-02-20 17:00:00,0.0
20011088,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,CENTRO CONTROL MOTORES 20300,42002210.0,10040550.0,E_MC,226776,m2,falla sistema electrico descargadero,20/02/2020,PO-E-010,Sub. Circuito Alimentación,E019,Transformador de Voltaje,SA-E-MC,FOV1,Voltaje salida equivocado o inestable,C540,1,Causa Desconocida,nan,20/02/2020,15:30:00,20/02/2020,17:30:00,,0,MECE ORAS,4,2020-02-20 15:30:00,2020-02-20 17:30:00,0.0
20021505,PAE,OC-EST-PAE-SCTR-DCS,SISTEMA DE CONTROL DISTRIBUIDO,CONTROLADOR ESTACION,42004654.0,10040547.0,S_CM,226773,m2,falla ventilador suministro cuarto contr,20/02/2020,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,fallo ventilador suministro cuarto contr,20/02/2020,7:36:47,,0:00:00,,0,MECE ORAS,3,2020-02-20 07:36:47,,0.0
20024041,CUS,OC-EST-DES-SCIN-DT,DETECTORES CONTRAINCENDIOS,SISTEMA DETECCION LLAMA 950-SDLL-01,,10040517.0,S_FD,226744,m2,falla modulo alarma contra incendios,13/02/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,19/02/2020,14:30:00,19/02/2020,17:30:00,,0,MECE ORAS,,2020-02-19 14:30:00,2020-02-19 17:30:00,0.0
20006282,CUP,OC-EST-CUP-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV CABEZAL SUCCION BPC,,10040546.0,S_VS,226772,m2,pase interno valvula seg. psv-5046 b,19/02/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,SPO1,Operación inesperada,,0,,nan,19/02/2020,15:50:36,,0:00:00,,0,MECE ORAS,3,2020-02-19 15:50:36,,0.0
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,42005430.0,10040544.0,S_FE,226769,m2,alarma sonora general estación cus,19/02/2020,PO-S-080,Sub. Motor Combustión SCI,S082,Cableado y Caja de Conexiones,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,19/02/2020,7:00:00,19/02/2020,14:30:00,,0,MECE ORAS,3,2020-02-19 07:00:00,2020-02-19 14:30:00,0.0
20017953,CVA,OC-TER-CVA-PALM-BT55050,BOMBA TRASIEGO ALMACENAM. BT55050,INDICADOR PRESIÓN PI-550504 DESCARGA,,10040542.0,Z_XXXX,226767,m2,falla de manometro descarga bt 55050,19/02/2020,PO-E-120,Sub. Misceláneos,E123,Ductos,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,manometro no mueve indicador,19/02/2020,8:00:00,25/02/2020,10:00:00,,0,MECE ORAS,1,2020-02-19 08:00:00,2020-02-25 10:00:00,0.0
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,,S_IN,226771,m2,mov de proober de mezcla  no abren,19/02/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,la master no detecta la mov,19/02/2020,10:00:00,19/02/2020,10:15:00,,0,MECE,1,2020-02-19 10:00:00,2020-02-19 10:15:00,0.0
20010975,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,TRANSMISOR PRES DIF TFL300401,,10040400.0,S_IN,226634,m2,falla pdit brazo #4 descargadero,28/01/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,3,1,Falta de material,daño material por vibración,18/02/2020,14:30:00,18/02/2020,17:30:00,,0,MECE ORAS,1,2020-02-18 14:30:00,2020-02-18 17:30:00,0.0
20001106,CUS,OC-EST-CUS-PMED-BE5107,BRAZO MEDICIÓN DE ENTRADA ARCUS,MEDIDOR FLUJO BRAZO MED BE5107,42005507.0,10040531.0,S_IN,226760,m2,humecimiento medidor flujo brazo #7 lact,18/02/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/02/2020,7:00:00,18/02/2020,12:00:00,,0,MECE ORAS,3,2020-02-18 07:00:00,2020-02-18 12:00:00,0.0
20019963,CUS,OC-EST-CUS-PMED-CPME,CONEXIÓN DE MEDICION,VALVULA BOLA UNIDAD LACT,42003636.0,10040533.0,S_VM,226761,m2,humecimiento v/v tomamuestra manu fase 1,18/02/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C320,1,Error de Operación,vibración anormal,18/02/2020,16:30:00,18/02/2020,17:30:00,,0,MECE ORAS,1,2020-02-18 16:30:00,2020-02-18 17:30:00,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10040539.0,Z_XXXX,226766,m2,aire acondicionado of ppal con goteo,18/02/2020,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,18/02/2020,8:00:00,20/02/2020,17:30:00,X,"57,5",MECE ORAS,1,2020-02-18 08:00:00,2020-02-20 17:30:00,
20017298,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,SISTEMA AIRE GE22120,,10040541.0,Z_XXXX,226768,m2,daño anillos v/v alivio - gn22120,19/02/2020,COSC,Compresor Tornillo Rotativo,499,Valvula admision,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste por presiones y alta temperatur,18/02/2020,8:00:00,18/02/2020,12:00:00,X,4,MECE ORAS,1,2020-02-18 08:00:00,2020-02-18 12:00:00,4.0
20011456,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,TRANSMISOR PRES DIF TFL300901,,10040401.0,01.GENERI,226635,m2,falla pdit brazo #9 descargadero,28/01/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,3,1,Falta de material,nan,17/02/2020,7:00:00,18/02/2020,14:30:00,,0,MECE ORAS,1,2020-02-17 07:00:00,2020-02-18 14:30:00,0.0
20010845,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,SWITCH POSICION DESC BAHIA 40,,10040519.0,S_IN,226748,m2,falla señal zs 200401,17/02/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,C340,1,Desgaste normal del equipo,vibración y fricción del cable,17/02/2020,5:02:02,17/02/2020,9:00:00,X,"3,97",MECE ORAS,1,2020-02-17 05:02:02,2020-02-17 09:00:00,3.97
20005456,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,45005665.0,10040527.0,S_VS,226752,m2,pase interno psv810014a,17/02/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SPO1,Operación inesperada,C330,1,Error de Mantenimiento,pase por sello,17/02/2020,10:29:27,17/02/2020,10:29:27,,0,MECE ORAS,3,2020-02-17 10:29:27,2020-02-17 10:29:27,0.0
20005459,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,45005666.0,10040526.0,S_VS,226756,m2,pase interno psv810014b,17/02/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SPO1,Operación inesperada,C330,1,Error de Mantenimiento,pase por sello,17/02/2020,11:01:10,17/02/2020,11:01:10,,0,MECE ORAS,3,2020-02-17 11:01:10,2020-02-17 11:01:10,0.0
20005464,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,45005668.0,10040525.0,S_VS,226755,m2,pase interno psv810014d,17/02/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SPO1,Operación inesperada,C330,1,Error de Mantenimiento,diagnostico errado,17/02/2020,10:58:01,17/02/2020,10:58:01,,0,MECE ORAS,3,2020-02-17 10:58:01,2020-02-17 10:58:01,0.0
20005520,CVA,OC-TER-CVA-SALV-CPAV,CONEXIÓN ALIVIO,VALVULA COMP SALI PSV240108C,,10040524.0,S_VM,226753,m2,pase interno psv810014c,17/02/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SPO1,Operación inesperada,C330,1,Error de Mantenimiento,diagnostico errado,17/02/2020,10:41:19,17/02/2020,10:41:19,,0,MECE ORAS,1,2020-02-17 10:41:19,2020-02-17 10:41:19,0.0
20005526,CVA,OC-TER-CVA-SALV-CPAV,CONEXIÓN ALIVIO,VALVULA COMP SALI PSV240108F,,10040523.0,S_VM,226754,m2,pase interno psv810014f,17/02/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SPO1,Operación inesperada,C330,1,Error de Mantenimiento,diagnostico errado,17/02/2020,10:53:19,17/02/2020,10:53:19,,0,MECE ORAS,1,2020-02-17 10:53:19,2020-02-17 10:53:19,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10040528.0,R_ST,226757,m2,alta vibración cojinete gn22120,17/02/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,desajuste cojinetes,17/02/2020,9:00:00,17/02/2020,12:00:00,,0,MECE ORAS,3,2020-02-17 09:00:00,2020-02-17 12:00:00,0.0
20007185,CUP,OC-EST-CUP-PMED-BE02,BRAZO MEDICIÓN DE ENTRADA BE02,TRANSMISOR FLUJO FE-5011 FE-5011,,10040577.0,S_IN,226808,m2,falla indicación ft-5011 brazo #2 cup,28/02/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C310,1,Operación Fuera de parámetros,perdida contacto fusible gabinete omni,15/02/2020,13:00:00,15/02/2020,22:00:00,,0,MECE ORAS,2,2020-02-15 13:00:00,2020-02-15 22:00:00,0.0
20000186,CUS,OC-EST-CUS-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR A TK12030,42005534.0,10040492.0,I_MI,226692,m2,averia sello mecanico,5/02/2020,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/02/2020,13:30:00,14/02/2020,15:30:00,,0,MECE ORAS,2,2020-02-14 13:30:00,2020-02-14 15:30:00,0.0
20011044,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,TRANSMISOR DENSIDAD BRAZO 60,42004058.0,10040506.0,S_IN,226701,m2,falla densitometro brazo # 6,6/02/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,sulfatación terminales,14/02/2020,7:00:00,14/02/2020,9:30:00,,0,MECE ORAS,2,2020-02-14 07:00:00,2020-02-14 09:30:00,0.0
20011110,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,BASCULA CAMIONERA 1,42002236.0,10040510.0,S_IN,226745,m2,daño tarjeta monitor bascula dsk,14/02/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,3,1,Falta de material,daño comunicación tarjeta,14/02/2020,6:00:00,13/03/2020,20:00:00,,0,MECE ORAS,2,2020-02-14 06:00:00,2020-03-13 20:00:00,0.0
20004955,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,SENSOR FLUJO ENTR BT55010,,10040509.0,S_IN,226743,m2,falla en transmisor de flujo de bt,13/02/2020,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,NOO1,No hay señal,,0,,nan,13/02/2020,8:00:00,27/02/2020,13:30:00,X,"341,5",MECE ORAS,1,2020-02-13 08:00:00,2020-02-27 13:30:00,
20005331,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,SEPARADOR API,45002882.0,10040511.0,I_VE,226746,m2,falla sello flauta separador api,13/02/2020,PO-I-010,Sub. Estructura e Internos,I010,Boquillas,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,13/02/2020,7:00:00,14/02/2020,16:00:00,X,33,MECE ORAS,2,2020-02-13 07:00:00,2020-02-14 16:00:00,
20007611,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,ACTUADOR MOV-302009 DE FQM-30200,,10040508.0,Z_XXXX,226742,m2,correccion tubo acometida mov 302009,13/02/2020,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,13/02/2020,8:00:00,17/02/2020,15:30:00,X,"103,5",MECE ORAS,2,2020-02-13 08:00:00,2020-02-17 15:30:00,
20005063,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,45005214.0,10040505.0,S_VA,226737,m2,falla en regleta conexionado mov 360122,12/02/2020,PO-E-080,Sub. Batería,E082,Conexión / Socket,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,12/02/2020,15:00:00,12/02/2020,17:00:00,,0,MECE ORAS,2,2020-02-12 15:00:00,2020-02-12 17:00:00,0.0
20021205,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA ENFRIA GENERADOR GE-22010,,10040535.0,Z_XXXX,226739,m2,salida turbina x pds11 bajo flujo aire g,13/02/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,activacion de sensor,12/02/2020,17:00:00,12/02/2020,20:00:00,X,3,MECE ORAS,3,2020-02-12 17:00:00,2020-02-12 20:00:00,3.0
20000859,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC API,42002232.0,10040433.0,U_OC,226667,m2,li 590021 presenta lectura erratica,2/02/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,10/02/2020,10:00:00,10/02/2020,17:30:00,,0,MECE ORAS,1,2020-02-10 10:00:00,2020-02-10 17:30:00,0.0
20002128,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,TANQUE ALMAC CRUDO TP304,45005867.0,10040483.0,I_TA,226706,m2,reparar eje/motor elec agt 307 tp 304,7/02/2020,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste eje acople motor,10/02/2020,14:00:00,10/02/2020,17:00:00,,0,MECE ORAS,3,2020-02-10 14:00:00,2020-02-10 17:00:00,0.0
