equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20006435,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,TRANSMISOR PRES LINEA DESPACHO CUS,,10040487.0,S_IN,226723,m2,falla pit-5066 a trampa despacho,10/02/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,10/02/2020,13:30:00,10/02/2020,17:30:00,,0,MECE ORAS,1,2020-02-10 13:30:00,2020-02-10 17:30:00,0.0
20001056,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,FILTRO CRUDO BRAZO1,42005494.0,,I_FS,226734,m2,limpieza prefiltros brazos 1 al 3 cus,10/02/2020,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,C320,1,Error de Operación,obstrucción filtros,10/02/2020,7:00:00,10/02/2020,7:10:00,X,"0,17",MECE,1,2020-02-10 07:00:00,2020-02-10 07:10:00,0.17
20021490,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,42003348.0,10040491.0,R_EG,226722,m2,revisión lazo rtd40 sistema enfri. ge-22,10/02/2020,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,revisión lazo rtd40 sistema enfri. ge-22,10/02/2020,8:10:21,13/02/2020,17:30:00,X,30,MECE ORAS,3,2020-02-10 08:10:21,2020-02-13 17:30:00,
20000158,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR B TK12020,42005525.0,10041486.0,I_MI,228011,m2,alta vibracion agt tk-12020 b,21/10/2020,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,piezas mecanicas sueltas,8/02/2020,7:00:00,4/03/2021,17:30:00,,0,MECE ORAS,2,2020-02-08 07:00:00,2021-03-04 17:30:00,0.0
20003013,EPO,OC-EST-EPO-PREC-FL2401,BRAZO DE FILTRACIÓN RECIBO FL2401,VALVULA MOV_20x600-ENT 920-FL2401,,10040093.0,S_VA,226256,m2,falla desde el dcs mov 240121,22/11/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,humedecimiento tarjeta paskan,7/02/2020,8:00:00,7/02/2020,12:00:00,,0,MECE ORAS,2,2020-02-07 08:00:00,2020-02-07 12:00:00,0.0
20002111,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,MOTOR ELECT AGITADOR TP303,42002912.0,10040341.0,R_EM,226596,m2,cambiar rodamientos agitador 306,20/01/2020,PO-R-110,Sub. Motor Eléctrico,R113,Rodamiento radial,SA-R-EM,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,cambiar rodamientos agitador 306,7/02/2020,9:00:00,7/02/2020,14:00:00,,0,MECE ORAS,1,2020-02-07 09:00:00,2020-02-07 14:00:00,0.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10040476.0,Z_XXXX,226707,m2,daño termostato aire acon. laboratorio,7/02/2020,IPTS,Termostato,457,termostato,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,7/02/2020,15:15:00,7/02/2020,16:15:00,,0,MECE ORAS,,2020-02-07 15:15:00,2020-02-07 16:15:00,0.0
20003024,EPO,OC-EST-EPO-PREC-FL25020,BRAZO DE FILTRACIÓN RECIBO FL25020,VALVULA MOV_20x600-ENT 920-FL25020,,10040092.0,S_VA,226255,m2,falla mov 250221 no abre del dcs,22/11/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,humedecimiento tarjeta paskan,6/02/2020,8:00:00,6/02/2020,15:00:00,,0,MECE ORAS,2,2020-02-06 08:00:00,2020-02-06 15:00:00,0.0
20002117,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR B TP304,42005222.0,10040340.0,I_MI,226595,m2,at308 falla de arranque disparo protecci,20/01/2020,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-MI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,atascamiento eje caja reductora,6/02/2020,8:00:00,6/02/2020,11:00:00,X,3,MECE ORAS,2,2020-02-06 08:00:00,2020-02-06 11:00:00,3.0
20002110,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,AGITADOR A TP303,42005220.0,10040359.0,I_MI,226619,m2,agt305 presenta goteo crudo por sello,24/01/2020,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,dasajuste fiting de venteo,6/02/2020,8:00:00,6/02/2020,10:00:00,,0,MECE ORAS,1,2020-02-06 08:00:00,2020-02-06 10:00:00,0.0
20020209,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,"UPS 0,6KVA OFICINAS PRINCIPALES",42005165.0,10040477.0,E_UP,226709,m2,falla ups 0.6kva oficinas principales,4/02/2020,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,LOR1,Falla de bypass/inversor,C330,1,Error de Mantenimiento,se cnacela om y se atiende con duplicada,6/02/2020,16:00:00,6/02/2020,17:00:00,,0,MECE ORAS,1,2020-02-06 16:00:00,2020-02-06 17:00:00,0.0
20007871,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,ACOPLE MOV-8200 DE SALIDA AL CIB,,10040473.0,Z_XXXX,226694,m2,pase en valvula mov-8200,5/02/2020,ADME,Actuador Mecánico,181,Engranaje,SA-S-VM,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,falla,6/02/2020,10:00:00,6/02/2020,13:00:00,X,3,MECE ORAS,2,2020-02-06 10:00:00,2020-02-06 13:00:00,3.0
20023397,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR MED ARA/SAN/MONT RECIBO,45006317.0,10040478.0,S_CL,226700,m2,falla aacon dcs operaciones en falla,6/02/2020,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla compresor aacon,6/02/2020,11:14:25,,0:00:00,,0,MECE ORAS,,2020-02-06 11:14:25,,0.0
20001569,VSA,OC-EST-VSA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,TRANSMISOR DENSIDAD MED MS37000,,,S_IN,226698,m2,visualizacion de lectura densitometro,6/02/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,6/02/2020,7:45:35,6/02/2020,7:45:35,X,0,MECE,1,2020-02-06 07:45:35,2020-02-06 07:45:35,0.0
20018713,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,DENSITOMETRO DENSIDAD MS3700,45002994.0,,S_IN,226697,m2,densitometro ms37000,6/02/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,6/02/2020,7:42:21,6/02/2020,7:42:21,X,0,MECE,1,2020-02-06 07:42:21,2020-02-06 07:42:21,0.0
20010143,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,BRAZO ARTICULADO CVA,,10038726.0,I_CR,224798,m2,falla amortiguadores posteriores manlift,26/03/2019,PO-I-060,Sub. Elevación / Levantamiento,I065,Cilindro Hidráulico,SA-I-CR,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/02/2020,7:00:00,5/02/2020,16:00:00,,0,MECE ORAS,3,2020-02-05 07:00:00,2020-02-05 16:00:00,0.0
20022565,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,VALVULA COMP BAHIA 50,42005660.0,10040465.0,S_VM,226696,m2,obstrucción v/v fcv bahia bt-20050,5/02/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VM,PLU7,Atascamiento,C540,1,Causa Desconocida,atascamiento de la válvula,5/02/2020,16:30:00,5/02/2020,17:00:00,X,"0,5",MECE ORAS,3,2020-02-05 16:30:00,2020-02-05 17:00:00,0.5
20007931,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,ACOPLE MOV-3632 DE BRAZO MEDICION 3630,,10040464.0,Z_XXXX,226693,m2,fall en valvula mov 3632,5/02/2020,ADME,Actuador Mecánico,4,Acople Bastago,SA-S-VM,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,falla en operacion,5/02/2020,8:00:00,5/02/2020,16:00:00,,0,MECE ORAS,2,2020-02-05 08:00:00,2020-02-05 16:00:00,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10040318.0,S_IN,226542,m2,falla medidor de flujo despcaho,8/01/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF4,Falla de Control,,0,,nan,4/02/2020,8:00:00,4/02/2020,12:00:00,,0,MECE ORAS,3,2020-02-04 08:00:00,2020-02-04 12:00:00,0.0
20003420,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION ZONA API,,10040339.0,Z_XXXX,226605,m2,agitador picina de oxigenacion,21/01/2020,PO-S-090,Sub. Bombeo SCI - F G,S090,Sub. Bombeo SCI - FCuerpo Bomba SCI G,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste en guayas tensoras de los agita,4/02/2020,8:00:00,6/02/2020,12:00:00,,0,MECE ORAS,1,2020-02-04 08:00:00,2020-02-06 12:00:00,0.0
20005827,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION ALMACEN PPAL BODEGAS,,10040461.0,Z_XXXX,226686,m2,falla aire acondicionado almacen piso 2,4/02/2020,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",C340,1,Desgaste normal del equipo,tarjeta de control quemada,4/02/2020,13:00:00,19/05/2020,17:30:00,,0,MECE ORAS,1,2020-02-04 13:00:00,2020-05-19 17:30:00,0.0
20020209,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,"UPS 0,6KVA OFICINAS PRINCIPALES",42005165.0,10040460.0,E_UP,226681,m2,falla ups oficina principal,4/02/2020,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,LOR1,Falla de bypass/inversor,C340,1,Desgaste normal del equipo,falla del inversor interno,4/02/2020,7:00:00,8/02/2020,17:00:00,X,106,MECE ORAS,1,2020-02-04 07:00:00,2020-02-08 17:00:00,
20006217,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,VALVULA MOV_36x900- ENT 940-TG-81000,45004241.0,10040454.0,S_VA,226684,m2,remanente de producto  valvula 210008,4/02/2020,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,remanente de producto  valvula 210008,4/02/2020,11:06:39,,0:00:00,,0,MECE ORAS,3,2020-02-04 11:06:39,,0.0
20001695,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MOV_8X600- PRB 220-BE3680,45004429.0,10040469.0,S_VA,226682,m2,valvula despinada,4/02/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,valvula despinada,4/02/2020,14:00:00,4/02/2020,16:06:00,X,"2,1",MECE ORAS,3,2020-02-04 14:00:00,2020-02-04 16:06:00,2.1
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10040301.0,R_CE,226559,m2,daño manguera sal. comb. ge-22020,9/01/2020,PO-O-050,Sub. Manguera Flotante,O051,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/02/2020,7:00:00,3/02/2020,12:00:00,,0,MECE ORAS,3,2020-02-03 07:00:00,2020-02-03 12:00:00,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10040446.0,R_CE,226662,m2,falla manguera de retorno de combustible,1/02/2020,PO-R-150,Sub. Misceláneos,R150,Junta Bridada,SA-O-RI,BRD1,"Parada daño considerable, fisura, rotura",C120,1,Material inapropiada del Equipo,fisura en la manguera retorno combustibl,3/02/2020,7:00:00,3/02/2020,12:00:00,,0,MECE ORAS,3,2020-02-03 07:00:00,2020-02-03 12:00:00,0.0
20022647,CQO,OC-EST-CQO-PDES-LI,LINEA SALIDA ESTACIONN CHIQUILLO,"TUBERIA 36"" SAL ESTACION",45004003.0,10040443.0,I_PI,226674,m2,falla cheques hot tap te-in,3/02/2020,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,C340,1,Desgaste normal del equipo,obstrucción de material a los cheques,3/02/2020,12:00:00,3/02/2020,16:00:00,,0,MECE ORAS,3,2020-02-03 12:00:00,2020-02-03 16:00:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10040458.0,U_IL,226675,m2,cambiar aviso por pm04,3/02/2020,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-U-IL,AIR2,Falsa alarma e indicación,,0,,nan,3/02/2020,14:00:00,20/02/2020,17:00:00,X,411,MECE ORAS,1,2020-02-03 14:00:00,2020-02-20 17:00:00,
20020408,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,TABLERO DISTR SER AUX PP-20130 SUB TK 73,42003705.0,,E_EP,226672,m2,umm adecuacion de tablero eléctrico,3/02/2020,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,3/02/2020,8:47:51,,0:00:00,,0,MECE PTBO,1,2020-02-03 08:47:51,,0.0
20001755,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,SENSOR FLUJO FQE-3680 BRAZO 3680,,10040463.0,S_IN,226671,m2,falla brazo 8 patin 3600,3/02/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,falla en conteo,3/02/2020,13:00:00,3/02/2020,15:00:00,X,2,MECE ORAS,2,2020-02-03 13:00:00,2020-02-03 15:00:00,2.0
20001060,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,VALVULA MOV_8x150- SAL 950-CUSIANA 1,42005540.0,10040434.0,S_VA,226668,m2,movs u. lact cus no reciben comando hmi,2/02/2020,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,2/02/2020,7:00:00,2/02/2020,10:00:00,,0,MECE ORAS,2,2020-02-02 07:00:00,2020-02-02 10:00:00,0.0
20010628,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA MOV_16x150- DES 710-BS38050,45005490.0,10040514.0,S_VA,226669,m2,falla en actuador mov-380511,2/02/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,FTC1,No cierra cuando se da la orden,C320,1,Error de Operación,comando no opera en campo,2/02/2020,11:25:30,2/02/2020,11:25:30,,0,MECE ORAS,2,2020-02-02 11:25:30,2020-02-02 11:25:30,0.0
20017063,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI DESPACHO LODOS,42004402.0,10040445.0,R_PU,226663,m2,obstruccion bomba wilden p200 neumatica,1/02/2020,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-R-PU,PLU2,Obstrucción filtro de Succión,C340,1,Desgaste normal del equipo,obstruccion por sedimentos de lodos,1/02/2020,7:00:00,2/02/2020,18:00:00,,0,MECE ORAS,3,2020-02-01 07:00:00,2020-02-02 18:00:00,0.0
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,42003391.0,10040272.0,R_ST,226513,m2,nivel de alarma en 8 mbar del filtro enc,2/01/2020,PO-R-130,Sub. Turbina,R135,Tubería / Válvulas,SA-I-FS,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,sist enclosure muy saturado por tierra,31/01/2020,6:00:00,31/01/2020,12:00:00,X,6,MECE ORAS,3,2020-01-31 06:00:00,2020-01-31 12:00:00,6.0
20004534,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,VALVULA NIVEL DE TC5200,,10040303.0,S_VA,226528,m2,valvula lv-5202 no opera en remoto,5/01/2020,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,,0,,nan,31/01/2020,7:26:05,31/01/2020,17:00:00,,0,MECE ORAS,1,2020-01-31 07:26:05,2020-01-31 17:00:00,0.0
20005368,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,BANCO AUTOMATICO CCM,42005160.0,10040386.0,E_PC,226584,m2,falla en banco de condensadores,17/01/2020,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-EP,FLL1,Alta Corriente,C340,1,Desgaste normal del equipo,condensador no funciona,31/01/2020,7:00:00,1/02/2020,16:00:00,X,33,MECE ORAS,2,2020-01-31 07:00:00,2020-02-01 16:00:00,
20023146,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,DETECTOR GAS PIT #1,,10040414.0,S_FD,226656,m2,falla sensor de gas pit casa maquinas,30/01/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-AM,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,alta presencia de suciedad de crudo,31/01/2020,8:00:00,31/01/2020,12:00:00,,0,MECE ORAS,3,2020-01-31 08:00:00,2020-01-31 12:00:00,0.0
20005337,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,NIVEL ODC,,10040406.0,S_IN,226647,m2,"falla automatismo arranque bu-0001, tk73",28/01/2020,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,NOO1,No hay señal,,0,,nan,30/01/2020,8:00:00,30/01/2020,12:00:00,,0,MECE ORAS,1,2020-01-30 08:00:00,2020-01-30 12:00:00,0.0
20010525,VSA,OC-EST-VSA-AELE-BT,BAJA TENSIÓN,TABLERO ALUMBRADO CUARTO ELECTRICO,45004289.0,10040418.0,E_EP,226642,m2,falla iluminación ccm,29/01/2020,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-EP,OHE1,Alta temperatura,,0,,nan,30/01/2020,9:00:00,30/01/2020,13:00:00,X,4,MECE ORAS,1,2020-01-30 09:00:00,2020-01-30 13:00:00,4.0
20010695,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 2,45004567.0,10040417.0,U_AI,226640,m2,falla correas und manejadoras aa varia 2,29/01/2020,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,30/01/2020,8:00:00,30/01/2020,10:00:00,X,2,MECE ORAS,3,2020-01-30 08:00:00,2020-01-30 10:00:00,2.0
20010696,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE VARIADORES 3,45004568.0,10040416.0,U_AI,226641,m2,falla correas und manejadoras aa varia 3,29/01/2020,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,30/01/2020,12:00:00,30/01/2020,16:00:00,X,4,MECE ORAS,3,2020-01-30 12:00:00,2020-01-30 16:00:00,4.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10040408.0,R_ST,226653,m2,falla en valvula b&o de turbina 22010,30/01/2020,PO-R-020,Sub. Lubricación,R027,Sensores,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,30/01/2020,7:00:00,30/01/2020,18:00:00,X,11,MECE ORAS,3,2020-01-30 07:00:00,2020-01-30 18:00:00,
20016311,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,42003349.0,10040419.0,R_ST,226657,m2,falla quemador 2 de ignition en arranque,30/01/2020,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-I-HE,FTS1,No arranca al momento de encender,C340,1,Desgaste normal del equipo,falla quemador 2 de ignition en arranque,30/01/2020,19:05:48,30/01/2020,20:00:00,X,1,MECE ORAS,3,2020-01-30 19:05:48,2020-01-30 20:00:00,1.0
20005637,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_16x150- DES 710-BS37050,,10039053.0,S_VA,224970,m2,pase producto mov 370512,23/04/2019,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,desgaste de lenguetas,29/01/2020,8:00:00,29/01/2020,15:30:00,X,"7,5",MECE ORAS,2,2020-01-29 08:00:00,2020-01-29 15:30:00,7.5
20005426,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL FLUJO A SALI FILTROS,42005130.0,10040389.0,S_VA,226623,m2,revision y prueba de recorrido pv240003a,26/01/2020,PO-E-070,Sub. Bypass,E073,Instrumentos,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,29/01/2020,17:30:00,29/01/2020,20:00:00,,0,MECE ORAS,1,2020-01-29 17:30:00,2020-01-29 20:00:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10040412.0,R_ST,226651,m2,alta vibración cojinete entrada gn22120,29/01/2020,PO-R-130,Sub. Turbina,R135,Tubería / Válvulas,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,C340,1,Desgaste normal del equipo,falla módulo transductor de señal,29/01/2020,17:50:00,29/01/2020,18:30:00,X,"0,67",MECE ORAS,3,2020-01-29 17:50:00,2020-01-29 18:30:00,0.67
20021490,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,42003348.0,10040407.0,R_EG,226650,m2,lazo de vibracion ge-22020,29/01/2020,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-CM,ERO3,Señal errática,C340,1,Desgaste normal del equipo,daño lazo de vibracion ge-22020,29/01/2020,17:15:29,30/01/2020,18:00:00,X,25,MECE ORAS,3,2020-01-29 17:15:29,2020-01-30 18:00:00,
20001767,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,INDICADOR TEMPERATURA TI-3012 PROOVER,,10041859.0,S_IN,226652,m2,falla transmisor de temperatura,29/01/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,C540,1,Causa Desconocida,saturación de corriente canal de entrada,29/01/2020,15:00:00,29/01/2020,17:00:00,,0,MECE ORAS,1,2020-01-29 15:00:00,2020-01-29 17:00:00,0.0
20007930,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,ACTUADOR MOV-3632 DE BRAZO MEDICION 3630,,10040464.0,Z_XXXX,226645,m2,mov 3632 despinada,29/01/2020,ADME,Actuador Mecánico,323,Piñon corona,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,mov 3632 despinada,29/01/2020,13:27:49,29/01/2020,16:42:00,X,"3,24",MECE ORAS,2,2020-01-29 13:27:49,2020-01-29 16:42:00,3.24
20020408,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,TABLERO DISTR SER AUX PP-20130 SUB TK 73,42003705.0,10040397.0,E_EP,226633,m2,adecuacion de tablero electrico,28/01/2020,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,28/01/2020,8:30:00,3/02/2020,17:00:00,,0,MECE ORAS,1,2020-01-28 08:30:00,2020-02-03 17:00:00,0.0
20008178,CUP,OC-EST-CUP-PDES-TG820005,TRAMPA DESPACHO TG820005,LANZADOR ME-5001UBICADO TRAMPA ME-5001,,10040404.0,S_VM,226639,m2,cambio empaque trampa despacho cup,29/01/2020,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/01/2020,16:00:00,28/01/2020,16:30:00,,0,MECE ORAS,1,2020-01-28 16:00:00,2020-01-28 16:30:00,0.0
20002071,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR A TP301,,10040399.0,I_MI,226625,m2,humedecimiento de crudo agitador 301,27/01/2020,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,27/01/2020,14:00:00,3/02/2020,11:30:00,,0,MECE ORAS,2,2020-01-27 14:00:00,2020-02-03 11:30:00,0.0
20007970,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,ACTUADOR MOV-3682 BRAZO MEDICION 3680,,10040450.0,Z_XXXX,226628,m2,falla módulo 6g mov-3682 brz 3680,27/01/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,27/01/2020,14:01:22,,0:00:00,,0,MECE ORAS,1,2020-01-27 14:01:22,,0.0
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,46000826.0,10040353.0,Z_XXXX,226617,m2,falla comunicación bascula descardero,24/01/2020,ICEL,Control electronico,446,Tarjeta electronica,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,25/01/2020,13:00:00,25/01/2020,18:00:00,,0,MECE ORAS,1,2020-01-25 13:00:00,2020-01-25 18:00:00,0.0
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,45005480.0,10040529.0,S_IN,226618,m2,falla de sellos internos packing gland,24/01/2020,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,24/01/2020,9:00:00,27/02/2020,14:00:00,,0,MECE ORAS,3,2020-01-24 09:00:00,2020-02-27 14:00:00,0.0
20021204,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA COMPRESORA,,10040415.0,Z_XXXX,226648,m2,disparo de turbina por alta vibración,29/01/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,VIB1,Vibración anormal,C310,1,Operación Fuera de parámetros,alcanzo el valor de disparo,24/01/2020,10:12:00,24/01/2020,11:12:00,X,1,MECE ORAS,2,2020-01-24 10:12:00,2020-01-24 11:12:00,1.0
20001959,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA CENTRIFUGA EJERCITO BA58030,45005801.0,10040343.0,R_PU,226587,m2,bomba agua ejercito falla poma succion,18/01/2020,PO-R-150,Sub. Misceláneos,R155,Purgas,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,22/01/2020,8:00:00,22/01/2020,17:00:00,,0,MECE ORAS,2,2020-01-22 08:00:00,2020-01-22 17:00:00,0.0
20005438,CVA,OC-TER-CVA-PREC-FL36010,BRAZO DE FILTRACIÓN RECIBO FL36010,DESAIREADOR AET36010,42002131.0,10040337.0,I_VE,226603,m2,desmonte y alistamiento de desaireadores,21/01/2020,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,22/01/2020,7:00:00,22/01/2020,17:30:00,,0,MECE ORAS,2,2020-01-22 07:00:00,2020-01-22 17:30:00,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10040318.0,S_IN,226613,m2,falla en fi820816,22/01/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,22/01/2020,9:28:55,,0:00:00,,0,MECE ORAS,3,2020-01-22 09:28:55,,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10040390.0,U_IL,226611,m2,falla iluminación tq 55000,21/01/2020,PO-I-040,Sub. Control y Monitoreo,I046,Conexión / Puesta a Tierra,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,deterioro luminaria,21/01/2020,18:54:10,19/03/2020,17:00:00,,0,MECE ORAS,1,2020-01-21 18:54:10,2020-03-19 17:00:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10040390.0,U_IL,226610,m2,falla iluminación tk 12020,21/01/2020,PO-S-010,Sub. Control y monitoreo,S011,Bombillos,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,deterioro de luminarias,21/01/2020,18:50:34,13/03/2020,0:00:00,,0,MECE ORAS,1,2020-01-21 18:50:34,2020-03-13 00:00:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10040390.0,U_IL,226609,m2,falla iluminación tk 7313,21/01/2020,PO-S-010,Sub. Control y monitoreo,S011,Bombillos,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,deterioro luminaria,21/01/2020,18:44:05,13/03/2020,0:00:00,,0,MECE ORAS,1,2020-01-21 18:44:05,2020-03-13 00:00:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10040390.0,U_IL,226608,m2,falla iluminación tk 7314,21/01/2020,PO-S-010,Sub. Control y monitoreo,S011,Bombillos,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,deterioro luminaria,21/01/2020,18:20:15,13/03/2020,0:00:00,,0,MECE ORAS,1,2020-01-21 18:20:15,2020-03-13 00:00:00,0.0
20004397,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO 1,,10040334.0,U_AI,226594,m2,umm-reembolsable compra compresor labora,20/01/2020,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,20/01/2020,7:00:00,20/01/2020,17:00:00,,0,MECE ORAS,2,2020-01-20 07:00:00,2020-01-20 17:00:00,0.0
20010323,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,42005065.0,10040513.0,S_VA,226599,m2,atascamiento valvula transf. odc 534005,20/01/2020,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,20/01/2020,15:00:00,27/02/2020,17:30:00,,0,MECE ORAS,2,2020-01-20 15:00:00,2020-02-27 17:30:00,0.0
20007611,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,ACTUADOR MOV-302009 DE FQM-30200,,10040314.0,Z_XXXX,226574,m2,falla cortocircuito motor mov 302009,14/01/2020,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,FLL4,Corto Circuito,C340,1,Desgaste normal del equipo,desgaste de aislamiento,18/01/2020,7:00:00,18/01/2020,16:00:00,X,9,MECE ORAS,2,2020-01-18 07:00:00,2020-01-18 16:00:00,9.0
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,45005293.0,10040328.0,I_TA,226585,m2,reemplazo cable puesta tierra tk-0130 od,18/01/2020,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-PC,DEP6,Alto voltaje de Entrada,C510,1,Fenómenos naturales,condiciones ambientales,18/01/2020,16:15:14,,0:00:00,,0,MECE ORAS,3,2020-01-18 16:15:14,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,42003489.0,10040333.0,R_ST,226586,m2,falla lectura trans. pres. ge-22110,18/01/2020,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,falla lectura trans. pres. ge-2211,18/01/2020,18:00:00,18/01/2020,22:00:00,X,4,MECE ORAS,3,2020-01-18 18:00:00,2020-01-18 22:00:00,4.0
20007611,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,ACTUADOR MOV-302009 DE FQM-30200,,10040350.0,Z_XXXX,226614,m2,falla en caja de engranajes mov 302009,21/01/2020,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,falla en motor,18/01/2020,7:00:00,13/02/2020,14:00:00,X,631,MECE ORAS,2,2020-01-18 07:00:00,2020-02-13 14:00:00,
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,42005286.0,10040286.0,S_IN,226489,m2,falla probador de altos de porvenir,27/12/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,17/01/2020,8:00:00,17/01/2020,11:00:00,,0,MECE ORAS,3,2020-01-17 08:00:00,2020-01-17 11:00:00,0.0
20020449,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,CELDA ALIMENTACION 710-MPE-42050,,10040322.0,E_SG,226578,m2,falla en estados on/off de celda,15/01/2020,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",C310,1,Operación Fuera de parámetros,configuracion del sistema,16/01/2020,8:00:00,16/01/2020,16:30:00,X,"8,5",MECE ORAS,3,2020-01-16 08:00:00,2020-01-16 16:30:00,8.5
20021013,BOG,OC-TER-CVA-SCTR-RAC,RACK DE CONTROL,WORKSTATION HMI MEDICION EST ALT MED,,,S_CL,226579,m2,retraso horario hmi,16/01/2020,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CM,ERO3,Señal errática,,0,,nan,16/01/2020,10:10:51,,0:00:00,,0,MECE,,2020-01-16 10:10:51,,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,45005327.0,10040512.0,I_TA,226583,m2,tapón de bateria partido,16/01/2020,PO-E-080,Sub. Batería,E081,Cableado y Caja de Conexiones,SA-S-IN,PLU6,Obstrucción de Sensor,C340,1,Desgaste normal del equipo,deterioro del material,16/01/2020,17:22:44,,0:00:00,,0,MECE ORAS,3,2020-01-16 17:22:44,,0.0
20005426,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL FLUJO A SALI FILTROS,42005130.0,10040389.0,S_VA,226581,m2,oscilacion en posicion de la py-240003a,16/01/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,SPO1,Operación inesperada,,0,,nan,16/01/2020,16:18:49,,0:00:00,,0,MECE ORAS,1,2020-01-16 16:18:49,,0.0
20021489,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de 13.8kV,42003346.0,10040327.0,R_EG,226582,m2,fuga aceite acople turbina ge-10,16/01/2020,PO-R-130,Sub. Turbina,R134,Sellos,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste sello,16/01/2020,16:34:35,,0:00:00,,0,MECE ORAS,3,2020-01-16 16:34:35,,0.0
20007983,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,ACTUDOR MOV-3601 DE PROOVER,,10040468.0,Z_XXXX,226626,m2,falla módulo 6g mov-3601,27/01/2020,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,C340,1,Desgaste normal del equipo,daño tarjeta,15/01/2020,15:00:00,15/01/2020,16:00:00,X,1,MECE ORAS,1,2020-01-15 15:00:00,2020-01-15 16:00:00,1.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10040313.0,U_IL,226575,m2,falla en sistema iluminacion cva,14/01/2020,PO-U-050,Sub. Lamparas,U050,Balastro,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,mal estado,14/01/2020,7:30:00,19/03/2020,17:00:00,X,"1.569,50",MECE ORAS,1,2020-01-14 07:30:00,2020-03-19 17:00:00,
20022293,VSA,OC-EST-VSA-SALV-CPAV,CONEXIÓN DE ALIVIO,TUBERIA CABEZAL ALIVIO SALIDA,45003539.0,10040427.0,I_PI,226573,m2,goteo por brida en trampa de despacho,14/01/2020,PO-I-070,Sub. Misceláneos,I071,Brida / Junta Bridada,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,limpieza brida,14/01/2020,11:00:00,14/01/2020,13:00:00,,0,MECE ORAS,2,2020-01-14 11:00:00,2020-01-14 13:00:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10040390.0,U_IL,226607,m2,falla iluminación tk 7311,21/01/2020,PO-S-010,Sub. Control y monitoreo,S011,Bombillos,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,deterioro luminaria,14/01/2020,18:18:09,19/03/2020,17:00:00,,0,MECE ORAS,1,2020-01-14 18:18:09,2020-03-19 17:00:00,0.0
20014678,GRA,OC-EST-GRA-UAIR-SE54010,SECADOR DE AIRE COMPRIMIDO SCD-54010,FILTRO TFA-30 PRE-SECADO SDC-54010,,10041262.0,I_FS,227630,m2,salida de aire filtros scd-54010/20,6/08/2020,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,1,,vaso fisurado,14/01/2020,10:00:00,14/01/2020,11:00:00,X,1,MECE ORAS,2,2020-01-14 10:00:00,2020-01-14 11:00:00,1.0
20001357,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC MEDICIÓN 37000,45004537.0,10040295.0,U_OC,226549,m2,limpieza cárcamos,8/01/2020,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,13/01/2020,7:00:00,13/01/2020,16:00:00,,0,MECE ORAS,1,2020-01-13 07:00:00,2020-01-13 16:00:00,0.0
20022305,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO INTERIOR,45004541.0,10040430.0,U_IL,226564,m2,falla iluminacion de emergencia ccm,11/01/2020,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla iluminacion de emergencia ccm,13/01/2020,8:00:00,13/01/2020,10:00:00,,0,MECE ORAS,,2020-01-13 08:00:00,2020-01-13 10:00:00,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10040352.0,R_CE,226616,m2,reemb compra manguera falla ge-22020,23/01/2020,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fatiga del material,12/01/2020,8:00:00,2/02/2020,14:00:00,,0,METR ORAS,3,2020-01-12 08:00:00,2020-02-02 14:00:00,0.0
20022305,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,ALUMBRADO INTERIOR,45004541.0,10040466.0,U_IL,226565,m2,falla iluminacion de emergencia sotano,11/01/2020,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,C340,1,Desgaste normal del equipo,falla iluminacion de emergencia sotano,11/01/2020,14:49:51,13/01/2020,10:00:00,X,"43,17",MECE ORAS,,2020-01-11 14:49:51,2020-01-13 10:00:00,
20005308,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-53100,,10036861.0,R_PU,222422,m2,humedecimiento sello bomba tu-53100,9/03/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,C410,1,Error documental procedimientos/planos,no se encuentra falla,10/01/2020,13:00:00,10/01/2020,16:00:00,X,3,METR ORAS,2,2020-01-10 13:00:00,2020-01-10 16:00:00,3.0
20001565,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,VALVULA CHEQUE SALIDA BM37070,45004464.0,10040471.0,S_VM,226555,m2,goteo por brida valvula cheque,9/01/2020,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,goteo por brida,9/01/2020,8:37:14,9/01/2020,9:30:00,X,"0,88",MECE ORAS,1,2020-01-09 08:37:14,2020-01-09 09:30:00,0.88
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,10040385.0,S_IN,226553,m2,goteo por brida en proover de alta,9/01/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,9/01/2020,8:29:34,9/01/2020,9:53:34,X,"1,4",MECE ORAS,3,2020-01-09 08:29:34,2020-01-09 09:53:34,1.4
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,42004870.0,10040472.0,S_IN,226554,m2,goteo por brida en proover de alta,9/01/2020,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,goteo por brida,9/01/2020,10:00:00,9/01/2020,12:00:00,X,2,MECE ORAS,3,2020-01-09 10:00:00,2020-01-09 12:00:00,2.0
20022310,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,RED MONITORES,,10039483.0,S_FE,225669,m2,pérdida presión cilindro agente limpio,8/08/2019,PO-S-100,Sub. de Espuma,S102,Tanque de Almacenamiento Espuma,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,C340,1,Desgaste normal del equipo,cilindro de agente limpio,8/01/2020,7:00:00,8/01/2020,7:30:00,,0,MECE ORAS,4,2020-01-08 07:00:00,2020-01-08 07:30:00,0.0
20002121,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SAAB RADAR TANQUE TP304,42005223.0,10040319.0,S_CL,226541,m2,alta difencial temp. transmisor tk-304,7/01/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,alta difencial temp. transmisor tk-304,7/01/2020,15:30:18,7/01/2020,18:30:18,X,3,MECE ORAS,1,2020-01-07 15:30:18,2020-01-07 18:30:18,3.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,42005589.0,10040277.0,R_PU,226532,m2,humedecimiento sello mecanico bt-90,6/01/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,6/01/2020,10:00:00,6/01/2020,14:00:00,X,4,MECE ORAS,3,2020-01-06 10:00:00,2020-01-06 14:00:00,4.0
20003514,MRF,OC-EST-MRF-AAGU-RS,AGUA RESIDUAL,STARD MRF,46000729.0,70008790.0,U_OC,226529,m2,ptar requiere mtto general,5/01/2020,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-I-HB,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/01/2020,15:01:00,,0:00:00,,0,MECE ORAS,1,2020-01-05 15:01:00,,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,42005589.0,10040277.0,R_PU,226516,m2,perdida de sello en la bomba bt20090,4/01/2020,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,4/01/2020,6:41:46,,0:00:00,,0,MECE ORAS,3,2020-01-04 06:41:46,,0.0
20001418,VSA,OC-EST-VSA-PDES-TG83000,TRAMPA DESPACHO TG83000,TRAMPA DESPACHO VASCONIA,45004599.0,,I_VE,226526,m2,goteo por brida en trampa de despacho,4/01/2020,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,4/01/2020,21:26:38,,0:00:00,,0,MECE,1,2020-01-04 21:26:38,,0.0
20015197,GRA,OC-EST-GRA-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO ELECT VALVULAS MOV CCM BOMBEO,,10037104.0,E_EP,222768,m2,falla dps tablero mov´s granjita,3/05/2018,PO-E-020,Sub. Control y monitoreo / Protección,E022,DPS,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",3,1,Falta de material,nan,3/01/2020,13:00:00,3/01/2020,17:00:00,,0,MECE ORAS,2,2020-01-03 13:00:00,2020-01-03 17:00:00,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10040094.0,R_PU,226220,m2,valvula de linea api-tanqu presenta pase,15/11/2019,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,desgaste componentes internos,3/01/2020,13:00:00,3/01/2020,15:00:00,,0,MECE ORAS,2,2020-01-03 13:00:00,2020-01-03 15:00:00,0.0
20002099,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_24x150-SAL 920-TP302,45005847.0,10040283.0,S_VA,226510,m2,falla apertura mov-302004 tk-302,2/01/2020,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,falla apertura mov-302004 tk-302,3/01/2020,7:00:00,3/01/2020,17:00:00,,0,MECE ORAS,3,2020-01-03 07:00:00,2020-01-03 17:00:00,0.0
20005435,CVA,OC-TER-CVA-PREC-FL36010,BRAZO DE FILTRACIÓN RECIBO FL36010,VALVULA CTRL NIVEL AET36010,,10039727.0,S_VA,225952,m2,pv 360134a no reponde  logica,30/09/2019,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,2/01/2020,8:30:00,2/01/2020,17:30:00,,0,MECE ORAS,1,2020-01-02 08:30:00,2020-01-02 17:30:00,0.0
20010660,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TABLERO DE DISTRIBUCIÓN 125VCC,,10039897.0,E_EP,226088,m2,falla iluminacion patio chatarras,23/10/2019,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C110,1,Capacidad insuficiente del Equipo,sistema de control_inestable,2/01/2020,9:00:00,3/01/2020,15:00:00,,0,MECE ORAS,1,2020-01-02 09:00:00,2020-01-03 15:00:00,0.0
20005350,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,GENERADOR 20 0.48kV,45005741.0,10040219.0,R_EG,226447,m2,falla  bajo nivel  de refrig  gen 22020,20/12/2019,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",C320,1,Error de Operación,falla sw por atascamiento,2/01/2020,13:30:00,2/01/2020,14:00:00,X,"0,5",MECE ORAS,,2020-01-02 13:30:00,2020-01-02 14:00:00,0.5
20009936,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,SEPARADOR CRUDO TSE50010,42002193.0,10040264.0,I_VE,226504,m2,revision lazo de control fwkos cusiana,30/12/2019,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-S-CL,ERO3,Señal errática,,0,,nan,30/12/2019,19:44:13,,0:00:00,,0,MECE ORAS,2,2019-12-30 19:44:13,,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,42005589.0,10040256.0,R_PU,226501,m2,humedecimiento crudo pi bahia bt-20090,30/12/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,30/12/2019,7:00:00,30/12/2019,12:00:00,,0,MECE ORAS,3,2019-12-30 07:00:00,2019-12-30 12:00:00,0.0
20010794,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,TRANSMISOR PRES SUCC BAHIA 10,,10040274.0,S_IN,226515,m2,falla pit-200102 succion bt-20010,3/01/2020,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,C320,1,Error de Operación,cambio erroneo de configuración,30/12/2019,15:00:00,30/12/2019,16:00:00,X,1,MECE ORAS,2,2019-12-30 15:00:00,2019-12-30 16:00:00,1.0
20007970,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,ACTUADOR MOV-3682 BRAZO MEDICION 3680,,10040252.0,Z_XXXX,226495,m2,mov-3682 no opera mecanicamente,29/12/2019,ADME,Actuador Mecánico,4,Acople Bastago,SA-S-VA,FTO1,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,pasador partido,29/12/2019,8:00:00,29/12/2019,12:00:00,X,4,MECE ORAS,1,2019-12-29 08:00:00,2019-12-29 12:00:00,4.0
20000738,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 1 TK12010,42005615.0,10040229.0,S_FE,226467,m2,goteo de agua en hm 23,23/12/2019,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-VM,SER1,Piezas Mecánicas Sueltas,3,1,Falta de material,nan,27/12/2019,7:00:00,14/09/2020,17:00:00,,0,MECE ORAS,3,2019-12-27 07:00:00,2020-09-14 17:00:00,0.0
20016305,PAE,OC-EST-PAE-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO CTRL ILUMI EXTERNA CCM BOMBEO,,20141700.0,E_EP,226488,m2,revisión alumbrado perimetral bombas,27/12/2019,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/12/2019,7:55:57,,0:00:00,,0,MECE ORAS,2,2019-12-27 07:55:57,,0.0
20014308,CQO,OC-EST-CQO-UENF-PQCL,AIRES PAQUETE SHELTER CONTROLES,AIRE AC PQE #1 SHELTER CONTROL,42004353.0,10040248.0,U_AI,226487,m2,falla aacon shelter control,26/12/2019,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,cambio de blower.,26/12/2019,19:00:00,26/12/2019,23:30:00,,0,METR ORAS,3,2019-12-26 19:00:00,2019-12-26 23:30:00,0.0
20005827,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION ALMACEN PPAL BODEGAS,,10040242.0,Z_XXXX,226484,m2,falla  a acondicionado bodega,26/12/2019,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C320,1,Error de Operación,compresor en  mal estado,26/12/2019,9:13:25,27/12/2019,17:00:00,,0,MECE ORAS,1,2019-12-26 09:13:25,2019-12-27 17:00:00,0.0
20020836,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR ESD/SAAB/DICOV/TLU2/BRID ODC,45005700.0,10040243.0,S_CL,226485,m2,falla sistema  comunicacion  saab tk 73´,26/12/2019,PO-S-020,Sub. Modulo de Comunicaciones,S022,Gateway / Router / Modem,SA-S-CM,FTF4,Falla de Control,C310,1,Operación Fuera de parámetros,saturación de comunicación,26/12/2019,8:00:00,26/12/2019,9:00:00,,0,MECE ORAS,4,2019-12-26 08:00:00,2019-12-26 09:00:00,0.0
20015989,PAE,OC-EST-PAE-ACOM-DI,COMBUSTIBLE DIESEL,CENTRIFUGADORA 10,42003368.0,10040247.0,Z_XXXX,226486,m2,mantenimiento pieralisi,26/12/2019,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",C340,1,Desgaste normal del equipo,atascamiento sistema centrifugado,26/12/2019,14:21:32,,0:00:00,,0,MECE ORAS,2,2019-12-26 14:21:32,,0.0
20018120,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,SWITCH NIVEL ALTO-ALTO TK RELEVO,,10042259.0,S_IN,226483,m2,ajustes switch alto nivel tq 55000,26/12/2019,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,señal erronea switch alto nivel tq 55000,26/12/2019,7:00:00,26/12/2019,8:00:00,,0,MECE ORAS,3,2019-12-26 07:00:00,2019-12-26 08:00:00,0.0
20002710,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR ELECT BX302,45006311.0,10040241.0,S_FE,226480,m2,goteo de espuma en la bomba bx 302,25/12/2019,PO-S-080,Sub. Motor Combustión SCI,S080,Bomba de Agua,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,25/12/2019,16:20:34,26/12/2019,0:00:00,,0,MECE ORAS,3,2019-12-25 16:20:34,2019-12-26 00:00:00,0.0
20005147,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 46 DE TRAMPA DE SALIDA,,10040996.0,S_FE,226477,m2,fuga de agua en estacion espu #46,24/12/2019,PO-S-100,Sub. de Espuma,S103,Tubería / Válvulas,SA-U-OC,ELP4,Fuga externa de Agua -Fluido de Proceso,C310,1,Operación Fuera de parámetros,nan,24/12/2019,15:53:02,,0:00:00,,0,MECE ORAS,3,2019-12-24 15:53:02,,0.0
20020859,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED MONITORES AGUA,,10040249.0,S_FE,226475,m2,fuga de  agua    hidrante  monitor #44,24/12/2019,PO-S-050,Sub. Monitor - Hidrante,S054,Válvulas de Drenaje o Principal,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,desgaste de sello,24/12/2019,13:00:00,24/12/2019,17:30:00,,0,MECE ORAS,4,2019-12-24 13:00:00,2019-12-24 17:30:00,0.0
20007986,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,ACOPLE MOV-3602 DE PROOVER,,,Z_XXXX,226473,m2,operacion anormal de mov-3602,24/12/2019,ADME,Actuador Mecánico,4,Acople Bastago,SA-S-VA,SPO1,Operación inesperada,C310,1,Operación Fuera de parámetros,no recibe comando de apertura/cierre,24/12/2019,5:48:06,24/12/2019,8:30:00,X,"2,7",MECE,1,2019-12-24 05:48:06,2019-12-24 08:30:00,2.7
20018895,CCA,OC-EST-CCA-AELE-MT,SISTEMA MEDIA TENSIÓN CAUCACIA,CELDA MT SIMOPRIME CCM +K05 ENT,45005051.0,10040225.0,E_SG,226463,m2,falla circuito 4 red publica epm,23/12/2019,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,23/12/2019,8:00:00,23/12/2019,9:00:00,,0,MECE ORAS,1,2019-12-23 08:00:00,2019-12-23 09:00:00,0.0
20001000,CUS,OC-EST-CUS-PREC-TG82005,TRAMPA RECIBO TG24000,VALVULA MOV_12x600-REC 950-TG82005,45006526.0,10040234.0,S_VA,226471,m2,falla encendido mov-5079 recibo cup,23/12/2019,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/12/2019,7:00:00,23/12/2019,12:00:00,,0,MECE ORAS,3,2019-12-23 07:00:00,2019-12-23 12:00:00,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,46000604.0,10040226.0,Z_XXXX,226464,m2,falla  de  airea  aa  oficina principal,23/12/2019,PO-R-090,Sub. Refrigeración,R095,Tubería / Válvulas,SA-U-AI,AIR2,Falsa alarma e indicación,,0,,nan,23/12/2019,8:33:43,24/12/2019,17:30:00,,0,MECE ORAS,1,2019-12-23 08:33:43,2019-12-24 17:30:00,0.0
20005916,CCA,OC-EST-CCA-SCTR-DCS,DCS SISTEMA CONTROL DISTRIBUIDO,GABINETE1 CONCENTR SEÑALES 720-UY-600701,42004924.0,10040218.0,S_CL,226459,m2,perdida de estados mov fase ii,22/12/2019,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-CL,FTF4,Falla de Control,,0,,nan,22/12/2019,8:00:00,23/12/2019,12:00:00,,0,MECE ORAS,3,2019-12-22 08:00:00,2019-12-23 12:00:00,0.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,45004603.0,10042125.0,I_VE,226453,m2,falla val drenaje y venteo trampa recibo,21/12/2019,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,C310,1,Operación Fuera de parámetros,sistema no drena en el tiempo establecid,21/12/2019,7:00:00,21/12/2019,8:00:00,,0,MECE ORAS,3,2019-12-21 07:00:00,2019-12-21 08:00:00,0.0
