equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20018187,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,45003900.0,10042126.0,U_OC,226455,m2,falla tanque de sumidero 37000,21/12/2019,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C320,1,Error de Operación,falta ajustes d tapas y producto en tapa,21/12/2019,8:00:00,21/12/2019,9:00:00,,0,MECE ORAS,2,2019-12-21 08:00:00,2019-12-21 09:00:00,0.0
20011147,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",46000633.0,10040227.0,Z_XXXX,226465,m2,falla aire acondicionado descargadero,23/12/2019,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,21/12/2019,14:00:00,21/12/2019,19:00:00,,0,MECE ORAS,,2019-12-21 14:00:00,2019-12-21 19:00:00,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,42003449.0,10040119.0,R_CE,226359,m2,humed linea entrada combustible ge-22020,8/12/2019,PO-O-050,Sub. Manguera Flotante,O051,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/12/2019,9:00:00,20/12/2019,18:00:00,,0,METR ORAS,3,2019-12-20 09:00:00,2019-12-20 18:00:00,0.0
20006144,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA CONDUCTORES,46000634.0,10040155.0,Z_XXXX,226370,m2,daño orinales caseta conductores,9/12/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/12/2019,13:30:00,20/12/2019,17:30:00,,0,MECE ORAS,1,2019-12-20 13:30:00,2019-12-20 17:30:00,0.0
20005536,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,VALVULA CTROL FLUJO MS36010,45005416.0,10040221.0,S_VS,226449,m2,"falla fcv 360107, cierre",20/12/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,20/12/2019,17:11:27,,0:00:00,,0,MECE ORAS,1,2019-12-20 17:11:27,,0.0
20012623,MRF,OC-EST-MRF-ACOM-GAS,COMBUSTIBLE GAS,TRANSMISOR FLUJO BFGAS BPC42080,,,S_IN,226445,m2,sistema bifuel no entra en opp por alarm,20/12/2019,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,20/12/2019,5:04:01,,0:00:00,,0,MECE,1,2019-12-20 05:04:01,,0.0
20008193,CUS,OC-EST-CUS-PREC-TG82005,TRAMPA RECIBO TG24000,TRAMPA RECIBO CUP-CUS,45006647.0,10040144.0,I_VE,226371,m2,falla indicador de paso recibo cupiagua,9/12/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-AM,SER1,Piezas Mecánicas Sueltas,,0,,nan,19/12/2019,11:00:00,19/12/2019,12:00:00,,0,MECE ORAS,1,2019-12-19 11:00:00,2019-12-19 12:00:00,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,42003447.0,10040185.0,R_CE,226441,m2,humed linea entrada combustible ge-22010,19/12/2019,PO-O-050,Sub. Manguera Flotante,O051,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/12/2019,14:00:00,19/12/2019,17:00:00,,0,METR ORAS,3,2019-12-19 14:00:00,2019-12-19 17:00:00,0.0
20005090,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA TUBERIA MULTK120,,10040138.0,S_VA,226311,m2,falla  de bateria mov-120115,2/12/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,18/12/2019,14:00:00,18/12/2019,17:30:00,X,"3,5",MECE ORAS,2,2019-12-18 14:00:00,2019-12-18 17:30:00,3.5
20005093,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_42x150- SAL 710-MU120,45005232.0,10040158.0,S_VA,226376,m2,fugas en mov´ 600027/600028,11/12/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,18/12/2019,7:30:00,18/12/2019,14:00:00,X,"6,5",MECE ORAS,2,2019-12-18 07:30:00,2019-12-18 14:00:00,6.5
20000860,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA WP12010,45006639.0,10040157.0,R_PU,226349,m2,averia watering 12010,7/12/2019,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,17/12/2019,7:00:00,17/12/2019,12:00:00,,0,MECE ORAS,2,2019-12-17 07:00:00,2019-12-17 12:00:00,0.0
20000556,CUS,OC-EST-CUS-PALM-BT5131A,BOMBA TRASIEGO ALMACENAM. BT5131A,BOMBA CENTRIFUGA TRANSFERENCIA P5131A,42005558.0,10040176.0,R_PU,226404,m2,bombas p5131a/b/c/d no enci. remoto,16/12/2019,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,17/12/2019,9:00:00,17/12/2019,12:00:00,,0,MECE ORAS,2,2019-12-17 09:00:00,2019-12-17 12:00:00,0.0
20010953,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,MEDIDOR FLUJO BRAZO 30,42005442.0,10040177.0,S_IN,226410,m2,falla indicador local medidor de flujo,17/12/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,17/12/2019,7:00:00,17/12/2019,9:00:00,,0,MECE ORAS,3,2019-12-17 07:00:00,2019-12-17 09:00:00,0.0
20010980,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,MEDIDOR FLUJO BRAZO 40,42005446.0,10040178.0,S_IN,226411,m2,falla indicador local medidor flujo 4,17/12/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,17/12/2019,9:00:00,17/12/2019,10:00:00,,0,MECE ORAS,3,2019-12-17 09:00:00,2019-12-17 10:00:00,0.0
20020838,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR MASTER DESPA-PROCES-RECI/MED,45005702.0,10040172.0,S_CL,226420,m2,falla  cortocircuito  master station,17/12/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CM,FTF4,Falla de Control,,0,,nan,17/12/2019,9:25:29,,0:00:00,X,0,MECE ORAS,4,2019-12-17 09:25:29,,0.0
20021002,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150-LIN 710-MUODC,42005182.0,10040175.0,S_VA,226424,m2,mov 360124 atascada,17/12/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,,0,,nan,17/12/2019,15:00:00,17/12/2019,19:30:00,X,"4,5",MECE ORAS,3,2019-12-17 15:00:00,2019-12-17 19:30:00,4.5
20001575,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,FILTRO BRAZO MED BE3610,42004851.0,,I_FS,226412,m2,filtro bz 1 ms 3600 obstruido,17/12/2019,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,17/12/2019,8:47:19,17/12/2019,9:00:00,,0,MECE,2,2019-12-17 08:47:19,2019-12-17 09:00:00,0.0
20001591,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,FILTRO BRAZO MED BE3620,42004852.0,,I_FS,226414,m2,filtro bz 2 ms 3600 obstruido,17/12/2019,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,17/12/2019,8:59:11,17/12/2019,9:00:00,,0,MECE,2,2019-12-17 08:59:11,2019-12-17 09:00:00,0.0
20001607,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,FILTRO BRAZO MED BE3630,42004853.0,,I_FS,226415,m2,filtro bz 3 ms 3600 obstruido,17/12/2019,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,17/12/2019,9:01:28,17/12/2019,10:00:00,,0,MECE,2,2019-12-17 09:01:28,2019-12-17 10:00:00,0.0
20001623,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,FILTRO BRAZO MED 3640,42004854.0,,I_FS,226416,m2,filtro bz 4 ms 3600 obstruido,17/12/2019,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,17/12/2019,9:03:44,17/12/2019,10:00:00,,0,MECE,2,2019-12-17 09:03:44,2019-12-17 10:00:00,0.0
20001639,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,FILTRO BRAZO MED BE3650,42004855.0,,I_FS,226418,m2,filtro bz 5 ms 3600 obstruido,17/12/2019,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,17/12/2019,9:09:24,17/12/2019,10:00:00,,0,MECE,1,2019-12-17 09:09:24,2019-12-17 10:00:00,0.0
20001655,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,FILTRO BRAZO MED 3660,42004856.0,,I_FS,226419,m2,filtro bz 6 ms 3600 obstruido,17/12/2019,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,17/12/2019,9:21:15,17/12/2019,10:00:00,,0,MECE,1,2019-12-17 09:21:15,2019-12-17 10:00:00,0.0
20001671,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,FILTRO BRAZO MED 3670,42004857.0,,I_FS,226421,m2,filtro bz 7 ms 3600 obstruido,17/12/2019,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,17/12/2019,9:30:06,17/12/2019,10:00:00,,0,MECE,1,2019-12-17 09:30:06,2019-12-17 10:00:00,0.0
20001687,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,FILTRO BRAZO MED 3680,42004858.0,,I_FS,226422,m2,filtro bz 8 ms 3600 obstruido,17/12/2019,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,17/12/2019,9:32:37,17/12/2019,10:00:00,,0,MECE,1,2019-12-17 09:32:37,2019-12-17 10:00:00,0.0
20007970,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,ACTUADOR MOV-3682 BRAZO MEDICION 3680,,10040174.0,Z_XXXX,226423,m2,falla comunicacion,17/12/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-VA,FTO1,No abre cuando se da la orden,C310,1,Operación Fuera de parámetros,nan,17/12/2019,12:58:46,17/12/2019,14:00:00,X,"1,02",MECE ORAS,1,2019-12-17 12:58:46,2019-12-17 14:00:00,1.02
20023231,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA BOLA #1 BY PASS CTRL PV-220109,,10039792.0,S_VM,226010,m2,falta de volante en bypass del py220109a,11/10/2019,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/12/2019,9:00:00,16/12/2019,9:15:00,,0,MECE ORAS,2,2019-12-16 09:00:00,2019-12-16 09:15:00,0.0
20022624,CUS,OC-EST-DES-SCTR-RAC,RACK DE CONTROL,COMPUTADOR FLUJO MED BAHIA 3/4 DESCAR,42005689.0,10040124.0,S_CL,226357,m2,falla sistema alineacion corridas,8/12/2019,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF4,Falla de Control,3,1,Falta de material,nan,16/12/2019,7:00:00,27/01/2020,14:30:00,,0,MECE ORAS,,2019-12-16 07:00:00,2020-01-27 14:30:00,0.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10040171.0,S_IN,226405,m2,falsa indicacion fi 820011,16/12/2019,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,,0,,nan,16/12/2019,19:04:40,,0:00:00,,0,MECE ORAS,3,2019-12-16 19:04:40,,0.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10040171.0,S_IN,226406,m2,falla señal densidad instrumento 820011,16/12/2019,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,ERO3,Señal errática,,0,,nan,16/12/2019,20:07:46,,0:00:00,X,0,MECE ORAS,3,2019-12-16 20:07:46,,0.0
20023643,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,LINEA DESPACHO A EST PAEZ,,10040195.0,I_PI,226398,m2,di 82001 no realiza corte producto,16/12/2019,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,16/12/2019,8:23:13,,0:00:00,,0,MECE ORAS,5,2019-12-16 08:23:13,,0.0
20004220,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,MOTOR DIESEL GE522020 FASE II,45004852.0,,R_CE,226403,m2,baja presion de combustible,16/12/2019,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,16/12/2019,14:59:36,,0:00:00,,0,MECE,2,2019-12-16 14:59:36,,0.0
20004352,MRF,OC-EST-MRF-PREC-TG22000,TRAMPA RECIBO TG24000,VALVULA MOV_30X900-LDS ENT 930-TG22000,45004878.0,10040166.0,S_VA,226396,m2,valvulas trampa de recibo con pase,16/12/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,16/12/2019,0:40:49,16/12/2019,10:00:00,X,"9,32",MECE ORAS,3,2019-12-16 00:40:49,2019-12-16 10:00:00,9.32
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,45004561.0,10040168.0,S_IN,226401,m2,tomamuestra del ms-3600 llena en exceso,16/12/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,16/12/2019,11:00:00,16/12/2019,14:30:00,X,"3,5",MECE ORAS,1,2019-12-16 11:00:00,2019-12-16 14:30:00,3.5
20015679,EPO,OC-EST-EPO-UENF-PQBT,PAQUETE ENFRIAMIENTO BAJA TENSION,AIRE AC SPLIT/VENT PQE BAJA TENSION 3,42005371.0,10040196.0,U_AI,226392,m2,falla aacon ccm principal epo,15/12/2019,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/12/2019,8:28:43,,0:00:00,,0,MECE ORAS,2,2019-12-15 08:28:43,,0.0
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,45002985.0,10040163.0,S_FE,226394,m2,ba 404 en falla no arranca,15/12/2019,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/12/2019,16:12:39,,0:00:00,X,0,MECE ORAS,3,2019-12-15 16:12:39,,0.0
20017413,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A SUMIDERO BOOSTER,,10040156.0,S_IN,226361,m2,falla transmisor 4351 fase 1,8/12/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-AM,ERO3,Señal errática,,0,,nan,14/12/2019,14:30:00,14/12/2019,17:30:00,,0,MECE ORAS,2,2019-12-14 14:30:00,2019-12-14 17:30:00,0.0
20003098,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VASIJA TRAMPA DESPACHO EPO-PAE,45006009.0,10040170.0,I_VE,226388,m2,presurizacion trampa despacho tg82000,14/12/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,falta de ajuste en cierre de las válvula,14/12/2019,9:00:00,14/12/2019,12:00:00,,0,MECE ORAS,1,2019-12-14 09:00:00,2019-12-14 12:00:00,0.0
20006013,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,VALV COMPU AGUAS ARRIBA VALV PSV-820021A,45004883.0,10040154.0,S_VM,226380,m2,"goteo valvula manual 2"" despacho",12/12/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/12/2019,9:00:00,13/12/2019,14:00:00,,0,MECE ORAS,3,2019-12-13 09:00:00,2019-12-13 14:00:00,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,42005482.0,10040159.0,R_PU,226385,m2,alta vibración y baja efic. bahia bt-40,13/12/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/12/2019,17:30:00,13/12/2019,20:00:00,X,"2,5",MECE ORAS,,2019-12-13 17:30:00,2019-12-13 20:00:00,2.5
20004352,MRF,OC-EST-MRF-PREC-TG22000,TRAMPA RECIBO TG24000,VALVULA MOV_30X900-LDS ENT 930-TG22000,45004878.0,10040166.0,S_VA,226384,m2,pase en válvulas trampa de recibo mr,13/12/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,,0,,nan,13/12/2019,0:09:47,,0:00:00,X,0,MECE ORAS,3,2019-12-13 00:09:47,,0.0
20000954,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRAMPA DESPACHO CUS-EPO,45006629.0,10040171.0,I_VE,226413,m2,falla fit-8200011 siemens,17/12/2019,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,13/12/2019,23:00:00,14/12/2019,1:00:00,X,2,MECE ORAS,2,2019-12-13 23:00:00,2019-12-14 01:00:00,2.0
20001665,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,VALVULA MOV_8X600- MUL 220-BE3660,,10039902.0,S_VA,226179,m2,lengueta mal estado mov 3662 brz ms-3660,8/11/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,lengueta mal estado mov 3662 brz ms-3660,12/12/2019,7:00:00,12/12/2019,10:30:00,X,"3,5",MECE ORAS,1,2019-12-12 07:00:00,2019-12-12 10:30:00,3.5
20001697,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MOV_8X600- MUL 220-BE3680,,10039903.0,S_VA,226180,m2,lengueta mal estado mov 3682 brz ms-3680,8/11/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste,12/12/2019,7:00:00,12/12/2019,10:30:00,X,"3,5",MECE ORAS,3,2019-12-12 07:00:00,2019-12-12 10:30:00,3.5
20004777,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR B TK12010,45005276.0,10040146.0,I_MI,226377,m2,falla  control  remoto agt 12010b,11/12/2019,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,12/12/2019,10:00:00,14/12/2019,14:00:00,X,52,MECE ORAS,2,2019-12-12 10:00:00,2019-12-14 14:00:00,
20020089,CVA,OC-TER-CVA-AGEN-GE44010,GENERADOR AUXILIAR DICOV,MOTOR COMBUST DIESEL GE44010,42005171.0,10040149.0,R_CE,226378,m2,falla en control de combustible ge-44010,12/12/2019,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/12/2019,7:30:00,12/12/2019,19:30:00,X,12,MECE ORAS,2,2019-12-12 07:30:00,2019-12-12 19:30:00,
20001601,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,45004399.0,10040150.0,S_VA,226379,m2,valvula 3622 no opera,12/12/2019,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,desgaste,12/12/2019,7:00:00,12/12/2019,10:00:00,X,3,MECE ORAS,2,2019-12-12 07:00:00,2019-12-12 10:00:00,3.0
20024114,VSA,OC-EST-VSA-ALOC-IZ,IZAJE,GRUA TELESCOPICA LINK-BELT,42002174.0,10040260.0,I_CR,226382,m2,fuga aceite swivel hidráulico,12/12/2019,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-I-CR,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,C340,1,Desgaste normal del equipo,nan,12/12/2019,10:51:42,,0:00:00,,0,MECE ORAS,2,2019-12-12 10:51:42,,0.0
20005350,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,GENERADOR 20 0.48kV,45005741.0,10040141.0,R_EG,226340,m2,falla  al cierre  en pruebas  rutinaria,6/12/2019,PO-R-100,Sub. Generador Eléctrica,R101,Estator,SA-R-EG,LOO1,Salida por Baja Velocidad,,0,,nan,11/12/2019,13:01:08,11/12/2019,14:00:00,X,"0,98",MECE ORAS,,2019-12-11 13:01:08,2019-12-11 14:00:00,0.98
20005355,CVA,OC-TER-CVA-AGEN-GE22030,GENERADOR AUXILIAR 30,MOTOR COMBUST GE-030,45005744.0,10040113.0,R_CE,226341,m2,salida aire en union  tuberia gen 22030,6/12/2019,PO-R-090,Sub. Refrigeración,R095,Tubería / Válvulas,SA-R-EG,SER1,Piezas Mecánicas Sueltas,,0,,nan,11/12/2019,13:00:00,11/12/2019,14:00:00,X,1,MECE ORAS,,2019-12-11 13:00:00,2019-12-11 14:00:00,1.0
20010968,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,ACTUADOR ROTOR-K MOV-300321,,10040123.0,Z_XXXX,226356,m2,falla en control de mov 300921,8/12/2019,VLCV,Válvula de Control,43,Bastago,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,10/12/2019,13:00:00,10/12/2019,17:30:00,,0,MECE ORAS,2,2019-12-10 13:00:00,2019-12-10 17:30:00,0.0
20022612,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,PROBADOR PR30010,42004040.0,10040145.0,S_IN,226372,m2,falla probador,10/12/2019,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,DOP1,Señal retardada,,0,,nan,10/12/2019,17:30:00,10/12/2019,19:00:00,,0,MECE ORAS,,2019-12-10 17:30:00,2019-12-10 19:00:00,0.0
20010905,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,TRANSMISOR PRES SALI BRAZO 10,,10040120.0,S_IN,226353,m2,falla en lectura pit brazo 1,8/12/2019,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-IN,NOO1,No hay señal,,0,,nan,9/12/2019,15:30:00,9/12/2019,17:30:00,,0,MECE ORAS,2,2019-12-09 15:30:00,2019-12-09 17:30:00,0.0
20022584,CUS,OC-EST-DES-PREC-CPRE,CONEXIÓN DE RECIBO,TUBERIA DESC BAHIA 70,42004068.0,10040136.0,I_PI,226358,m2,goteo en spooll aguas arriba bahia 7,8/12/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/12/2019,7:00:00,9/12/2019,9:00:00,,0,MECE ORAS,1,2019-12-09 07:00:00,2019-12-09 09:00:00,0.0
20016451,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,SISTEMA AIRE COMB CHIMENEA ESCAPE GE-30,,70009662.0,Z_XXXX,226367,m2,"revision v/v solenoide actuador awe ""c""",9/12/2019,ADEN,Actuador Electroneumatico,421,solenoide,SA-I-HB,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,9/12/2019,6:23:53,,0:00:00,,0,METR ORAS,3,2019-12-09 06:23:53,,0.0
20016478,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AIRE COMB CHIMENEA ESCAPE GE-40,,70009663.0,Z_XXXX,226368,m2,"revision v/v solenoide lavado  awe ""d""",9/12/2019,VLSO,Valvula Solenoide,518,Valvula Solenoide,SA-I-HB,FTS1,No arranca al momento de encender,,0,,nan,9/12/2019,7:36:02,,0:00:00,,0,METR ORAS,3,2019-12-09 07:36:02,,0.0
20000557,CUS,OC-EST-CUS-PALM-BT5131B,BOMBA TRASIEGO ALMACENAM. BT5131B,BOMBA CENTRIFUGA TRANSFERENCIA P5131B,42005560.0,,R_PU,226362,m2,goteo bb 5131b,8/12/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,8/12/2019,7:00:00,8/12/2019,7:00:00,X,0,MECE,2,2019-12-08 07:00:00,2019-12-08 07:00:00,0.0
20000558,CUS,OC-EST-CUS-PALM-BT5131C,BOMBA TRASIEGO ALMACENAM. BT5131C,BOMBA CENTRIFUGA TRANSFERENCIA P5131C,42005562.0,,R_PU,226363,m2,goteo bb 5131c,8/12/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,8/12/2019,8:00:00,8/12/2019,8:00:00,X,0,MECE,2,2019-12-08 08:00:00,2019-12-08 08:00:00,0.0
20000559,CUS,OC-EST-CUS-PALM-BT5131D,BOMBA TRASIEGO ALMACENAM. BT5131D,BOMBA CENTRIFUGA TRANSFERENCIA P5131D,42005564.0,,R_PU,226364,m2,goteo bb 5131d,8/12/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,8/12/2019,8:00:00,8/12/2019,8:00:00,X,0,MECE,2,2019-12-08 08:00:00,2019-12-08 08:00:00,0.0
20010958,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,TRANSMISOR TEMP SALI BRAZO 30,,10040121.0,S_IN,226355,m2,falla en lectura tit brazo 1,8/12/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,8/12/2019,14:00:00,8/12/2019,16:00:00,,0,MECE ORAS,2,2019-12-08 14:00:00,2019-12-08 16:00:00,0.0
20010959,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,TRANSMISOR PRES SALI BRAZO 30,,10040122.0,S_IN,226354,m2,falla en lectura pit brazo 3,8/12/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,8/12/2019,16:00:00,8/12/2019,18:00:00,,0,MECE ORAS,2,2019-12-08 16:00:00,2019-12-08 18:00:00,0.0
20005452,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG LDS SHUTDOWN LCAUCASIA,,10040016.0,S_VS,226272,m2,falla  de  baterias esdv  2400024,26/11/2019,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-S-VS,FTC1,No cierra cuando se da la orden,,0,,nan,7/12/2019,7:00:00,7/12/2019,18:00:00,X,11,MECE ORAS,3,2019-12-07 07:00:00,2019-12-07 18:00:00,
20009944,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,TRANSMISOR NIVEL A TSE50010,,10040114.0,S_IN,226333,m2,valor constante de lit-500101,4/12/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,ERO3,Señal errática,,0,,nan,7/12/2019,9:00:00,7/12/2019,11:30:00,,0,MECE ORAS,2,2019-12-07 09:00:00,2019-12-07 11:30:00,0.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,42004471.0,70009653.0,I_VE,226348,m2,limpieza tanque de lodos sep mp02-902,7/12/2019,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,DEP4,Alto Nivel,,0,,nan,7/12/2019,17:21:30,,0:00:00,,0,METR ORAS,2,2019-12-07 17:21:30,,0.0
20000556,CUS,OC-EST-CUS-PALM-BT5131A,BOMBA TRASIEGO ALMACENAM. BT5131A,BOMBA CENTRIFUGA TRANSFERENCIA P5131A,42005558.0,,R_PU,226351,m2,goteo bb 5131 a,7/12/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,7/12/2019,7:00:00,7/12/2019,7:00:00,X,0,MECE,2,2019-12-07 07:00:00,2019-12-07 07:00:00,0.0
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,45005789.0,10040118.0,S_IN,226350,m2,"calibrador 36000, presenta est. inactivo",7/12/2019,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,7/12/2019,18:56:50,,0:00:00,,0,MECE ORAS,3,2019-12-07 18:56:50,,0.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10040076.0,I_VE,226325,m2,habilitar separadora crudo mp02-901,3/12/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/12/2019,7:00:00,9/12/2019,18:00:00,,0,METR ORAS,2,2019-12-04 07:00:00,2019-12-09 18:00:00,0.0
20005554,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,VALVULA CTROL FLUJO MS36030,,10040077.0,S_VS,226329,m2,"falla fcv 360307, cierre",4/12/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,SPO1,Operación inesperada,,0,,nan,4/12/2019,7:30:00,4/12/2019,9:00:00,,0,MECE ORAS,1,2019-12-04 07:30:00,2019-12-04 09:00:00,0.0
20020856,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,RED CARRETES AGUA,,10040128.0,S_FE,226331,m2,falla por pittin  en tuberia  sci,4/12/2019,PO-S-100,Sub. de Espuma,S103,Tubería / Válvulas,SA-I-PI,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,4/12/2019,13:00:00,4/12/2019,17:30:00,X,"4,5",MECE ORAS,4,2019-12-04 13:00:00,2019-12-04 17:30:00,4.5
20004752,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,VALVULA MOV_24x150-SAL 710-TK12030,,10039726.0,S_VA,225953,m2,pase  en mov 120311,30/09/2019,PO-S-070,Sub. Actuador,S077,Vástago,SA-S-VM,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,3/12/2019,7:30:00,3/12/2019,16:00:00,,0,MECE ORAS,3,2019-12-03 07:30:00,2019-12-03 16:00:00,0.0
20010655,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TRANSFORMADOR ALUMBRADO EXT 30KVA,,10039796.0,E_PT,226018,m2,falla reflector tc 52010,12/10/2019,PO-E-050,Sub. Transformador,E052,Impedancia a Neutro,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/12/2019,10:00:00,2/12/2019,16:00:00,,0,MECE ORAS,1,2019-12-02 10:00:00,2019-12-02 16:00:00,0.0
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10040068.0,S_IN,226297,m2,goteo en switch de flujo de la b1,29/11/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/12/2019,9:30:00,2/12/2019,13:30:00,,0,MECE ORAS,2,2019-12-02 09:30:00,2019-12-02 13:30:00,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10040062.0,R_PU,226296,m2,goteo en sello del lado acoplado b3,29/11/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/12/2019,10:00:00,2/12/2019,15:00:00,X,5,MECE ORAS,3,2019-12-02 10:00:00,2019-12-02 15:00:00,5.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10040042.0,I_VE,226307,m2,alarma alto nivel lodos sp crudo 901,1/12/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,DEP4,Alto Nivel,,0,,nan,2/12/2019,7:00:00,2/12/2019,10:00:00,,0,MECE ORAS,2,2019-12-02 07:00:00,2019-12-02 10:00:00,0.0
20022564,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,VALVULA COMP BAHIA 40,,10040067.0,S_VM,226309,m2,bahia 4-falla de contacto en zs,1/12/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/12/2019,7:00:00,2/12/2019,9:00:00,,0,MECE ORAS,,2019-12-02 07:00:00,2019-12-02 09:00:00,0.0
20005091,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_42x150- LIN 710-MU120,45005230.0,10040140.0,S_VA,226314,m2,display  quemado  mov 600029,2/12/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,fin de vida util de display,2/12/2019,10:40:36,,0:00:00,,0,MECE ORAS,2,2019-12-02 10:40:36,,0.0
20023428,EPO,OC-EST-EPO-PREC-TG303MOY,TRAMPA RECIBO TG303 MONTERREY,VALVULA COMP ENTRADA TRAMPA TG303,,10039733.0,S_VM,225947,m2,valvula bloqueada trampa descargadero,29/09/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,PLU7,Atascamiento,,0,,nan,29/11/2019,7:00:00,29/11/2019,12:00:00,,0,MECE ORAS,,2019-11-29 07:00:00,2019-11-29 12:00:00,0.0
20018800,EPO,OC-EST-EPO-ACOM-GAS,GAS,VALVULA SEG CONV SHUTDOWN DIST GAS,,10040014.0,S_VS,226271,m2,falla tit esdv 520001,26/11/2019,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,29/11/2019,13:00:00,29/11/2019,17:00:00,,0,MECE ORAS,1,2019-11-29 13:00:00,2019-11-29 17:00:00,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10040061.0,R_PU,226295,m2,goteo en sello del lado acoplado b3,29/11/2019,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/11/2019,7:00:00,29/11/2019,12:00:00,,0,MECE ORAS,3,2019-11-29 07:00:00,2019-11-29 12:00:00,0.0
20003143,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA MOV_8x150- SAL 920-ARAGUANEY 1,,10040086.0,S_VA,226299,m2,perdida comunicación mov bearag,29/11/2019,PO-S-030,Sub. Suministro de Energía,S031,Cableado y Caja de Conexiones,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,29/11/2019,15:46:31,,0:00:00,,0,MECE ORAS,2,2019-11-29 15:46:31,,0.0
20010468,EPO,OC-EST-EPO-ACOM-CRF3,CRUDO FASE 3,SWITCH FLUJO SALIDA TFL52300,,10040085.0,S_IN,226301,m2,falla switch alfa laval 52300b,29/11/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,C320,1,Error de Operación,quedó sin agua el equipo (operaciones),29/11/2019,9:00:00,29/11/2019,11:00:00,,0,MECE ORAS,2,2019-11-29 09:00:00,2019-11-29 11:00:00,0.0
20004534,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,VALVULA NIVEL DE TC5200,,10040303.0,S_VA,226302,m2,falla apertura y cierre lv 5202,29/11/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,29/11/2019,16:57:31,,0:00:00,X,0,MECE ORAS,1,2019-11-29 16:57:31,,0.0
20001212,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA GLOBO PRESION PV2308C,45004365.0,10040117.0,S_VA,226347,m2,obstrucción pcv-2308c,7/12/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,29/11/2019,4:45:00,29/11/2019,11:35:00,X,"6,83",MECE ORAS,2,2019-11-29 04:45:00,2019-11-29 11:35:00,6.83
20001226,VSA,OC-EST-VSA-PREC-PV2308B,BRAZO CONTROL PRESION FASE I PV-2308B,VALVULA PV-2308B 8 FASE I,45004362.0,10040116.0,S_VA,226346,m2,obstrucción pcv-2308b,7/12/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,29/11/2019,4:45:00,29/11/2019,11:35:00,X,"6,83",MECE ORAS,2,2019-11-29 04:45:00,2019-11-29 11:35:00,6.83
20010577,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,MEDIDOR FLUJO MS38010,,10039520.0,S_IN,225737,m2,gote crudo hv entrada brazo1 patin 38000,20/08/2019,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,26/11/2019,5:30:00,26/11/2019,17:30:00,,0,MECE ORAS,3,2019-11-26 05:30:00,2019-11-26 17:30:00,0.0
20005420,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,TRAMPA RECIBO TG24000,,10040893.0,I_VE,226274,m2,repar  en contacto  sensor  en tuberia,26/11/2019,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-S-IN,PLU6,Obstrucción de Sensor,C210,1,Falla en la instalación del Equipo,ubicacion del instrumento,26/11/2019,16:28:23,26/11/2019,16:30:00,X,"0,03",MECE ORAS,1,2019-11-26 16:28:23,2019-11-26 16:30:00,0.03
20021204,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA COMPRESORA,,10040019.0,S_CL,226273,m2,falla termoc temperat cojites turb 22010,26/11/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,26/11/2019,15:47:48,,0:00:00,,0,MECE ORAS,3,2019-11-26 15:47:48,,0.0
20001206,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA GLOBO PRESION A,45004357.0,10040115.0,S_VA,226345,m2,obstrucción pcv-2308a,7/12/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,26/11/2019,15:24:44,,0:00:00,,0,MECE ORAS,2,2019-11-26 15:24:44,,0.0
20010639,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA MOV_16x150- DES 710-BS38060,,10039496.0,S_VA,225723,m2,goteo crudo actuador mec 380611,16/08/2019,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,25/11/2019,7:30:00,25/11/2019,17:30:00,X,10,MECE ORAS,2,2019-11-25 07:30:00,2019-11-25 17:30:00,10.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,20139821.0,R_PU,226262,m2,bahia4 -baja eficiencia y alta vibracion,24/11/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,24/11/2019,17:48:25,,0:00:00,,0,MECE ORAS,,2019-11-24 17:48:25,,0.0
20011564,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,,10040025.0,S_VS,226280,m2,baja presion   en psv 240022,27/11/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,24/11/2019,13:00:00,24/11/2019,15:00:00,,0,MECE ORAS,3,2019-11-24 13:00:00,2019-11-24 15:00:00,0.0
20011565,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,,10040026.0,S_VS,226279,m2,falla alarmas  en psv 240023,27/11/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,24/11/2019,10:00:00,24/11/2019,12:00:00,,0,MECE ORAS,3,2019-11-24 10:00:00,2019-11-24 12:00:00,0.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10040008.0,I_VE,226261,m2,limpieza tanque lodos separadora,24/11/2019,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-VE,DEP4,Alto Nivel,,0,,nan,23/11/2019,8:00:00,24/11/2019,10:00:00,,0,MECE ORAS,2,2019-11-23 08:00:00,2019-11-24 10:00:00,0.0
20010279,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-731300,,10039414.0,Z_XXXX,225511,m2,falla  mov 731300 tk 73´s,12/07/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/11/2019,8:00:00,19/12/2019,17:30:00,,0,MECE ORAS,2,2019-11-22 08:00:00,2019-12-19 17:30:00,0.0
20022309,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10039491.0,S_FE,225735,m2,rotura de linea del sci,20/08/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,C310,1,Operación Fuera de parámetros,"linea 14"" se encuentra fisurada",22/11/2019,7:00:00,22/11/2019,17:00:00,,0,MECE ORAS,4,2019-11-22 07:00:00,2019-11-22 17:00:00,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10040010.0,R_PU,226258,m2,bahia 7- falla elastomero motor-reductor,22/11/2019,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/11/2019,18:00:00,22/11/2019,21:00:00,X,3,MECE ORAS,3,2019-11-22 18:00:00,2019-11-22 21:00:00,3.0
20003120,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,FILTRO MEDICION ENTR ARAGUA BRAZO 1,,10040003.0,I_FS,226259,m2,pase v/v bloqueo patin loop araguaney,22/11/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-VA,PLU7,Atascamiento,,0,,nan,22/11/2019,14:34:54,,0:00:00,X,0,MECE ORAS,1,2019-11-22 14:34:54,,0.0
20012602,MRF,OC-EST-MRF-ACOM-GAS,COMBUSTIBLE GAS,RED DISTRIBUCION FASE II BIFUEL GAS,,10040020.0,I_PI,226252,m2,falla en panel del midas de fase ii,22/11/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,22/11/2019,0:25:42,,0:00:00,,0,MECE ORAS,1,2019-11-22 00:25:42,,0.0
20017241,VSA,OC-EST-VSA-AAIR-BO,COMPRESOR AIRE,COMPRESOR AXIAL PBOM AIRE INST BAJA,,10040002.0,R_CO,226253,m2,alta temperatura compresor co50100,22/11/2019,PO-R-010,Sub. Transmisión,R013,Rodamientos,SA-R-CO,OHE1,Alta temperatura,C540,1,Causa Desconocida,nan,22/11/2019,9:47:17,22/11/2019,15:00:00,X,"5,21",MECE ORAS,2,2019-11-22 09:47:17,2019-11-22 15:00:00,5.21
20021002,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150-LIN 710-MUODC,,10039923.0,S_VA,226142,m2,falla mov 360124 apertura / cierre,3/11/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,20/11/2019,13:00:00,20/11/2019,17:30:00,,0,MECE ORAS,3,2019-11-20 13:00:00,2019-11-20 17:30:00,0.0
20022659,CQO,OC-EST-CQO-ADRE-DC,DRENAJE CERRADO,SUMIDERO FIBRA DC BOMBEO,,,U_OC,226245,m2,alarma bajo nivel sumidero chiquillo,20/11/2019,PO-U-020,Sub. Estructura,U020,Dique,SA-I-TA,DEP5,Bajo Nivel,,0,,nan,20/11/2019,4:51:30,,0:00:00,,0,MECE,2,2019-11-20 04:51:30,,0.0
20005064,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150-ENT 710-MU120,,10039925.0,S_VA,226192,m2,"falla  mov 120108, no cierra",12/11/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,19/11/2019,7:30:00,19/11/2019,10:00:00,,0,MECE ORAS,2,2019-11-19 07:30:00,2019-11-19 10:00:00,0.0
20022275,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,MEDIDOR FLUJO BRAZO MED BE3620,,10039983.0,S_IN,226239,m2,goteo packing gland ms-3620,18/11/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/11/2019,9:00:00,19/11/2019,17:00:00,X,8,MECE ORAS,3,2019-11-19 09:00:00,2019-11-19 17:00:00,8.0
20003684,MRF,OC-EST-MRF-PBOM-BP42050,BOMBA PRINCIPAL BP42050,PLC CONTROL BPC42050,,10039995.0,S_CL,226251,m2,falla temperaturas cilindro 14,20/11/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF4,Falla de Control,,0,,nan,19/11/2019,7:58:01,19/11/2019,12:00:00,,0,MECE ORAS,3,2019-11-19 07:58:01,2019-11-19 12:00:00,0.0
20021197,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA DE LUBRICACION,,10039926.0,Z_XXXX,226203,m2,ajust tornill  humedecim sist lub turbo,13/11/2019,ADHY,Actuador Hidráulico,502,Valvula de aceite,SA-R-ST,SER1,Piezas Mecánicas Sueltas,,0,,nan,18/11/2019,14:40:24,18/11/2019,15:50:00,X,"1,16",MECE ORAS,3,2019-11-18 14:40:24,2019-11-18 15:50:00,1.16
20005086,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10039986.0,S_VA,226240,m2,atascamiento   mov 120307,18/11/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VS,PLU7,Atascamiento,C110,1,Capacidad insuficiente del Equipo,capacidad de actuador insuficiente,18/11/2019,8:00:00,27/02/2020,17:00:00,,0,METR ORAS,2,2019-11-18 08:00:00,2020-02-27 17:00:00,0.0
20021510,PAE,OC-EST-PAE-SCTR-TEL,SISTEMA DE TELECOMUNICACION,RACK COMUNICACIONES PAEZ,,,S_CM,226241,m2,falla de comunicacioes estación paez,18/11/2019,PO-S-020,Sub. Modulo de Comunicaciones,S022,Gateway / Router / Modem,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,18/11/2019,22:20:34,,0:00:00,,0,MECE,2,2019-11-18 22:20:34,,0.0
20001679,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,VALVULA MOV_8X600- PRB 220-BE3670,,10039973.0,S_VA,226232,m2,goteo valvula igualadora en ms-3671,18/11/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/11/2019,11:00:00,18/11/2019,14:00:00,X,3,MECE ORAS,1,2019-11-18 11:00:00,2019-11-18 14:00:00,3.0
20004782,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-SAL 710-TK12010,,10039992.0,S_VA,226247,m2,falla  mov 120110,20/11/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VS,FTO1,No abre cuando se da la orden,,0,,nan,18/11/2019,13:00:00,18/11/2019,15:00:00,,0,MECE ORAS,3,2019-11-18 13:00:00,2019-11-18 15:00:00,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10039975.0,R_PU,226236,m2,revisar atascamiento bahia bt-20070,18/11/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,VIB1,Vibración anormal,,0,,nan,17/11/2019,17:00:00,17/11/2019,22:00:00,X,5,MECE ORAS,3,2019-11-17 17:00:00,2019-11-17 22:00:00,5.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10039968.0,R_PU,226229,m2,fractura rotor bahia 7,16/11/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/11/2019,8:00:00,16/11/2019,11:30:00,X,"3,5",MECE ORAS,3,2019-11-16 08:00:00,2019-11-16 11:30:00,3.5
20008576,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LDS SAL 920TG82000,,,S_VA,226230,m2,mov-820004 de porvenir no abre,16/11/2019,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,16/11/2019,16:59:24,,0:00:00,,0,MECE,3,2019-11-16 16:59:24,,0.0
20005953,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,VALV DE ALIVIO TRAMP RECIBO  PSV-220006,,10039991.0,S_VS,226233,m2,pase de producto por valvula manual_danf,18/11/2019,PO-S-060,Sub. Válvulas,S064,Diafragma,SA-S-VS,SER1,Piezas Mecánicas Sueltas,,0,,nan,16/11/2019,8:00:00,17/11/2019,13:00:00,,0,MECE ORAS,3,2019-11-16 08:00:00,2019-11-17 13:00:00,0.0
20011564,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI RECIBO,,10039999.0,S_VS,226234,m2,fuga  valvulas  danflo  240022,18/11/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,16/11/2019,7:30:00,16/11/2019,12:00:00,,0,MECE ORAS,3,2019-11-16 07:30:00,2019-11-16 12:00:00,0.0
20022756,CQO,OC-EST-CQO-AAGU-LL,AGUAS LLUVIAS,PISCINA RETENCION AGUA,,10039989.0,U_OC,226243,m2,correccion filtracion piscina retencion,19/11/2019,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/11/2019,8:00:00,16/11/2019,17:00:00,,0,MECE ORAS,2,2019-11-16 08:00:00,2019-11-16 17:00:00,0.0
20022362,CUS,OC-EST-CUS-PREC-LI,LÍNEA DE RECIBO,LINEA ENTRD CUPIAGUA,,10039447.0,I_PI,225696,m2,falla sensor medidor bsw fwko 20,12/08/2019,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S041,Tarjeta de salida,SA-S-CM,FTF4,Falla de Control,,0,,nan,15/11/2019,13:30:00,29/11/2019,17:30:00,,0,MECE ORAS,,2019-11-15 13:30:00,2019-11-29 17:30:00,0.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,,10040000.0,R_EG,226224,m2,falsa alarma f&g generación 22010/20/30,15/11/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,14/11/2019,3:00:00,22/11/2019,9:00:00,X,198,MECE ORAS,2,2019-11-14 03:00:00,2019-11-22 09:00:00,
20023252,CCA,OC-EST-CCA-ACOM-DI,COMBUSTIBLE DIESEL,TANQUE ALMACEN DIESEL TX-5230,,10040041.0,I_TA,226306,m2,falla de radar del tx-5230,30/11/2019,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,sulfatacion de terminales y puntos conex,14/11/2019,8:30:00,15/11/2019,12:00:00,X,"27,5",MECE ORAS,,2019-11-14 08:30:00,2019-11-15 12:00:00,
20006194,LBE,OC-EST-LBE-AGEN-GE22010,GENERADOR AUXILIAR 10,TABLERO CTRL LOCAL GENERADOR GE-22010,,10039731.0,S_CL,225972,m2,daño tarjeta electronica i/o gen 10,2/10/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-AM,FTF4,Falla de Control,,0,,nan,13/11/2019,7:00:15,13/11/2019,17:30:00,,0,MECE ORAS,2,2019-11-13 07:00:15,2019-11-13 17:30:00,0.0
20002895,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,,10039930.0,U_OC,226202,m2,desacople linea descarga bomba sumidero,13/11/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/11/2019,14:00:00,13/11/2019,16:00:00,,0,MECE ORAS,1,2019-11-13 14:00:00,2019-11-13 16:00:00,0.0
20024010,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,TUBERIA DISTRIBUCION AGUA CONTRA INCEND,,10040324.0,S_FE,226204,m2,falla check linea abast agua contraincen,13/11/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/11/2019,17:18:53,,0:00:00,X,0,MECE ORAS,2,2019-11-13 17:18:53,,0.0
20015252,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,CONTAINER SHELTER BT - MT GENERACION,,10039806.0,Z_XXXX,226059,m2,goteode agua container media genera,18/10/2019,SGMT,Celda De Media Tensión,344,Protecciones electricas,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/11/2019,7:58:04,14/11/2019,17:00:00,,0,MECE ORAS,2,2019-11-12 07:58:04,2019-11-14 17:00:00,0.0
20021136,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,CONTAINER SHELTER LER GENERADOR GE-22020,,10039961.0,Z_XXXX,226197,m2,falla sistema f&g ler turbo 22020,12/11/2019,FFCB,Tablero modulo deteccion contra incendio,397,Señales de alarma,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,12/11/2019,8:07:08,12/11/2019,12:00:00,,0,MECE ORAS,2,2019-11-12 08:07:08,2019-11-12 12:00:00,0.0
20016016,PAE,OC-EST-PAE-ACOM-DI,COMBUSTIBLE DIESEL,TANQUE DIESEL COMB TRATADO,,,I_TA,226194,m2,descargue combustible,12/11/2019,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,DEP5,Bajo Nivel,,0,,nan,12/11/2019,9:07:03,,0:00:00,,0,MECE,3,2019-11-12 09:07:03,,0.0
20014307,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SHELTER CONTROLES,,10039912.0,Z_XXXX,226187,m2,falla funcionamiento ups ch-01,11/11/2019,SASS,UPS,408,Sistema de control,SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,11/11/2019,15:10:50,,0:00:00,,0,MECE ORAS,2,2019-11-11 15:10:50,,0.0
20014307,CQO,OC-EST-CQO-ALOC-CN,CONTENEDORES,CONTAINER SHELTER CONTROLES,,10039912.0,Z_XXXX,226186,m2,falla funcionamiento ups ch-01,11/11/2019,SASS,UPS,408,Sistema de control,SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,11/11/2019,8:00:00,11/11/2019,15:00:00,,0,MECE ORAS,2,2019-11-11 08:00:00,2019-11-11 15:00:00,0.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10039910.0,I_VE,226185,m2,alarma a91 baja velocidad rotor,11/11/2019,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,DEP5,Bajo Nivel,,0,,nan,11/11/2019,9:00:00,11/11/2019,12:00:00,,0,MECE ORAS,2,2019-11-11 09:00:00,2019-11-11 12:00:00,0.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,,10039875.0,S_IN,226098,m2,mp 38000 no pueden realizar corridas,24/10/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,10/11/2019,7:00:00,11/12/2019,14:00:00,,0,MECE ORAS,3,2019-11-10 07:00:00,2019-12-11 14:00:00,0.0
20002513,EPO,OC-EST-EPO-SCTR-TEL,TELECOMUNICACIONES,COMUNICACIONES RMW80622,,10039611.0,S_CM,225837,m2,falla aire acondicionado cuarto comunica,12/09/2019,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-R-BL,OHE1,Alta temperatura,,0,,nan,9/11/2019,7:00:00,9/11/2019,17:00:00,,0,MECE ORAS,3,2019-11-09 07:00:00,2019-11-09 17:00:00,0.0
20010628,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA MOV_16x150- DES 710-BS38050,,10039462.0,S_VA,226174,m2,"falla mov 380511, no abre",7/11/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,7/11/2019,14:53:54,,0:00:00,,0,MECE ORAS,2,2019-11-07 14:53:54,,0.0
20021002,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150-LIN 710-MUODC,,10039923.0,S_VA,226175,m2,"falla mov 360124, apertura/cierre",7/11/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,7/11/2019,14:57:32,,0:00:00,,0,MECE ORAS,3,2019-11-07 14:57:32,,0.0
20002896,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC TRAMPAS OCENSA,,10039851.0,U_OC,226097,m2,bomba pulmon sumidero generadores falla,24/10/2019,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,6/11/2019,10:00:00,6/11/2019,12:00:00,X,2,MECE ORAS,1,2019-11-06 10:00:00,2019-11-06 12:00:00,2.0
