equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20005088,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_36x150- LIN 710-MU120,,10039886.0,S_VA,226141,m2,falla mov 600016 apertura/cierre,3/11/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,6/11/2019,15:00:00,7/11/2019,17:30:00,,0,MECE ORAS,2,2019-11-06 15:00:00,2019-11-07 17:30:00,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10039896.0,R_PU,226168,m2,humedecimiento lado libre sello bt-20030,6/11/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/11/2019,11:00:00,6/11/2019,12:00:00,X,1,MECE ORAS,3,2019-11-06 11:00:00,2019-11-06 12:00:00,1.0
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,,10040001.0,S_IN,226181,m2,goteo  por la tapa  de prover 38000,9/11/2019,PO-R-150,Sub. Misceláneos,R150,Junta Bridada,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,6/11/2019,7:30:00,6/11/2019,17:30:00,X,10,MECE ORAS,2,2019-11-06 07:30:00,2019-11-06 17:30:00,10.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,,20139176.0,Z_XXXX,226160,m2,daño de resorte escalera bahia 2,5/11/2019,SVST,Tanque De Almacenamiento Techo Fijo,186,Escalera,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,5/11/2019,5:41:21,,0:00:00,,0,MECE ORAS,,2019-11-05 05:41:21,,0.0
20022583,CUS,OC-EST-DES-PREC-CPRE,CONEXIÓN DE RECIBO,TUBERIA SUCC BAHIA 70,,10039887.0,I_PI,226163,m2,humedecimiento linea recir. bt-20070,5/11/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/11/2019,15:30:00,5/11/2019,17:30:00,X,2,MECE ORAS,1,2019-11-05 15:30:00,2019-11-05 17:30:00,2.0
20004127,MRF,OC-EST-MRF-UENF-PQFASEII,PAQUETE ENFRIAMIENTO MCC FASE II,AIRE AC PQE I FASE2,,10039894.0,U_AI,226164,m2,falla aire acondicionado ccm fase ii,5/11/2019,PO-E-110,Sub. Refrigeración,E116,Ventiladores de Refrigeración,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/11/2019,16:36:45,,0:00:00,,0,MECE MIMP ORAS,2,2019-11-05 16:36:45,,0.0
20004744,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR A TK12030,,10040220.0,I_MI,226147,m2,falla ag 12030a no esta operativo,4/11/2019,PO-S-120,Sub. Misceláneos,S122,Conexión / Puesta a Tierra,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/11/2019,7:55:59,,0:00:00,,0,METR ORAS,2,2019-11-04 07:55:59,,0.0
20004746,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR B TK12030,,10040220.0,I_MI,226148,m2,falla ag 12030b no esta operativo,4/11/2019,PO-S-070,Sub. Actuador,S075,Sellos,SA-S-VS,SPO1,Operación inesperada,,0,,nan,4/11/2019,8:01:20,,0:00:00,,0,METR ORAS,2,2019-11-04 08:01:20,,0.0
20004748,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR C TK12030,,10040220.0,I_MI,226149,m2,falla ag 12030 c no esta operativo,4/11/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,4/11/2019,8:05:16,,0:00:00,,0,METR ORAS,2,2019-11-04 08:05:16,,0.0
20004760,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,,10039723.0,I_MI,226150,m2,falla ag 12020 a no esta operativo,4/11/2019,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,4/11/2019,8:41:40,,0:00:00,,0,MECE ORAS,2,2019-11-04 08:41:40,,0.0
20004775,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR A TK12010,,,I_MI,226154,m2,falla agitador ag-a no esta operativo,4/11/2019,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,4/11/2019,10:15:05,,0:00:00,,0,MECE,2,2019-11-04 10:15:05,,0.0
20004777,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR B TK12010,,,I_MI,226155,m2,falla agitador ag-b no esta operativo,4/11/2019,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,4/11/2019,10:29:14,,0:00:00,,0,MECE,2,2019-11-04 10:29:14,,0.0
20004779,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR C TK12010,,70008826.0,I_MI,226156,m2,falla agitador ag-c no esta operativo,4/11/2019,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,4/11/2019,10:44:56,,0:00:00,,0,MECE ORAS,2,2019-11-04 10:44:56,,0.0
20004779,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR C TK12010,,,I_MI,226151,m2,falla ag 12020 c no esta operativo,4/11/2019,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,4/11/2019,9:12:29,,0:00:00,,0,MECE,2,2019-11-04 09:12:29,,0.0
20010254,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,,10039799.0,S_VA,226140,m2,falla mov 731301 perdidad de comunicaci,3/11/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,,0,,nan,3/11/2019,11:42:10,,0:00:00,,0,MECE ORAS,2,2019-11-03 11:42:10,,0.0
20010992,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,VALVULA MOV_4x150- SAL 950-BE20040,,10039889.0,S_VA,226162,m2,perdida de comunicación mov´s dsk,5/11/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,3/11/2019,22:30:00,3/11/2019,24:00:00,,0,MECE ORAS,2,2019-11-03 22:30:00,2019-11-04 00:00:00,0.0
20005425,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL FLUJO B SALI FILTROS,,10040189.0,S_VA,226139,m2,humedecimiento de  pv 240003b,2/11/2019,PO-S-070,Sub. Actuador,S077,Vástago,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/11/2019,11:26:18,,0:00:00,,0,MECE ORAS,1,2019-11-02 11:26:18,,0.0
20010248,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,,10039799.0,S_VA,226138,m2,"mov 731401, presenta falla de comunicaci",2/11/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,,0,,nan,2/11/2019,7:53:33,,0:00:00,,0,MECE ORAS,2,2019-11-02 07:53:33,,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10039880.0,R_PU,226134,m2,falla zs descarga bahia bt-20040,1/11/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/11/2019,7:00:00,1/11/2019,9:00:00,,0,MECE ORAS,,2019-11-01 07:00:00,2019-11-01 09:00:00,0.0
20022280,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,MEDIDOR FLUJO BRAZO MED 70,,,S_IN,226096,m2,falla en medidor de flujo be 3670,24/10/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,SER1,Piezas Mecánicas Sueltas,C320,1,Error de Operación,golpeteo por viscosidad de producto,31/10/2019,13:00:00,31/10/2019,15:00:00,X,2,MECE,3,2019-10-31 13:00:00,2019-10-31 15:00:00,2.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,,10039879.0,R_ST,226132,m2,cambiar ignitor #6 sgt-400,1/11/2019,PO-R-050,Sub. Combustión,R052,Carburador / Bobina / Bujías,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,31/10/2019,21:00:00,31/10/2019,23:00:00,X,2,MECE ORAS,3,2019-10-31 21:00:00,2019-10-31 23:00:00,2.0
20011452,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,ACOPLE CUERPO - ACTUADOR MOV-300831,,10039872.0,Z_XXXX,226122,m2,averia mov 300831 brazo 8,29/10/2019,ADME,Actuador Mecánico,4,Acople Bastago,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/10/2019,9:00:00,30/10/2019,14:00:00,,0,MECE ORAS,1,2019-10-30 09:00:00,2019-10-30 14:00:00,0.0
20001157,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION SUBESTACION,,10039873.0,Z_XXXX,226125,m2,falla circuito iluminación api,30/10/2019,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,30/10/2019,7:00:00,27/11/2019,17:30:00,,0,MECE ORAS,1,2019-10-30 07:00:00,2019-11-27 17:30:00,0.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10039871.0,S_FE,226123,m2,umm fuga de agua en sci trampas rec/des,30/10/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-U-OC,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,30/10/2019,9:36:58,,0:00:00,,0,MECE ORAS,4,2019-10-30 09:36:58,,0.0
20019992,CUS,OC-EST-CUS-PMED-BE5107,BRAZO MEDICIÓN DE ENTRADA ARCUS,TRANSMISOR PRES BRAZO MED BE5107,,10039869.0,S_IN,226119,m2,falla tit 5107a araguaney,29/10/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CM,ERO3,Señal errática,,0,,nan,29/10/2019,12:00:00,29/10/2019,13:00:00,,0,MECE ORAS,1,2019-10-29 12:00:00,2019-10-29 13:00:00,0.0
20014721,CQO,OC-EST-CQO-AELE-MTBO,SISTEMA ELECT MEDIA TENSION BOMBEO,TABLERO CTRL INTERPOSICIÓN BOMBEO,,10040043.0,E_EP,226126,m2,falla sincronismos unidades principales,30/10/2019,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,29/10/2019,22:00:00,30/10/2019,12:00:00,,0,METR ORAS,3,2019-10-29 22:00:00,2019-10-30 12:00:00,0.0
20005426,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL FLUJO A SALI FILTROS,,10039402.0,S_VA,225614,m2,falla de comunicacion con dcs 240003a,29/07/2019,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,28/10/2019,14:06:00,28/10/2019,17:30:00,,0,MECE ORAS,1,2019-10-28 14:06:00,2019-10-28 17:30:00,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10039857.0,R_PU,226110,m2,revisar falla bahia bt-20300 alta vibrac,28/10/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/10/2019,9:00:00,28/10/2019,12:00:00,X,3,MECE ORAS,3,2019-10-28 09:00:00,2019-10-28 12:00:00,3.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10039843.0,R_MS,226092,m2,centrifuga 52300b presenta taponamiento,24/10/2019,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-MS,LOO4,Salida por Bajo Flujo,,0,,nan,24/10/2019,8:00:00,25/10/2019,16:00:00,X,32,MECE ORAS,2,2019-10-24 08:00:00,2019-10-25 16:00:00,
20021003,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,VALVULA MOV_24x150- SAL 710-CONEX MED,,10039852.0,S_VA,226104,m2,falla   mov 360128,25/10/2019,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,24/10/2019,7:30:00,25/10/2019,17:30:00,,0,MECE ORAS,3,2019-10-24 07:30:00,2019-10-25 17:30:00,0.0
20018322,CUS,OC-EST-CUS-PMED-CPME,CONEXIÓN DE MEDICION,ANALIZADOR CRUDO PC5101,,10039863.0,S_IN,226112,m2,falla comunicación lact cusiana,28/10/2019,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,24/10/2019,7:00:00,26/10/2019,17:30:00,,0,MECE ORAS,2,2019-10-24 07:00:00,2019-10-26 17:30:00,0.0
20002690,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305,,10039776.0,R_PU,226005,m2,fuga por sellos de bomba ba-305,9/10/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,23/10/2019,13:00:00,23/10/2019,17:00:00,X,4,MECE ORAS,3,2019-10-23 13:00:00,2019-10-23 17:00:00,4.0
20000132,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR C TK12010,,10039842.0,I_MI,226044,m2,falla agt tk- 12010c alta vibracion,16/10/2019,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-MI,VIB1,Vibración anormal,,0,,nan,23/10/2019,7:00:00,23/10/2019,12:00:00,,0,MECE ORAS,2,2019-10-23 07:00:00,2019-10-23 12:00:00,0.0
20007777,CUS,OC-EST-CUS-PMED-BE5107D,BRAZO MEDICIÓN DE ENTRADA ARCUS,ACTU VALV MOTORI MOV-5104C,,10039858.0,Z_XXXX,226086,m2,atascamiento valvula de salida brazo 4,23/10/2019,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,23/10/2019,13:30:00,24/10/2019,17:30:00,,0,MECE ORAS,2,2019-10-23 13:30:00,2019-10-24 17:30:00,0.0
20011367,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,SWITCH FLUJO SUCC BAHIA 90,,10039835.0,S_IN,226087,m2,falla switch de flujo bahia # 9 dsk,23/10/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,23/10/2019,16:00:00,23/10/2019,17:30:00,,0,MECE ORAS,2,2019-10-23 16:00:00,2019-10-23 17:30:00,0.0
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10039755.0,S_FE,226084,m2,oteo agua hidrante #1 y # 21,22/10/2019,PO-S-050,Sub. Monitor - Hidrante,S050,Cabeza o Cuerpo,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,22/10/2019,18:54:32,,0:00:00,,0,MECE ORAS,4,2019-10-22 18:54:32,,0.0
20003006,EPO,OC-EST-EPO-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR FLUJO FLUJO DESPACHO,,10040318.0,S_IN,226081,m2,configuración y mtto sensores tg82000,22/10/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,22/10/2019,10:27:28,,0:00:00,,0,MECE ORAS,3,2019-10-22 10:27:28,,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,,70009521.0,R_ST,226080,m2,cambiar cable ignitor #5 gn22110,22/10/2019,PO-R-140,Sub. Inyección Agua/Vapor,R141,Cableado y Caja de Conexiones,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,22/10/2019,10:23:56,,0:00:00,,0,MECE ORAS,3,2019-10-22 10:23:56,,0.0
20017469,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,FAST LOOP CALIDAD,,10039782.0,S_IN,226079,m2,toma-muestras de santiago con goteo crud,22/10/2019,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,22/10/2019,8:47:26,,0:00:00,,0,MECE ORAS,2,2019-10-22 08:47:26,,0.0
20004835,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,VALVULA MOV_20x150-ENT 710-TK7314,,10039848.0,S_VA,226021,m2,mov 141 por bajo  aislamiento,12/10/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,21/10/2019,13:00:00,22/10/2019,17:30:00,,0,MECE ORAS,3,2019-10-21 13:00:00,2019-10-22 17:30:00,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10039811.0,R_PU,226072,m2,goteo por el sello de la bomba,21/10/2019,PO-R-010,Sub. Transmisión,R014,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/10/2019,12:00:00,21/10/2019,14:00:00,X,2,MECE ORAS,3,2019-10-21 12:00:00,2019-10-21 14:00:00,2.0
20020959,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,LINEA ENTRADA ODC,,10039815.0,I_PI,226074,m2,fuga producto linea interconexion odc,21/10/2019,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,21/10/2019,9:32:18,,0:00:00,,0,MECE ORAS,5,2019-10-21 09:32:18,,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,70009522.0,R_ST,226065,m2,alta vibracion turbina 22020,20/10/2019,PO-R-130,Sub. Turbina,R130,Rodamiento axial,SA-R-ST,VIB1,Vibración anormal,,0,,nan,20/10/2019,4:49:29,,0:00:00,,0,MECE ORAS,3,2019-10-20 04:49:29,,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,,,S_IN,226066,m2,fuga de crudo en toma muestras 3600,20/10/2019,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/10/2019,8:46:32,20/10/2019,8:46:32,X,0,MECE,1,2019-10-20 08:46:32,2019-10-20 08:46:32,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,,10039826.0,R_ST,226082,m2,falla cable ignitor #5 gn22110,22/10/2019,PO-R-050,Sub. Combustión,R052,Carburador / Bobina / Bujías,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/10/2019,5:00:00,20/10/2019,8:00:00,X,3,MECE ORAS,3,2019-10-20 05:00:00,2019-10-20 08:00:00,3.0
20004760,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,,10039829.0,I_MI,226050,m2,goteo agtiador  12020a,17/10/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-TA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/10/2019,7:30:00,19/11/2019,16:30:00,,0,MECE ORAS,2,2019-10-19 07:30:00,2019-11-19 16:30:00,0.0
20008576,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LDS SAL 920TG82000,,10039810.0,S_VA,226061,m2,falla mov 820004,18/10/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,19/10/2019,10:00:00,19/10/2019,12:00:00,,0,MECE ORAS,3,2019-10-19 10:00:00,2019-10-19 12:00:00,0.0
20007391,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,ACTUADOR MOV-142 DE TK-7314,,10039987.0,Z_XXXX,226062,m2,mov 142 con atascamiento en  rosca,19/10/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VM,PLU7,Atascamiento,C330,1,Error de Mantenimiento,interrumpida por mtto mayor,19/10/2019,12:55:11,20/01/2021,10:00:00,,0,MECE ORAS,2,2019-10-19 12:55:11,2021-01-20 10:00:00,0.0
20001371,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA BOLA AGUAS ARRIBA,,80001927.0,S_VM,226058,m2,cambio valvula pierna muerta cuadro 8100,18/10/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/10/2019,10:26:35,,0:00:00,,0,MECE ORAS,1,2019-10-18 10:26:35,,0.0
20001206,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA GLOBO PRESION A,45004357.0,10040063.0,S_VA,226052,m2,obtruccion de pcv 2308a,17/10/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,nan,17/10/2019,12:42:25,17/10/2019,12:42:25,X,0,MECE ORAS,2,2019-10-17 12:42:25,2019-10-17 12:42:25,0.0
20001212,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA GLOBO PRESION PV2308C,45004365.0,10040065.0,S_VA,226054,m2,obstruccion de pcv 2308c,17/10/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,nan,17/10/2019,12:53:46,17/10/2019,12:53:46,,0,MECE ORAS,2,2019-10-17 12:53:46,2019-10-17 12:53:46,0.0
20001223,VSA,OC-EST-VSA-PREC-PV2308B,BRAZO CONTROL PRESION FASE I PV-2308B,VALVULA MOV_12X600- CTR PRES 220-PV2308B,45004360.0,10040064.0,S_VA,226053,m2,obstruccion de pcv 2308b,17/10/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SPO1,Operación inesperada,C340,1,Desgaste normal del equipo,nan,17/10/2019,12:50:04,17/10/2019,12:50:04,,0,MECE ORAS,2,2019-10-17 12:50:04,2019-10-17 12:50:04,0.0
20023659,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRIFUGA AGUA RESIDUAL 20,,10039758.0,R_PU,225993,m2,falla bomba planta ptar,7/10/2019,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,16/10/2019,10:00:00,16/10/2019,14:00:00,X,4,MECE ORAS,1,2019-10-16 10:00:00,2019-10-16 14:00:00,4.0
20007552,CVA,OC-TER-CVA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-810007 DETRAMPA DE SALIDA,,10039807.0,Z_XXXX,226037,m2,falla en mov-810007,15/10/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,16/10/2019,8:00:00,20/10/2019,13:00:00,,0,MECE ORAS,2,2019-10-16 08:00:00,2019-10-20 13:00:00,0.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,,10042124.0,S_IN,226034,m2,toma muestra ms 3600 en falla,15/10/2019,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,C310,1,Operación Fuera de parámetros,descalibración de válvula nupro,16/10/2019,13:00:00,16/10/2019,15:00:00,,0,MECE ORAS,1,2019-10-16 13:00:00,2019-10-16 15:00:00,0.0
20023573,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,LINEA RECIBO CUSIANA,,10039786.0,I_PI,226046,m2,pcv-250114b no responde  el control,16/10/2019,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,16/10/2019,16:08:30,17/10/2019,12:00:00,,0,MECE ORAS,,2019-10-16 16:08:30,2019-10-17 12:00:00,0.0
20021204,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA COMPRESORA,,10039805.0,S_CL,226045,m2,falla tarjt control velocidad,16/10/2019,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S041,Tarjeta de salida,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,16/10/2019,11:00:00,16/10/2019,13:00:00,,0,MECE ORAS,3,2019-10-16 11:00:00,2019-10-16 13:00:00,0.0
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,,10039808.0,S_IN,226051,m2,probador  38000 inactivo,17/10/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,16/10/2019,17:30:00,16/10/2019,19:30:00,,0,MECE ORAS,2,2019-10-16 17:30:00,2019-10-16 19:30:00,0.0
20002690,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA305,,10039757.0,R_PU,226004,m2,falla de carga banco b de ba-305,9/10/2019,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,15/10/2019,7:00:00,15/10/2019,11:00:00,,0,MECE ORAS,3,2019-10-15 07:00:00,2019-10-15 11:00:00,0.0
20010655,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TRANSFORMADOR ALUMBRADO EXT 30KVA,,10039796.0,E_PT,226031,m2,falla reflector tanque tx 5230,15/10/2019,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/10/2019,3:56:40,,0:00:00,,0,MECE ORAS,1,2019-10-15 03:56:40,,0.0
20010655,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TRANSFORMADOR ALUMBRADO EXT 30KVA,,10039796.0,E_PT,226032,m2,falla luminaria led via sala de maquinas,15/10/2019,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/10/2019,3:59:44,,0:00:00,,0,MECE ORAS,1,2019-10-15 03:59:44,,0.0
20007566,CVA,OC-TER-CVA-PMED-BE36010,BRAZO MEDICIÓN DE ENTRADA BE36010,ACTUADOR FV-360107 DE MS-36010,,10039801.0,Z_XXXX,226038,m2,falla medidor  brazo 36010,15/10/2019,VLCV,Válvula de Control,43,Bastago,SA-S-VM,FTC1,No cierra cuando se da la orden,,0,,nan,15/10/2019,22:18:29,24/10/2019,15:30:00,,0,MECE ORAS,2,2019-10-15 22:18:29,2019-10-24 15:30:00,0.0
20006129,LBE,OC-EST-LBE-PREG-RP21007A,REGULACION DE PRESION PV-210007A,VALVULA CTRL PRES PV - 07A,,10039763.0,Z_XXXX,226035,m2,humedecimiento  prensaestopas cci 20007,15/10/2019,ADME,Actuador Mecánico,4,Acople Bastago,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,C340,1,Desgaste normal del equipo,humedecimiento  prensaestopas cci 20007,15/10/2019,14:09:16,,0:00:00,,0,MECE ORAS,3,2019-10-15 14:09:16,,0.0
20010585,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA MOV_16x150- DES 710-BS38010,,10039833.0,S_VA,226028,m2,actuador  380112 presenta  fuga,14/10/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,14/10/2019,16:00:00,4/03/2020,17:30:00,X,"3.409,50",MECE ORAS,2,2019-10-14 16:00:00,2020-03-04 17:30:00,
20010595,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,VALVULA MOV_16x150- DES 710-BS38020,,70010169.0,S_VA,226027,m2,actuadores mov 380211/12 patin 38000,14/10/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VM,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,14/10/2019,11:51:52,,0:00:00,,0,MECE ORAS,2,2019-10-14 11:51:52,,0.0
20010655,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TRANSFORMADOR ALUMBRADO EXT 30KVA,,10039796.0,E_PT,226019,m2,falla luminaria perimetral malla externa,12/10/2019,PO-E-050,Sub. Transformador,E052,Impedancia a Neutro,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/10/2019,0:14:46,,0:00:00,,0,MECE ORAS,1,2019-10-12 00:14:46,,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10039866.0,R_PU,226115,m2,falla bahia bt-20020,28/10/2019,PO-R-150,Sub. Misceláneos,R154,Resistencias a Tierra,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,12/10/2019,11:00:00,12/10/2019,18:00:00,X,7,MECE ORAS,,2019-10-12 11:00:00,2019-10-12 18:00:00,7.0
20005971,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_30x900-ENT 720-TG-22000,,10039794.0,S_VA,226014,m2,goteo de producto por tapon drenaj_tramp,11/10/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,11/10/2019,16:00:00,11/10/2019,17:00:00,,0,MECE ORAS,3,2019-10-11 16:00:00,2019-10-11 17:00:00,0.0
20005971,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_30x900-ENT 720-TG-22000,,10039794.0,S_VA,226013,m2,fuga de producto valvula 220009,11/10/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,11/10/2019,13:29:12,,0:00:00,X,0,MECE ORAS,3,2019-10-11 13:29:12,,0.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,,10039753.0,I_MI,226011,m2,goteo de crudo en agitador 304,11/10/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,11/10/2019,15:00:00,11/10/2019,17:00:00,,0,MECE ORAS,2,2019-10-11 15:00:00,2019-10-11 17:00:00,0.0
20004764,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR C TK12020,,10039161.0,I_MI,225376,m2,hallazgo de  motor  agt 12020c,18/06/2019,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-MI,NOI1,Ruido fuera de lo Normal,,0,,nan,10/10/2019,15:30:00,10/10/2019,16:00:00,X,"0,5",MECE ORAS,2,2019-10-10 15:30:00,2019-10-10 16:00:00,0.5
20004764,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR C TK12020,45005286.0,,I_MI,227357,m2,hallazgo de  motor  agt 12020c,18/06/2019,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-MI,NOI1,Ruido fuera de lo Normal,,0,,nan,10/10/2019,15:30:00,10/10/2019,16:00:00,X,"0,5",MECE,2,2019-10-10 15:30:00,2019-10-10 16:00:00,0.5
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,,10039610.0,R_ST,225848,m2,mtto corr flx 106 drenaje pt fuga aceite,15/09/2019,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/10/2019,9:00:00,10/10/2019,12:00:00,X,3,MECE ORAS,3,2019-10-10 09:00:00,2019-10-10 12:00:00,3.0
20000166,CUS,OC-EST-CUS-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR B TK12030,,10039797.0,I_MI,225992,m2,falla agt-12030b,7/10/2019,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-R-EG,SER1,Piezas Mecánicas Sueltas,,0,,nan,10/10/2019,14:00:00,10/10/2019,16:00:00,,0,MECE ORAS,2,2019-10-10 14:00:00,2019-10-10 16:00:00,0.0
20005971,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_30x900-ENT 720-TG-22000,,10040028.0,S_VA,226008,m2,apoyo en pruebas mov-220009,10/10/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,10/10/2019,8:00:00,10/10/2019,17:00:00,,0,MECE ORAS,3,2019-10-10 08:00:00,2019-10-10 17:00:00,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10039749.0,R_PU,226009,m2,alta vibración zs válvvula bahia #4,10/10/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/10/2019,13:30:00,10/10/2019,14:30:00,X,1,MECE ORAS,,2019-10-10 13:30:00,2019-10-10 14:30:00,1.0
20003421,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA DOSIFICACION DE QUIMICOS,,10039390.0,Z_XXXX,225549,m2,alumbrado zona trampa recibo y despacho,19/07/2019,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,9/10/2019,7:00:00,9/10/2019,12:00:00,,0,MECE ORAS,1,2019-10-09 07:00:00,2019-10-09 12:00:00,0.0
20004783,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-SAL 710-TK12010,,10039838.0,S_VA,226003,m2,bajo aislamiento actuador 120111,9/10/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,9/10/2019,7:30:00,24/10/2019,17:30:00,,0,MECE ORAS,3,2019-10-09 07:30:00,2019-10-24 17:30:00,0.0
20004737,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,TANQUE CRUDO RELEVO TQ55000,,10039047.0,I_TA,225238,m2,falla iluminacion escalera y escotilla,1/06/2019,PO-I-020,Sub. Externo,I024,Escalera / Pasarela / Plataforma,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/10/2019,7:30:00,24/10/2019,17:30:00,X,514,MECE ORAS,1,2019-10-03 07:30:00,2019-10-24 17:30:00,
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,,10039568.0,R_ST,225809,m2,mtto corr fuga aceite pcv1 ge-22010,5/09/2019,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-ST,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/10/2019,9:07:16,2/10/2019,23:30:54,X,"14,39",MECE ORAS,3,2019-10-02 09:07:16,2019-10-02 23:30:54,
20010787,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,VALVULA DE BLOQUEO ENTRADA BRAZO 20010,,10039710.0,S_VA,225956,m2,humedecimiento v/v 3/4 desairador bt-10,1/10/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/10/2019,8:30:00,2/10/2019,10:15:00,,0,MECE ORAS,1,2019-10-02 08:30:00,2019-10-02 10:15:00,0.0
20010817,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,VALVULA DE BLOQUEO ENTRADA BRAZO 20030,,10039711.0,S_VA,225957,m2,humedecimiento v/v 3/4 desairador bt-30,1/10/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/10/2019,10:15:00,2/10/2019,12:00:00,,0,MECE ORAS,1,2019-10-02 10:15:00,2019-10-02 12:00:00,0.0
20011350,CUS,OC-EST-DES-PREC-BH20080,BAHIA DE RECIBO BH20080,VALVULA DE BLOQUEO ENTRADA BRAZO 20080,,10039712.0,S_VA,225958,m2,humedecimiento v/v 3/4 desairador bt-80,1/10/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/10/2019,14:00:00,2/10/2019,15:45:00,,0,MECE ORAS,1,2019-10-02 14:00:00,2019-10-02 15:45:00,0.0
20011380,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,VALVULA DE BLOQUEO ENTRADA BRAZO 200100,,10039713.0,S_VA,225959,m2,humedecimiento v/v 3/4 desairador bt-100,1/10/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/10/2019,15:45:00,2/10/2019,17:30:00,,0,MECE ORAS,1,2019-10-02 15:45:00,2019-10-02 17:30:00,0.0
20000164,CUS,OC-EST-CUS-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR C TK12030,,10039709.0,I_MI,225936,m2,goteo aceite agt 12030 c.,26/09/2019,PO-I-050,Sub. Mecanismo de Giro,I052,Rodamiento de Rotación,SA-R-PU,VIB1,Vibración anormal,,0,,nan,30/09/2019,13:30:00,30/09/2019,14:30:00,X,1,MECE ORAS,2,2019-09-30 13:30:00,2019-09-30 14:30:00,1.0
20009945,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,TRANSMISOR NIVEL B TSE50010,,10040369.0,S_IN,225949,m2,falla controlador cv 500101b separadores,30/09/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-IN,ERO3,Señal errática,C410,1,Error documental procedimientos/planos,nan,30/09/2019,2:36:39,30/09/2019,3:00:00,,0,MECE ORAS,2,2019-09-30 02:36:39,2019-09-30 03:00:00,0.0
20022560,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,TRANSMISOR PRES DESC BAHIA 70,,10039703.0,S_IN,225945,m2,fisura del twing del pit 200704,28/09/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/09/2019,14:22:32,,0:00:00,,0,MECE ORAS,3,2019-09-28 14:22:32,,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10039707.0,R_PU,225951,m2,humedecimiento linea transmisor bahia #7,30/09/2019,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/09/2019,18:00:00,30/09/2019,16:30:00,X,"46,5",MECE ORAS,3,2019-09-28 18:00:00,2019-09-30 16:30:00,
20024117,VSA,OC-EST-VSA-PDES-LI,LÍNEA DESPACHO,VALVULA MHOV TUBERIA SALIDA VSA-CQO,,10039688.0,S_VA,225931,m2,servo eq dra no recibe comando on/off,25/09/2019,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,terminación vida util contactor,26/09/2019,7:00:00,26/09/2019,9:00:00,X,2,MECE ORAS,3,2019-09-26 07:00:00,2019-09-26 09:00:00,2.0
20001126,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_6x300- 4VIAS 950-PR5101,,10039693.0,S_VA,225933,m2,valvul de 4 vias probador fase 1 no gira,26/09/2019,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,26/09/2019,12:00:00,26/09/2019,14:00:00,X,2,MECE ORAS,3,2019-09-26 12:00:00,2019-09-26 14:00:00,2.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10039056.0,U_IL,225226,m2,7 bombillas dañadas en cuarto de control,30/05/2019,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/09/2019,13:00:00,25/09/2019,17:30:00,,0,MECE ORAS,1,2019-09-25 13:00:00,2019-09-25 17:30:00,0.0
20005988,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,TRAMPA RECIBO CCA,,,I_VE,225923,m2,fuga de producto tapa trampa recibo.,25/09/2019,PO-I-020,Sub. Externo,I025,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,C310,1,Operación Fuera de parámetros,10039632,25/09/2019,8:49:02,4/10/2019,17:00:00,,0,MECE,1,2019-09-25 08:49:02,2019-10-04 17:00:00,0.0
20006963,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,ACTUADOR MOV-220008 TRAMPA ENTRA ROTORK,,10039655.0,Z_XXXX,225919,m2,mov 220008 trampa de recibo en falla,25/09/2019,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,25/09/2019,5:28:08,,0:00:00,,0,MECE ORAS,2,2019-09-25 05:28:08,,0.0
20005091,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_42x150- LIN 710-MU120,,10039684.0,S_VA,225917,m2,"falla mov 600029, presenta estado local",25/09/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,25/09/2019,5:04:42,26/09/2019,12:00:00,,0,MECE ORAS,2,2019-09-25 05:04:42,2019-09-26 12:00:00,0.0
20022313,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,PROBADOR 3010,,10039685.0,S_IN,225920,m2,atascamiento valv 4 vias prover,25/09/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,25/09/2019,10:00:00,25/09/2019,16:00:00,X,6,MECE ORAS,3,2019-09-25 10:00:00,2019-09-25 16:00:00,6.0
20005988,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,TRAMPA RECIBO CCA,,,I_VE,225916,m2,fuga producto trampa recibo,24/09/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,ELP1,Fuga externa de aire - Fluido de Proceso,C310,1,Operación Fuera de parámetros,fuga producto trampa recibo,24/09/2019,19:25:26,,0:00:00,,0,MECE,1,2019-09-24 19:25:26,,0.0
20001106,CUS,OC-EST-CUS-PMED-BE5107,BRAZO MEDICIÓN DE ENTRADA ARCUS,MEDIDOR FLUJO BRAZO MED BE5107,,10039683.0,S_IN,225902,m2,falla medidor brazo 7 araguaney,21/09/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,23/09/2019,7:00:00,23/09/2019,12:00:00,,0,MECE ORAS,3,2019-09-23 07:00:00,2019-09-23 12:00:00,0.0
20000164,CUS,OC-EST-CUS-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR C TK12030,,10039682.0,I_MI,225905,m2,contaminacion aceite agt 12030 c,22/09/2019,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/09/2019,13:30:00,23/09/2019,15:30:00,X,2,MECE ORAS,2,2019-09-23 13:30:00,2019-09-23 15:30:00,2.0
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,,10039658.0,S_IN,225908,m2,probador 36000 inactivo,23/09/2019,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,23/09/2019,11:21:59,23/09/2019,19:30:00,,0,MECE ORAS,3,2019-09-23 11:21:59,2019-09-23 19:30:00,0.0
20001602,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,,10039664.0,S_VA,225910,m2,falla tarj comunic mov-3621,23/09/2019,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,23/09/2019,17:51:24,23/09/2019,19:00:00,,0,MECE ORAS,2,2019-09-23 17:51:24,2019-09-23 19:00:00,0.0
20002876,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC AA BOOSTER,,10039705.0,U_OC,225950,m2,falla bomba pulmon sumidero generadores,30/09/2019,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,DEP5,Bajo Nivel,,0,,nan,21/09/2019,7:30:00,,0:00:00,,0,MECE ORAS,1,2019-09-21 07:30:00,,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,,10039652.0,R_MS,225820,m2,filtracion aceite centrifuga # 11,9/09/2019,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-MS,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,20/09/2019,8:00:00,20/09/2019,17:00:00,,0,MECE ORAS,,2019-09-20 08:00:00,2019-09-20 17:00:00,0.0
20006954,CCA,OC-EST-CCA-ADRE-DC,DRENAJE CERRADO CAUCACIA,MOTOR DE BOMBA BU-59100 TANQUE SUMIDERO,,10039653.0,R_EM,225878,m2,falla motor se dispara y alarma en ccm,18/09/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,20/09/2019,13:30:00,20/09/2019,16:30:00,,0,MECE ORAS,1,2019-09-20 13:30:00,2019-09-20 16:30:00,0.0
20005429,CVA,OC-TER-CVA-PREC-FL36020,BRAZO DE FILTRACIÓN RECIBO FL36020,DESAIREADOR AET36020,,10039644.0,I_VE,225894,m2,alarmas  en switches desaireador 36020,20/09/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,ERO3,Señal errática,,0,,nan,20/09/2019,9:09:18,27/09/2019,19:30:00,,0,MECE ORAS,2,2019-09-20 09:09:18,2019-09-27 19:30:00,0.0
20007597,CVA,OC-TER-CVA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,ACTUADOR MOV-370412 DE BRAZO 37040,,10039646.0,Z_XXXX,225897,m2,actuador  mov 370412  deshabilitado,20/09/2019,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-IN,NOO1,No hay señal,,0,,nan,20/09/2019,14:05:47,18/10/2019,17:30:00,,0,MECE ORAS,2,2019-09-20 14:05:47,2019-10-18 17:30:00,0.0
20010628,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA MOV_16x150- DES 710-BS38050,,10039645.0,S_VA,225896,m2,falla del lazo cum. patin 38000,20/09/2019,PO-S-120,Sub. Misceláneos,S122,Conexión / Puesta a Tierra,SA-S-VA,PLU7,Atascamiento,,0,,nan,20/09/2019,9:31:41,,0:00:00,,0,MECE ORAS,2,2019-09-20 09:31:41,,0.0
20006963,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,ACTUADOR MOV-220008 TRAMPA ENTRA ROTORK,,10039655.0,Z_XXXX,225861,m2,perdida de señales de estado y control,17/09/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,19/09/2019,14:00:00,19/09/2019,14:30:00,,0,MECE ORAS,2,2019-09-19 14:00:00,2019-09-19 14:30:00,0.0
20006989,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,ACTUADOR ELECT MOV-820003 TRAMPA ENT,,10039656.0,Z_XXXX,225860,m2,perdida de señales de estado y control,17/09/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,19/09/2019,14:00:00,19/09/2019,14:30:00,,0,MECE ORAS,2,2019-09-19 14:00:00,2019-09-19 14:30:00,0.0
20000159,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR C TK12020,,10039640.0,I_MI,225887,m2,alta vibracion en agitador 12020 c,19/09/2019,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-R-CE,VIB1,Vibración anormal,,0,,nan,19/09/2019,14:00:00,19/09/2019,15:00:00,,0,MECE ORAS,2,2019-09-19 14:00:00,2019-09-19 15:00:00,0.0
20000166,CUS,OC-EST-CUS-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR B TK12030,,10039641.0,I_MI,225886,m2,aguitador 12030 b goteo crudo,19/09/2019,PO-R-010,Sub. Transmisión,R014,Sellos,SA-R-EG,VIB1,Vibración anormal,,0,,nan,19/09/2019,9:00:00,19/09/2019,10:00:00,,0,MECE ORAS,2,2019-09-19 09:00:00,2019-09-19 10:00:00,0.0
20010602,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,TRANSMISOR TEMP SALI MS38030,,10039634.0,S_IN,225884,m2,transmisor  sin indicacion  en dcs,19/09/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,,0,,nan,19/09/2019,8:58:28,19/09/2019,12:00:00,X,"3,03",MECE ORAS,2,2019-09-19 08:58:28,2019-09-19 12:00:00,3.03
20015200,GRA,OC-EST-GRA-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,UPS CONTROL 208/102 VAC CCM BOMBEO,,10039745.0,E_UP,225885,m2,ups 1 con baja carga,19/09/2019,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,19/09/2019,9:27:09,,0:00:00,,0,MECE ORAS,3,2019-09-19 09:27:09,,0.0
20022362,CUS,OC-EST-CUS-PREC-LI,LÍNEA DE RECIBO,LINEA ENTRD CUPIAGUA,,10039642.0,I_PI,225841,m2,pit 5090 fuera de rando,13/09/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,18/09/2019,13:30:00,13/12/2019,17:30:00,,0,MECE ORAS,,2019-09-18 13:30:00,2019-12-13 17:30:00,0.0
20018322,CUS,OC-EST-CUS-PMED-CPME,CONEXIÓN DE MEDICION,ANALIZADOR CRUDO PC5101,,10039624.0,S_IN,225873,m2,falla comunicación omni 1 y 2 lact cus,18/09/2019,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,18/09/2019,9:48:01,,0:00:00,,0,MECE ORAS,2,2019-09-18 09:48:01,,0.0
20005144,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,PANEL CTROL SIST ESPUMA,,10039629.0,S_CL,225876,m2,arranque súbito en bomba sci ocsa,18/09/2019,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/09/2019,17:15:46,19/09/2019,21:30:00,,0,MECE ORAS,3,2019-09-18 17:15:46,2019-09-19 21:30:00,0.0
20010234,VSA,OC-EST-VSA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV DESPACHO,,,S_VS,226105,m2,baja presion nitrogeno valv seg aliv des,25/10/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,C310,1,Operación Fuera de parámetros,cargue de nuevas botellas de nitrogeno,18/09/2019,7:00:00,18/09/2019,9:00:00,,0,MECE,3,2019-09-18 07:00:00,2019-09-18 09:00:00,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,,10039667.0,R_CE,225856,m2,filtracion aceite turbo a ge22020,16/09/2019,PO-R-050,Sub. Combustión,R058,Turbocargador,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/09/2019,8:00:00,17/09/2019,14:00:00,,0,MECE ORAS,3,2019-09-17 08:00:00,2019-09-17 14:00:00,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,10039617.0,R_PU,225865,m2,alta vibración bahia bt-20050,17/09/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,17/09/2019,8:00:00,17/09/2019,10:30:00,X,"2,5",MECE ORAS,3,2019-09-17 08:00:00,2019-09-17 10:30:00,2.5
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10039614.0,R_PU,225854,m2,goteo sello mecanico bt-20040,16/09/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/09/2019,17:00:00,17/09/2019,10:00:00,X,17,MECE ORAS,,2019-09-16 17:00:00,2019-09-17 10:00:00,
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10039618.0,R_PU,225853,m2,acople eje reductor bomba,16/09/2019,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,16/09/2019,7:00:00,16/09/2019,14:00:00,X,7,MECE ORAS,3,2019-09-16 07:00:00,2019-09-16 14:00:00,7.0
20005988,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,TRAMPA RECIBO CCA,,10039632.0,I_VE,225880,m2,fuga de producto trampa de recibo,19/09/2019,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-U-OC,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/09/2019,13:30:00,4/10/2019,17:00:00,,0,MECE ORAS,1,2019-09-16 13:30:00,2019-10-04 17:00:00,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10039606.0,R_PU,225844,m2,daño elastomero bahia # 90,13/09/2019,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/09/2019,14:00:00,14/09/2019,17:00:00,X,3,MECE ORAS,3,2019-09-14 14:00:00,2019-09-14 17:00:00,3.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10039606.0,R_PU,225846,m2,daño elastomero,14/09/2019,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/09/2019,13:49:38,,0:00:00,,0,MECE ORAS,3,2019-09-14 13:49:38,,0.0
20010733,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,UNIDAD MOTOR BOMBA 2 ENTRADA CCS-52300,,20138018.0,R_PU,225845,m2,baja presion descarga centrifuga b,14/09/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,14/09/2019,10:49:54,,0:00:00,X,0,MECE ORAS,,2019-09-14 10:49:54,,0.0
20000208,CUS,OC-EST-CUS-PALM-TK4101B,TANQUE DE ALMACENAMIENTO TK4101B,TRANSMISOR NIVEL B TK4101B,,10040372.0,S_IN,225842,m2,tk 4104b en falla,13/09/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",C340,1,Desgaste normal del equipo,nan,13/09/2019,4:49:01,14/09/2019,0:00:00,,0,MECE ORAS,2,2019-09-13 04:49:01,2019-09-14 00:00:00,0.0
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10039580.0,R_MS,225813,m2,centrifuga b falla purga de gas,5/09/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,12/09/2019,8:00:00,12/09/2019,12:00:00,,0,MECE ORAS,2,2019-09-12 08:00:00,2019-09-12 12:00:00,0.0
20010865,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,FILTRO SUCC TFL200601,,10039602.0,I_FS,225832,m2,goteo filtro bahia 6- desaireador,10/09/2019,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/09/2019,10:00:00,9/12/2019,16:00:00,,0,MECE ORAS,1,2019-09-12 10:00:00,2019-12-09 16:00:00,0.0
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10039599.0,S_FE,225835,m2,gote agua red contraincendiohirante # 36,11/09/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,12/09/2019,7:00:00,12/09/2019,10:00:00,,0,MECE ORAS,4,2019-09-12 07:00:00,2019-09-12 10:00:00,0.0
20005482,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI LINEA CROSSOVER,,10039586.0,S_VS,225826,m2,alarmas  en  danflo  tlu3,10/09/2019,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,11/09/2019,7:30:00,11/09/2019,12:00:00,,0,MECE ORAS,3,2019-09-11 07:30:00,2019-09-11 12:00:00,0.0
20006449,CUP,OC-EST-CUP-PMED-BE01,BRAZO MEDICIÓN DE ENTRADA BE01,VALVULA MOV_8x150- LIN 960-BE01,,10039592.0,S_VA,225834,m2,cambio contactor brazo medición #1 cup,11/09/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/09/2019,9:19:24,,0:00:00,,0,MECE ORAS,2,2019-09-11 09:19:24,,0.0
20004744,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR A TK12030,,10039725.0,I_MI,225833,m2,goteo aceite caja reductora agt a,11/09/2019,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,11/09/2019,8:00:00,27/02/2020,16:00:00,X,"4.064,00",MECE ORAS,2,2019-09-11 08:00:00,2020-02-27 16:00:00,
