equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20004760,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,,10039723.0,I_MI,225828,m2,cambio de  sello  mecanico agt 12020a,10/09/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-R-EM,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,10/09/2019,16:53:20,,0:00:00,,0,MECE ORAS,2,2019-09-10 16:53:20,,0.0
20016437,CVA,OC-TER-CVA-UENF-PQ42050,PAQUETE DE ENFRIAMIENTO VFD42050,AIRE AC SPLIT/VENT PQE B VFD42050,,10039699.0,U_AI,225831,m2,compresor  b vfd 42050 no compresiona,10/09/2019,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C330,1,Error de Mantenimiento,falla en compresor,10/09/2019,17:16:16,20/01/2021,10:00:00,X,"11.944,73",MECE ORAS,3,2019-09-10 17:16:16,2021-01-20 10:00:00,
20004379,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,DETECTOR RASPADOR DESPACHO,,80001812.0,S_IN,225829,m2,falla en gis de trampa de despacho,10/09/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,10/09/2019,17:05:16,,0:00:00,X,0,MECE ORAS,1,2019-09-10 17:05:16,,0.0
20020599,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE PORTATIL,,,R_CO,225825,m2,compresor auxiliar fuera de servicio,10/09/2019,PO-R-120,Sub. Compresión Aire,R127,Rotor,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,10/09/2019,5:31:27,,0:00:00,,0,MECE,3,2019-09-10 05:31:27,,0.0
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,,10039583.0,S_IN,225818,m2,"revision ,calibracion  transmisor prover",9/09/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,9/09/2019,8:00:00,18/09/2019,12:00:00,,0,MECE ORAS,2,2019-09-09 08:00:00,2019-09-18 12:00:00,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,10039623.0,R_PU,225872,m2,goteo switch flujo bahia bt-20050,18/09/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,9/09/2019,15:30:00,9/09/2019,17:30:00,X,2,MECE ORAS,3,2019-09-09 15:30:00,2019-09-09 17:30:00,2.0
20009947,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,VISOR DE NIVEL DE INTERFASE,,10039587.0,S_IN,225804,m2,sensor water cut 500101b pegado,4/09/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,,0,,nan,6/09/2019,18:00:00,23/10/2019,23:00:00,,0,MECE ORAS,2,2019-09-06 18:00:00,2019-10-23 23:00:00,0.0
20024018,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES,,10039588.0,S_FE,225827,m2,goteo válvula hidrante #14 y 19,10/09/2019,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,6/09/2019,13:30:00,6/09/2019,15:30:00,,0,MECE ORAS,4,2019-09-06 13:30:00,2019-09-06 15:30:00,0.0
20000998,CUS,OC-EST-CUS-PREC-FL5003,BRAZO DE FILTRACIÓN RECIBO FL5003,VALVULA MOV_16x600-REC 950-FL5003,,10039575.0,S_VA,225805,m2,revisar calibracion de topes mov-5074,5/09/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,5/09/2019,13:30:00,5/09/2019,16:30:00,,0,MECE ORAS,2,2019-09-05 13:30:00,2019-09-05 16:30:00,0.0
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,,10039579.0,S_FE,225812,m2,falla turbo bomba agua ba 305a,5/09/2019,PO-S-080,Sub. Motor Combustión SCI,S085,Exhosto / Escape,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/09/2019,17:20:57,21/05/2020,17:00:00,X,"6.215,65",MECE ORAS,3,2019-09-05 17:20:57,2020-05-21 17:00:00,
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,,10039527.0,R_MS,225764,m2,falla calentador centrifuga mopx 5212,25/08/2019,PO-R-150,Sub. Misceláneos,R154,Resistencias a Tierra,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,4/09/2019,14:00:00,4/09/2019,17:00:00,,0,MECE ORAS,,2019-09-04 14:00:00,2019-09-04 17:00:00,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,,10039561.0,R_MS,225801,m2,falla funcionamiento alfa laval,4/09/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-MS,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,4/09/2019,9:00:00,4/09/2019,12:00:00,,0,MECE ORAS,,2019-09-04 09:00:00,2019-09-04 12:00:00,0.0
20007602,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,ACTUADOR MOV-370512 DE BRAZO 37050,,10039053.0,Z_XXXX,225799,m2,mov 370512 presenta pase brazo 37050,4/09/2019,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,4/09/2019,9:22:17,,0:00:00,,0,MECE ORAS,2,2019-09-04 09:22:17,,0.0
20010704,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,MEDIDOR FLUJO DESPLA POS 38050,,10039562.0,S_IN,225800,m2,transmisor de temp del brazo5 altos fall,4/09/2019,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-U-EA,AIR2,Falsa alarma e indicación,,0,,nan,4/09/2019,8:00:00,4/09/2019,10:30:00,,0,MECE ORAS,2,2019-09-04 08:00:00,2019-09-04 10:30:00,0.0
20004192,MRF,OC-EST-MRF-AELE-BT,BAJA TENSIÓN,TABLERO CTRL STA-PLC-GENERADORES,,10039564.0,S_CL,225797,m2,falla woodward easy gen fase i,4/09/2019,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,4/09/2019,5:37:56,,0:00:00,X,0,MECE ORAS,2,2019-09-04 05:37:56,,0.0
20011376,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,TRANSMISOR PRES DESC BAHIA 90,,10039573.0,S_IN,225796,m2,falla elastomero bahia 9,3/09/2019,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,3/09/2019,22:00:00,4/09/2019,1:00:00,X,3,MECE ORAS,2,2019-09-03 22:00:00,2019-09-04 01:00:00,3.0
20010796,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,MOTOR ELECTRICO BAHIA 10,,10039557.0,R_EM,225793,m2,humdecimiento sello mecanico bahia #1,2/09/2019,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/09/2019,10:00:00,2/09/2019,12:00:00,X,2,MECE ORAS,,2019-09-02 10:00:00,2019-09-02 12:00:00,2.0
20010880,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,FILTRO SUCC TFL200701,,10039598.0,I_FS,225789,m2,falla solenoide filtro bahia 7,1/09/2019,PO-E-010,Sub. Circuito Alimentación,E016,Solenoide,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,1/09/2019,9:00:00,25/09/2019,17:30:00,,0,MECE ORAS,1,2019-09-01 09:00:00,2019-09-25 17:30:00,0.0
20005950,CCA,OC-EST-CCA-ELEC-UPS,SISTEMA DE ALIMENTACION ININTERRUMPIDA,UPS 10 KVA OFICINAS PROT COMUNICACIONES,,10038133.0,E_UP,224037,m2,falla ups fire and gas cca,12/12/2018,PO-E-070,Sub. Bypass,E071,Contactor,SA-E-UP,LOR1,Falla de bypass/inversor,,0,,nan,28/08/2019,8:00:00,28/08/2019,12:00:00,,0,MECE ORAS,3,2019-08-28 08:00:00,2019-08-28 12:00:00,0.0
20002115,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,AGITADOR B TP303,,10039544.0,I_MI,225750,m2,agitador at306 presenta goteo aceite,22/08/2019,PO-R-020,Sub. Lubricación,R023,Cárter / Depósito,SA-I-TA,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,28/08/2019,16:00:00,28/08/2019,17:00:00,,0,MECE ORAS,2,2019-08-28 16:00:00,2019-08-28 17:00:00,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10039451.0,S_IN,225700,m2,fuga de crudo por prensestopa bomba ltos,13/08/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,27/08/2019,7:00:00,27/08/2019,17:00:00,,0,MECE ORAS,1,2019-08-27 07:00:00,2019-08-27 17:00:00,0.0
20005988,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,TRAMPA RECIBO CCA,,10039529.0,I_VE,225763,m2,obstruccion drenaje trampa recibo,25/08/2019,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,27/08/2019,8:00:00,27/08/2019,17:00:00,,0,MECE ORAS,1,2019-08-27 08:00:00,2019-08-27 17:00:00,0.0
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,,10039495.0,S_IN,225722,m2,goteo crudo packing gland,16/08/2019,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,26/08/2019,8:13:20,26/08/2019,17:00:00,X,"8,78",MECE ORAS,3,2019-08-26 08:13:20,2019-08-26 17:00:00,8.78
20010472,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10039515.0,R_MS,225749,m2,centrifugab presenta baja presion separa,22/08/2019,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,26/08/2019,7:00:00,26/08/2019,16:00:00,,0,MECE ORAS,2,2019-08-26 07:00:00,2019-08-26 16:00:00,0.0
20005957,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021B,,10038778.0,S_VS,224870,m2,reparación danflo 96-4469-03-02,7/04/2019,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,daño en componentes internos,25/08/2019,8:00:00,9/11/2019,17:00:00,,0,MECE ORAS,3,2019-08-25 08:00:00,2019-11-09 17:00:00,0.0
20023273,CCA,OC-EST-CCA-SCTR-DCS,DCS SISTEMA CONTROL DISTRIBUIDO,SERVIDOR DEL HISTORIADOR,,,S_CL,225762,m2,falla pantalla monitor dcs caucasia,25/08/2019,PO-S-120,Sub. Misceláneos,S125,Monitor (Display) / Botones,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,25/08/2019,7:05:10,,0:00:00,,0,MECE,,2019-08-25 07:05:10,,0.0
20005334,CVA,OC-TER-CVA-ADRE-CPDR,CONEXIÓN DE DRENAJES,ANALIZADOR AGUAS LLUVIAS,,10039508.0,S_IN,225745,m2,falla bomba drenaje aguas lluvias,22/08/2019,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,FLL4,Corto Circuito,C310,1,Operación Fuera de parámetros,falla en motor,24/08/2019,8:28:23,14/01/2021,17:30:00,X,"12.225,03",MECE ORAS,1,2019-08-24 08:28:23,2021-01-14 17:30:00,
20024019,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,LINEA ENTRADA AGUA CI CPF - OCENSA,,10040382.0,I_PI,225761,m2,fuga de agua red contraincendio vhm-26,24/08/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,24/08/2019,17:07:07,,0:00:00,,0,MECE ORAS,1,2019-08-24 17:07:07,,0.0
20002117,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR B TP304,,10039456.0,I_MI,225679,m2,goteo por sello agitador 308 de tp 304,9/08/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,22/08/2019,8:00:00,22/08/2019,12:00:00,,0,MECE ORAS,2,2019-08-22 08:00:00,2019-08-22 12:00:00,0.0
20000793,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,TANQUE ALMAC AGUA ESPUMA 2,,10039477.0,I_TA,225592,m2,goteo tk patin sci desk.,26/07/2019,PO-S-100,Sub. de Espuma,S102,Tanque de Almacenamiento Espuma,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/08/2019,9:00:00,21/08/2019,12:00:00,,0,MECE ORAS,3,2019-08-21 09:00:00,2019-08-21 12:00:00,0.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,,10039459.0,I_MI,225695,m2,at303 goteo por sello mecanico,12/08/2019,PO-S-090,Sub. Bombeo SCI - F G,S094,Sub. Bombeo SCI - FSellos G,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,21/08/2019,7:00:00,21/08/2019,12:00:00,X,5,MECE ORAS,2,2019-08-21 07:00:00,2019-08-21 12:00:00,5.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10039505.0,R_CE,225744,m2,revisar alarma overspeed,21/08/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,21/08/2019,18:15:57,,0:00:00,,0,MECE ORAS,3,2019-08-21 18:15:57,,0.0
20022979,CQO,OC-EST-CQO-AELE-MTGE,SISTEMA ELECT MEDIA TENSION GENERA,CELDA 901-P4 ALIMENT INTERCONEXION 1,,10039506.0,E_SG,225743,m2,evento operacional apertura feeder 1,21/08/2019,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,21/08/2019,17:38:50,,0:00:00,,0,MECE ORAS,3,2019-08-21 17:38:50,,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10039559.0,R_PU,225795,m2,falla bahia bt-20090,2/09/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/08/2019,23:30:00,21/08/2019,1:30:00,X,2,MECE ORAS,3,2019-08-20 23:30:00,2019-08-21 01:30:00,2.0
20010851,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,TRANSMISOR PRES DIF TFL200501,,10040380.0,S_IN,225729,m2,fisura en spool aguas abajo de la psv,19/08/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,19/08/2019,7:51:56,,0:00:00,,0,MECE ORAS,2,2019-08-19 07:51:56,,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10039485.0,R_PU,225728,m2,daño en manguera flexible de la bahia 6,19/08/2019,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/08/2019,7:17:41,,0:00:00,,0,MECE ORAS,3,2019-08-19 07:17:41,,0.0
20017018,VSA,OC-EST-VSA-SCTR-PLC,PLC  CONTROL,PLC CONTROL ESD,,10039486.0,S_CL,225730,m2,falla controlador de proceso,19/08/2019,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF4,Falla de Control,,0,,nan,19/08/2019,8:00:41,,0:00:00,,0,MECE ORAS,3,2019-08-19 08:00:41,,0.0
20005791,CVA,OC-TER-CVA-UENF-PQSETCVA,PAQUETE DE ENFRIAMIENTO SUB EST CVA,AIRE AC SPLIT/VENT PQE A MCC,,10039482.0,U_AI,225725,m2,falla aire acondicionado ccm,16/08/2019,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,16/08/2019,13:37:55,16/08/2019,18:00:00,,0,MECE ORAS,,2019-08-16 13:37:55,2019-08-16 18:00:00,0.0
20003001,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VALVULA SEG LDS SHUTDOWN LIN C.COMB,,10038313.0,S_IN,224278,m2,fuga por sello de bomba de posfiltrac ii,21/01/2019,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/08/2019,7:00:00,14/08/2019,17:00:00,,0,MECE ORAS,3,2019-08-14 07:00:00,2019-08-14 17:00:00,0.0
20011137,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC DESCARGADERO,,10039268.0,I_VE,225498,m2,obstruccion drenajes brazo #6,10/07/2019,PO-R-060,Sub. Escape,R063,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,13/08/2019,16:00:00,13/08/2019,17:30:00,,0,MECE ORAS,1,2019-08-13 16:00:00,2019-08-13 17:30:00,0.0
20010628,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA MOV_16x150- DES 710-BS38050,,10039462.0,S_VA,225706,m2,atasco mecanico mov 380511,13/08/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,,0,,nan,13/08/2019,7:30:00,21/12/2019,17:30:00,,0,MECE ORAS,2,2019-08-13 07:30:00,2019-12-21 17:30:00,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10039460.0,S_IN,225711,m2,falla toma muestras p 38,13/08/2019,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,ERO3,Señal errática,,0,,nan,13/08/2019,18:19:04,,0:00:00,,0,MECE ORAS,1,2019-08-13 18:19:04,,0.0
20005856,LBE,OC-EST-LBE-SALV-TQ,TANQUE DE RELEVO ALIVIO,BOMBA CENTRI REIYE #2 TANQUE RELEVO,,10039453.0,R_PU,225704,m2,humedecimiento en tapa de cheque bq 20,13/08/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/08/2019,11:55:54,,0:00:00,,0,MECE MIMP ORAS,2,2019-08-13 11:55:54,,0.0
20010022,LBE,OC-EST-LBE-SALV-TQ,TANQUE DE RELEVO ALIVIO,TRANSMISOR NIVEL TQ-55010,,10039452.0,S_IN,225703,m2,radar tq relevo no registra datos en dcs,13/08/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-AM,ERO3,Señal errática,,0,,nan,13/08/2019,11:31:23,,0:00:00,,0,MECE ORAS,2,2019-08-13 11:31:23,,0.0
20022277,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,MEDIDOR FLUJO BRAZO MED BE3640,,10039522.0,S_IN,225709,m2,falla medidor fqit-3640,13/08/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,13/08/2019,8:00:00,14/08/2019,20:00:00,X,36,MECE ORAS,3,2019-08-13 08:00:00,2019-08-14 20:00:00,
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10039448.0,R_CE,225690,m2,revisar alarma d012 stop pressure air,12/08/2019,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,12/08/2019,8:38:43,,0:00:00,,0,MECE ORAS,3,2019-08-12 08:38:43,,0.0
20003447,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION SALA OPERACIONES,,10039449.0,Z_XXXX,225691,m2,falla luminarias comedor cocina operacio,12/08/2019,CBSC,Tablero concentrador de señales,253,lampara,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/08/2019,9:00:00,12/08/2019,11:00:00,,0,MECE ORAS,1,2019-08-12 09:00:00,2019-08-12 11:00:00,0.0
20004404,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,"VALVULA CHOQUE 10"" DESPACHO",,,S_VS,225697,m2,psv-82001 en falla,12/08/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,PLU7,Atascamiento,,0,,nan,12/08/2019,16:30:47,,0:00:00,,0,MECE,1,2019-08-12 16:30:47,,0.0
20022275,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,MEDIDOR FLUJO BRAZO MED BE3620,,10039444.0,S_IN,225692,m2,fuga packing gland br 2 ms-3600,12/08/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/08/2019,8:00:00,12/08/2019,12:00:00,X,4,MECE ORAS,3,2019-08-12 08:00:00,2019-08-12 12:00:00,4.0
20003129,EPO,OC-EST-EPO-PMED-BEMOY,BRAZO MEDICIÓN DE ENTRADA MONTERREY 1,TRANSMISOR FLUJO APIAY BRAZO 1,42002981.0,10039386.0,S_IN,225639,m2,bomba de homogeneizacion monterrey,1/08/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R048,Soporte,SA-R-PU,VIB1,Vibración anormal,,0,,nan,9/08/2019,9:00:00,9/08/2019,12:00:00,,0,MECE ORAS,3,2019-08-09 09:00:00,2019-08-09 12:00:00,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,10039434.0,R_PU,225673,m2,goteo sello lado libre bomba bahia #5,9/08/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,9/08/2019,14:30:00,9/08/2019,16:00:00,X,"1,5",MECE ORAS,3,2019-08-09 14:30:00,2019-08-09 16:00:00,1.5
20010593,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,VALVULA CTROL FLUJO MS38020,,10038304.0,S_VA,224283,m2,fuga  crudo por prenso estopa fcv 380207,21/01/2019,PO-S-070,Sub. Actuador,S077,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,8/08/2019,7:00:21,8/08/2019,9:00:00,,0,MECE ORAS,2,2019-08-08 07:00:21,2019-08-08 09:00:00,0.0
20024019,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,LINEA ENTRADA AGUA CI CPF - OCENSA,,10039176.0,I_PI,225419,m2,pase de agua red contra. vee 33,22/06/2019,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,8/08/2019,8:00:00,8/08/2019,11:00:00,,0,MECE ORAS,1,2019-08-08 08:00:00,2019-08-08 11:00:00,0.0
20016437,CVA,OC-TER-CVA-UENF-PQ42050,PAQUETE DE ENFRIAMIENTO VFD42050,AIRE AC SPLIT/VENT PQE B VFD42050,,10039427.0,U_AI,225665,m2,falla  paquete  aa fvd 42050,8/08/2019,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,8/08/2019,6:46:07,,0:00:00,,0,MECE ORAS,3,2019-08-08 06:46:07,,0.0
20006005,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_30x600-BYP 720-TG22000,,10039445.0,S_VA,225694,m2,perdida de estado mov 820003,12/08/2019,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,8/08/2019,17:30:00,9/08/2019,22:00:00,,0,MECE ORAS,3,2019-08-08 17:30:00,2019-08-09 22:00:00,0.0
20008452,CUS,OC-EST-CUS-PMED-BE5106,BRAZO MEDICIÓN DE ENTRADA ARCUS,MEDIDOR FLUJO TURBINA BRAZO6,,10039307.0,S_IN,225559,m2,medidor brazo 6 arcus fuera cartacontrol,21/07/2019,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,,0,,nan,6/08/2019,7:00:00,6/08/2019,9:00:00,,0,MECE ORAS,2,2019-08-06 07:00:00,2019-08-06 09:00:00,0.0
20010926,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,MEDIDOR FLUJO BRAZO 20,,10039417.0,S_IN,225662,m2,goteo por medidor packing brazo #2,6/08/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,6/08/2019,15:30:00,6/08/2019,17:30:00,,0,MECE ORAS,,2019-08-06 15:30:00,2019-08-06 17:30:00,0.0
20004963,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,VALVULA MOV_10x150-DES 710-BT55010,,10039415.0,S_VA,225658,m2,falla  mov  550107,6/08/2019,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-CM,FTF4,Falla de Control,,0,,nan,6/08/2019,7:29:49,6/08/2019,17:00:00,X,"9,5",MECE ORAS,2,2019-08-06 07:29:49,2019-08-06 17:00:00,9.5
20022301,VSA,OC-EST-VSA-PBOM-BP42040,BOMBA PRINCIPAL BP42040,PLC CONTROL BPC42040,,,S_CL,225661,m2,falla panel bpc-42040,6/08/2019,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CL,ERO3,Señal errática,,0,,nan,6/08/2019,14:14:15,,0:00:00,,0,MECE,3,2019-08-06 14:14:15,,0.0
20001372,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA PV-810001,,10039466.0,S_VS,225714,m2,goteo de crudo por testigo,5/08/2019,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,5/08/2019,8:09:37,,0:00:00,,0,MECE ORAS,2,2019-08-05 08:09:37,,0.0
20018671,VSA,OC-EST-VSA-PMED-CPME,CONEXIÓN DE MEDICIÓN,VALVULA CTRL FLUJO COVEÑAS,,,S_VA,225655,m2,falla señal de estado de pcv 8100,5/08/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,C310,1,Operación Fuera de parámetros,no recibe comando de cierre,5/08/2019,9:00:00,5/08/2019,11:00:00,X,2,MECE,3,2019-08-05 09:00:00,2019-08-05 11:00:00,2.0
20010849,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,SWITCH FLUJO SUCC BAHIA 50,,10039431.0,S_IN,225671,m2,revisar goteo switch flujo bahia #5,9/08/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,5/08/2019,8:00:00,5/08/2019,10:00:00,X,2,MECE ORAS,2,2019-08-05 08:00:00,2019-08-05 10:00:00,2.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10039352.0,R_CE,225612,m2,revisión y análisis evento operacional,29/07/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,4/08/2019,8:00:00,4/08/2019,16:00:00,X,8,MECE ORAS,3,2019-08-04 08:00:00,2019-08-04 16:00:00,8.0
20013242,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,SWITCHGEAR MT 20100,,10039407.0,E_SG,225656,m2,disparo multilling 745 tr-20500,5/08/2019,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-SG,FOF1,Frecuencia equivocada u oscilante,,0,,nan,3/08/2019,20:00:00,3/08/2019,21:30:00,X,"1,5",MECE ORAS,3,2019-08-03 20:00:00,2019-08-03 21:30:00,1.5
20020548,CVA,OC-TER-CVA-UENF-PQSETK73,PAQUETE DE ENFRIAMIENTO SUB EST TK73,AIRE AC SPLIT/VENT PQE C SETK73,,10038972.0,U_AI,225115,m2,falla  paquete 3 aa subestacion tk 73,15/05/2019,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-BL,NOI1,Ruido fuera de lo Normal,,0,,nan,2/08/2019,8:00:00,2/08/2019,12:00:00,,0,MECE ORAS,2,2019-08-02 08:00:00,2019-08-02 12:00:00,0.0
20008340,CCA,OC-EST-CCA-SREN-BOMBACRU,RECOLECCION - BOMBA CRUDO,MOTOBOMBA SPATE 75C,,10039359.0,S_EQ,225609,m2,falla compuerta punto de control #2,28/07/2019,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,2/08/2019,11:00:00,2/08/2019,11:10:00,,0,MECE ORAS,3,2019-08-02 11:00:00,2019-08-02 11:10:00,0.0
20008340,CCA,OC-EST-CCA-SREN-BOMBACRU,RECOLECCION - BOMBA CRUDO,MOTOBOMBA SPATE 75C,,10039360.0,S_EQ,225610,m2,falla valvulas salida punto de control 2,28/07/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-EQ,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,2/08/2019,11:10:00,2/08/2019,11:15:00,,0,MECE ORAS,3,2019-08-02 11:10:00,2019-08-02 11:15:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,,,R_ST,225643,m2,falla en generacion salida bombeo 22020,2/08/2019,PO-R-100,Sub. Generador Eléctrica,R104,Rodamiento radial,SA-R-EG,VIB1,Vibración anormal,,0,,nan,2/08/2019,14:32:04,,0:00:00,,0,MECE,3,2019-08-02 14:32:04,,0.0
20011034,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,MEDIDOR FLUJO BRAZO 60,,10039344.0,S_IN,225593,m2,fractura de tubing en zs,26/07/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,1/08/2019,13:30:00,1/08/2019,16:30:00,,0,MECE ORAS,3,2019-08-01 13:30:00,2019-08-01 16:30:00,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10039374.0,R_PU,225636,m2,falla reductor bomba bahia 1,1/08/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/08/2019,7:00:00,1/08/2019,13:30:00,X,"6,5",MECE ORAS,,2019-08-01 07:00:00,2019-08-01 13:30:00,6.5
20000556,CUS,OC-EST-CUS-PALM-BT5131A,BOMBA TRASIEGO ALMACENAM. BT5131A,BOMBA CENTRIFUGA TRANSFERENCIA P5131A,,10039171.0,R_PU,225387,m2,goteo por sello mecanico p-5131a,19/06/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,31/07/2019,13:30:00,2/08/2019,17:30:00,X,52,MECE ORAS,2,2019-07-31 13:30:00,2019-08-02 17:30:00,
20017068,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,SUMIDERO AGUAS ACEITOSAS TANQUES ALMACEN,,10039358.0,U_OC,225631,m2,revisar sensor pit tanques cf15-906,31/07/2019,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,31/07/2019,8:25:36,,0:00:00,,0,MECE ORAS,2,2019-07-31 08:25:36,,0.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,,10039336.0,S_IN,225560,m2,proober de altos 38000  alarma  inactivo,21/07/2019,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,29/07/2019,7:00:00,2/08/2019,17:00:00,,0,MECE ORAS,3,2019-07-29 07:00:00,2019-08-02 17:00:00,0.0
20016401,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA LUBRIC UND SEPARADO ACEITE GE-20,,10039351.0,Z_XXXX,225620,m2,cambiar manguera aire separadora aceite,29/07/2019,PO-O-050,Sub. Manguera Flotante,O051,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/07/2019,10:49:48,,0:00:00,,0,MECE ORAS,3,2019-07-29 10:49:48,,0.0
20011172,CUS,OC-EST-CUS-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA HORIZONTAL UN P4110B,,10040376.0,R_PU,225607,m2,p 4110b bomba de drenaje agua tk4101a,28/07/2019,PO-S-080,Sub. Motor Combustión SCI,S080,Bomba de Agua,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,28/07/2019,11:07:30,,0:00:00,X,0,MECE ORAS,2,2019-07-28 11:07:30,,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,,,R_ST,225623,m2,falla turbina 22120,30/07/2019,PO-R-130,Sub. Turbina,R133,Rotor,SA-R-ST,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,28/07/2019,4:35:00,28/07/2019,5:35:00,X,1,MECE,3,2019-07-28 04:35:00,2019-07-28 05:35:00,1.0
20016391,CQO,OC-EST-CQO-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,PAQUETE HIDRONEUMÁTICO PROTÓN,,10037754.0,01.GENERI,223578,m2,cambio de rodamientos ptap,13/09/2018,PO-R-110,Sub. Motor Eléctrico,R112,Rodamiento axial,SA-R-EM,NOI1,Ruido fuera de lo Normal,C340,1,Desgaste normal del equipo,rodamientos en mal estado,27/07/2019,16:00:00,27/07/2019,19:00:00,,0,MECE ORAS,1,2019-07-27 16:00:00,2019-07-27 19:00:00,0.0
20003889,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,TABLERO CTRL BA404A CIAGUA,,,E_EP,225597,m2,ba404a no recibe comando de arranque,27/07/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,27/07/2019,11:11:59,,0:00:00,,0,MECE,3,2019-07-27 11:11:59,,0.0
20005459,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,,,S_VS,225595,m2,pruebas de disparos psv 810014b,26/07/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,26/07/2019,16:31:55,,0:00:00,,0,MECE,3,2019-07-26 16:31:55,,0.0
20017082,CQO,OC-EST-CQO-AAIR-CO903,PAQUETE DE AIRE COMPRIMIDO 903,COMPRESOR RECIPRO AIRE 03,,10039340.0,R_CO,225589,m2,cambiar valvula cheque compresor # 3,25/07/2019,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,PDE7,Parada Fuera de Límites,,0,,nan,25/07/2019,15:01:05,,0:00:00,,0,MECE ORAS,2,2019-07-25 15:01:05,,0.0
20001124,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_8x150- SAL 950-PR5101,,10039308.0,S_VA,225555,m2,valla logica control mov 5109 b y c,20/07/2019,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-CL,FTF4,Falla de Control,,0,,nan,24/07/2019,7:00:00,24/07/2019,12:00:00,,0,MECE ORAS,2,2019-07-24 07:00:00,2019-07-24 12:00:00,0.0
20001070,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,MEDIDOR FLUJO TURBINA BRAZO2,,10039306.0,S_IN,225558,m2,medidor brazo 2 cus fuera carta control,21/07/2019,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,,0,,nan,23/07/2019,8:00:00,24/07/2019,17:30:00,,0,MECE ORAS,2,2019-07-23 08:00:00,2019-07-24 17:30:00,0.0
20023774,EPO,OC-EST-EPO-AGEN-GE22130,GENERADOR PRINCIPAL 30,TURBINA GAS MULTIET. GE30 7.9 MW,,,R_ST,225581,m2,falla en generacion salida bombeo,23/07/2019,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,23/07/2019,19:17:47,,0:00:00,,0,MECE,3,2019-07-23 19:17:47,,0.0
20001353,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,UY-600301 MASTER STATION 01,,10039552.0,S_CL,225577,m2,ms 3600 lazo abierto,23/07/2019,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF4,Falla de Control,,0,,nan,23/07/2019,7:29:35,23/07/2019,12:00:00,,0,MECE ORAS,3,2019-07-23 07:29:35,2019-07-23 12:00:00,0.0
20000119,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,MOTOR ELECT AGITADOR TK12010,,10039185.0,I_MI,225244,m2,revisar goteo de crudo agt-12010b,2/06/2019,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-BL,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,22/07/2019,9:00:00,22/07/2019,14:00:00,X,5,MECE ORAS,2,2019-07-22 09:00:00,2019-07-22 14:00:00,5.0
20018672,VSA,OC-EST-VSA-PMED-CPME,CONEXIÓN DE MEDICIÓN,VALVULA MOV BOLA SALI COVEÑAS,,10039372.0,S_VA,225552,m2,falla de comunicacion de la mov-810002,19/07/2019,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,22/07/2019,8:35:29,22/07/2019,11:40:00,,0,MECE ORAS,3,2019-07-22 08:35:29,2019-07-22 11:40:00,0.0
20001057,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,MEDIDOR FLUJO TURBINA BRAZO1,,10039305.0,S_IN,225557,m2,medidor brazo 1 cus fuera carta control,21/07/2019,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CL,ERO3,Señal errática,,0,,nan,21/07/2019,10:38:59,12/08/2019,17:30:00,,0,MECE ORAS,2,2019-07-21 10:38:59,2019-08-12 17:30:00,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10039315.0,R_PU,225521,m2,goteo en sello lado libre de la bomba,15/07/2019,PO-E-110,Sub. Refrigeración,E110,Bomba,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/07/2019,10:00:00,19/07/2019,11:00:00,,0,MECE ORAS,,2019-07-19 10:00:00,2019-07-19 11:00:00,0.0
20015241,GRA,OC-EST-GRA-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,,10039341.0,U_AI,225544,m2,cabiar blower aire media tension paqt a,18/07/2019,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-R-BL,SER1,Piezas Mecánicas Sueltas,,0,,nan,19/07/2019,16:00:00,24/07/2019,17:30:00,X,"121,5",MECE ORAS,2,2019-07-19 16:00:00,2019-07-24 17:30:00,
20018726,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_12X600- SAL 220-PR3010,,10039373.0,S_VA,225553,m2,falla de comunicacion de la mov-370002,19/07/2019,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,19/07/2019,15:41:02,,0:00:00,,0,MECE ORAS,3,2019-07-19 15:41:02,,0.0
20001955,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 2 BOCATOMA,,10039296.0,R_PU,225542,m2,falla bomba vulcanera,18/07/2019,PO-R-150,Sub. Misceláneos,R154,Resistencias a Tierra,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,18/07/2019,11:50:00,,0:00:00,,0,MECE ORAS,2,2019-07-18 11:50:00,,0.0
20005037,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,VALVULA CTRL FLUJO TUBSUCCMS37000,,10039312.0,S_VA,225568,m2,falla  fv 380115d,22/07/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,18/07/2019,8:00:00,18/07/2019,12:00:00,,0,MECE ORAS,2,2019-07-18 08:00:00,2019-07-18 12:00:00,0.0
20006483,CUP,OC-EST-CUP-PMED-PR5002,PROBADOR DE MEDICIÓN PR5002,VALVULA MOV_8x300- 4VIAS 960-PR5002,,10039356.0,S_VA,225626,m2,falla tit-5005 entrada prob cupiagua,30/07/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,SPO1,Operación inesperada,,0,,nan,18/07/2019,7:00:00,18/07/2019,17:30:00,,0,MECE ORAS,2,2019-07-18 07:00:00,2019-07-18 17:30:00,0.0
20020838,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROLADOR MASTER DESPA-PROCES-RECI/MED,,10038938.0,S_CL,225037,m2,falla de comunicacion master por interne,2/05/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,17/07/2019,13:00:00,17/07/2019,17:30:00,,0,MECE ORAS,4,2019-07-17 13:00:00,2019-07-17 17:30:00,0.0
20013326,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUC PPAL,,,Z_XXXX,225532,m2,baja presion salida city gate,17/07/2019,MIRP,REGULADOR DE PRESION,480,Tubing y accesorios,SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,17/07/2019,1:36:54,,0:00:00,,0,MECE,1,2019-07-17 01:36:54,,0.0
20018328,EPO,OC-EST-EPO-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA BA310,,10039284.0,R_PU,225533,m2,ba310 baja efeciencia,17/07/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,17/07/2019,11:00:00,17/07/2019,17:00:00,X,6,MECE ORAS,2,2019-07-17 11:00:00,2019-07-17 17:00:00,6.0
20005488,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,PANEL NITROGENO PSV-820002A,,30011518.0,Z_XXXX,225528,m2,alarmas   en psv820002a,16/07/2019,PO-R-120,Sub. Compresión Aire,R120,Cilindros / Camisas,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,16/07/2019,10:16:45,,0:00:00,,0,MECE ORAS,3,2019-07-16 10:16:45,,0.0
20017436,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SWITCH NIVEL BAJO BAJO TP302,,,S_IN,225527,m2,falla swiche de nivel tp-302,16/07/2019,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,16/07/2019,7:26:15,,0:00:00,,0,MECE,3,2019-07-16 07:26:15,,0.0
20010143,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,BRAZO ARTICULADO CVA,,10039281.0,I_CR,225526,m2,falla manlift  frenado subito,15/07/2019,PO-I-060,Sub. Elevación / Levantamiento,I063,Cable de Elevación,SA-I-CR,FTS1,No arranca al momento de encender,,0,,nan,15/07/2019,7:30:00,30/11/2019,16:00:00,,0,MECE ORAS,3,2019-07-15 07:30:00,2019-11-30 16:00:00,0.0
20008577,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,VALVULA MOV_30x900-LDS LIN 920-DESP,,10039285.0,S_VA,225522,m2,falla estado mov-820006 despacho,15/07/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,15/07/2019,8:00:00,15/07/2019,12:00:00,,0,MECE ORAS,3,2019-07-15 08:00:00,2019-07-15 12:00:00,0.0
20008749,CVA,OC-TER-CVA-ALOC-SF,SEGURIDAD FÍSICA,MODULO PM3D,,10039292.0,Z_XXXX,225536,m2,falla de  sensor  en 3000-13 rx,17/07/2019,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-S-AM,FTF4,Falla de Control,,0,,nan,15/07/2019,10:37:52,15/07/2019,17:30:00,,0,MECE ORAS,1,2019-07-15 10:37:52,2019-07-15 17:30:00,0.0
20013791,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"LINEA ENTRADA 34,5KV",,10039291.0,E_PC,225535,m2,falla rele de proteccion +h02,17/07/2019,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-SE,FOV1,Voltaje salida equivocado o inestable,,0,,nan,15/07/2019,22:20:39,16/07/2019,20:30:00,,0,MECE ORAS,,2019-07-15 22:20:39,2019-07-16 20:30:00,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10039276.0,R_PU,225514,m2,cambio de paletas bahia 1,13/07/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,13/07/2019,9:00:00,13/07/2019,11:30:00,X,"2,5",MECE ORAS,,2019-07-13 09:00:00,2019-07-13 11:30:00,2.5
20022307,VSA,OC-EST-VSA-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO,,10039297.0,U_AI,225540,m2,falla electrica a.a #1 cuarto de vfd's,18/07/2019,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/07/2019,11:00:00,13/07/2019,18:00:00,X,7,MECE ORAS,,2019-07-13 11:00:00,2019-07-13 18:00:00,7.0
20006005,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_30x600-BYP 720-TG22000,,10039294.0,S_VA,225512,m2,perdida de estado mov 820003,12/07/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,12/07/2019,18:00:00,12/07/2019,22:00:00,X,4,MECE ORAS,3,2019-07-12 18:00:00,2019-07-12 22:00:00,4.0
20000198,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TRANSMISOR NIVEL A TK4101A,,10039272.0,S_IN,225500,m2,indicadores de nivel tk fase i en falla,11/07/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,11/07/2019,7:00:00,11/07/2019,20:00:00,,0,MECE ORAS,1,2019-07-11 07:00:00,2019-07-11 20:00:00,0.0
20001087,CUS,OC-EST-CUS-PMED-BE5107E,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA MOV_8x150- LIN 950-BE5107E,,10039355.0,S_VA,225625,m2,falla mov-5105 b fase 1,30/07/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-E-SE,FOV1,Voltaje salida equivocado o inestable,,0,,nan,11/07/2019,7:00:00,11/07/2019,14:30:00,,0,MECE ORAS,2,2019-07-11 07:00:00,2019-07-11 14:30:00,0.0
20011034,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,MEDIDOR FLUJO BRAZO 60,,10039040.0,01.GENERI,225203,m2,fuga paking gladn brazo de medicion,27/05/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,3,1,Falta de material,nan,10/07/2019,10:00:00,10/07/2019,12:00:00,X,2,MECE ORAS,3,2019-07-10 10:00:00,2019-07-10 12:00:00,2.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10039238.0,S_IN,225488,m2,cambio medidor flujo trampa despacho,8/07/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF4,Falla de Control,,0,,nan,8/07/2019,7:00:00,24/04/2020,17:00:00,,0,MECE ORAS,3,2019-07-08 07:00:00,2020-04-24 17:00:00,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10039236.0,R_PU,225486,m2,goteo sello mecanico bomba bahia bt-20,8/07/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,8/07/2019,8:00:00,8/07/2019,12:00:00,X,4,MECE ORAS,,2019-07-08 08:00:00,2019-07-08 12:00:00,4.0
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,,,R_CE,225484,m2,ge-22010 en falla alarma sobrevelocidad,7/07/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,7/07/2019,16:28:54,,0:00:00,,0,MECE,2,2019-07-07 16:28:54,,0.0
20001956,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,BOMBA SUMERGIBLE 1 BOCATOMA,,10039229.0,R_PU,225005,m2,vulcanera  con bocatoma en mal estado,26/04/2019,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,4/07/2019,7:00:00,4/07/2019,17:00:00,,0,MECE ORAS,2,2019-07-04 07:00:00,2019-07-04 17:00:00,0.0
20013328,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,VALVULA MOV-420221,,10039195.0,S_VA,225440,m2,"alarma de relé, no opera electricamente",27/06/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,4/07/2019,9:00:00,4/07/2019,11:00:00,,0,MECE ORAS,1,2019-07-04 09:00:00,2019-07-04 11:00:00,0.0
20020404,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"TRANSFORMADOR SECO 34,5/6,6 KV SWG20300",,10039207.0,E_PT,225467,m2,inspeccion y pruebas tapcom,3/07/2019,PO-E-050,Sub. Transformador,E056,TAP,SA-E-PT,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,4/07/2019,8:00:00,4/07/2019,17:00:00,,0,MECE ORAS,2,2019-07-04 08:00:00,2019-07-04 17:00:00,0.0
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,,10039336.0,S_IN,225471,m2,probador de altos 38000 alarma inactivo,4/07/2019,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",C310,1,Operación Fuera de parámetros,alarma inactivo,4/07/2019,9:25:11,,0:00:00,,0,MECE ORAS,3,2019-07-04 09:25:11,,0.0
20011386,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,VALVULA DE BLOQUEO DE BOLA ENTRADA BOMBA,,10039170.0,S_VA,225380,m2,goteo spul aguas ariba de la psv,18/06/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,3/07/2019,15:00:00,3/07/2019,15:30:00,,0,MECE ORAS,1,2019-07-03 15:00:00,2019-07-03 15:30:00,0.0
20011522,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,VALVULA GLOBO BAHIA 10 EXTINCIO,,10039343.0,S_FE,225456,m2,enclavamiento señal sp 01,29/06/2019,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,3/07/2019,17:30:00,3/07/2019,20:00:00,,0,MECE ORAS,3,2019-07-03 17:30:00,2019-07-03 20:00:00,0.0
20010875,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,SWITCH POSICION DESC BAHIA 60,,10039202.0,S_IN,225468,m2,goteo - fisura niple 3/4 bahia 6,3/07/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/07/2019,15:49:01,,0:00:00,,0,MECE ORAS,1,2019-07-03 15:49:01,,0.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,,10039015.0,01.GENERI,225198,m2,goteo crudo bomba alfa laval # 12,26/05/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,2/07/2019,8:00:00,2/07/2019,16:00:00,,0,MECE ORAS,,2019-07-02 08:00:00,2019-07-02 16:00:00,0.0
20018065,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,TRANSMISOR PRES SALI MS38040,,10039137.0,S_IN,225287,m2,correccion de  tuberia  conduit  pit/tit,6/06/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/07/2019,8:00:00,2/07/2019,17:30:00,,0,MECE ORAS,2,2019-07-02 08:00:00,2019-07-02 17:30:00,0.0
20010376,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,VALVULA CTRL PRES PCV540001,,10039188.0,S_VA,225425,m2,v/control secador aire controles falla,25/06/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,2/07/2019,7:00:00,2/07/2019,15:00:00,X,8,MECE ORAS,1,2019-07-02 07:00:00,2019-07-02 15:00:00,8.0
20015250,GRA,OC-EST-GRA-UENF-PQVF,AIRES PAQUETE SHELTER VFD,AIRE AC PQE #2 SHELTER VFD,,10039146.0,U_AI,225170,m2,correcc danper paquete 2 retorno v,23/05/2019,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-R-BL,SER1,Piezas Mecánicas Sueltas,,0,,nan,30/06/2019,11:32:03,23/09/2019,17:30:00,,0,MECE ORAS,2,2019-06-30 11:32:03,2019-09-23 17:30:00,0.0
20011531,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,VALVULA GLOBO BAHIA 40 EXTINCIO,,10039343.0,S_FE,225457,m2,enclavamiento señal sp 04,29/06/2019,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,29/06/2019,22:27:43,,0:00:00,X,0,MECE ORAS,3,2019-06-29 22:27:43,,0.0
20011543,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,VALVULA GLOBO BAHIA 80 EXTINCIO,,10039343.0,S_FE,225458,m2,enclavamiento señal sp 08,29/06/2019,PO-S-100,Sub. de Espuma,S104,Válvulas de sist. Espuma,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,29/06/2019,22:30:39,,0:00:00,X,0,MECE ORAS,3,2019-06-29 22:30:39,,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10039193.0,S_IN,225454,m2,falla toma muestras ms-38000,29/06/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/06/2019,7:00:00,29/06/2019,14:00:00,,0,MECE ORAS,1,2019-06-29 07:00:00,2019-06-29 14:00:00,0.0
20001524,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,VALVULA CTRL FLUJO BRAZO MED 37040,,10039371.0,S_VA,225452,m2,fuga suministro de aire,29/06/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,29/06/2019,3:23:52,29/06/2019,14:00:00,X,"10,6",MECE ORAS,2,2019-06-29 03:23:52,2019-06-29 14:00:00,
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10039184.0,R_PU,225448,m2,alta vibración y baja eficiencia b .# 2,28/06/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,28/06/2019,8:00:00,28/06/2019,10:30:00,X,"2,5",MECE ORAS,,2019-06-28 08:00:00,2019-06-28 10:30:00,2.5
20001218,VSA,OC-EST-VSA-SALV-PR,ALIVIO PRESIÓN,VAL SEG PSV-2307D FILTRO FASE I A MS7310,,,S_VS,225447,m2,valvula en falla - psv 2307d,28/06/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SPO1,Operación inesperada,,0,,nan,28/06/2019,7:07:26,28/06/2019,8:00:00,,0,MECE,,2019-06-28 07:07:26,2019-06-28 08:00:00,0.0
20010143,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,BRAZO ARTICULADO CVA,,10039151.0,I_CR,225392,m2,fuga hidraulico manlift,20/06/2019,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/06/2019,13:00:00,28/06/2019,17:30:00,,0,MECE ORAS,3,2019-06-27 13:00:00,2019-06-28 17:30:00,0.0
20002897,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOOSTER,,10039218.0,U_OC,225441,m2,tu-53300 hallazgos inspeccion api-653,27/06/2019,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,C340,1,Desgaste normal del equipo,desgaste de material,27/06/2019,14:07:33,,0:00:00,,0,MECE ORAS,1,2019-06-27 14:07:33,,0.0
20010871,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,MOTOR ELECTRICO BAHIA 60,,10039204.0,R_EM,225464,m2,falla pinza scully bahia bt-20060,3/07/2019,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,27/06/2019,14:30:00,27/06/2019,16:00:00,,0,MECE ORAS,3,2019-06-27 14:30:00,2019-06-27 16:00:00,0.0
20000118,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR A TK12010,,10039185.0,I_MI,225437,m2,goteo agitador 12010 b,26/06/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,26/06/2019,14:23:03,,0:00:00,,0,MECE ORAS,2,2019-06-26 14:23:03,,0.0
20000559,CUS,OC-EST-CUS-PALM-BT5131D,BOMBA TRASIEGO ALMACENAM. BT5131D,BOMBA CENTRIFUGA TRANSFERENCIA P5131D,,10039186.0,R_PU,225436,m2,goteo bomba p-5131d,26/06/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,26/06/2019,14:15:30,,0:00:00,,0,MECE ORAS,2,2019-06-26 14:15:30,,0.0
20000627,CUS,OC-EST-CUS-AELE-VF1020,VARIADORES FRECUENCIA VFD42010/20,CUBI MODU REFRIGE VARIA VFD-42020,,10039203.0,01.GENERI,225463,m2,revisión falla vfd-42020,3/07/2019,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-E-FC,OHE1,Alta temperatura,,0,,nan,26/06/2019,17:30:00,4/07/2019,8:00:00,X,"182,5",MECE ORAS,3,2019-06-26 17:30:00,2019-07-04 08:00:00,
