equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20005485,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI LINEA CROSSOVER,,10039183.0,S_VS,225427,m2,perdida de nitrógeno psv-820002b,25/06/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/06/2019,8:00:00,30/06/2019,17:00:00,,0,MECE ORAS,3,2019-06-25 08:00:00,2019-06-30 17:00:00,0.0
20002048,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,VASIJA SEP SECADOR AIRE SC301,,10039191.0,I_VE,225426,m2,falla secador de aire controles,25/06/2019,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-HE,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,25/06/2019,17:25:06,,0:00:00,,0,MECE ORAS,1,2019-06-25 17:25:06,,0.0
20011140,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,SWITCH NIVEL ALTO TU-50001,,10039174.0,S_IN,225422,m2,falla swich de alta sumidero,24/06/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,24/06/2019,8:00:00,24/06/2019,14:00:00,,0,MECE ORAS,3,2019-06-24 08:00:00,2019-06-24 14:00:00,0.0
20022564,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,VALVULA COMP BAHIA 40,,10039173.0,S_VM,225424,m2,falla valvula de control #4,25/06/2019,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,24/06/2019,7:00:00,24/06/2019,10:00:00,,0,MECE ORAS,,2019-06-24 07:00:00,2019-06-24 10:00:00,0.0
20010639,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA MOV_16x150- DES 710-BS38060,,10039158.0,S_VA,225398,m2,falla mov 380611,21/06/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/06/2019,7:00:00,23/06/2019,13:00:00,X,6,MECE ORAS,2,2019-06-23 07:00:00,2019-06-23 13:00:00,6.0
20003134,EPO,OC-EST-EPO-PMED-BESAN2,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 2,TRANSMISOR FLUJO SANTIAGO BRAZO 2,,10039181.0,S_IN,225417,m2,falla medidor fqi 395 de santiago,22/06/2019,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,falla medidor fqi 395 de santiago (packi,22/06/2019,16:14:30,,0:00:00,,0,MECE ORAS,,2019-06-22 16:14:30,,0.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,10039507.0,S_IN,225353,m2,falla detector raspador no se activo.,15/06/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,21/06/2019,10:00:00,21/06/2019,12:00:00,X,2,MECE ORAS,,2019-06-21 10:00:00,2019-06-21 12:00:00,2.0
20006122,LBE,OC-EST-LBE-PREG-RP21007B,REGULACION DE PRESION PV-210007B,VALVULA MOV_24x900- ENT 940-RP21007B,,10039128.0,S_VA,225369,m2,falla de comunicacion valvula mov 210123,17/06/2019,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,21/06/2019,17:38:19,22/06/2019,15:00:00,,0,MECE ORAS,2,2019-06-21 17:38:19,2019-06-22 15:00:00,0.0
20010792,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,VALVULA CHEQUE SALIDA FILTRO,,10039169.0,S_VM,225379,m2,goteo linea recirculacion sub - des,18/06/2019,PO-R-140,Sub. Inyección Agua/Vapor,R144,Tubería / Válvulas,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,21/06/2019,14:30:00,21/06/2019,15:30:00,X,1,MECE ORAS,1,2019-06-21 14:30:00,2019-06-21 15:30:00,1.0
20007514,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACOPLE MOV-600027 42-PRO-C-BA21-056,,10039155.0,01.GENERI,225399,m2,falla mov-600027,21/06/2019,PO-S-070,Sub. Actuador,S073,Reductor,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/06/2019,7:00:00,21/06/2019,18:00:00,,0,MECE ORAS,1,2019-06-21 07:00:00,2019-06-21 18:00:00,0.0
20020210,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,"UPS 0,3KVA TALLER ELECTRICO",,10039006.0,E_UP,225179,m2,falla  ups  taller,24/05/2019,PO-E-060,Sub. Bus DC,E062,Circuitos de Carga,SA-E-UP,LOR1,Falla de bypass/inversor,,0,,nan,20/06/2019,6:11:59,,0:00:00,X,0,MECE ORAS,1,2019-06-20 06:11:59,,0.0
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,,10039159.0,S_IN,225368,m2,fuga por  empaque  prensestopa,17/06/2019,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/06/2019,15:00:00,20/06/2019,18:00:00,X,3,MECE ORAS,3,2019-06-20 15:00:00,2019-06-20 18:00:00,3.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,,10039369.0,S_IN,225361,m2,toma muestras ms-3600,17/06/2019,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,20/06/2019,12:00:42,20/06/2019,16:00:00,X,"3,99",MECE ORAS,1,2019-06-20 12:00:42,2019-06-20 16:00:00,3.99
20023671,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PROBADOR ALTOS DEL PORVENIR,,10039336.0,S_IN,225395,m2,probador altos falla las corridas,20/06/2019,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,20/06/2019,16:45:55,,0:00:00,,0,MECE ORAS,3,2019-06-20 16:45:55,,0.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10039165.0,U_IL,225404,m2,falla  luminaria en oficina buro  verita,21/06/2019,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/06/2019,8:00:00,20/06/2019,18:00:00,,0,MECE ORAS,1,2019-06-20 08:00:00,2019-06-20 18:00:00,0.0
20010332,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_30x150- LIN 710-MUODC,,10039163.0,S_VA,225402,m2,falla  mov 507002,21/06/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,19/06/2019,8:00:00,19/06/2019,10:00:00,X,2,MECE ORAS,2,2019-06-19 08:00:00,2019-06-19 10:00:00,2.0
20004745,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,MOTOR ELECT AGT-A TK12030,,10039160.0,R_EM,225377,m2,hallazgo de  motor  agi 12030a,18/06/2019,PO-E-010,Sub. Circuito Alimentación,E019,Transformador de Voltaje,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,18/06/2019,14:15:11,,0:00:00,,0,MECE ORAS,2,2019-06-18 14:15:11,,0.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10039139.0,U_IL,225378,m2,falla  luminar en baños homb ofic pples,18/06/2019,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,18/06/2019,15:00:00,18/06/2019,17:30:00,X,"2,5",MECE ORAS,1,2019-06-18 15:00:00,2019-06-18 17:30:00,2.5
20018469,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_24x150- LIN 920-CONEX REC,,10039131.0,S_VA,225357,m2,falla de logica mov-250114a recibo cpf,16/06/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,17/06/2019,7:00:00,17/06/2019,16:00:00,,0,MECE ORAS,,2019-06-17 07:00:00,2019-06-17 16:00:00,0.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10039140.0,R_CE,225371,m2,cambiar sensor fuel rack ge-22030,17/06/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,17/06/2019,23:31:49,,0:00:00,,48,MECE ORAS,3,2019-06-17 23:31:49,,
20000846,CUS,OC-EST-CUS-ADRE-DA,DRENAJE ABIERTO,PISCINA OXIDACION ME59000,,10039124.0,I_VE,225363,m2,tu 59000 alto nivel constante,17/06/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-TA,DEP4,Alto Nivel,,0,,nan,17/06/2019,7:00:00,17/06/2019,10:30:00,,0,MECE ORAS,1,2019-06-17 07:00:00,2019-06-17 10:30:00,0.0
20006439,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,LDS VALVULA SHUTDOWN LINEA CUS,,10039206.0,S_VA,225466,m2,fuga aire sdv-5063 cupiagua,3/07/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,17/06/2019,7:00:00,17/06/2019,13:00:00,,0,MECE ORAS,3,2019-06-17 07:00:00,2019-06-17 13:00:00,0.0
20013326,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUC PPAL,,,01.GENERI,225354,m2,baja presion salida city gate,16/06/2019,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-I-TA,DEP3,Baja Presión,,0,,nan,16/06/2019,1:24:01,16/06/2019,1:24:01,,0,MECE,1,2019-06-16 01:24:01,2019-06-16 01:24:01,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,,R_PU,225356,m2,falla de bombas turbinas separador api,16/06/2019,PO-R-080,Sub. Arranque,R080,Motor de Arranque,SA-R-EM,VIB1,Vibración anormal,,0,,nan,16/06/2019,17:32:50,,0:00:00,,0,MECE,2,2019-06-16 17:32:50,,0.0
20010733,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,UNIDAD MOTOR BOMBA 2 ENTRADA CCS-52300,,,R_PU,225358,m2,baja presion de descarga centrifuga b,16/06/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,16/06/2019,17:53:52,,0:00:00,,0,MECE,,2019-06-16 17:53:52,,0.0
20002695,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305A,,10039033.0,R_EM,225157,m2,fuga gases juntas multiple escape ba305a,22/05/2019,PO-R-060,Sub. Escape,R060,Exhosto / Escape / Silenciador,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/06/2019,8:00:00,14/06/2019,16:00:00,,0,MECE ORAS,3,2019-06-14 08:00:00,2019-06-14 16:00:00,0.0
20002746,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HMA-31 DE CONTRA INCENDIO AGUA,,10039114.0,S_FE,225281,m2,fuga agua hma-31,6/06/2019,PO-S-050,Sub. Monitor - Hidrante,S054,Válvulas de Drenaje o Principal,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,14/06/2019,7:00:00,14/06/2019,12:00:00,X,5,MECE ORAS,3,2019-06-14 07:00:00,2019-06-14 12:00:00,5.0
20000999,CUS,OC-EST-CUS-PREC-FL5003,BRAZO DE FILTRACIÓN RECIBO FL5003,VALVULA MOV_16x600-REC 950-FL5003,,10039187.0,S_VA,225337,m2,falla mov 5075,13/06/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,14/06/2019,15:30:00,14/06/2019,17:30:00,,0,MECE ORAS,3,2019-06-14 15:30:00,2019-06-14 17:30:00,0.0
20018671,VSA,OC-EST-VSA-PMED-CPME,CONEXIÓN DE MEDICIÓN,VALVULA CTRL FLUJO COVEÑAS,,10039368.0,S_VA,225343,m2,pv 8100 fuga de aire,14/06/2019,PO-S-070,Sub. Actuador,S070,Diafragma,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,14/06/2019,8:00:00,14/06/2019,10:00:00,X,2,MECE ORAS,3,2019-06-14 08:00:00,2019-06-14 10:00:00,2.0
20022703,CQO,OC-EST-CQO-AELE-VF,SHELTER VARIADOR DE FRECUENCIA VFD,TABLERO ELECT FRZA AIRE AC 480VAC BOMBEO,,10039126.0,E_EP,225365,m2,falla de alimentacion principal_aire aco,17/06/2019,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,14/06/2019,7:30:00,15/06/2019,16:00:00,,0,MECE ORAS,2,2019-06-14 07:30:00,2019-06-15 16:00:00,0.0
20001405,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,VISCOSIMETRO RECIBO LINEA LBE,,,S_IN,225338,m2,falla en di 4401,13/06/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,13/06/2019,6:10:53,,0:00:00,,0,MECE,1,2019-06-13 06:10:53,,0.0
20005368,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,BANCO AUTOMATICO CCM,,10039042.0,E_UP,225236,m2,falla  banco  condensador,31/05/2019,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-EP,OHE1,Alta temperatura,,0,,nan,12/06/2019,8:00:00,12/06/2019,16:00:00,,0,MECE ORAS,2,2019-06-12 08:00:00,2019-06-12 16:00:00,0.0
20010588,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,MEDIDOR FLUJO MS38020,,10039054.0,S_IN,225232,m2,fuga de paking glanck del brazo 2,31/05/2019,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,11/06/2019,8:00:00,11/06/2019,8:48:00,,0,MECE ORAS,3,2019-06-11 08:00:00,2019-06-11 08:48:00,0.0
20017070,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI #2 DRENAJE AGUAS ACEITOSAS,,10039105.0,R_PU,225330,m2,revision bomba de pit general,11/06/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,VIB1,Vibración anormal,,0,,nan,11/06/2019,17:48:07,,0:00:00,,0,MECE ORAS,2,2019-06-11 17:48:07,,0.0
20000998,CUS,OC-EST-CUS-PREC-FL5003,BRAZO DE FILTRACIÓN RECIBO FL5003,VALVULA MOV_16x600-REC 950-FL5003,,10040367.0,S_VA,225331,m2,falla mov 5074,11/06/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,11/06/2019,22:06:57,,0:00:00,,0,MECE ORAS,1,2019-06-11 22:06:57,,0.0
20015772,PAE,OC-EST-PAE-AAGU-POGN,SISTEMA DE AGUA POTABLE GENERACION,TANQUE AGUA POTA BA-58120 HIDRONEUM GEN,,10039099.0,I_TA,225327,m2,cambio de membrana en tanque.,11/06/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-TA,DEP3,Baja Presión,,0,,nan,11/06/2019,12:43:31,,0:00:00,,0,MECE ORAS,1,2019-06-11 12:43:31,,0.0
20021707,PAE,OC-EST-PAE-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA DE LUBRICACION,,10039100.0,Z_XXXX,225326,m2,válvula pcv1 presenta goteo,11/06/2019,VLCV,Válvula de Control,367,Resorte,SA-S-VA,SPO1,Operación inesperada,,0,,nan,11/06/2019,12:29:33,,0:00:00,,0,MECE ORAS,3,2019-06-11 12:29:33,,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,,R_CE,225314,m2,revision sistema de lavado ge22040,10/06/2019,PO-R-140,Sub. Inyección Agua/Vapor,R144,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,10/06/2019,9:29:48,,0:00:00,,0,MECE,3,2019-06-10 09:29:48,,0.0
20000118,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR A TK12010,,10039185.0,I_MI,225309,m2,goteo agitador 12010 b,9/06/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-EM,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,9/06/2019,10:26:01,,0:00:00,,0,MECE ORAS,2,2019-06-09 10:26:01,,0.0
20007536,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,ACTUADOR VALVULA GLOBO PV-240003B TRAMPA,,10039088.0,01.GENERI,225308,m2,falla pv 240003c,9/06/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/06/2019,2:00:00,9/06/2019,16:00:00,X,14,MECE ORAS,2,2019-06-09 02:00:00,2019-06-09 16:00:00,
20006981,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,BANCO NITROGENO VALV ALIVIO PSV-820021B,,10039058.0,01.GENERI,225303,m2,baja presion botella psv 820021b,8/06/2019,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,8/06/2019,7:38:30,,0:00:00,X,0,MECE ORAS,3,2019-06-08 07:38:30,,0.0
20011453,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,ACTUADOR ROTOR-K MOV-300831,,70008800.0,01.GENERI,225298,m2,falla mov 300831,8/06/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,8/06/2019,3:21:20,,0:00:00,,0,MECE ORAS,2,2019-06-08 03:21:20,,0.0
20005084,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150-LIN 710-MU120,,10039164.0,S_VA,225403,m2,falla mov  120308,21/06/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,8/06/2019,8:00:00,8/06/2019,10:00:00,,0,MECE ORAS,2,2019-06-08 08:00:00,2019-06-08 10:00:00,0.0
20006981,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,BANCO NITROGENO VALV ALIVIO PSV-820021B,,10039058.0,01.GENERI,225256,m2,baja presion en la botella,4/06/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,7/06/2019,9:00:00,7/06/2019,17:00:00,,0,MECE ORAS,3,2019-06-07 09:00:00,2019-06-07 17:00:00,0.0
20005972,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,VALVULA MOV_30x600SAL 720-TG-82000,,10039087.0,S_VA,225294,m2,falla en su recorrido la mov 820004,7/06/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,7/06/2019,11:00:00,7/06/2019,19:00:00,,0,MECE ORAS,3,2019-06-07 11:00:00,2019-06-07 19:00:00,0.0
20005426,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL FLUJO A SALI FILTROS,,10039166.0,S_VA,225406,m2,falla  pv 240003a,21/06/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,FTC1,No cierra cuando se da la orden,,0,,nan,7/06/2019,7:00:00,14/11/2019,16:00:00,X,"3.849,00",MECE ORAS,1,2019-06-07 07:00:00,2019-11-14 16:00:00,
20021042,GRA,OC-EST-GRA-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,BANCO BATERIAS #1 SIS 125 VDC CCM BOMBEO,,10039043.0,Z_XXXX,225222,m2,"falla damper sist, vent.cuarto bat",29/05/2019,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/06/2019,13:30:00,7/06/2019,9:00:00,X,"19,5",MECE ORAS,2,2019-06-06 13:30:00,2019-06-07 09:00:00,
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10039080.0,R_CE,225285,m2,cambiar sensor nivel aceite carter ge-22,6/06/2019,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-CE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,6/06/2019,11:17:52,,0:00:00,,0,MECE ORAS,3,2019-06-06 11:17:52,,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10039081.0,R_CE,225286,m2,cambiar sensor nivel aceite carter ge-22,6/06/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,6/06/2019,11:28:11,,0:00:00,,0,MECE ORAS,3,2019-06-06 11:28:11,,0.0
20023034,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,INDICADOR PRES ENT BOMBA MO01-903,,10039079.0,S_IN,225283,m2,cambiar sensor presión agua sci,6/06/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,6/06/2019,10:41:56,,0:00:00,,0,MECE ORAS,1,2019-06-06 10:41:56,,0.0
20019987,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,TRANSMISOR PRES LINEA ARCUS,,10040368.0,S_IN,225275,m2,señal erratica pit-038,6/06/2019,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S041,Tarjeta de salida,SA-S-IN,ERO3,Señal errática,,0,,nan,6/06/2019,3:17:32,,0:00:00,,0,MECE ORAS,1,2019-06-06 03:17:32,,0.0
20018539,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-53200,,,R_PU,225288,m2,falla perdida de comunicacion,6/06/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",C310,1,Operación Fuera de parámetros,perdida de comunicación momentanea,6/06/2019,20:42:02,6/06/2019,21:42:00,,0,MECE,2,2019-06-06 20:42:02,2019-06-06 21:42:00,0.0
20016975,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,GENERADOR ELECT BLACK START 50,,10039084.0,R_EG,225291,m2,revision interruptor de black satrter,7/06/2019,PO-E-030,Sub. Interruptor / Reconect. / Seccionad,E030,Accionador / Terminales,SA-E-SG,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,6/06/2019,22:01:00,6/06/2019,22:25:00,X,"0,4",MECE ORAS,3,2019-06-06 22:01:00,2019-06-06 22:25:00,0.4
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10039200.0,01.GENERI,225462,m2,falla  de a acondicionado  oficina hse,3/07/2019,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,6/06/2019,8:00:00,4/07/2019,11:30:00,,0,MECE ORAS,1,2019-06-06 08:00:00,2019-07-04 11:30:00,0.0
20010596,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,VALVULA MOV_16x150- DES 710-BS38020,,10039039.0,S_VA,225235,m2,falla  conduleta brazo #10/20 del38000,31/05/2019,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/06/2019,8:00:00,8/06/2019,17:30:00,,0,MECE ORAS,2,2019-06-05 08:00:00,2019-06-08 17:30:00,0.0
20006965,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,ACTUADOR  ELECT MOV-820004 SALIDA TRAMPA,,10039059.0,Z_XXXX,225255,m2,perdida de estado y de control,4/06/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,5/06/2019,9:00:00,5/06/2019,14:00:00,,0,MECE ORAS,2,2019-06-05 09:00:00,2019-06-05 14:00:00,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10039070.0,01.GENERI,225265,m2,falla aa  de superindente,5/06/2019,PO-U-010,Sub. Aire Acondicionado,U014,Tubería / Válvulas,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,5/06/2019,14:00:00,5/06/2019,18:30:00,,0,MECE ORAS,1,2019-06-05 14:00:00,2019-06-05 18:30:00,0.0
20005456,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,,10039036.0,S_VS,225223,m2,fuga de nitrogeno 810014a,30/05/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/06/2019,8:00:00,4/06/2019,12:00:00,,0,MECE ORAS,3,2019-06-04 08:00:00,2019-06-04 12:00:00,0.0
20005456,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,,10039037.0,S_VS,225225,m2,fuga de nitrogeno 820014b,30/05/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/06/2019,13:00:00,4/06/2019,17:30:00,,0,MECE ORAS,3,2019-06-04 13:00:00,2019-06-04 17:30:00,0.0
20003021,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_30x600-LDS ENT 920REC,,,S_VA,225246,m2,falla de estado de mov laso ii,3/06/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,ERO3,Señal errática,,0,,nan,3/06/2019,6:37:26,,0:00:00,,0,MECE,3,2019-06-03 06:37:26,,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,,10039060.0,01.GENERI,225260,m2,falla bomba pulmon_alfa laval,4/06/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,3/06/2019,9:00:00,3/06/2019,16:00:00,,0,MECE ORAS,,2019-06-03 09:00:00,2019-06-03 16:00:00,0.0
20002067,EPO,OC-EST-EPO-PALM-BT315,BOMBA TRASIEGO ALMACENAM. BT5315,BOMBA CENTRIFUGA BB315,,10039065.0,R_PU,225033,m2,mov-410120 bombas transf  en falla,30/04/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,2/06/2019,8:00:00,2/06/2019,9:00:00,,0,MECE ORAS,2,2019-06-02 08:00:00,2019-06-02 09:00:00,0.0
20011374,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,MOTOR ELECTRICO BAHIA 90,,10039046.0,R_EM,225242,m2,ruptura elastomero bahia 9,2/06/2019,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/06/2019,15:00:00,2/06/2019,17:00:00,X,2,MECE ORAS,3,2019-06-02 15:00:00,2019-06-02 17:00:00,2.0
20021112,GRA,OC-EST-GRA-SCIN-LP,SISTEMA DE AGENTE LIMPIO GRANJITA,SISTEMA AGENTE LIMPIO SHELTER MT,,10038996.0,S_FD,225169,m2,falla  agente limpio  shelter de media,23/05/2019,PO-E-010,Sub. Circuito Alimentación,E016,Solenoide,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,31/05/2019,13:00:00,31/05/2019,17:00:00,X,4,MECE ORAS,3,2019-05-31 13:00:00,2019-05-31 17:00:00,4.0
20005420,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,TRAMPA RECIBO TG24000,,10039055.0,I_VE,225233,m2,falla sello de la tapa de trampa de reci,31/05/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,31/05/2019,4:32:24,,0:00:00,,0,MECE ORAS,1,2019-05-31 04:32:24,,0.0
20005459,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,,10039036.0,S_VS,225224,m2,fuga de nitrogeno 810014a,30/05/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/05/2019,7:24:29,,0:00:00,,0,MECE ORAS,3,2019-05-30 07:24:29,,0.0
20004363,MRF,OC-EST-MRF-PREC-TG22000,TRAMPA RECIBO TG24000,TRAMPA RECIBO EPO-MRF,,10038859.0,I_VE,224704,m2,vavlula drenaje trampa recibo atascada,12/03/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,29/05/2019,8:32:37,29/05/2019,17:00:00,,0,MECE ORAS,1,2019-05-29 08:32:37,2019-05-29 17:00:00,0.0
20011034,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,MEDIDOR FLUJO BRAZO 60,,10039343.0,S_IN,225202,m2,fractura de tubing en zs,27/05/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,27/05/2019,8:32:47,,0:00:00,,0,MECE ORAS,3,2019-05-27 08:32:47,,0.0
20010765,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,MOTOR BOMBA POSTFILTRACIÓN FASE I,,10039007.0,R_EM,225201,m2,postfiltracion fase i fuera de servicio,27/05/2019,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,27/05/2019,7:30:15,27/05/2019,17:00:00,X,"9,5",MECE ORAS,2,2019-05-27 07:30:15,2019-05-27 17:00:00,9.5
20015448,GRA,OC-EST-GRA-AGEN-GE22010,GENERADOR PRINCIPAL 10,TURBINA DE POTENCIA GAS GE10,,10039028.0,R_EG,225220,m2,mtto tg10 corr. hv651 aire sellos pt296,29/05/2019,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,27/05/2019,16:32:15,29/05/2019,17:00:00,,0,MECE ORAS,3,2019-05-27 16:32:15,2019-05-29 17:00:00,0.0
20001385,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA BOLA AGUAS ARRIBA LINE SALI,,80001688.0,S_VA,224482,m2,"goteo bolsillo de 2"" fv 370127",20/01/2019,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,2,1,Actividad en parada de planta.,proximo sd el 13.03.2019,24/05/2019,7:00:00,24/05/2019,17:00:00,X,10,MECE ORAS,1,2019-05-24 07:00:00,2019-05-24 17:00:00,10.0
20001385,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA BOLA AGUAS ARRIBA LINE SALI,,80001697.0,S_VA,224486,m2,goteo de crudo * carreto fv 370127,12/02/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,2,1,Actividad en parada de planta.,proximo sd el 13.03.2019,24/05/2019,7:00:00,24/05/2019,17:00:00,X,10,MECE MIMP ORAS,1,2019-05-24 07:00:00,2019-05-24 17:00:00,10.0
20011034,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,MEDIDOR FLUJO BRAZO 60,,10039040.0,S_IN,225180,m2,goteo medidor de flujo brazo 6,24/05/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,24/05/2019,16:42:32,,0:00:00,,0,MECE ORAS,3,2019-05-24 16:42:32,,0.0
20005486,CVA,OC-TER-CVA-SALV-CPAV,CONEXIÓN ALIVIO,VALVULA COMP ENTR PSV820002B,,10039012.0,S_VS,225205,m2,perdida de  nitrogeno  psv 820002b,27/05/2019,PO-R-060,Sub. Escape,R063,Tubería / Válvulas,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,24/05/2019,13:00:00,24/05/2019,16:00:00,,0,MECE ORAS,1,2019-05-24 13:00:00,2019-05-24 16:00:00,0.0
20005519,CVA,OC-TER-CVA-SALV-CPAV,CONEXIÓN ALIVIO,VALVULA COMP ENTR PSV240108C,,10039010.0,S_VS,225204,m2,falla  por alarmas  en psv 240108c,27/05/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,24/05/2019,16:00:00,24/05/2019,17:00:00,,0,MECE ORAS,1,2019-05-24 16:00:00,2019-05-24 17:00:00,0.0
20002688,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,TABLERO CTRL BOMBA BA304,,10039068.0,E_MC,225156,m2,falla sistema arranque ba-304,22/05/2019,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-MC,FOV1,Voltaje salida equivocado o inestable,,0,,nan,23/05/2019,13:30:00,23/05/2019,15:00:00,X,"1,5",MECE ORAS,3,2019-05-23 13:30:00,2019-05-23 15:00:00,1.5
20005426,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL FLUJO A SALI FILTROS,,10038993.0,S_VA,225165,m2,falla pv 240003a,23/05/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,23/05/2019,1:00:00,26/05/2019,9:00:00,X,80,MECE ORAS,1,2019-05-23 01:00:00,2019-05-26 09:00:00,
20018529,VSA,OC-EST-VSA-UDRE-AB,DRENAJE ABIERTO,TRANSMISOR NIVEL ONDA GUIADA DC SA-601,,10039367.0,S_IN,225163,m2,switch bajo nivel lal7515 en falla,23/05/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,23/05/2019,2:07:01,23/05/2019,9:30:00,X,"7,38",MECE ORAS,1,2019-05-23 02:07:01,2019-05-23 09:30:00,7.38
20001214,VSA,OC-EST-VSA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA BOLA AGUAS ABAJO PV-2308C,,80001684.0,S_VA,224481,m2,atascamiento apertura fcv-2308c,23/11/2018,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",2,1,Actividad en parada de planta.,parada de planta programada 13.03.19,22/05/2019,7:00:00,22/05/2019,12:00:00,X,5,MECE ORAS,1,2019-05-22 07:00:00,2019-05-22 12:00:00,5.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,10038954.0,I_VE,225090,m2,revisar alrma nivel lodos separadora,10/05/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,DEP4,Alto Nivel,,0,,nan,22/05/2019,7:00:00,23/05/2019,5:00:00,X,22,MECE ORAS,2,2019-05-22 07:00:00,2019-05-23 05:00:00,
20001361,VSA,OC-EST-VSA-UDRE-AB,DRENAJE ABIERTO,BOMBA REINYECCION DC SA-601,,70012497.0,R_PU,225159,m2,acople motor-bomba tanque sumidero,22/05/2019,PO-R-010,Sub. Transmisión,R010,Acoples,SA-R-PU,SER1,Piezas Mecánicas Sueltas,C310,1,Operación Fuera de parámetros,acople en malas condiciones,22/05/2019,13:00:50,22/05/2019,14:00:00,,0,MECE ORAS,,2019-05-22 13:00:50,2019-05-22 14:00:00,0.0
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,10038991.0,S_IN,225151,m2,falla switch de flujo bahia bt-20070,21/05/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,21/05/2019,17:30:00,21/05/2019,18:30:00,X,1,MECE ORAS,2,2019-05-21 17:30:00,2019-05-21 18:30:00,1.0
20021137,GRA,OC-EST-GRA-ALOC-CN,CONTENEDORES GRANJITA,CONTAINER CAMPAMENTO MILITAR,,10039256.0,Z_XXXX,225152,m2,reparacion de aacondi camp militar,21/05/2019,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-R-BL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/05/2019,16:15:39,,0:00:00,,0,MECE ORAS,1,2019-05-21 16:15:39,,0.0
20018539,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-53200,,10039045.0,R_PU,225161,m2,bomba bu 53030 en falla,23/05/2019,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,20/05/2019,8:00:00,20/05/2019,23:59:59,X,16,MECE ORAS,2,2019-05-20 08:00:00,2019-05-20 23:59:59,
20014984,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_12x150- ENT 950-MUTK120,,10039002.0,S_VA,225176,m2,instalación kit actuador mov-220215,24/05/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/05/2019,8:00:00,4/06/2019,12:00:00,,0,MECE ORAS,2,2019-05-20 08:00:00,2019-06-04 12:00:00,0.0
20005527,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,PUENTE GRUA BOMBAS PRINCIPALES,,10038845.0,I_CR,224953,m2,falla en puente grua,21/04/2019,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-CR,STP1,No obedece comando de parada,,0,,nan,18/05/2019,7:30:00,18/05/2019,17:30:00,X,10,MECE ORAS,3,2019-05-18 07:30:00,2019-05-18 17:30:00,10.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,,10039366.0,S_IN,225128,m2,falla en dosificacion ms 3600,17/05/2019,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/05/2019,9:00:08,17/05/2019,15:00:00,X,6,MECE ORAS,1,2019-05-17 09:00:08,2019-05-17 15:00:00,6.0
20010823,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,VALVULA DE BLOQUEO DE BOLA ENTRADA BOMBA,,10038989.0,S_VA,225134,m2,falla valvula drenaje bahia #3,18/05/2019,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/05/2019,19:00:00,17/05/2019,21:00:00,,0,MECE ORAS,1,2019-05-17 19:00:00,2019-05-17 21:00:00,0.0
20018382,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,VALVULA MOV BOLA SV581001 AGUA POTABLE,,10038817.0,S_VA,224852,m2,fuga de agua por v/v de hidrante hma-21,4/04/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,16/05/2019,10:00:00,16/05/2019,10:15:00,,0,MECE ORAS,1,2019-05-16 10:00:00,2019-05-16 10:15:00,0.0
20010655,CCA,OC-EST-CCA-AELE-BT,SISTEMA ELECTRICO BAJA TENSION,TRANSFORMADOR ALUMBRADO EXT 30KVA,,10038915.0,E_PT,225027,m2,falla iluminacion unidades principales,30/04/2019,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/05/2019,12:00:00,17/05/2019,12:00:00,,0,MECE ORAS,1,2019-05-16 12:00:00,2019-05-17 12:00:00,0.0
20005090,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA TUBERIA MULTK120,,10038963.0,S_VA,225083,m2,mov120115 atascada,8/05/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,,0,,nan,16/05/2019,13:00:00,21/05/2019,12:00:00,,0,MECE ORAS,2,2019-05-16 13:00:00,2019-05-21 12:00:00,0.0
20010248,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,,10038973.0,S_VA,225118,m2,falla  mov  731401,15/05/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,16/05/2019,8:00:00,16/05/2019,12:00:00,,0,MECE ORAS,2,2019-05-16 08:00:00,2019-05-16 12:00:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10038971.0,U_IL,225116,m2,falla iluminacion  ccm tk 73´s,15/05/2019,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/05/2019,9:00:00,16/05/2019,17:30:00,,0,MECE ORAS,1,2019-05-16 09:00:00,2019-05-16 17:30:00,0.0
20002875,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC GENERADORES,,10038876.0,U_OC,224985,m2,bomba pulmon sumidero generadores,25/04/2019,PO-R-140,Sub. Inyección Agua/Vapor,R143,Sellos,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,15/05/2019,7:00:00,15/05/2019,11:00:00,,0,MECE ORAS,1,2019-05-15 07:00:00,2019-05-15 11:00:00,0.0
20023162,CQO,OC-EST-CQO-SCIN-DT,SISTEMA DETECCION,ESTACION MIXTA ALARMA - GENERACION,,10038985.0,S_AM,225121,m2,revisar accionamiento pulsador alarma,15/05/2019,PO-E-020,Sub. Control y monitoreo / Protección,E021,Cableado y Caja de Conexiones,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,15/05/2019,18:41:24,,0:00:00,,0,MECE ORAS,3,2019-05-15 18:41:24,,0.0
20008342,PBE,OC-APY-PBE-SREN-PLANTELE,COMPLEMENTARIOS - PLANTAS ELECTRICAS,PLANTA ELECTRICA YANMAR 5KWA,,10039083.0,S_EQ,225154,m2,falla polea de arranque planta yanmar,22/05/2019,PO-R-010,Sub. Transmisión,R012,Correa / Polea,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/05/2019,9:41:16,24/05/2019,17:30:00,X,"223,81",MECE ORAS,3,2019-05-15 09:41:16,2019-05-24 17:30:00,
20021130,GRA,OC-EST-GRA-ALOC-ED,EDIFICACIONES GRANJITA,LOTE AREA ESTACION GRANJITA,,10038947.0,Z_XXXX,225084,m2,reparacion circuito de alumbrado#5,8/05/2019,ALED,Alumbrado Edificaciones,268,Luminarias,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/05/2019,13:00:00,14/05/2019,17:30:00,,0,MECE ORAS,1,2019-05-14 13:00:00,2019-05-14 17:30:00,0.0
20003835,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BOMBA CIAGUA,,10038966.0,R_EM,225104,m2,ba404a presenta fuga de refrigerante,13/05/2019,PO-S-080,Sub. Motor Combustión SCI,S088,Sellos,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/05/2019,9:49:04,14/05/2019,12:00:00,,0,MECE ORAS,3,2019-05-14 09:49:04,2019-05-14 12:00:00,0.0
20017615,EPO,OC-EST-EPO-PMED-CA37010,MEDICIÓN CALIDAD CA37010,TOMAMUESTRAS CALIDAD 37,,10038871.0,S_IN,224954,m2,fuga por toma muestras de rec altos,22/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/05/2019,7:00:00,14/05/2019,17:00:00,X,34,MECE ORAS,2,2019-05-13 07:00:00,2019-05-14 17:00:00,
20014982,GRA,OC-EST-GRA-ADRE-CR,DRENAJE CERRADO GRANJITA,TRANSMISOR NIVEL TU-53100,,10039266.0,S_IN,225383,m2,averia acometida lit sumidero cerrado,19/06/2019,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-U-OC,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,rosca a la interperie,13/05/2019,8:00:12,13/05/2019,12:00:00,X,4,METR ORAS,2,2019-05-13 08:00:12,2019-05-13 12:00:00,4.0
20010481,EPO,OC-EST-EPO-COMB-TFL31000,PAQUETE DE FILTRCACION CRUDO COMB. ABPC,FILTRO CRUDO TFL31000,,10038468.0,I_FS,224440,m2,filtro autolimpiable de combustible fuga,8/02/2019,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/05/2019,7:00:00,12/05/2019,7:10:00,,0,MECE ORAS,1,2019-05-12 07:00:00,2019-05-12 07:10:00,0.0
20023738,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED HIDRANTES CIESPUMA,,10038817.0,S_FE,225102,m2,fuga tuberia hidrante  hma41 prefiltros,11/05/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,11/05/2019,16:38:14,,0:00:00,X,0,MECE ORAS,4,2019-05-11 16:38:14,,0.0
20023414,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR BP/50/60/70 MOV/LAZO 2-3,,10038885.0,S_CL,224995,m2,falla lazo 2 de valvulas mov´s,26/04/2019,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,10/05/2019,7:00:00,10/05/2019,7:10:00,,0,MECE ORAS,,2019-05-10 07:00:00,2019-05-10 07:10:00,0.0
20011007,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,MEDIDOR FLUJO BRAZO 50,,10038941.0,S_IN,225069,m2,fuga medidor bahia 5,6/05/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,10/05/2019,13:30:00,10/05/2019,14:30:00,X,1,MECE ORAS,3,2019-05-10 13:30:00,2019-05-10 14:30:00,1.0
20010880,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,FILTRO SUCC TFL200701,,10038953.0,I_FS,225089,m2,fuga en filtro de bahia de descargue,10/05/2019,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,10/05/2019,4:11:22,,0:00:00,,0,MECE ORAS,1,2019-05-10 04:11:22,,0.0
20010880,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,FILTRO SUCC TFL200701,,10038990.0,I_FS,225127,m2,ruptura niple filtro desairador bahia 7,16/05/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-I-FS,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,10/05/2019,14:00:00,10/05/2019,17:00:00,X,3,MECE ORAS,1,2019-05-10 14:00:00,2019-05-10 17:00:00,3.0
20019014,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,VALVULA SEG CONV SEGURIDAD,,10038916.0,S_VS,225025,m2,goteo de producto centrifuga alfa laval,30/04/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,8/05/2019,8:00:00,16/05/2019,17:00:00,,0,MECE ORAS,1,2019-05-08 08:00:00,2019-05-16 17:00:00,0.0
20004363,MRF,OC-EST-MRF-PREC-TG22000,TRAMPA RECIBO TG24000,TRAMPA RECIBO EPO-MRF,,10038902.0,I_VE,224900,m2,falla brazo trampa recibo  raspaspador,12/04/2019,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,6/05/2019,7:48:47,6/05/2019,14:00:00,X,"6,19",MECE ORAS,1,2019-05-06 07:48:47,2019-05-06 14:00:00,6.19
20004508,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,TANQUE DIESEL RECIBO,,10039003.0,I_TA,225068,m2,valvula lv-5202 no cierra completamente,6/05/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,6/05/2019,17:11:30,,0:00:00,,0,MECE ORAS,1,2019-05-06 17:11:30,,0.0
20004576,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,VALVULA MOV-520501 DE TANQUE TC-52050,,10039003.0,S_VA,225070,m2,mov-520501 presenta falla de operacion,6/05/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,6/05/2019,17:28:01,,0:00:00,,0,MECE ORAS,2,2019-05-06 17:28:01,,0.0
20010791,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,TRANSMISOR PRES DIF TFL200101,,10038940.0,S_IN,225076,m2,goteo grudo v/v en pdit bahia bt-20010,7/05/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,6/05/2019,13:30:00,6/05/2019,14:30:00,X,1,MECE ORAS,2,2019-05-06 13:30:00,2019-05-06 14:30:00,1.0
20010737,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,AGITADOR 1 ALFA LAVAL CCS-52300,,,I_MI,225064,m2,centrifuga a baja presion descarga,5/05/2019,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,5/05/2019,13:45:59,,0:00:00,,0,MECE,,2019-05-05 13:45:59,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10038936.0,R_PU,225061,m2,goteo sello mecanico  l.l. bomba bt-#1,4/05/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,4/05/2019,10:00:00,4/05/2019,15:00:00,X,5,MECE ORAS,,2019-05-04 10:00:00,2019-05-04 15:00:00,5.0
20011138,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A DC TU-50001,,10039022.0,S_IN,225211,m2,falla lit-50001 descargadero,28/05/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,,0,,nan,4/05/2019,12:00:00,4/05/2019,14:00:00,X,2,MECE ORAS,,2019-05-04 12:00:00,2019-05-04 14:00:00,2.0
20017070,CQO,OC-EST-CQO-ADRE-CRGN,DRENAJE CERRADO GENERACION,BOMBA CENTRI #2 DRENAJE AGUAS ACEITOSAS,,10038937.0,R_PU,225056,m2,cambiar difragma bomba neumatica,3/05/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R042,Diafragma,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,3/05/2019,13:00:00,3/05/2019,15:00:00,X,2,MECE ORAS,2,2019-05-03 13:00:00,2019-05-03 15:00:00,2.0
20000157,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,,20135699.0,I_MI,225045,m2,bajo nivel de aceite agt-12020a/c,3/05/2019,PO-O-020,Sub. Cargue Offshore,O022,Accesorios de Lubricación,SA-E-SE,LOO6,Bajo Nivel de aceite,,0,,nan,3/05/2019,1:39:44,,0:00:00,,0,MECE ORAS,2,2019-05-03 01:39:44,,0.0
20002068,EPO,OC-EST-EPO-PALM-BT315,BOMBA TRASIEGO ALMACENAM. BT5315,MOTOR ELECTRICO BB315,,10038926.0,R_EM,225054,m2,cambiar acople omega es30,3/05/2019,PO-R-010,Sub. Transmisión,R010,Acoples,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/05/2019,7:00:00,3/05/2019,17:00:00,,0,MECE ORAS,2,2019-05-03 07:00:00,2019-05-03 17:00:00,0.0
20007936,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,ACTUADOR MOV-3641 BRAZO MEDICION 3640,,10039364.0,01.GENERI,225057,m2,mov3641 no abre se encuentra despinada,3/05/2019,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,3/05/2019,13:00:00,3/05/2019,16:00:00,X,3,MECE ORAS,1,2019-05-03 13:00:00,2019-05-03 16:00:00,3.0
20005985,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,TRAMPA DESPACHO CCA,,10038918.0,I_VE,225022,m2,goteo en testigo valvula venteo,29/04/2019,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/05/2019,10:00:00,2/05/2019,10:05:00,,0,MECE ORAS,1,2019-05-02 10:00:00,2019-05-02 10:05:00,0.0
20009890,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TRANSMISOR PRESION ENT FILT TFL-52010/20,,10038917.0,S_IN,225023,m2,goteo en pit 520011 linea recibo crudo,29/04/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/05/2019,16:30:00,2/05/2019,17:30:00,,0,MECE ORAS,2,2019-05-02 16:30:00,2019-05-02 17:30:00,0.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,,I_VE,225040,m2,mantenimiento a tk de lodos sep crudo 2,2/05/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,2/05/2019,14:11:17,,0:00:00,,0,MECE,2,2019-05-02 14:11:17,,0.0
20013791,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"LINEA ENTRADA 34,5KV",,40004741.0,E_PC,225041,m2,averia linea de 34.5kv coveñas,2/05/2019,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-E-PC,FOV1,Voltaje salida equivocado o inestable,,0,,nan,2/05/2019,17:03:06,,0:00:00,,0,MECE ORAS,,2019-05-02 17:03:06,,0.0
20000202,CUS,OC-EST-CUS-PALM-TK4101B,TANQUE DE ALMACENAMIENTO TK4101B,TANQUE ALMAC CRUDO TK4101B,42002188.0,10038811.0,I_TA,224778,m2,"fallla internos hv 16"" pie de tk 4101b",21/03/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/04/2019,14:00:00,30/04/2019,16:00:00,,0,MECE ORAS,2,2019-04-30 14:00:00,2019-04-30 16:00:00,0.0
20001643,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,TRANSMISOR TEMPERATURA BRAZO MED 50,,10038910.0,S_IN,225032,m2,en falla tt 3650 brazo #5 ms 3600,23/04/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,30/04/2019,14:00:00,30/04/2019,17:00:00,X,3,MECE ORAS,1,2019-04-30 14:00:00,2019-04-30 17:00:00,3.0
20001573,VSA,OC-EST-VSA-PMED-CA3600,MEDICIÓN CALIDAD CA3600,TOMAMUESTRAS MS-3600,,10039363.0,S_IN,225029,m2,falla de dosificacion tm 3600,30/04/2019,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,ERO3,Señal errática,,0,,nan,30/04/2019,16:00:00,30/04/2019,17:00:00,X,1,MECE ORAS,1,2019-04-30 16:00:00,2019-04-30 17:00:00,1.0
20013791,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"LINEA ENTRADA 34,5KV",,10038923.0,E_PC,225038,m2,falla linea 34.5 kv alimentacion cva,2/05/2019,PO-U-060,Sub. Suministro de Energía,U062,Terminal de Conexión,SA-E-PC,OHE1,Alta temperatura,,0,,nan,30/04/2019,16:12:36,,0:00:00,,0,MECE ORAS,,2019-04-30 16:12:36,,0.0
20015247,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #3 SHELTER BT,,10038912.0,U_AI,224968,m2,falla paquete c shelter baja tension,23/04/2019,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-U-AI,AIR2,Falsa alarma e indicación,,0,,nan,29/04/2019,13:00:00,29/04/2019,17:00:00,X,4,MECE ORAS,2,2019-04-29 13:00:00,2019-04-29 17:00:00,4.0
20005985,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,TRAMPA DESPACHO CCA,,,I_VE,225021,m2,falla apertura tapa trampa despacho,29/04/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/04/2019,18:13:41,,0:00:00,,0,MECE,1,2019-04-29 18:13:41,,0.0
20016931,CQO,OC-EST-CQO-SCIN-AU,SISTEMA DE AGUA CONTRAINCENDIO,BOMBA JOCKEY,,10038899.0,S_FE,225010,m2,revisar funcionamiento bomba jockey sci,28/04/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/04/2019,5:49:12,,0:00:00,,0,MECE ORAS,3,2019-04-28 05:49:12,,0.0
20017131,CQO,OC-EST-CQO-AGEN-LUBR,S. LUBRICACION GENERACION,BOMBA CENTRI TRANFERE SIS. LUBRI GENERA,,10038900.0,R_PU,225011,m2,revisar arranque bb transferencia aceite,28/04/2019,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,28/04/2019,5:59:28,,0:00:00,,0,MECE ORAS,3,2019-04-28 05:59:28,,0.0
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,,10039192.0,S_IN,225012,m2,falla reporte saab,28/04/2019,PO-E-050,Sub. Transformador,E055,Tanque,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,28/04/2019,14:00:00,28/04/2019,23:59:00,,0,MECE ORAS,1,2019-04-28 14:00:00,2019-04-28 23:59:00,0.0
20023493,EPO,OC-EST-EPO-SCTR-DCS,DCS CONTROL,CONTROLADOR SAAB/ESD/GEN40/GEN50/GEN60,,10039228.0,S_CL,225018,m2,niveles de tanques ppal congelada en dcs,28/04/2019,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,28/04/2019,14:00:00,28/04/2019,23:59:00,,0,MECE ORAS,,2019-04-28 14:00:00,2019-04-28 23:59:00,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,,10038821.0,R_CE,224917,m2,corregir fuga aire de carga cooler,15/04/2019,PO-R-070,Sub. Adminisión Aire,R071,Conducto de Admisión,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,27/04/2019,7:00:00,27/04/2019,17:00:00,X,10,MECE ORAS,3,2019-04-27 07:00:00,2019-04-27 17:00:00,10.0
20004193,MRF,OC-EST-MRF-AELE-BT,BAJA TENSIÓN,TABLERO VALVULA MOTOR FASE II,,,E_EP,225007,m2,falla en movs succion y descarga fase i,27/04/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF4,Falla de Control,,0,,nan,27/04/2019,6:54:32,,0:00:00,,0,MECE,2,2019-04-27 06:54:32,,0.0
