equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20004218,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,CONTROL GENERADOR CP-522010 DE FASE II,,10038904.0,01.GENERI,225008,m2,ge22010 presento falla en arranque,27/04/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,27/04/2019,10:31:52,27/04/2019,12:00:00,X,"1,47",MECE ORAS,2,2019-04-27 10:31:52,2019-04-27 12:00:00,1.47
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10038888.0,R_PU,224946,m2,goteo sello mec l.a. bomba #3,20/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,26/04/2019,15:00:00,26/04/2019,18:30:00,X,"3,5",MECE ORAS,3,2019-04-26 15:00:00,2019-04-26 18:30:00,3.5
20001375,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,LDS TRANSMISOR FLUJO ULTRASON LIN DESP,,10039362.0,S_IN,224997,m2,falla transmisor de flujo ft370127,26/04/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,26/04/2019,20:07:28,27/04/2019,4:00:00,X,"7,88",MECE ORAS,3,2019-04-26 20:07:28,2019-04-27 04:00:00,7.88
20006439,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,LDS VALVULA SHUTDOWN LINEA CUS,,10038928.0,S_VA,225052,m2,fuga aire sdv-5063 cupiagua,3/05/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,26/04/2019,8:00:00,26/04/2019,11:00:00,X,3,MECE ORAS,3,2019-04-26 08:00:00,2019-04-26 11:00:00,3.0
20006483,CUP,OC-EST-CUP-PMED-PR5002,PROBADOR DE MEDICIÓN PR5002,VALVULA MOV_8x300- 4VIAS 960-PR5002,,10038929.0,S_VS,225053,m2,falla mov 4 vias mov-5005 cupiagua,3/05/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,26/04/2019,13:00:00,26/04/2019,17:00:00,X,4,MECE ORAS,2,2019-04-26 13:00:00,2019-04-26 17:00:00,4.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10038864.0,R_CE,224976,m2,revisar valvula neumatica arranque,24/04/2019,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/04/2019,7:00:00,25/04/2019,15:00:00,X,8,MECE ORAS,3,2019-04-25 07:00:00,2019-04-25 15:00:00,8.0
20000742,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 3 TK12020,,10038890.0,S_FE,224986,m2,goteo hm 06 dique tk 12020,25/04/2019,PO-S-050,Sub. Monitor - Hidrante,S052,Mecanismo Accionamiento (Volante),SA-O-UM,SER1,Piezas Mecánicas Sueltas,,0,,nan,25/04/2019,13:30:00,25/04/2019,15:30:00,,0,MECE ORAS,3,2019-04-25 13:30:00,2019-04-25 15:30:00,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,,,R_ST,224990,m2,turbina  10 falla no sincroniza  parado,25/04/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,25/04/2019,12:35:25,,0:00:00,,0,MECE,3,2019-04-25 12:35:25,,0.0
20007188,CUP,OC-EST-CUP-PMED-BE02,BRAZO MEDICIÓN DE ENTRADA BE02,CAJA REDUC VALV MOV-5011BRA N°2 MOV-5011,,10038930.0,01.GENERI,225051,m2,falla mov-5011 brazo #2 cupiagua,3/05/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,25/04/2019,12:30:00,25/04/2019,15:30:00,X,3,MECE ORAS,2,2019-04-25 12:30:00,2019-04-25 15:30:00,3.0
20010841,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,MOTOR ELECTRICO BAHIA 40,,10038886.0,R_EM,225002,m2,revisar  falla scully bahia bt-20040,26/04/2019,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,24/04/2019,7:00:00,24/04/2019,9:00:00,X,2,MECE ORAS,,2019-04-24 07:00:00,2019-04-24 09:00:00,2.0
20002710,EPO,OC-EST-EPO-SCIN-BX302,UNIDAD MOTOR-BOMBA BX-302,MOTOR ELECT BX302,,10038300.0,S_FE,224163,m2,baja tension bateria de bx-302,2/01/2019,PO-R-080,Sub. Arranque,R082,Energía de Arranque,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,23/04/2019,14:00:00,23/04/2019,15:00:00,,0,MECE ORAS,3,2019-04-23 14:00:00,2019-04-23 15:00:00,0.0
20002067,EPO,OC-EST-EPO-PALM-BT315,BOMBA TRASIEGO ALMACENAM. BT5315,BOMBA CENTRIFUGA BB315,,10038740.0,R_PU,224781,m2,fuga de crudo por sello de la bb-315,21/03/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/04/2019,7:00:00,23/04/2019,10:00:00,,0,MECE ORAS,2,2019-04-23 07:00:00,2019-04-23 10:00:00,0.0
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,10038830.0,S_IN,224810,m2,el tm no toma la muestra,28/03/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,23/04/2019,7:00:00,23/04/2019,9:00:00,,0,MECE ORAS,1,2019-04-23 07:00:00,2019-04-23 09:00:00,0.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,,10038829.0,S_IN,224931,m2,goteo por vastago toma muestra 36000,19/04/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,23/04/2019,17:00:00,23/04/2019,17:30:00,,0,MECE ORAS,2,2019-04-23 17:00:00,2019-04-23 17:30:00,0.0
20001154,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PPAL CONTAINER,,10040378.0,Z_XXXX,224966,m2,falla puertas acceso caseta conductores,23/04/2019,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,23/04/2019,9:16:57,23/04/2019,10:00:00,,0,MECE ORAS,1,2019-04-23 09:16:57,2019-04-23 10:00:00,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10038856.0,R_PU,224967,m2,falla en reductor bt20040,23/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,23/04/2019,13:30:00,23/04/2019,17:30:00,X,4,MECE ORAS,,2019-04-23 13:30:00,2019-04-23 17:30:00,4.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,,,R_ST,224972,m2,tg22070 falla alta temperatura t5,23/04/2019,PO-R-050,Sub. Combustión,R055,Cilindros / Camisas / Pistones,SA-R-ST,OHE1,Alta temperatura,,0,,nan,23/04/2019,12:13:36,23/04/2019,12:15:00,X,"0,02",MECE,3,2019-04-23 12:13:36,2019-04-23 12:15:00,0.02
20017253,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TABLERO SIST ELECTRICO &CONTROL,,,S_CL,224960,m2,falla tubina 22010,23/04/2019,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-S-CL,FTF4,Falla de Control,,0,,nan,23/04/2019,0:48:04,,0:00:00,,0,MECE,1,2019-04-23 00:48:04,,0.0
20000132,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR C TK12010,,10038827.0,I_MI,224873,m2,alta vivracion agitador 12010c,7/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-CE,VIB1,Vibración anormal,,0,,nan,22/04/2019,8:00:00,8/05/2019,12:00:00,X,388,MECE ORAS,2,2019-04-22 08:00:00,2019-05-08 12:00:00,
20017072,CQO,OC-EST-CQO-AAIR-CO901,PAQUETE DE AIRE COMPRIMIDO 901,COMPRESOR RECIPRO AIRE 01,,10038863.0,R_CO,224935,m2,corregir pérdida presión compresor,19/04/2019,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,LOO2,Salida por Baja Presión de Descarga,,0,,nan,22/04/2019,14:00:00,22/04/2019,16:00:00,X,2,MECE ORAS,2,2019-04-22 14:00:00,2019-04-22 16:00:00,2.0
20006981,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,BANCO NITROGENO VALV ALIVIO PSV-820021B,,10038834.0,01.GENERI,224949,m2,perdida presion de nitrogeno en botella,21/04/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,SPO1,Operación inesperada,,0,,nan,22/04/2019,10:00:00,22/04/2019,12:00:00,,0,MECE ORAS,3,2019-04-22 10:00:00,2019-04-22 12:00:00,0.0
20010667,CCA,OC-EST-CCA-AGEN-GE20200,GENERADOR AUXILIAR 20,GENERADOR GE-20200,,10038898.0,R_EG,224956,m2,falla generador_frecuencia insuficiente,22/04/2019,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,22/04/2019,6:30:00,22/04/2019,8:30:00,,0,MECE ORAS,3,2019-04-22 06:30:00,2019-04-22 08:30:00,0.0
20011450,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,VALVULA MOV_4x150- SAL 950-BE20080,,10038849.0,S_VA,224957,m2,falla comunicación mov-300831 brazo #8,22/04/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,22/04/2019,7:00:00,22/04/2019,21:00:00,,0,MECE ORAS,2,2019-04-22 07:00:00,2019-04-22 21:00:00,0.0
20004226,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,MOTOR DIESEL GE-402 FASE I,,,R_CE,224959,m2,gd-402 goteo de aceite gobernador,22/04/2019,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-I-PI,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,22/04/2019,16:30:03,,0:00:00,,0,MECE,2,2019-04-22 16:30:03,,0.0
20000132,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR C TK12010,,10038887.0,I_MI,225001,m2,cambio transformador celda agt-12010c,26/04/2019,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-E-RE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/04/2019,7:00:00,22/04/2019,12:00:00,X,5,MECE ORAS,2,2019-04-22 07:00:00,2019-04-22 12:00:00,5.0
20011146,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,EDIFICACION CASETA BAHIAS,,10038889.0,01.GENERI,224999,m2,revisión hallazgo luminaria bahia #9 dsk,26/04/2019,PO-U-070,Sub. Misceláneos,U070,Anclaje / Porta-lampara / Base,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/04/2019,13:30:00,22/04/2019,18:30:00,,0,MECE ORAS,,2019-04-22 13:30:00,2019-04-22 18:30:00,0.0
20001157,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,EDIFICACION SUBESTACION,,10038776.0,01.GENERI,224867,m2,extractor de gases laboratorio esta f/s,6/04/2019,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,21/04/2019,9:00:00,21/04/2019,12:00:00,,0,MECE ORAS,1,2019-04-21 09:00:00,2019-04-21 12:00:00,0.0
20001056,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,FILTRO CRUDO BRAZO1,,10038839.0,I_FS,224951,m2,alta presion difer filtro brazo1-2-3 cus,21/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,21/04/2019,9:00:00,21/04/2019,15:30:00,X,"6,5",MECE ORAS,1,2019-04-21 09:00:00,2019-04-21 15:30:00,6.5
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10038843.0,R_PU,224948,m2,alta vibracion y baja efi bahia #7,20/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,20/04/2019,15:00:00,20/04/2019,18:00:00,X,3,MECE ORAS,3,2019-04-20 15:00:00,2019-04-20 18:00:00,3.0
20011062,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,VALVULA CTRL SALI BRAZO 70,,10038844.0,S_VA,224945,m2,falla por cierre inesperado en lcv,20/04/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,20/04/2019,7:30:00,20/04/2019,14:00:00,X,"6,5",MECE ORAS,2,2019-04-20 07:30:00,2019-04-20 14:00:00,6.5
20002499,EPO,OC-EST-EPO-SCTR-TEL,TELECOMUNICACIONES,TRANCEPTOR PPH-80301 SSB,,,S_IN,224934,m2,falla de comunicaciones telef con scada,19/04/2019,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,DOP1,Señal retardada,,0,,nan,19/04/2019,11:29:47,,0:00:00,,0,MECE,3,2019-04-19 11:29:47,,0.0
20010738,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,AGITADOR 2 ALFA LAVAL CCS-52300,,,I_MI,224933,m2,centrifuga b baja presion descarga,19/04/2019,PO-R-140,Sub. Inyección Agua/Vapor,R140,Bomba,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,19/04/2019,9:52:58,,0:00:00,,0,MECE,,2019-04-19 09:52:58,,0.0
20010819,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,SWITCH FLUJO SUCC BAHIA 30,,10038840.0,S_IN,224947,m2,falla swich de flujo bahia #3,20/04/2019,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,18/04/2019,17:30:00,18/04/2019,18:00:00,X,"0,5",MECE ORAS,2,2019-04-18 17:30:00,2019-04-18 18:00:00,0.5
20014986,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150- ENT 950-MUTK120,,10038826.0,S_VA,224922,m2,revisar calibracion de topes mov-230215,17/04/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,17/04/2019,1:21:31,,0:00:00,,0,MECE ORAS,2,2019-04-17 01:21:31,,0.0
20022584,CUS,OC-EST-DES-PREC-CPRE,CONEXIÓN DE RECIBO,TUBERIA DESC BAHIA 70,,10038823.0,I_PI,224923,m2,instalación spool bahia bt-20070,17/04/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/04/2019,8:00:00,17/04/2019,10:00:00,,0,MECE ORAS,1,2019-04-17 08:00:00,2019-04-17 10:00:00,0.0
20022586,CUS,OC-EST-DES-PREC-CPRE,CONEXIÓN DE RECIBO,TUBERIA DESC BAHIA 80,,10038824.0,I_PI,224924,m2,retiro/instalación spool bahia bt-20080,17/04/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/04/2019,13:30:00,17/04/2019,17:30:00,,0,MECE ORAS,1,2019-04-17 13:30:00,2019-04-17 17:30:00,0.0
20023698,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,VALVULA MOV BOLA LINEA ALEPO,,,S_VA,224927,m2,fuga de crudo v/v 380003 linea de altos,17/04/2019,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/04/2019,16:17:43,,0:00:00,,0,MECE,3,2019-04-17 16:17:43,,0.0
20011035,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,VALVULA CTRL SALI BRAZO 60,,10038858.0,S_VA,224969,m2,revisar falla lcv #6 brazo,23/04/2019,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/04/2019,7:00:00,17/04/2019,12:00:00,X,5,MECE ORAS,2,2019-04-17 07:00:00,2019-04-17 12:00:00,5.0
20007744,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,ACTU VALV MOTORI MOV-820004 TG-82000,,10038891.0,01.GENERI,224998,m2,falla cargador bateria esdv-820024,26/04/2019,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/04/2019,11:00:00,16/04/2019,17:30:00,,0,MECE ORAS,2,2019-04-16 11:00:00,2019-04-16 17:30:00,0.0
20003241,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,BOMBA CENTRIFUGA BC52030,,10038818.0,R_PU,224865,m2,ruido a normal en la bc 52030,5/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,15/04/2019,8:00:00,15/05/2019,12:00:00,,0,MECE ORAS,2,2019-04-15 08:00:00,2019-05-15 12:00:00,0.0
20000119,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,MOTOR ELECT AGITADOR TK12010,,10038825.0,I_MI,224872,m2,goteo en agitador 12010b,7/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,15/04/2019,13:30:00,15/04/2019,14:30:00,,0,MECE ORAS,2,2019-04-15 13:30:00,2019-04-15 14:30:00,0.0
20000129,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR B TK12010,,10038810.0,I_MI,224871,m2,falla en agitador 12010a,7/04/2019,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,15/04/2019,9:00:00,15/04/2019,12:00:00,,0,MECE ORAS,2,2019-04-15 09:00:00,2019-04-15 12:00:00,0.0
20014293,CQO,OC-EST-CQO-UENF-PQMT,AIRES PAQUETE SHELTER MEDIA TENSIÓN,AIRE AC PQE #1 SHELTER MT,,,U_AI,224915,m2,aire acondicionado no es eficiente mt,15/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R048,Soporte,SA-R-PU,OHE1,Alta temperatura,,0,,nan,15/04/2019,13:33:29,,0:00:00,,0,MECE,2,2019-04-15 13:33:29,,0.0
20014812,CQO,OC-EST-CQO-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,RECTIFICADOR SISTEMA 125 VDC CCM BOMBEO,,,E_RC,224914,m2,alarma falla en rectificador 125 vdc,15/04/2019,PO-E-010,Sub. Circuito Alimentación,E012,Barraje,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,15/04/2019,13:30:23,,0:00:00,,0,MECE,3,2019-04-15 13:30:23,,0.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10038809.0,R_CE,224905,m2,revisión y análisis evento operacional,13/04/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,13/04/2019,9:17:42,13/04/2019,9:52:00,,0,MECE ORAS,3,2019-04-13 09:17:42,2019-04-13 09:52:00,0.0
20022278,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,MEDIDOR FLUJO BRAZO MED BE3650,,10038962.0,S_IN,224903,m2,ruido anormal en medidor 3650,13/04/2019,IPFT,Transmisor de Caudal,14,alaves,SC-MD-MF,NOI,Ruido fuera de lo Normal,,0,,nan,13/04/2019,3:28:27,,0:00:00,,0,MECE ORAS,3,2019-04-13 03:28:27,,0.0
20005036,CVA,OC-TER-CVA-PMED-CPME,CONEXIÓN DE MEDICIÓN,VALVULA COMP TUBERIA ENTR FV370115D,,10038808.0,S_VA,224899,m2,falla  valv hv control presion tlu3,12/04/2019,PO-S-070,Sub. Actuador,S073,Reductor,SA-S-VM,PLU7,Atascamiento,C310,1,Operación Fuera de parámetros,componente roto,12/04/2019,7:00:00,16/02/2022,17:30:00,,0,MECE ORAS,1,2019-04-12 07:00:00,2022-02-16 17:30:00,0.0
20002710,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BX302,,10038300.0,S_FE,224897,m2,bx302 falla arranque (baterias),12/04/2019,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,12/04/2019,9:56:49,,0:00:00,X,0,MECE ORAS,3,2019-04-12 09:56:49,,0.0
20022578,CUS,OC-EST-DES-PREC-CPRE,CONEXIÓN DE RECIBO,TUBERIA DESC BAHIA 40,,10038802.0,I_PI,224893,m2,retiro/instalación spool bahia bt-20040,11/04/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/04/2019,11:10:00,11/04/2019,15:00:00,X,"3,83",MECE ORAS,1,2019-04-11 11:10:00,2019-04-11 15:00:00,3.83
20001405,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,VISCOSIMETRO RECIBO LINEA LBE,,10038807.0,S_IN,224895,m2,congelamiento señal densitómetro di-4401,11/04/2019,IPDC,Medidores de conductividad,393,sensor,SC-BRR-M,OTH,Modos de Falla no especificados,,0,,nan,11/04/2019,12:45:33,11/08/2019,12:50:00,,0,MECE ORAS,1,2019-04-11 12:45:33,2019-08-11 12:50:00,0.0
20022280,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,MEDIDOR FLUJO BRAZO MED 70,,10038803.0,S_IN,224894,m2,ruido anormal medidor de flujo fqit-3670,11/04/2019,IPFT,Transmisor de Caudal,14,alaves,SC-MD-MF,NOI,Ruido fuera de lo Normal,,0,,nan,11/04/2019,11:59:41,13/04/2019,16:00:00,X,"52,01",MECE ORAS,3,2019-04-11 11:59:41,2019-04-13 16:00:00,
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10038791.0,01.GENERI,224882,m2,falla aa rack de comunicaciones of. ppal,9/04/2019,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,10/04/2019,7:00:00,8/05/2019,17:30:00,,0,MECE ORAS,1,2019-04-10 07:00:00,2019-05-08 17:30:00,0.0
20005482,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI LINEA CROSSOVER,,10038795.0,S_VS,224887,m2,psv 820014a fuga de nitrogeno,10/04/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/04/2019,13:00:00,10/04/2019,15:00:00,,0,MECE ORAS,3,2019-04-10 13:00:00,2019-04-10 15:00:00,0.0
20005485,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI LINEA CROSSOVER,,10038796.0,S_VS,224888,m2,psv 820014b fuga de nitrogeno,10/04/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/04/2019,15:00:00,10/04/2019,17:30:00,,0,MECE ORAS,3,2019-04-10 15:00:00,2019-04-10 17:30:00,0.0
20013875,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,GENERADOR 70 13.8kV,,,R_EG,224890,m2,turbina solar solto carga altat-5 1300°f,10/04/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,OHE1,Alta temperatura,,0,,nan,10/04/2019,16:36:43,,0:00:00,,0,MECE,3,2019-04-10 16:36:43,,0.0
20005091,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_42x150- LIN 710-MU120,,10038813.0,S_VA,224904,m2,no recibe comando de actuador,13/04/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,10/04/2019,10:00:00,10/04/2019,10:30:00,,0,MECE ORAS,2,2019-04-10 10:00:00,2019-04-10 10:30:00,0.0
20003098,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VASIJA TRAMPA DESPACHO EPO-PAE,,10038700.0,I_VE,224701,m2,trampa de despacho porv -miraflores desa,12/03/2019,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/04/2019,13:00:00,9/04/2019,15:00:00,,0,MECE ORAS,1,2019-04-09 13:00:00,2019-04-09 15:00:00,0.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,,I_VE,224885,m2,revision v/v aceite termico,9/04/2019,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-VE,VIB1,Vibración anormal,,0,,nan,9/04/2019,20:24:11,,0:00:00,,0,MECE,2,2019-04-09 20:24:11,,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,10038780.0,R_PU,224874,m2,goteo minimio sello mecanico bt-20050,8/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,8/04/2019,13:30:00,8/04/2019,17:30:00,X,4,MECE ORAS,3,2019-04-08 13:30:00,2019-04-08 17:30:00,4.0
20015247,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #3 SHELTER BT,,10038773.0,U_AI,224862,m2,ruido en  paquete c shelter baja tension,5/04/2019,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-BL,NOI1,Ruido fuera de lo Normal,,0,,nan,4/04/2019,13:30:00,4/04/2019,17:00:00,X,"3,5",MECE ORAS,2,2019-04-04 13:30:00,2019-04-04 17:00:00,3.5
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,,10038762.0,01.GENERI,224847,m2,falla centrifugadora ce-5211,3/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,3/04/2019,8:00:00,3/04/2019,16:00:00,,0,MECE ORAS,,2019-04-03 08:00:00,2019-04-03 16:00:00,0.0
20013241,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,TRANSFORMADOR ACEITE TR20500,45003442.0,10038786.0,E_PT,224851,m2,revision protecc tr-20500,4/04/2019,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-E-PT,FOV1,Voltaje salida equivocado o inestable,,0,,nan,3/04/2019,11:30:00,3/04/2019,12:00:00,X,"0,5",MECE ORAS,3,2019-04-03 11:30:00,2019-04-03 12:00:00,0.5
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10038788.0,R_PU,224863,m2,falla fcv 300601 bahia bt-20060,5/04/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,1/04/2019,15:30:00,1/04/2019,17:30:00,X,2,MECE ORAS,3,2019-04-01 15:30:00,2019-04-01 17:30:00,2.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10038766.0,R_PU,224858,m2,falla bahia bt-20090 cambio reductor,5/04/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,31/03/2019,20:00:00,1/04/2019,3:00:00,X,7,MECE ORAS,3,2019-03-31 20:00:00,2019-04-01 03:00:00,7.0
20000959,CUS,OC-EST-CUS-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,,10040370.0,S_VS,224830,m2,caida de presion danflo c,30/03/2019,PO-R-060,Sub. Escape,R063,Tubería / Válvulas,SA-S-AM,ERO3,Señal errática,,0,,nan,30/03/2019,2:56:13,,0:00:00,,0,MECE ORAS,3,2019-03-30 02:56:13,,0.0
20002690,EPO,OC-EST-EPO-SCIN-BA305,UNIDAD MOTOR-BOMBA BA-305,BOMBA BA305,,10038299.0,S_FE,224162,m2,fisura tubo instalacion instrumento,2/01/2019,PO-I-030,Sub. Tubo,I033,Empalmes,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,29/03/2019,13:00:00,29/03/2019,15:00:00,,0,MECE ORAS,3,2019-03-29 13:00:00,2019-03-29 15:00:00,0.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10038617.0,R_CE,224640,m2,gd22010 fuga aceite bomba lubricacion,4/03/2019,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/03/2019,13:00:00,13/08/2019,12:00:00,,0,MECE ORAS,2,2019-03-29 13:00:00,2019-08-13 12:00:00,0.0
20000208,CUS,OC-EST-CUS-PALM-TK4101B,TANQUE DE ALMACENAMIENTO TK4101B,TRANSMISOR NIVEL B TK4101B,,10038785.0,S_IN,224821,m2,radar del tk 4101b quedo congelada señal,29/03/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,29/03/2019,13:30:00,29/03/2019,15:30:00,,0,MECE ORAS,2,2019-03-29 13:30:00,2019-03-29 15:30:00,0.0
20006145,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LOCACION CASETA BASCULA,,10038783.0,01.GENERI,224878,m2,falla bascula descargadero fuera de líne,8/04/2019,PO-I-060,Sub. Elevación / Levantamiento,I063,Cable de Elevación,SA-O-TL,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,29/03/2019,7:00:00,29/03/2019,9:00:00,,0,MECE ORAS,1,2019-03-29 07:00:00,2019-03-29 09:00:00,0.0
20001579,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,TRANSMISOR TEMP BRAZO MED BE3610,,,S_IN,224799,m2,falla tit 3610 brazo 1  sist med ms 3600,27/03/2019,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,ERO3,Señal errática,C310,1,Operación Fuera de parámetros,falfa falla en instrumentos de temperatu,28/03/2019,10:00:00,28/03/2019,12:00:00,,0,MECE,3,2019-03-28 10:00:00,2019-03-28 12:00:00,0.0
20017131,CQO,OC-EST-CQO-AGEN-LUBR,S. LUBRICACION GENERACION,BOMBA CENTRI TRANFERE SIS. LUBRI GENERA,,10038754.0,R_PU,224807,m2,revisar arranque bomba aceite lp002,28/03/2019,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,28/03/2019,8:26:25,,0:00:00,,0,MECE ORAS,3,2019-03-28 08:26:25,,0.0
20010938,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,VALVULA MOV_4x150- SAL 950-BE20020,,10038790.0,S_VA,224876,m2,goteo aceite mov-300221 brazo #2,8/04/2019,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,28/03/2019,14:30:00,28/03/2019,17:30:00,,0,MECE ORAS,2,2019-03-28 14:30:00,2019-03-28 17:30:00,0.0
20003403,EPO,OC-EST-EPO-ACOM-CRF2,CRUDO FASE 2,TANQUE CRUDO COMB FASEII TC52030,,10038609.0,I_TA,224608,m2,tc 52030 falla transmisor temperatura,27/02/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,27/03/2019,7:00:00,27/03/2019,11:00:00,,0,MECE ORAS,2,2019-03-27 07:00:00,2019-03-27 11:00:00,0.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10038753.0,I_VE,224800,m2,corregir alarma separadora mp02-901,27/03/2019,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-I-TA,DEP4,Alto Nivel,,0,,nan,27/03/2019,7:46:08,,0:00:00,,0,MECE ORAS,2,2019-03-27 07:46:08,,0.0
20020114,CUS,OC-EST-CUS-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV BT37010,,10038721.0,S_VS,224801,m2,revisar goteo de crudo bomba fast loop,27/03/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,27/03/2019,9:19:57,,0:00:00,,0,MECE ORAS,3,2019-03-27 09:19:57,,0.0
20023700,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,TANQUE TRATAMIENTO AGUA 1,,10038737.0,I_TA,224780,m2,fuga por vastago v/v purga lodos ptar,21/03/2019,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,26/03/2019,8:00:00,26/03/2019,10:00:00,,0,MECE ORAS,1,2019-03-26 08:00:00,2019-03-26 10:00:00,0.0
20001251,VSA,OC-EST-VSA-PREC-FL2301,BRAZO DE FILTRACIÓN RECIBO FL2301,FILTRO 2301,,10038720.0,I_FS,224797,m2,falla switch presion dif tfl-2301,26/03/2019,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/03/2019,8:57:34,,0:00:00,,0,MECE ORAS,1,2019-03-26 08:57:34,,0.0
20017974,CVA,OC-TER-CVA-PREC-CPRE,CONEXIÓN DE RECIBO,LDS TRANSMISOR PRES TUBERIA CTRL FLUJO,,10038760.0,S_IN,224845,m2,correccion señal a dcs del pit 240107,3/04/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,26/03/2019,8:00:00,28/03/2019,17:30:00,X,"57,5",MECE ORAS,2,2019-03-26 08:00:00,2019-03-28 17:30:00,
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10038107.0,U_IL,223999,m2,luminaria descolgada caseta generadores,4/12/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/03/2019,8:00:00,22/03/2019,12:00:00,,0,MECE ORAS,1,2019-03-22 08:00:00,2019-03-22 12:00:00,0.0
20004747,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,MOTOR ELECT AGT-B TK12030,,10038706.0,R_EM,224771,m2,falla motor agitador 12030b,20/03/2019,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/03/2019,18:57:35,11/09/2019,7:00:00,X,"4.188,04",METR ORAS,2,2019-03-20 18:57:35,2019-09-11 07:00:00,
20005650,CVA,OC-TER-CVA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA MOV_16x150- DES 710-BS37060,,10039052.0,S_VA,224770,m2,pase producto mov 370612,20/03/2019,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/03/2019,16:00:34,20/09/2019,11:45:00,,0,MECE ORAS,2,2019-03-20 16:00:34,2019-09-20 11:45:00,0.0
20001435,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,VALVULA MOV_30X600- LIN 220-TG23000,,10038708.0,S_VA,224776,m2,mov-230008 no recibe comando,21/03/2019,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,20/03/2019,19:09:58,,0:00:00,X,12,MECE ORAS,3,2019-03-20 19:09:58,,
20011054,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,SWITCH POSICION ENTR BRAZO 70,,10038722.0,S_IN,224785,m2,averia en zs del brazo 7 descargadero,22/03/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,20/03/2019,22:00:00,20/03/2019,23:00:00,X,1,MECE ORAS,1,2019-03-20 22:00:00,2019-03-20 23:00:00,1.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10038705.0,I_VE,224761,m2,corregir alarma separadora a091,19/03/2019,PO-I-010,Sub. Estructura e Internos,I011,Cabina,SA-I-VE,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,19/03/2019,5:06:46,,0:00:00,,0,MECE ORAS,3,2019-03-19 05:06:46,,0.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,10038704.0,I_VE,224762,m2,corregir alarma separadora a091,19/03/2019,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,19/03/2019,5:17:00,,0:00:00,,0,MECE ORAS,3,2019-03-19 05:17:00,,0.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10038617.0,R_CE,224763,m2,ge 22010  fuga de aceite por retenedor,19/03/2019,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/03/2019,6:29:56,,0:00:00,,0,MECE ORAS,2,2019-03-19 06:29:56,,0.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,,10038550.0,01.GENERI,224563,m2,daño manguera agua centrifuga alfalaval,23/02/2019,PO-R-140,Sub. Inyección Agua/Vapor,R144,Tubería / Válvulas,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/03/2019,9:00:00,18/03/2019,21:00:00,,0,MECE ORAS,,2019-03-18 09:00:00,2019-03-18 21:00:00,0.0
20019978,CUS,OC-EST-CUS-PMED-BE5108,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA MOV_12x150- PRB 950-PR5101,,10038723.0,S_VA,224727,m2,falla mov 5109c unilact arcus,16/03/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,18/03/2019,8:00:00,18/03/2019,10:00:00,,0,MECE ORAS,2,2019-03-18 08:00:00,2019-03-18 10:00:00,0.0
20001060,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,VALVULA MOV_8x150- SAL 950-CUSIANA 1,,10038724.0,S_VA,224730,m2,revisar falla mov-5102c,17/03/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,18/03/2019,7:00:00,18/03/2019,10:00:00,,0,MECE ORAS,2,2019-03-18 07:00:00,2019-03-18 10:00:00,0.0
20006982,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,BANCO NITROGENO VALV ALIVIO PSV-820021C,,,01.GENERI,224732,m2,perdida de presion nitrogeno botella,18/03/2019,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-VE,DEP3,Baja Presión,,0,,nan,18/03/2019,3:22:30,18/03/2019,3:30:00,X,"0,13",MECE,3,2019-03-18 03:22:30,2019-03-18 03:30:00,0.13
20022671,CQO,OC-EST-CQO-AGEN-GE22060,GENERADOR BLACK START 60,MOTOR DIESEL GE22060,,10038696.0,R_CE,224757,m2,revisión mecánica ge-22060,18/03/2019,PO-R-050,Sub. Combustión,R053,Culatas,SA-R-CE,SER1,Piezas Mecánicas Sueltas,,0,,nan,18/03/2019,15:04:45,,0:00:00,,0,MECE ORAS,1,2019-03-18 15:04:45,,0.0
20010785,CUS,OC-EST-DES-AAIR-BO,AIRE INSTRUMENTOS BOMBEO,COMPRESOR TORNILLO CO54400,,10038682.0,R_CO,224745,m2,falla compresor v/v admisión co-54400,18/03/2019,PO-R-070,Sub. Adminisión Aire,R070,Enfriador aire,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C340,1,Desgaste normal del equipo,nan,18/03/2019,8:34:37,,0:00:00,,0,MECE ORAS,1,2019-03-18 08:34:37,,0.0
20010875,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,SWITCH POSICION DESC BAHIA 60,,10038689.0,S_IN,224752,m2,falla zs valvula  bahia bt-20060,18/03/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,18/03/2019,1:30:00,18/03/2019,3:30:00,X,2,MECE ORAS,1,2019-03-18 01:30:00,2019-03-18 03:30:00,2.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10038683.0,R_PU,224748,m2,cambio spool bahia bt-20070,18/03/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/03/2019,7:00:00,18/03/2019,12:00:00,X,5,MECE ORAS,3,2019-03-18 07:00:00,2019-03-18 12:00:00,5.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10038699.0,R_PU,224760,m2,alta vibración/baja eficiencia bahia #70,18/03/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/03/2019,14:00:00,18/03/2019,16:30:00,X,"2,5",MECE ORAS,3,2019-03-18 14:00:00,2019-03-18 16:30:00,2.5
20004833,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,TANQUE ALMAC NAFTA TK7313,,10038713.0,I_TA,224741,m2,falla iluminacion escalera y escotilla,18/03/2019,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-TA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/03/2019,4:02:04,,0:00:00,,0,MECE ORAS,3,2019-03-18 04:02:04,,0.0
20005791,CVA,OC-TER-CVA-UENF-PQSETCVA,PAQUETE DE ENFRIAMIENTO SUB EST CVA,AIRE AC SPLIT/VENT PQE A MCC,,10038698.0,U_AI,224759,m2,falla compresor paquete 1 aa ccm coveñas,18/03/2019,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,C210,1,Falla en la instalación del Equipo,unidad va a ser reemplazada,18/03/2019,16:24:12,16/03/2021,17:30:00,X,"17.497,10",MECE ORAS,,2019-03-18 16:24:12,2021-03-16 17:30:00,
20011564,CVA,OC-TER-CVA-DESM-BORRAR,EQUIPOS BORRAR,VALVULA SEG ALIV TRANSI RECIBO,,,S_VS,224740,m2,falla iluminacion alivio entrada,18/03/2019,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/03/2019,3:57:37,,0:00:00,,0,MECE,3,2019-03-18 03:57:37,,0.0
20015465,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 125PSIG UGEN CO10,,10038697.0,R_CO,224758,m2,revision por alta temperatura co-10,18/03/2019,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-I-HE,IHT1,Enfriamiento/Calent. debajo lo aceptable,,0,,nan,18/03/2019,16:07:50,,0:00:00,,0,MECE ORAS,2,2019-03-18 16:07:50,,0.0
20001238,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,VALVULA COMP SALIDA TK RELEVO,,10038684.0,S_VA,224744,m2,falla estados a/c mov-550005,18/03/2019,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/03/2019,8:16:51,,0:00:00,,0,MECE ORAS,1,2019-03-18 08:16:51,,0.0
20018529,VSA,OC-EST-VSA-UDRE-AB,DRENAJE ABIERTO,TRANSMISOR NIVEL ONDA GUIADA DC SA-601,,10038685.0,S_IN,224743,m2,switch de bajo nivel en falla sumi. 3600,18/03/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,18/03/2019,4:33:47,,0:00:00,,0,MECE ORAS,1,2019-03-18 04:33:47,,0.0
20001068,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,VALVULA MOV_8x150- LIN 950-CUSIANA 2,,10038724.0,S_VA,224726,m2,falla mov 5102c unilact cus,16/03/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,16/03/2019,17:12:45,,0:00:00,,0,MECE ORAS,2,2019-03-16 17:12:45,,0.0
20001124,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_8x150- SAL 950-PR5101,,10038723.0,S_VA,224724,m2,falla mov 5109 c,16/03/2019,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,16/03/2019,13:43:43,,0:00:00,,0,MECE ORAS,2,2019-03-16 13:43:43,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10038691.0,R_PU,224750,m2,goteo minimo sello mecani bahia bt-20030,18/03/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,16/03/2019,19:00:00,16/03/2019,20:00:00,X,1,MECE ORAS,3,2019-03-16 19:00:00,2019-03-16 20:00:00,1.0
20010854,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,TRANSMISOR PRES SUCC BAHIA 50,,10038690.0,S_IN,224751,m2,goteo minimo transmisor presión bt-20050,18/03/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/03/2019,10:30:00,16/03/2019,12:30:00,X,2,MECE ORAS,2,2019-03-16 10:30:00,2019-03-16 12:30:00,2.0
20004978,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,MOTOR ELECTRICO BT55030,,10038692.0,R_EM,224746,m2,falla bomba de transferencia bt-55030,18/03/2019,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-PC,OHE1,Alta temperatura,,0,,nan,16/03/2019,13:30:00,16/03/2019,17:30:00,X,4,MECE ORAS,2,2019-03-16 13:30:00,2019-03-16 17:30:00,4.0
20001496,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,FILTRO BRAZO MED 37020,,10042122.0,I_FS,224722,m2,fisura valvula tfl 37020,15/03/2019,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,15/03/2019,17:53:18,15/03/2019,18:30:00,,0,MECE ORAS,1,2019-03-15 17:53:18,2019-03-15 18:30:00,0.0
20010234,VSA,OC-EST-VSA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV DESPACHO,,80001771.0,S_VS,224902,m2,pase de producto val danflo 830009,13/04/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,SPO1,Operación inesperada,,0,,nan,15/03/2019,7:00:00,15/03/2019,19:00:00,X,12,MECE ORAS,3,2019-03-15 07:00:00,2019-03-15 19:00:00,
20002691,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA305,,10038663.0,R_EM,224711,m2,ba305 falla motor  sobre velocidad,13/03/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,14/03/2019,8:00:00,14/03/2019,16:00:00,X,8,MECE ORAS,3,2019-03-14 08:00:00,2019-03-14 16:00:00,8.0
20001093,CUS,OC-EST-CUS-PMED-BE5107E,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA MOV_8x150- ENT 950-BE5107E,,10040366.0,S_VA,224714,m2,falla de alimentacion mov 5105a,14/03/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,14/03/2019,12:56:31,,0:00:00,,0,MECE ORAS,2,2019-03-14 12:56:31,,0.0
20003308,EPO,OC-EST-EPO-ACOM-CRF1,CRUDO FI (D),VALVULA NIVEL SAL TC311,,10038664.0,S_VA,224713,m2,valvula lv5205 tc311 fuga crudo vastago,14/03/2019,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,14/03/2019,7:00:00,14/03/2019,9:00:00,X,2,MECE ORAS,1,2019-03-14 07:00:00,2019-03-14 09:00:00,2.0
20018365,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,SWITCH BAJO BAJO NIVEL TANQUE,,,S_IN,224715,m2,falla switch lsll tanque digestor ptar,14/03/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,14/03/2019,14:17:09,,0:00:00,,0,MECE,1,2019-03-14 14:17:09,,0.0
20010678,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRIFUGA MS38000,,10038653.0,R_PU,224706,m2,falla bomba fast loop  ms-38000,13/03/2019,PO-R-150,Sub. Misceláneos,R150,Junta Bridada,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,13/03/2019,10:10:45,22/03/2019,12:00:00,X,"217,82",MECE ORAS,2,2019-03-13 10:10:45,2019-03-22 12:00:00,
20010678,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRIFUGA MS38000,,10038665.0,R_PU,224707,m2,falla bomba fast loop  ms-38000,13/03/2019,PO-R-150,Sub. Misceláneos,R150,Junta Bridada,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,13/03/2019,10:10:45,,0:00:00,,0,MECE ORAS,2,2019-03-13 10:10:45,,0.0
20011426,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,DESAIREADOR AET300801,,10038688.0,I_VE,224753,m2,goteo minimo desairador  brazo # 8,18/03/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-U-OC,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,13/03/2019,4:00:00,13/03/2019,5:00:00,,0,MECE ORAS,1,2019-03-13 04:00:00,2019-03-13 05:00:00,0.0
20001065,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,VALVULA MOV_8x150- ENT 950-CUSIANA 2,,10038695.0,01.GENERI,224354,m2,señal intermitente mov 5102 a,29/01/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-AM,ERO3,Señal errática,,1,,soporte con controles,12/03/2019,9:00:00,12/03/2019,12:00:00,X,3,MECE ORAS,2,2019-03-12 09:00:00,2019-03-12 12:00:00,3.0
20006226,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,TRANSMISOR FLUJO TRAMPA RECIBO,,10038641.0,S_IN,224675,m2,falla trasmnisor de flujo ft-210106,9/03/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,,0,,nan,12/03/2019,8:24:41,13/03/2019,18:00:00,,0,MECE ORAS,3,2019-03-12 08:24:41,2019-03-13 18:00:00,0.0
20016387,EPO,OC-EST-EPO-AGEN-GE22110,GENERADOR PRINCIPAL 10,TURBINA GAS MULTIET. GE10 12.9 MW,,,R_ST,224700,m2,turbina 10 salida alta vibracion,12/03/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-ST,VIB1,Vibración anormal,,0,,nan,12/03/2019,17:16:58,,0:00:00,,0,MECE,3,2019-03-12 17:16:58,,0.0
20004352,MRF,OC-EST-MRF-PREC-TG22000,TRAMPA RECIBO TG24000,VALVULA MOV_30X900-LDS ENT 930-TG22000,,,S_VA,224702,m2,mov 220008 trampa de recibo con pase,12/03/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,12/03/2019,23:18:33,,0:00:00,,0,MECE,3,2019-03-12 23:18:33,,0.0
20004358,MRF,OC-EST-MRF-PREC-TG22000,TRAMPA RECIBO TG24000,VALVULA MOV_24X900-LDS SAL 930-TG22000,,,S_VA,224703,m2,mov 220010 trampa recibo presenta pase,12/03/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,12/03/2019,23:27:30,,0:00:00,,0,MECE,3,2019-03-12 23:27:30,,0.0
20004363,MRF,OC-EST-MRF-PREC-TG22000,TRAMPA RECIBO TG24000,TRAMPA RECIBO EPO-MRF,,,I_VE,224705,m2,valvula de pi trampa de recibo atascada,12/03/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,12/03/2019,23:40:26,,0:00:00,,0,MECE,1,2019-03-12 23:40:26,,0.0
20001540,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA CTRL FLUJO FV370507,,10038654.0,S_VA,224694,m2,fuga de aire fcv-370507 ms-37000,12/03/2019,PO-S-070,Sub. Actuador,S072,Pistón,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/03/2019,8:21:10,,0:00:00,,0,MECE ORAS,2,2019-03-12 08:21:10,,0.0
20007891,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,ACTUADOR FCV-370407 DE BRAZO 37040,,10038655.0,01.GENERI,224693,m2,fuga de aire fcv-370407 ms-37000,12/03/2019,PO-S-070,Sub. Actuador,S072,Pistón,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/03/2019,8:18:08,,0:00:00,,0,MECE ORAS,1,2019-03-12 08:18:08,,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10038611.0,R_PU,224516,m2,taponamiento venteo bomba  sumide api,15/02/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,11/03/2019,7:00:00,11/03/2019,11:00:00,X,4,MECE ORAS,2,2019-03-11 07:00:00,2019-03-11 11:00:00,4.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10038693.0,S_IN,224749,m2,falla fit-820011 siemens despacho,18/03/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CM,ERO3,Señal errática,,0,,nan,10/03/2019,13:00:00,10/03/2019,15:00:00,X,2,MECE ORAS,3,2019-03-10 13:00:00,2019-03-10 15:00:00,2.0
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,,,R_CE,224671,m2,generador 22010 falla baja carga bateria,9/03/2019,PO-R-080,Sub. Arranque,R082,Energía de Arranque,SA-R-CE,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,9/03/2019,13:54:17,,0:00:00,,0,MECE,2,2019-03-09 13:54:17,,0.0
20005877,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA BOLA ENT CTRL PV-220109,,10038712.0,S_VA,224660,m2,falla py 220109a campo-cuarto control,8/03/2019,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,8/03/2019,7:09:11,,0:00:00,,0,MECE ORAS,2,2019-03-08 07:09:11,,0.0
20002010,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,MOTOR ELECTRICO TRATAMIENTO AGUA A,,,R_EM,224663,m2,soplador de planta ptar en falla,8/03/2019,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,8/03/2019,11:41:44,,0:00:00,,0,MECE,2,2019-03-08 11:41:44,,0.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,,,R_ST,224666,m2,turbina solartg22070 falla x vibracion,8/03/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,VIB1,Vibración anormal,,0,,nan,8/03/2019,15:43:39,,0:00:00,,0,MECE,3,2019-03-08 15:43:39,,0.0
20001434,VSA,OC-EST-VSA-PREC-LI,LÍNEA DE RECIBO,VALVULA MOV_30X600- ENT 220-LIN REC,,10038631.0,S_VA,224662,m2,fuga prensa estopa mov-2302a,8/03/2019,PO-S-060,Sub. Válvulas,S061,Bonnet,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,8/03/2019,11:21:21,,0:00:00,,0,MECE ORAS,3,2019-03-08 11:21:21,,0.0
20001631,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- PRB 220-BE3640,,10038632.0,S_VA,224664,m2,mov-3641 ms-3600 falla comand apertura,8/03/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,8/03/2019,14:06:12,,0:00:00,,0,MECE ORAS,1,2019-03-08 14:06:12,,0.0
20001771,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- SAL 220-PR3010,,10038633.0,S_IN,224665,m2,daño sello corta fuego pack-box mov-3602,8/03/2019,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,8/03/2019,11:27:16,,0:00:00,,0,MECE ORAS,3,2019-03-08 11:27:16,,0.0
20020819,CVA,OC-TER-CVA-PALM-BT55060,BOMBA TRASIEGO ALMACENAM. BT55060,BOMBA CENTRIFUGA DESPLA POS BT55060,,10038484.0,01.GENERI,224466,m2,fuga de crudo prensa estopa hv 3'',11/02/2019,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,7/03/2019,9:00:00,7/03/2019,15:00:00,X,6,MECE ORAS,3,2019-03-07 09:00:00,2019-03-07 15:00:00,6.0
20010290,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150- LIN 710-MU73,,,S_VA,224654,m2,falla de comunicacion mov 731205,7/03/2019,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,7/03/2019,14:31:44,,0:00:00,,0,MECE,2,2019-03-07 14:31:44,,0.0
