equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010577,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,MEDIDOR FLUJO MS38010,,10038476.0,S_IN,224465,m2,fuga por grasera medidor brazo 1 p38000,11/02/2019,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,6/03/2019,8:00:00,6/03/2019,9:24:00,X,"1,4",MECE ORAS,3,2019-03-06 08:00:00,2019-03-06 09:24:00,1.4
20010598,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,FILTRO ENTR MS38030,,10038544.0,I_FS,224494,m2,fuga por packing gland brazo 3,13/02/2019,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,6/03/2019,10:42:00,6/03/2019,12:00:00,X,"1,3",MECE ORAS,1,2019-03-06 10:42:00,2019-03-06 12:00:00,1.3
20010631,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,FILTRO ENTR MS38060,,10038545.0,I_FS,224495,m2,fuga por packing gland brazo 6,13/02/2019,PO-I-010,Sub. Estructura e Internos,I014,Filtro / Elemento Filtrante,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,6/03/2019,9:24:00,6/03/2019,10:42:00,X,"1,3",MECE ORAS,1,2019-03-06 09:24:00,2019-03-06 10:42:00,1.3
20010326,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_30x150- LIN 710-MUODC,,,S_VA,224647,m2,falla mov 505002 tope apertura,6/03/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,6/03/2019,17:08:50,,0:00:00,,0,MECE,2,2019-03-06 17:08:50,,0.0
20023256,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5211,,10038625.0,01.GENERI,224636,m2,falla centrifugadora_baja presion de agu,4/03/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,4/03/2019,7:00:00,4/03/2019,15:00:00,,0,MECE ORAS,,2019-03-04 07:00:00,2019-03-04 15:00:00,0.0
20003425,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA BOMBAS CONTRA INCENDIO,,70008069.0,01.GENERI,224644,m2,caseta bombas sci  iluminacion falla,4/03/2019,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/03/2019,18:36:11,,0:00:00,X,0,MECE ORAS,1,2019-03-04 18:36:11,,0.0
20003425,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA BOMBAS CONTRA INCENDIO,,70008069.0,01.GENERI,224645,m2,caseta bombas espuma iluminacion falla,4/03/2019,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/03/2019,18:39:37,,0:00:00,X,0,MECE ORAS,1,2019-03-04 18:39:37,,0.0
20003429,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA GENERADORES,,70008069.0,01.GENERI,224642,m2,casetamotogeneradores falla iluminacion,4/03/2019,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/03/2019,22:25:14,,0:00:00,X,0,MECE ORAS,1,2019-03-04 22:25:14,,0.0
20003456,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION TANQUES ALMACENAMIENTO,,70008069.0,01.GENERI,224643,m2,falla iluminacion  zona tanque relevo,4/03/2019,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/03/2019,18:30:04,,0:00:00,X,0,MECE ORAS,1,2019-03-04 18:30:04,,0.0
20007356,EPO,OC-EST-EPO-PBOM-BP42060,BOMBA PRINCIPAL BP42060,POSICIONADOR VALVULA FV-420601,,10038603.0,R_PU,224634,m2,bpc 42060  falla medidor,4/03/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,4/03/2019,8:00:00,4/03/2019,10:30:00,,0,MECE ORAS,,2019-03-04 08:00:00,2019-03-04 10:30:00,0.0
20010834,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,SWITCH FLUJO SUCC BAHIA 40,,10038646.0,S_IN,224684,m2,goteo minimo switch flujo bahia bt-20040,11/03/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,4/03/2019,5:45:00,4/03/2019,7:00:00,,0,MECE ORAS,2,2019-03-04 05:45:00,2019-03-04 07:00:00,0.0
20010871,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,MOTOR ELECTRICO BAHIA 60,,10038644.0,R_EM,224685,m2,falla pinza scully bahia bt-20060,11/03/2019,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/03/2019,23:00:00,5/03/2019,1:30:00,,0,MECE ORAS,3,2019-03-04 23:00:00,2019-03-05 01:30:00,0.0
20006981,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,BANCO NITROGENO VALV ALIVIO PSV-820021B,,10038583.0,01.GENERI,224620,m2,baja presion nitrogeno psv 820021b,2/03/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/03/2019,8:30:00,2/03/2019,11:00:00,,0,MECE ORAS,3,2019-03-02 08:30:00,2019-03-02 11:00:00,0.0
20017054,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MEDIDOR CRUDO,,10038584.0,S_IN,224618,m2,revisar medidor de flujo,2/03/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,2/03/2019,3:11:32,,0:00:00,,0,MECE ORAS,2,2019-03-02 03:11:32,,0.0
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,,S_IN,224623,m2,ft 820011 no registra flujo,2/03/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,NOO1,No hay señal,,0,,nan,2/03/2019,12:35:34,,0:00:00,,0,MECE,3,2019-03-02 12:35:34,,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10040381.0,R_PU,224621,m2,goteo codo drenaje de agua libre,2/03/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/03/2019,9:39:04,,0:00:00,,0,MECE ORAS,3,2019-03-02 09:39:04,,0.0
20022559,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,TRANSMISOR PRES DESC BAHIA 60,,10038621.0,01.GENERI,224622,m2,goteo transmisor de descarga,2/03/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/03/2019,10:30:00,2/03/2019,14:00:00,,0,MECE ORAS,3,2019-03-02 10:30:00,2019-03-02 14:00:00,0.0
20003000,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG CONV LDS SHUTDOWN L ENT,,10038312.0,S_IN,224281,m2,fuga por valv venteo tram recibo cusiana,21/01/2019,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,28/02/2019,11:00:00,28/02/2019,11:30:00,,0,MECE ORAS,3,2019-02-28 11:00:00,2019-02-28 11:30:00,0.0
20004754,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TRANSMISOR NIVEL TK12030,,10038477.0,S_IN,224430,m2,trasmisor de nivel suelto en base fija,6/02/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/02/2019,10:00:00,28/02/2019,12:00:00,X,2,MECE ORAS,2,2019-02-28 10:00:00,2019-02-28 12:00:00,2.0
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,,10038533.0,01.GENERI,224518,m2,falla de soporte botella de medicion,15/02/2019,PO-I-020,Sub. Externo,I026,Pedestal / Soporte,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,28/02/2019,15:00:00,28/02/2019,15:30:00,,0,MECE ORAS,1,2019-02-28 15:00:00,2019-02-28 15:30:00,0.0
20021964,MRF,OC-EST-MRF-ACOM-CRUDO,COMBUSTIBLE CRUDO,PAQUETE CENTRIFUGACION FASE II(PRO560),,,01.GENERI,224611,m2,falla centrifuga a,28/02/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,28/02/2019,17:40:06,,0:00:00,,0,MECE,,2019-02-28 17:40:06,,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10038561.0,R_CO,224581,m2,compresores falla  baja presion tanque,26/02/2019,PO-R-120,Sub. Compresión Aire,R128,Sellos,SA-R-CO,LOO2,Salida por Baja Presión de Descarga,,0,,nan,26/02/2019,1:56:49,,0:00:00,,0,MECE ORAS,2,2019-02-26 01:56:49,,0.0
20023257,CCA,OC-EST-CCA-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MODULO SEP CENTRIF.CRUD COMBUST CE-5212,,10038536.0,01.GENERI,224580,m2,fuga de agua centrifuga # 12,25/02/2019,PO-I-030,Sub. Tubo,I030,Abrazaderas / Pernos,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,25/02/2019,14:14:08,,0:00:00,,0,MECE ORAS,,2019-02-25 14:14:08,,0.0
20020006,CUS,OC-EST-CUS-PMED-CAARC,MEDICIÓN CALIDAD ARCUS,TOMAMUESTRAS CALIDAD ARCUS,,10040366.0,I_PI,224567,m2,goteo psv toma muestra arcus,23/02/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/02/2019,19:58:30,,0:00:00,,0,MECE ORAS,1,2019-02-23 19:58:30,,0.0
20008862,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA MOV_12x150- SAL 920-PR38100,,10038469.0,S_VA,224441,m2,valvula mov 380001 presenta fuga,8/02/2019,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,22/02/2019,13:00:00,22/02/2019,17:00:00,X,4,MECE ORAS,2,2019-02-22 13:00:00,2019-02-22 17:00:00,4.0
20017184,CUS,OC-EST-CUS-UENF-PQ42010,PAQUETE ENFRIAMIENTO VFD-42010 ANSALDO,AIRE AC SPLIT/VENT PQE A VFD42030,,10038562.0,U_AI,224497,m2,"revisar aires shelter vfd""s 30/40",14/02/2019,PO-R-070,Sub. Adminisión Aire,R070,Enfriador aire,SA-I-HE,IHT1,Enfriamiento/Calent. debajo lo aceptable,,0,,nan,21/02/2019,17:30:00,21/02/2019,19:00:00,X,"1,5",MECE ORAS,3,2019-02-21 17:30:00,2019-02-21 19:00:00,1.5
20019013,CCA,OC-EST-CCA-COMB-CCS5211,UNIDAD CENTRIFUGA C. COMBUSTIBLE CE-5211,TRANSMISOR PRESION PIT-520009,,10038530.0,S_IN,224553,m2,fuga de pruducto por alfa lval,21/02/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,21/02/2019,8:00:00,21/02/2019,9:00:00,,0,MECE ORAS,1,2019-02-21 08:00:00,2019-02-21 09:00:00,0.0
20000198,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TRANSMISOR NIVEL A TK4101A,,10038563.0,S_IN,224474,m2,falla display lit-4101a,12/02/2019,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-IN,NOO1,No hay señal,,0,,nan,20/02/2019,13:30:00,20/02/2019,17:30:00,,0,MECE ORAS,1,2019-02-20 13:30:00,2019-02-20 17:30:00,0.0
20011502,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,TRANSMISOR DENSIDAD BRAZO 100,,70009886.0,S_IN,224547,m2,densitometro retirado bahia 02,20/02/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,20/02/2019,19:57:05,,0:00:00,,0,METR ORAS,2,2019-02-20 19:57:05,,0.0
20008862,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA MOV_12x150- SAL 920-PR38100,,10038469.0,S_VA,224540,m2,falla de estado de mov 380001,19/02/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,19/02/2019,17:24:52,,0:00:00,,0,MECE ORAS,2,2019-02-19 17:24:52,,0.0
20004884,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,VALVULA MOV_20x150-ENT 710-TK7313,,10038541.0,S_VA,224546,m2,falla  mov 131 en tk 7313,20/02/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,19/02/2019,17:30:00,19/02/2019,21:30:00,,0,MECE ORAS,3,2019-02-19 17:30:00,2019-02-19 21:30:00,0.0
20019037,CCA,OC-EST-CCA-COMB-CCS5211,UNIDAD CENTRIFUGA C. COMBUSTIBLE CE-5211,VALVULA MOV_52006,,10038457.0,S_VA,224435,m2,fuga de aceite centrifuga mopx 52012,7/02/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,18/02/2019,8:00:00,18/02/2019,17:00:00,,0,MECE ORAS,1,2019-02-18 08:00:00,2019-02-18 17:00:00,0.0
20002896,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC TRAMPAS OCENSA,,10038503.0,U_OC,224498,m2,sumidero tu53200 falla transmisor nivel,14/02/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,18/02/2019,7:00:00,18/02/2019,12:00:00,,0,MECE ORAS,1,2019-02-18 07:00:00,2019-02-18 12:00:00,0.0
20019037,CCA,OC-EST-CCA-COMB-CCS5211,UNIDAD CENTRIFUGA C. COMBUSTIBLE CE-5211,VALVULA MOV_52006,,10038536.0,S_VA,224524,m2,fuga de agua centrifuga 12,18/02/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/02/2019,6:07:15,,0:00:00,,0,MECE ORAS,1,2019-02-18 06:07:15,,0.0
20020210,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,"UPS 0,3KVA TALLER ELECTRICO",,10038511.0,E_UP,224527,m2,alarma falla de baterias ups taller elec,18/02/2019,PO-S-030,Sub. Suministro de Energía,S030,Baterías,SA-E-UP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,18/02/2019,8:00:00,25/02/2019,9:00:00,,0,MECE ORAS,1,2019-02-18 08:00:00,2019-02-25 09:00:00,0.0
20010522,VSA,OC-EST-VSA-AELE-BT,BAJA TENSIÓN,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10038523.0,E_EP,224525,m2,iluminacion tq-55000 en falla,18/02/2019,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-EP,OHE1,Alta temperatura,,0,,nan,18/02/2019,6:35:50,,0:00:00,X,11,MECE ORAS,1,2019-02-18 06:35:50,,
20000654,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,TRANSMISOR FLUJO TRAMPA DESP CUS,,10038525.0,S_IN,224538,m2,fi-820011 oscilación en la medida,19/02/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,18/02/2019,13:30:00,18/02/2019,15:30:00,,0,MECE ORAS,3,2019-02-18 13:30:00,2019-02-18 15:30:00,0.0
20005161,CVA,OC-TER-CVA-SCIN-LP,AGENTE LIMPIO CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO MCC,,10038581.0,01.GENERI,224616,m2,falla panel aries deteccion ccm,1/03/2019,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF4,Falla de Control,C330,1,Error de Mantenimiento,configuracion de tarjeta,16/02/2019,7:35:58,26/09/2020,16:00:00,X,"14.120,40",MECE ORAS,3,2019-02-16 07:35:58,2020-09-26 16:00:00,
20002014,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,TANQUE TRATAMIENTO AGUA RESIDUAL 1,,20133176.0,I_TA,224517,m2,valvula drenaje tanque ptar,15/02/2019,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,15/02/2019,11:39:36,,0:00:00,,0,MECE ORAS,1,2019-02-15 11:39:36,,0.0
20019025,CCA,OC-EST-CCA-COMB-CCS5211,UNIDAD CENTRIFUGA C. COMBUSTIBLE CE-5211,VALVULA SEG CONV REGULADORA,,10038505.0,S_VS,224505,m2,falla alfa laval,14/02/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,14/02/2019,21:00:00,14/02/2019,23:00:00,X,2,MECE ORAS,1,2019-02-14 21:00:00,2019-02-14 23:00:00,2.0
20002001,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRIFUGA AGUA RESIDUAL A,,20133176.0,R_PU,224501,m2,ruido anormal en bomba sistema ptar,14/02/2019,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,14/02/2019,10:35:25,,0:00:00,,0,MECE ORAS,2,2019-02-14 10:35:25,,0.0
20018364,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,SWITCH BAJO NIVEL TANQUE,,20133176.0,S_IN,224500,m2,falla switch de bajo nivel en falla,14/02/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,DOP1,Señal retardada,,0,,nan,14/02/2019,10:25:59,,0:00:00,,0,MECE ORAS,1,2019-02-14 10:25:59,,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10038495.0,01.GENERI,224489,m2,fuga de agua de drenaje aire cent ofi pp,13/02/2019,PO-I-030,Sub. Tubo,I034,Revestimiento,SA-R-BL,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,13/02/2019,9:12:25,,0:00:00,X,0,MECE ORAS,1,2019-02-13 09:12:25,,0.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,10038522.0,S_IN,224511,m2,rev detector de raspador no se activo,13/02/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,13/02/2019,9:26:02,,0:00:00,,0,MECE ORAS,,2019-02-13 09:26:02,,0.0
20001385,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA BOLA AGUAS ARRIBA LINE SALI,,,S_VA,224484,m2,goteo de crudo * carreto fv 370127,10/01/2019,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,2,1,Actividad en parada de planta.,proximo sd el 13.03.2019,12/02/2019,4:33:29,,0:00:00,,0,MECE,1,2019-02-12 04:33:29,,0.0
20000224,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TRANSMISOR NIVEL A TK4104A,,10039585.0,S_IN,224480,m2,falsa indicacion de nivel y temtk 4104a,12/02/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,12/02/2019,17:48:19,,0:00:00,,0,MECE ORAS,1,2019-02-12 17:48:19,,0.0
20015245,GRA,OC-EST-GRA-UENF-PQBT,AIRES PAQUETE SHELTER BAJA TENSIÓN,AIRE AC PQE #1 SHELTER BT,,10037242.0,U_AI,224479,m2,aspa partida aire acon. paquete a baja t,12/02/2019,PO-R-090,Sub. Refrigeración,R094,Ventilador,SA-R-EM,VIB1,Vibración anormal,,0,,nan,12/02/2019,14:10:56,,0:00:00,,0,MECE ORAS,3,2019-02-12 14:10:56,,0.0
20020599,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE PORTATIL,,,R_CO,224475,m2,fuga aceite compresor portatil,12/02/2019,PO-R-120,Sub. Compresión Aire,R121,Empaques,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,12/02/2019,3:35:30,,0:00:00,,0,MECE,3,2019-02-12 03:35:30,,0.0
20014468,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10038283.0,01.GENERI,224244,m2,corregir fisura tuberia lavado caldera,14/01/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/02/2019,11:00:00,13/02/2019,11:00:00,X,48,MECE ORAS,1,2019-02-11 11:00:00,2019-02-13 11:00:00,
20002714,EPO,OC-EST-EPO-SCIN-BX71010,UNIDAD MOTOR-BOMBA BX-71010,BOMBA BX71010,,10038470.0,S_FE,224444,m2,bomba espuma bx71010  fuga grasa,8/02/2019,PO-R-010,Sub. Transmisión,R013,Rodamientos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/02/2019,10:00:00,11/02/2019,11:00:00,,0,MECE ORAS,3,2019-02-11 10:00:00,2019-02-11 11:00:00,0.0
20003986,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR ELECT BX402 CONTRAINC ESPUMA,,10038482.0,S_FE,224473,m2,cambio bomba de inyeccion bx-402,11/02/2019,PO-S-080,Sub. Motor Combustión SCI,S083,Control de Combustible,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,11/02/2019,22:03:39,,0:00:00,,0,MECE ORAS,3,2019-02-11 22:03:39,,0.0
20001370,VSA,OC-EST-VSA-PMED-CPME,CONEXIÓN DE MEDICIÓN,TRANSMISOR PRES SALIDA COVEÑAS,,10038488.0,S_IN,224467,m2,evidencia corrosión uniones bridadas pi8,11/02/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,11/02/2019,10:49:59,,0:00:00,,0,MECE ORAS,1,2019-02-11 10:49:59,,0.0
20011424,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,FILTRO TFL300801,,10038489.0,I_FS,224490,m2,corregir goteo brazo #8 descargadero,13/02/2019,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,11/02/2019,13:30:00,11/02/2019,15:30:00,,0,MECE ORAS,1,2019-02-11 13:30:00,2019-02-11 15:30:00,0.0
20008873,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,DENSITOMETRO LOOP CALIDAD 38,,10038462.0,S_IN,224460,m2,loop calidad patin 38000 error señal,10/02/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,10/02/2019,7:51:56,,0:00:00,X,0,MECE ORAS,1,2019-02-10 07:51:56,,0.0
20002897,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOOSTER,,10038405.0,U_OC,224372,m2,sumidero 53200 falla transmisor nivel,31/01/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,7/02/2019,8:00:00,7/02/2019,10:00:00,,0,MECE ORAS,1,2019-02-07 08:00:00,2019-02-07 10:00:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,,,R_ST,224439,m2,falla turbina 20 salida por generacion,8/02/2019,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-FC,FLL1,Alta Corriente,,0,,nan,7/02/2019,20:04:36,,0:00:00,,0,MECE,3,2019-02-07 20:04:36,,0.0
20009952,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,VALVULA CTRL NIVEL CRUDO TSE50010,,10038444.0,S_VA,224225,m2,fuga de aire en lcv-500101c,13/01/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,6/02/2019,15:00:00,6/02/2019,17:00:00,X,2,MECE ORAS,2,2019-02-06 15:00:00,2019-02-06 17:00:00,2.0
20011692,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,BOMBA ACHIQUE BU-50001,,10038428.0,R_PU,224425,m2,corregir fuga sumidero descargadero,5/02/2019,PO-R-150,Sub. Misceláneos,R157,Válvulas de Aislamiento,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,5/02/2019,8:00:00,5/02/2019,17:00:00,,0,MECE ORAS,2,2019-02-05 08:00:00,2019-02-05 17:00:00,0.0
20008506,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,CELDA ENTRADA 710-TR-20100,,10038478.0,01.GENERI,224424,m2,falla bobina de disparo y2 celda +l01,5/02/2019,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,5/02/2019,17:39:08,,0:00:00,,0,MECE ORAS,3,2019-02-05 17:39:08,,0.0
20020399,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,CARGADOR 1 20A/125 VDC DICOV,,10038480.0,E_UP,224420,m2,falla cargador baterias a s/e dicov,5/02/2019,PO-E-100,Sub. Rectificación / Suministro DC,E101,Fuente de Alimentación Interna,SA-S-CL,FTF4,Falla de Control,,0,,nan,5/02/2019,14:27:11,25/09/2019,12:00:00,,0,MECE ORAS,2,2019-02-05 14:27:11,2019-09-25 12:00:00,0.0
20016390,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,,,R_EG,224414,m2,turbina 20  salida por  temperatura,5/02/2019,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-EG,OHE1,Alta temperatura,,0,,nan,5/02/2019,7:55:26,,0:00:00,,0,METR,3,2019-02-05 07:55:26,,0.0
20002069,EPO,OC-EST-EPO-PALM-BT316,BOMBA TRASIEGO ALMACENAM. BT5316,BOMBA CENTRIFUGA BB316,,10038437.0,R_PU,224376,m2,fuga de crudo por valvulas y brida,31/01/2019,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,4/02/2019,14:00:00,4/02/2019,17:00:00,,0,MECE ORAS,2,2019-02-04 14:00:00,2019-02-04 17:00:00,0.0
20006982,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,BANCO NITROGENO VALV ALIVIO PSV-820021C,,10038397.0,01.GENERI,224398,m2,perdida de presion nitrogeno,4/02/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,INL1,Fuga interna aceite - Fluido Utilitario,,0,,nan,4/02/2019,8:00:00,25/02/2019,17:30:00,,0,MECE ORAS,3,2019-02-04 08:00:00,2019-02-25 17:30:00,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10038394.0,R_PU,224400,m2,falla bahia bt-20010 alta vibración,4/02/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,4/02/2019,7:30:00,4/02/2019,10:00:00,X,"2,5",MECE ORAS,,2019-02-04 07:30:00,2019-02-04 10:00:00,2.5
20010329,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_30x150- LIN 710-MUODC,,10038414.0,S_VA,224405,m2,falla mov 506002 tope apertura,4/02/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,4/02/2019,14:34:15,,0:00:00,X,0,MECE ORAS,2,2019-02-04 14:34:15,,0.0
20016390,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,,,R_EG,224401,m2,turbina  10/20 parada por alta temperatu,4/02/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,OHE1,Alta temperatura,,0,,nan,4/02/2019,7:56:56,,0:00:00,,0,METR,3,2019-02-04 07:56:56,,0.0
20005958,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021C,,10038455.0,S_VS,224446,m2,perdida de presion nitrogeno,8/02/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/02/2019,9:00:00,4/02/2019,9:00:00,X,0,MECE ORAS,3,2019-02-04 09:00:00,2019-02-04 09:00:00,0.0
20011467,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,TRANSMISOR PRES SALI BRAZO 90,,10038509.0,S_IN,224507,m2,goteo transmisor presión brazo #9,14/02/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,4/02/2019,16:00:00,4/02/2019,18:30:00,,0,MECE ORAS,2,2019-02-04 16:00:00,2019-02-04 18:30:00,0.0
20001641,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,TRANSMISOR FLUJO BRAZO MED BE3650,,10038400.0,S_IN,224390,m2,señal de flujo inestable en el fqe3650,3/02/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,3/02/2019,9:43:46,,0:00:00,X,15,MECE ORAS,2,2019-02-03 09:43:46,,
20001754,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,SENSOR FLUJO FQE-3670 BRAZO 3670,,10038399.0,S_IN,224391,m2,ruido anormal en el fqe3670,3/02/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,3/02/2019,9:51:18,,0:00:00,,0,MECE ORAS,2,2019-02-03 09:51:18,,0.0
20011113,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,BASCULA CAMIONERA 2,,10038417.0,S_IN,224418,m2,señal congelada bascula descargadero #2,5/02/2019,PO-R-150,Sub. Misceláneos,R151,Amortiguador de Pulsaciones,SA-S-CM,ERO3,Señal errática,,0,,nan,3/02/2019,7:00:00,4/02/2019,17:30:00,,0,MECE ORAS,1,2019-02-03 07:00:00,2019-02-04 17:30:00,0.0
20003835,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BOMBA CIAGUA,,10038434.0,R_EM,224316,m2,motor ba 404a no enciende,26/01/2019,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,1/02/2019,7:00:32,1/02/2019,12:00:00,X,"4,99",MECE ORAS,3,2019-02-01 07:00:32,2019-02-01 12:00:00,4.99
20016390,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de 13.8kV,,,R_EG,224384,m2,falla turbina 10/20  salida generacion,1/02/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,1/02/2019,16:43:09,,0:00:00,,0,MECE,3,2019-02-01 16:43:09,,0.0
20010571,CVA,OC-TER-CVA-PMED-BE36050,BRAZO MEDICIÓN DE ENTRADA BE36050,VALVULA CTROL FLUJO MS36050,,10038415.0,S_VA,224410,m2,falla  operacion fv 360507,4/02/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,1/02/2019,9:00:00,,0:00:00,X,0,MECE ORAS,2,2019-02-01 09:00:00,,0.0
20020089,CVA,OC-TER-CVA-AGEN-GE44010,GENERADOR AUXILIAR DICOV,MOTOR COMBUST DIESEL GE44010,,10038416.0,01.GENERI,224413,m2,goteo inyector  generador dicov,4/02/2019,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/02/2019,10:00:00,21/02/2019,17:30:00,,0,MECE ORAS,2,2019-02-01 10:00:00,2019-02-21 17:30:00,0.0
20013791,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"LINEA ENTRADA 34,5KV",,10038479.0,E_PC,224419,m2,falla linea 34.5 kv alimentacion cva,5/02/2019,PO-U-060,Sub. Suministro de Energía,U062,Terminal de Conexión,SA-E-PC,OHE1,Alta temperatura,,0,,nan,1/02/2019,4:00:00,1/02/2019,22:00:00,,0,MECE ORAS,,2019-02-01 04:00:00,2019-02-01 22:00:00,0.0
20007981,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,ACTUADOR MOV-3010 DE PROOVER,,10038387.0,01.GENERI,224378,m2,auscencia flujo brazos al alinear proobe,31/01/2019,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,31/01/2019,15:08:40,,0:00:00,,0,MECE ORAS,1,2019-01-31 15:08:40,,0.0
20005611,CVA,OC-TER-CVA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,VALVULA MOV_16x150- DES 710-BS37030,,10038577.0,S_VA,224610,m2,falla comunicacion de la mov 370312,28/02/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,31/01/2019,8:00:00,31/01/2019,17:30:00,,0,MECE ORAS,2,2019-01-31 08:00:00,2019-01-31 17:30:00,0.0
20002684,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,VALVULA DE BOMBA BA-303,,10038375.0,S_VA,224366,m2,falla valvula solenoide de refrigerante,30/01/2019,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-VA,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,30/01/2019,13:00:00,31/01/2019,17:00:00,,0,MECE ORAS,3,2019-01-30 13:00:00,2019-01-31 17:00:00,0.0
20001328,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 01 AGUA CONTRAINCENDIO ODC,,10038363.0,S_FE,224362,m2,hidrante entrada a dique tq 55000,30/01/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,30/01/2019,8:44:37,,0:00:00,,0,MECE ORAS,3,2019-01-30 08:44:37,,0.0
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10037249.0,R_CO,222970,m2,se encuentra apagado con alarma general,5/06/2018,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,29/01/2019,8:00:00,1/02/2019,17:00:00,,0,MECE ORAS,2,2019-01-29 08:00:00,2019-02-01 17:00:00,0.0
20008873,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,DENSITOMETRO LOOP CALIDAD 38,,10036698.0,S_IN,222258,m2,falla densitómetro patín altos porvenir,13/02/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,28/01/2019,8:00:00,11/02/2019,15:00:00,,0,MECE ORAS,1,2019-01-28 08:00:00,2019-02-11 15:00:00,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,,R_CO,224320,m2,compresor ca 403 fuera de servicio,26/01/2019,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-CO,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,26/01/2019,14:28:13,,0:00:00,,0,MECE,2,2019-01-26 14:28:13,,0.0
20003859,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-411 DE CONTRA INCENDIO AGUA,,10038901.0,S_FE,224317,m2,reparar fuga hm 41 sci fuera de servicio,26/01/2019,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,26/01/2019,14:11:32,,0:00:00,,0,MECE ORAS,3,2019-01-26 14:11:32,,0.0
20001256,VSA,OC-EST-VSA-PREC-FL2302,BRAZO DE FILTRACIÓN RECIBO FL2302,INDICADOR DIF. PRESION PDI-2305,,10038362.0,01.GENERI,224311,m2,pi pdt tfl 2302 caratula mal estado,26/01/2019,PO-R-150,Sub. Misceláneos,R153,Cubierta,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/01/2019,4:22:35,,0:00:00,,0,MECE ORAS,1,2019-01-26 04:22:35,,0.0
20001372,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA PV-810001,,10038365.0,S_VS,224363,m2,pv 820001 goteo en testigo cuerpo valvul,26/01/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/01/2019,4:14:05,,0:00:00,,0,MECE ORAS,2,2019-01-26 04:14:05,,0.0
20001461,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,INDICADOR PRESION PI-8201 SALIDA AL CIB,,10038350.0,01.GENERI,224312,m2,pi -8201 salida al cib por ms 3600,26/01/2019,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/01/2019,4:42:23,,0:00:00,,0,MECE ORAS,2,2019-01-26 04:42:23,,0.0
20018729,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,TRANSMISOR PRES PROBADOR,,10036565.0,S_IN,224313,m2,tuberia contigua pdit 37001 fisurada,26/01/2019,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,26/01/2019,5:19:34,,0:00:00,,0,MECE ORAS,1,2019-01-26 05:19:34,,0.0
20004051,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,RED VALVULA TANQUE CONTRAINC ESPUMA,,10036304.0,1,221728,m2,falla mov 80 sist espuma contraincendio,18/11/2017,FFFD,Red contra incendio,496,valvula,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,25/01/2019,9:42:58,25/01/2019,14:00:00,,0,MECE ORAS,3,2019-01-25 09:42:58,2019-01-25 14:00:00,0.0
20000654,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO TRAMPA DESP CUS,,10038295.0,S_IN,224260,m2,falla medidor de flujo 820011,16/01/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CM,ERO3,Señal errática,,0,,nan,25/01/2019,9:00:00,25/01/2019,11:00:00,X,2,MECE ORAS,3,2019-01-25 09:00:00,2019-01-25 11:00:00,2.0
20005958,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021C,,10038325.0,S_VS,224299,m2,perdida de presion valvula,24/01/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,SPO1,Operación inesperada,,0,,nan,25/01/2019,13:30:00,25/01/2019,17:30:00,X,4,MECE ORAS,3,2019-01-25 13:30:00,2019-01-25 17:30:00,4.0
20005957,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021B,,10038326.0,S_VS,224303,m2,baja presión de nitrogeno,25/01/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/01/2019,7:30:00,25/01/2019,17:00:00,X,"9,5",MECE ORAS,3,2019-01-25 07:30:00,2019-01-25 17:00:00,9.5
20001402,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VALVULA MOV_30X600- ENT 220-TG23000,,10038349.0,S_IN,224305,m2,mov 2301 no recibe comando en remoto,25/01/2019,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,25/01/2019,11:55:02,,0:00:00,,0,MECE ORAS,3,2019-01-25 11:55:02,,0.0
20010435,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,VALVULA PSV TC52080,,10038315.0,S_VA,224279,m2,fuga por valv mov entrada a tc-520080,21/01/2019,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,24/01/2019,14:00:00,24/01/2019,16:00:00,X,2,MECE ORAS,1,2019-01-24 14:00:00,2019-01-24 16:00:00,2.0
20018726,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_12X600- SAL 220-PR3010,,10038348.0,S_VA,224300,m2,falla mov 370002 sin estado,24/01/2019,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,24/01/2019,9:29:06,,0:00:00,,0,MECE ORAS,3,2019-01-24 09:29:06,,0.0
20009871,CCA,OC-EST-CCA-ALIV-BQ55030,UNIDAD MOTOR-BOMBA DE REINYECC. BQ-55030,MOTOR ELECTR.BOMBA DE REINYECC. BQ-55030,,10038448.0,R_EM,224296,m2,falla arranque bomba,23/01/2019,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,FLL4,Corto Circuito,,0,,nan,23/01/2019,17:06:55,,0:00:00,X,0,MECE ORAS,2,2019-01-23 17:06:55,,0.0
20009880,CCA,OC-EST-CCA-ALIV-BQ55040,UNIDAD MOTOR-BOMBA DE REINYECC. BQ-55040,MOTOR ELECTR.BOMBA DE REINYECC. BQ-55040,,10038448.0,R_EM,224297,m2,boma no arranca en remoto,23/01/2019,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,23/01/2019,17:13:33,,0:00:00,X,0,MECE ORAS,2,2019-01-23 17:13:33,,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10038188.0,01.GENERI,224113,m2,falla aa oficina seguridad fisica cva,27/12/2018,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,22/01/2019,8:00:00,22/01/2019,17:30:00,,0,MECE ORAS,1,2019-01-22 08:00:00,2019-01-22 17:30:00,0.0
20015247,GRA,OC-EST-GRA-LCTV-BAJAT,SHELTER BAJA TENSIÓN LA GRANJITA,AIRE AC PQE #3 SHELTER BT,,10037242.0,U_AI,222951,m2,ventilador malo paquete c aire baja tens,1/06/2018,PO-E-120,Sub. Misceláneos,E123,Ductos,SA-U-AI,AIR2,Falsa alarma e indicación,3,1,Falta de material,nan,21/01/2019,8:00:00,21/01/2019,16:00:00,X,8,MECE ORAS,3,2019-01-21 08:00:00,2019-01-21 16:00:00,8.0
20002686,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,BOMBA BA304,,10038310.0,S_FE,224267,m2,psv de seguridad de ba-304 con pase,16/01/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,21/01/2019,7:00:00,21/01/2019,17:00:00,,0,MECE ORAS,3,2019-01-21 07:00:00,2019-01-21 17:00:00,0.0
20010035,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016B,,10038314.0,S_VS,224284,m2,falla en el sistema suministro nitrogeno,21/01/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,21/01/2019,17:00:00,21/01/2019,20:00:00,,0,MECE ORAS,3,2019-01-21 17:00:00,2019-01-21 20:00:00,0.0
20010013,MRF,OC-EST-MRF-ENSA-PRE22050,BRAZO PREFILTRACION TFL-22050,VALVULA MOV_20X600- ENT 930-CONEX REC,,,S_VA,224282,m2,"falla cierre mov-220521, tfl-22050",21/01/2019,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,21/01/2019,13:25:06,,0:00:00,,0,MECE,2,2019-01-21 13:25:06,,0.0
20001249,VSA,OC-EST-VSA-PREC-FL2301,BRAZO DE FILTRACIÓN RECIBO FL2301,TRANSMISOR PRES DIFER MED TFL-2301,,10038347.0,01.GENERI,224288,m2,goteo de crudo por instrumento pid 2304,21/01/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,21/01/2019,23:18:46,,0:00:00,,0,MECE ORAS,1,2019-01-21 23:18:46,,0.0
20001385,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA BOLA AGUAS ARRIBA LINE SALI,,10038391.0,S_VA,224277,m2,"goteo bolsillo de 2"" fv 370127",20/01/2019,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,C540,1,Causa Desconocida,nan,20/01/2019,17:42:51,,0:00:00,,0,MECE ORAS,1,2019-01-20 17:42:51,,0.0
20010640,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA MOV_16x150- DES 710-BS38060,,10038307.0,S_VA,224289,m2,falla  comunicacion mov 380612,22/01/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-IN,ERO3,Señal errática,,0,,nan,20/01/2019,14:25:06,,0:00:00,,0,MECE ORAS,2,2019-01-20 14:25:06,,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,10038290.0,R_PU,224273,m2,atascamiento bahia bomba bt-20050,18/01/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R041,Cilindros / Camisas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/01/2019,1:15:00,18/01/2019,5:00:00,X,"3,75",MECE ORAS,3,2019-01-18 01:15:00,2019-01-18 05:00:00,3.75
20010034,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016A,,,S_VS,224274,m2,pi820016aa valvula danflo congelado,18/01/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VS,AIR2,Falsa alarma e indicación,,0,,nan,18/01/2019,22:14:22,19/01/2019,17:00:00,,0,MECE,3,2019-01-18 22:14:22,2019-01-19 17:00:00,0.0
20003835,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BOMBA CIAGUA,,10038286.0,R_EM,224219,m2,ba-404a presenta falla para arrancar,12/01/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,17/01/2019,7:34:00,17/01/2019,17:00:00,X,"9,43",MECE ORAS,3,2019-01-17 07:34:00,2019-01-17 17:00:00,9.43
20019952,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,PROBADOR BIDIRECCONAL PR5101,,10038292.0,01.GENERI,224245,m2,prover no activo cusiana,14/01/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,,0,,nan,17/01/2019,7:00:00,17/01/2019,15:30:00,,0,MECE ORAS,2,2019-01-17 07:00:00,2019-01-17 15:30:00,0.0
20018915,CQO,OC-EST-CHQ-LCTV-VFD,SHELTER VARIADOR DE FRECUENCIA VDF-42000,AIRE AC PQE #4 SHELTER VFD,,10038317.0,U_AI,224235,m2,falla paq. d aacon shelter vfd-42000,13/01/2019,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,16/01/2019,8:00:00,16/01/2019,18:00:00,,0,MECE ORAS,1,2019-01-16 08:00:00,2019-01-16 18:00:00,0.0
20008452,CUS,OC-EST-CUS-PMED-BE5106,BRAZO MEDICIÓN DE ENTRADA ARCUS,MEDIDOR FLUJO TURBINA BRAZO6,,10038293.0,S_IN,224263,m2,falla canalb turbina #6 araguaney,16/01/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,16/01/2019,10:00:00,16/01/2019,12:00:00,,0,MECE ORAS,2,2019-01-16 10:00:00,2019-01-16 12:00:00,0.0
20010577,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,MEDIDOR FLUJO MS38010,,10038281.0,S_IN,224262,m2,falla  medidor brazo 38010,16/01/2019,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-S-VM,PLU7,Atascamiento,,0,,nan,16/01/2019,7:00:00,12/03/2020,17:30:00,X,"10.114,50",METR ORAS,3,2019-01-16 07:00:00,2020-03-12 17:30:00,
20010588,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,MEDIDOR FLUJO MS38020,,10038282.0,S_IN,224261,m2,falla  medidor brazo 38020,16/01/2019,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-S-VM,PLU7,Atascamiento,,0,,nan,16/01/2019,15:30:00,7/05/2019,17:30:00,X,"2.666,00",MECE ORAS,3,2019-01-16 15:30:00,2019-05-07 17:30:00,
20002100,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_24x150-SAL 920-TP302,,10038309.0,S_VA,224265,m2,mov 302002 del tp302 presenta falla,16/01/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,16/01/2019,15:08:32,,0:00:00,,0,MECE ORAS,3,2019-01-16 15:08:32,,0.0
20003021,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_30x600-LDS ENT 920REC,,,S_IN,224264,m2,soporte concreto linea recibo cpf,16/01/2019,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,16/01/2019,15:02:07,,0:00:00,,0,MECE,3,2019-01-16 15:02:07,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10038088.0,S_IN,224266,m2,toma muestras de altos  presenta falla,16/01/2019,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-S-VA,SPO1,Operación inesperada,,0,,nan,16/01/2019,15:37:23,,0:00:00,,0,MECE ORAS,1,2019-01-16 15:37:23,,0.0
20001077,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,MEDIDOR FLUJO TURBINA BRAZO3,,10038280.0,S_IN,224184,m2,canal a turbina medidor 5103,8/01/2019,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,15/01/2019,7:30:00,15/01/2019,12:00:00,X,"4,5",MECE ORAS,2,2019-01-15 07:30:00,2019-01-15 12:00:00,4.5
20005086,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10038265.0,S_VA,224234,m2,falla mov 120307,13/01/2019,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,15/01/2019,13:30:00,17/01/2019,7:30:00,,0,MECE ORAS,2,2019-01-15 13:30:00,2019-01-17 07:30:00,0.0
20001077,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,MEDIDOR FLUJO TURBINA BRAZO3,,10038280.0,S_IN,224253,m2,falla turbina brazo 3 cusiana,15/01/2019,PO-R-020,Sub. Lubricación,R027,Sensores,SA-R-ST,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,15/01/2019,13:44:35,,0:00:00,,0,MECE ORAS,2,2019-01-15 13:44:35,,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10038263.0,01.GENERI,224213,m2,falla aire acondicionado of. aut. area,12/01/2019,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,14/01/2019,16:30:00,14/01/2019,17:30:00,X,1,MECE ORAS,1,2019-01-14 16:30:00,2019-01-14 17:30:00,1.0
20003791,MRF,OC-EST-MRF-SCTR-COMUNIC,COMUNICACIONES,TABLERO DISTRUBUCION PP-20800,,,E_EP,224223,m2,bloque bpc_ul7 presenta alarma,12/01/2019,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,12/01/2019,22:19:02,,0:00:00,,0,MECE,3,2019-01-12 22:19:02,,0.0
20004349,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,VALVULA MOV_10X900-LDS ENT 930-CONEX REC,,70008213.0,S_IN,224222,m2,valvula mov 220007 falla  estado,12/01/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-CL,ERO3,Señal errática,,0,,nan,12/01/2019,21:10:54,,0:00:00,,0,MECE ORAS,3,2019-01-12 21:10:54,,0.0
20004767,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALVULA MOV_24x150- SAL 710-TK12020,,10038259.0,S_VA,224207,m2,falla   control  mov  120210,11/01/2019,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-CM,FTF4,Falla de Control,,0,,nan,11/01/2019,8:00:00,11/01/2019,12:00:00,,0,MECE ORAS,3,2019-01-11 08:00:00,2019-01-11 12:00:00,0.0
20010571,CVA,OC-TER-CVA-PMED-BE36050,BRAZO MEDICIÓN DE ENTRADA BE36050,VALVULA CTROL FLUJO MS36050,,10038274.0,S_VA,224242,m2,falla  control  fv 360507,14/01/2019,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CM,FTF4,Falla de Control,,0,,nan,11/01/2019,11:00:00,11/01/2019,12:00:00,,0,MECE ORAS,2,2019-01-11 11:00:00,2019-01-11 12:00:00,0.0
20001122,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,TRANSMISOR TEMP RTD5101,,10038254.0,S_IN,224191,m2,falla tit 5109 b proover cus,9/01/2019,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-AM,ERO3,Señal errática,,0,,nan,10/01/2019,7:00:00,10/01/2019,10:00:00,X,3,MECE ORAS,2,2019-01-10 07:00:00,2019-01-10 10:00:00,3.0
20001385,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA BOLA AGUAS ARRIBA LINE SALI,,10038253.0,S_VA,224201,m2,"bolsillo de 2"" fv 370127",10/01/2019,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,10/01/2019,4:43:23,,0:00:00,,0,MECE ORAS,1,2019-01-10 04:43:23,,0.0
20001385,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA BOLA AGUAS ARRIBA LINE SALI,,10038252.0,S_VA,224200,m2,mancha de crudo * carreto fv 370127,10/01/2019,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,10/01/2019,4:33:29,,0:00:00,,0,MECE ORAS,1,2019-01-10 04:33:29,,0.0
20017591,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,BOMBA CENTRIFUGA TQ SUMIDERO BU53040A,,10038095.0,R_PU,223989,m2,revisar switch de nivel sumidero 52300,2/12/2018,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-IN,ERO3,Señal errática,,0,,nan,9/01/2019,7:00:00,9/01/2019,8:00:00,,0,MECE ORAS,2,2019-01-09 07:00:00,2019-01-09 08:00:00,0.0
20015644,EPO,OC-EST-EPO-ELEC-GENDCS,SISTEMA DISTRIBUCION CONTROL,UPS 15 kVA BOMBEO SIST REGULADO2 120AC,,10038319.0,E_UP,224182,m2,lamparas de emergencia  no prenden,8/01/2019,PO-E-080,Sub. Batería,E082,Conexión / Socket,SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,8/01/2019,15:35:07,,0:00:00,,0,MECE ORAS,3,2019-01-08 15:35:07,,0.0
20011493,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,VALVULA CTRL SALI BRAZO 100,,10038246.0,S_VA,224187,m2,falla lcv brazo #10 descargadero,9/01/2019,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-VA,SPO1,Operación inesperada,,0,,nan,8/01/2019,24:00:00,9/01/2019,1:00:00,X,1,MECE ORAS,2,2019-01-09 00:00:00,2019-01-09 01:00:00,1.0
20008747,CVA,OC-TER-CVA-PROT-MALLA_D,SECTOR MALLA D,MODULO PM1D,,10038242.0,01.GENERI,224185,m2,falla pmd sist perimetral,8/01/2019,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-AM,ERO3,Señal errática,,0,,nan,6/01/2019,8:00:00,19/02/2019,17:30:00,,0,MECE ORAS,1,2019-01-06 08:00:00,2019-02-19 17:30:00,0.0
20019025,CCA,OC-EST-CCA-COMB-CCS5211,UNIDAD CENTRIFUGA C. COMBUSTIBLE CE-5211,VALVULA SEG CONV REGULADORA,,10038235.0,S_VS,224145,m2,falla centrifuga mopx 5212,1/01/2019,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,4/01/2019,5:00:00,4/01/2019,22:00:00,X,17,MECE ORAS,1,2019-01-04 05:00:00,2019-01-04 22:00:00,
20006981,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,BANCO NITROGENO VALV ALIVIO PSV-820021B,,10038236.0,01.GENERI,224173,m2,alarma de baja presion de la botella,3/01/2019,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,4/01/2019,8:00:00,4/01/2019,8:10:00,,0,MECE ORAS,3,2019-01-04 08:00:00,2019-01-04 08:10:00,0.0
20019749,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,UPS 30KVA MCC,,10038038.0,E_UP,223913,m2,reemplazo banco de baterias ups-20200,16/11/2018,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-E-UP,LOR1,Falla de bypass/inversor,3,1,Falta de material,nan,3/01/2019,7:00:00,3/01/2019,16:00:00,X,9,MECE ORAS,1,2019-01-03 07:00:00,2019-01-03 16:00:00,9.0
20017590,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,BOMBA CENTRIFUGA TQ SUMIDERO BU53030,,10038094.0,R_PU,223988,m2,bomba sumidero daño empaquetadura,2/12/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,3/01/2019,9:00:00,3/01/2019,16:00:00,,0,MECE ORAS,2,2019-01-03 09:00:00,2019-01-03 16:00:00,0.0
20001066,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,VALVULA MOV_8x150- LIN 950-CUSIANA 2,,10038245.0,S_VA,224127,m2,falla mov 5102 b al momento de abrir,28/12/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,,0,,nan,3/01/2019,15:30:00,3/01/2019,17:30:00,,0,MECE ORAS,2,2019-01-03 15:30:00,2019-01-03 17:30:00,0.0
