equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010678,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRIFUGA MS38000,,10038231.0,R_PU,224172,m2,falla fast loop 38000,3/01/2019,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,3/01/2019,7:00:00,10/01/2019,17:30:00,,0,MECE ORAS,2,2019-01-03 07:00:00,2019-01-10 17:30:00,0.0
20001593,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,TRANSMISOR FLUJO BRAZO MED BE3620,,10038228.0,S_IN,224168,m2,fuga de crudo por packingland fqe3620,3/01/2019,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/01/2019,9:00:00,3/01/2019,11:00:00,X,2,MECE ORAS,2,2019-01-03 09:00:00,2019-01-03 11:00:00,2.0
20006959,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,ACTUADOR ELECT MOV-220009 ENT TRAMPA,,10038154.0,01.GENERI,224056,m2,alarma de rele,17/12/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,2/01/2019,9:00:00,2/01/2019,12:00:00,,0,MECE ORAS,2,2019-01-02 09:00:00,2019-01-02 12:00:00,0.0
20019822,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_12x150- ENT 950-CONEX REC,,10038205.0,01.GENERI,224147,m2,mov 6073 atascamiento,1/01/2019,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,2/01/2019,13:30:00,2/01/2019,16:30:00,X,3,MECE ORAS,1,2019-01-02 13:30:00,2019-01-02 16:30:00,3.0
20002695,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,MOTOR DIESEL BA305A,,70007956.0,R_EM,224161,m2,banco b de bateria baja tension ba-305a,2/01/2019,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,2/01/2019,15:59:06,,0:00:00,,0,MECE ORAS,3,2019-01-02 15:59:06,,0.0
20010748,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),PLC CTRL CENTRIFUGADORA CCS52300,,10038211.0,S_CL,224139,m2,alfa laval centr a y b no entra en linea,30/12/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,30/12/2018,13:32:05,30/12/2018,15:00:00,X,"1,47",MECE ORAS,2,2018-12-30 13:32:05,2018-12-30 15:00:00,1.47
20000132,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR C TK12010,,10037910.0,I_MI,223768,m2,platina del agitador 12010 c rota,20/10/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R048,Soporte,SA-R-EM,VIB1,Vibración anormal,3,1,Falta de material,nan,29/12/2018,15:00:00,29/12/2018,16:00:00,,0,MECE ORAS,2,2018-12-29 15:00:00,2018-12-29 16:00:00,0.0
20005327,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,VALVULA CHEQUE 3-CHV-BA8D1 TU-59000,,10038230.0,S_VM,224128,m2,alta presion descarga tu-59000,28/12/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,PLU7,Atascamiento,,0,,nan,29/12/2018,7:00:00,29/12/2018,12:00:00,,0,MECE ORAS,1,2018-12-29 07:00:00,2018-12-29 12:00:00,0.0
20019023,CCA,OC-EST-CCA-COMB-CCS5211,UNIDAD CENTRIFUGA C. COMBUSTIBLE CE-5211,INDICADOR PRESION DIF,,10038235.0,01.GENERI,224133,m2,filtracion de aceite centrifuga 52012,29/12/2018,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-O-RI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/12/2018,11:25:08,,0:00:00,X,0,MECE ORAS,1,2018-12-29 11:25:08,,0.0
20004754,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TRANSMISOR NIVEL TK12030,,10038237.0,S_IN,224178,m2,falla  en  radar  tk 12030,5/01/2019,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,29/12/2018,7:00:00,13/01/2019,12:00:00,,0,MECE ORAS,2,2018-12-29 07:00:00,2019-01-13 12:00:00,0.0
20017141,CQO,OC-EST-CHQ-CTRL-GENERACI,TABLERO DE CONTROL GENERACION,TABLERO ELECT ILUMI PPAL,,10038224.0,U_IL,224119,m2,revisar interruptor iluminacion exterior,28/12/2018,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,28/12/2018,3:34:01,,0:00:00,,0,MECE ORAS,3,2018-12-28 03:34:01,,0.0
20002001,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRIFUGA AGUA RESIDUAL A,,10038198.0,R_PU,224121,m2,bomba de aspersion de la petard no funci,28/12/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,NOI1,Ruido fuera de lo Normal,,0,,nan,28/12/2018,9:46:21,,0:00:00,,0,MECE ORAS,2,2018-12-28 09:46:21,,0.0
20010546,EPO,OC-EST-EPO-UELE-TANKFARM,TANK FARM,TABLERO CTRL AIRE AC TANKFARM,,10039177.0,U_AI,224126,m2,aire acondicionado tank farm falla,28/12/2018,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,28/12/2018,10:52:47,,0:00:00,X,0,MECE ORAS,1,2018-12-28 10:52:47,,0.0
20004997,CVA,OC-TER-CVA-PALM-BT55050,BOMBA TRASIEGO ALMACENAM. BT55050,BOMBA CENTRIFUGA DESPLA POS BT55050,,10038190.0,R_PU,224114,m2,falla comuniccion mov´s  bt´s 55050/60,27/12/2018,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,27/12/2018,10:04:46,3/09/2019,0:00:00,,0,MECE ORAS,2,2018-12-27 10:04:46,2019-09-03 00:00:00,0.0
20019952,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,PROBADOR BIDIRECCONAL PR5101,,10038140.0,01.GENERI,224044,m2,falla probador cus aborta corridas,13/12/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/12/2018,9:00:00,26/12/2018,16:00:00,X,7,MECE ORAS,2,2018-12-26 09:00:00,2018-12-26 16:00:00,7.0
20000625,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA VFD-42020 BPC-42020,,10038221.0,01.GENERI,224167,m2,disparo vfd-42020 output unbalance,3/01/2019,PO-E-040,Sub. Etapas Entrada / Salida Var,E042,Celda de Potencia - Tiristores,SA-E-FC,FOF1,Frecuencia equivocada u oscilante,,0,,nan,26/12/2018,22:30:00,27/12/2018,1:30:00,X,3,MECE ORAS,2,2018-12-26 22:30:00,2018-12-27 01:30:00,3.0
20008657,CVA,OC-TER-CVA-PROT-MALLA_A,SECTOR MALLA A,MODULO PM1A,,10038186.0,01.GENERI,224110,m2,falla  en pm zona  a sistema psm,26/12/2018,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-CM,FTF4,Falla de Control,,0,,nan,24/12/2018,13:00:00,27/12/2018,10:00:00,,0,MECE ORAS,1,2018-12-24 13:00:00,2018-12-27 10:00:00,0.0
20010473,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,PAQUETE GENERACION NITROGENO,,70008069.0,01.GENERI,224089,m2,falla de iluminacion caseta de nitrogeno,22/12/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/12/2018,18:16:23,,0:00:00,,0,MECE ORAS,2,2018-12-22 18:16:23,,0.0
20011141,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-50001,,10038181.0,R_PU,224107,m2,revision taponamiento succion bomba50001,26/12/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,22/12/2018,16:30:00,22/12/2018,20:00:00,,0,MECE ORAS,,2018-12-22 16:30:00,2018-12-22 20:00:00,0.0
20002891,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,BOMBA CENTRIFUGA TQ SUMIDERO BU59300,,10038097.0,R_PU,223991,m2,revisar switch de nivel sumidero 59300,2/12/2018,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-IN,ERO3,Señal errática,,0,,nan,21/12/2018,7:00:00,21/12/2018,8:00:00,,0,MECE ORAS,2,2018-12-21 07:00:00,2018-12-21 08:00:00,0.0
20005330,CVA,OC-TER-CVA-DREN-TQSEPAPI,TANQUE SEPARADOR API,SEPARADOR API,,10038162.0,I_VE,224071,m2,salida de crudo por flauta separador api,20/12/2018,PO-I-020,Sub. Externo,I027,Tubería / Válvulas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/12/2018,11:09:28,28/12/2018,17:30:00,X,"198,34",MECE ORAS,2,2018-12-20 11:09:28,2018-12-28 17:30:00,
20001378,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,DETECTOR RASPADOR LINEA DESPACHO,,10038193.0,S_IN,224068,m2,"no activo (gis) trampa de despacho l-30""",19/12/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,19/12/2018,20:01:33,,0:00:00,,0,MECE ORAS,1,2018-12-19 20:01:33,,0.0
20005793,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION MCC,,10038187.0,E_MC,224057,m2,falla bomba sumergible  ccm,18/12/2018,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/12/2018,8:30:00,19/02/2020,17:00:00,X,"10.280,50",METR ORAS,1,2018-12-18 08:30:00,2020-02-19 17:00:00,
20002686,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,BOMBA BA304,,10036911.0,S_FE,222541,m2,ba304 fuga de agua por prensa estopa,2/04/2018,PO-S-090,Sub. Bombeo SCI - F G,S094,Sub. Bombeo SCI - FSellos G,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,17/12/2018,7:00:00,17/12/2018,17:00:00,,0,MECE ORAS,3,2018-12-17 07:00:00,2018-12-17 17:00:00,0.0
20005988,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,TRAMPA RECIBO CCA,,10038129.0,I_VE,224025,m2,falla tapa trampa,9/12/2018,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/12/2018,9:00:00,17/12/2018,16:00:00,X,7,MECE ORAS,1,2018-12-17 09:00:00,2018-12-17 16:00:00,7.0
20000954,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRAMPA DESPACHO CUS-EPO,,10038151.0,I_VE,224059,m2,falla fit820011 trampa despacho cus-epo,18/12/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-VE,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,17/12/2018,9:30:00,17/12/2018,11:30:00,X,2,MECE ORAS,2,2018-12-17 09:30:00,2018-12-17 11:30:00,2.0
20001641,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,TRANSMISOR FLUJO BRAZO MED BE3650,,20131461.0,S_IN,224050,m2,revision packing gland brazo 5 ms-3600,14/12/2018,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/12/2018,16:37:43,,0:00:00,,0,MECE ORAS,2,2018-12-14 16:37:43,,0.0
20020007,CVA,OC-TER-CVA-COND-BA-21412,20-PRO-C-BA21-412 (DICOV),VALVULA MOV_20x150- LIN 710-MU73,,10038145.0,01.GENERI,224017,m2,falla en actuador mov-370013,7/12/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,13/12/2018,13:30:00,13/12/2018,17:30:00,X,4,MECE ORAS,1,2018-12-13 13:30:00,2018-12-13 17:30:00,4.0
20020011,CVA,OC-TER-CVA-COND-BA-21413,20-PRO-C-BA21-413 (DICOV),ACTUADOR MOV-370014,,10038144.0,01.GENERI,224016,m2,falla en actuador mov-370014,7/12/2018,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,13/12/2018,8:00:00,13/12/2018,12:00:00,X,4,MECE ORAS,1,2018-12-13 08:00:00,2018-12-13 12:00:00,4.0
20005330,CVA,OC-TER-CVA-DREN-TQSEPAPI,TANQUE SEPARADOR API,SEPARADOR API,,10038132.0,I_VE,224031,m2,pase de agua en flauta 2 separador api-n,10/12/2018,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,13/12/2018,8:00:00,13/12/2018,17:30:00,X,"9,5",MECE ORAS,2,2018-12-13 08:00:00,2018-12-13 17:30:00,9.5
20000763,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,PANEL CONECCION FUSIBLE CONTRAINCEN ESPU,,10038141.0,01.GENERI,224043,m2,falla alumbrado shelter patin contraince,13/12/2018,PO-U-060,Sub. Suministro de Energía,U060,Fuente de Alimentación,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,13/12/2018,14:30:00,13/12/2018,15:30:00,,0,MECE ORAS,3,2018-12-13 14:30:00,2018-12-13 15:30:00,0.0
20019013,CCA,OC-EST-CCA-COMB-CCS5211,UNIDAD CENTRIFUGA C. COMBUSTIBLE CE-5211,TRANSMISOR PRESION PIT-520009,,10038113.0,S_IN,224036,m2,salida baja presión,12/12/2018,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,12/12/2018,7:33:37,,0:00:00,X,0,MECE ORAS,1,2018-12-12 07:33:37,,0.0
20016457,CQO,OC-EST-CQO-AGEN-ACTE,S. ACEITE TERMICO GENERACION,"BOMBA CENTRI ""C"" CIRCULACION CALDERA",,10038135.0,R_PU,224038,m2,revisar filtración sello bomba awe c,12/12/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,12/12/2018,12:13:52,,0:00:00,,0,MECE ORAS,1,2018-12-12 12:13:52,,0.0
20002876,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC AA BOOSTER,,10037802.0,U_OC,223592,m2,limpieza filtro interno sumidero 59300,16/09/2018,PO-U-020,Sub. Estructura,U020,Dique,SA-U-OC,PLU3,Obstrucción Tubería por Agente Interno,5,1,No disponibilidad de personal de apoyo,nan,11/12/2018,7:00:00,11/12/2018,17:00:00,,0,MECE ORAS,1,2018-12-11 07:00:00,2018-12-11 17:00:00,0.0
20003352,EPO,OC-EST-EPO-COMB-TC311,TANQUE TC-311,SWITCH PRESION CCS52200 PSH522120,,10038028.0,S_IN,223883,m2,tc 311 falla indicacion de nivel pt355,11/11/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,10/12/2018,7:00:00,12/12/2018,17:00:00,,0,MECE ORAS,1,2018-12-10 07:00:00,2018-12-12 17:00:00,0.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,10038142.0,S_IN,224030,m2,falla detector raspador trampa de recibo,10/12/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,10/12/2018,5:37:39,,0:00:00,,0,MECE ORAS,,2018-12-10 05:37:39,,0.0
20008747,CVA,OC-TER-CVA-PROT-MALLA_D,SECTOR MALLA D,MODULO PM1D,,10038134.0,01.GENERI,224041,m2,falla pm 1d sistema seguridad perimetral,13/12/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,ERO3,Señal errática,,0,,nan,10/12/2018,13:30:00,10/12/2018,17:30:00,X,4,MECE ORAS,1,2018-12-10 13:30:00,2018-12-10 17:30:00,4.0
20016311,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,,,R_EG,224052,m2,falla sondas vibraciones,16/12/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EG,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/12/2018,19:09:03,10/12/2018,19:09:03,X,0,MECE,2,2018-12-10 19:09:03,2018-12-10 19:09:03,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10038127.0,R_PU,224032,m2,daño elastomero bahia bt-20030,10/12/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,9/12/2018,14:00:00,9/12/2018,18:00:00,X,4,MECE ORAS,3,2018-12-09 14:00:00,2018-12-09 18:00:00,4.0
20019025,CCA,OC-EST-CCA-COMB-CCS5211,UNIDAD CENTRIFUGA C. COMBUSTIBLE CE-5211,VALVULA SEG CONV REGULADORA,,10038113.0,S_VS,224000,m2,falla centrifuga  # 12,5/12/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,8/12/2018,7:00:00,10/12/2018,17:00:00,X,58,MECE ORAS,1,2018-12-08 07:00:00,2018-12-10 17:00:00,
20005290,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO VFD,,10038117.0,01.GENERI,224018,m2,modulos e/s sistema deteccion tanques 73,7/12/2018,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S040,Tarjeta de entrada,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,7/12/2018,8:00:00,7/12/2018,17:30:00,,0,MECE ORAS,3,2018-12-07 08:00:00,2018-12-07 17:30:00,0.0
20008875,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRI LOOP CALIDAD 38,,10038088.0,R_PU,223974,m2,fuga de producto por testigo de bomba,29/11/2018,PO-R-150,Sub. Misceláneos,R155,Purgas,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,6/12/2018,7:00:00,6/12/2018,17:00:00,,0,MECE ORAS,1,2018-12-06 07:00:00,2018-12-06 17:00:00,0.0
20017052,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TANQUE LODOS SEPARADORA CRUDO 902,,10038116.0,I_VE,224005,m2,revisar alarma tanque lodos mp02-902,5/12/2018,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,6/12/2018,7:00:00,7/12/2018,12:00:00,X,29,MECE ORAS,1,2018-12-06 07:00:00,2018-12-07 12:00:00,
20005067,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-SAL 710-MU120,,10038115.0,S_VA,224011,m2,goteo volante valvula mov 120107,6/12/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,6/12/2018,13:30:00,6/12/2018,17:30:00,,0,MECE ORAS,2,2018-12-06 13:30:00,2018-12-06 17:30:00,0.0
20017077,CQO,OC-EST-CQO-AAIR-CO901,PAQUETE DE AIRE COMPRIMIDO 901,COMPRESOR RECIPRO AIRE 02,,10038090.0,R_CO,223978,m2,revisar perdida de presion compresor,30/11/2018,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,5/12/2018,7:00:00,5/12/2018,16:00:00,X,9,MECE ORAS,2,2018-12-05 07:00:00,2018-12-05 16:00:00,9.0
20000654,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO TRAMPA DESP CUS,,10038295.0,S_IN,223997,m2,falla medidor fi 820011,4/12/2018,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-S-CM,ERO3,Señal errática,,0,,nan,4/12/2018,9:50:43,,0:00:00,,0,MECE ORAS,3,2018-12-04 09:50:43,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10038060.0,S_IN,223945,m2,toma muestras de altos  presenta falla,23/11/2018,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-S-VA,SPO1,Operación inesperada,,0,,nan,3/12/2018,8:00:00,3/12/2018,17:00:00,,0,MECE ORAS,1,2018-12-03 08:00:00,2018-12-03 17:00:00,0.0
20002890,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,BOMBA REINYECCION SUMIDERO ACERO DC,,10038096.0,R_PU,223990,m2,bomba achique sumid. daño empaquetadura,2/12/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,2/12/2018,16:55:56,,0:00:00,,0,MECE ORAS,2,2018-12-02 16:55:56,,0.0
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,,S_FE,223987,m2,ba 403 fuga de refrigerante,1/12/2018,PO-E-110,Sub. Refrigeración,E114,Tubería,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,1/12/2018,17:58:45,,0:00:00,,0,MECE,3,2018-12-01 17:58:45,,0.0
20003986,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR ELECT BX402 CONTRAINC ESPUMA,,,S_FE,223986,m2,bx402 no arranca,1/12/2018,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,1/12/2018,17:17:30,,0:00:00,,0,MECE,3,2018-12-01 17:17:30,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10038086.0,R_PU,223976,m2,falla bomba bahia bt-20010 descargadero,30/11/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/11/2018,3:30:00,30/11/2018,6:30:00,X,3,MECE ORAS,,2018-11-30 03:30:00,2018-11-30 06:30:00,3.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10038087.0,R_PU,223975,m2,daño elastomero bahia bt-20020,30/11/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/11/2018,24:00:00,1/12/2018,2:00:00,X,2,MECE ORAS,,2018-12-01 00:00:00,2018-12-01 02:00:00,2.0
20004131,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,CENTRO DE CONTROL DE MOTORES 2 FASE II,,,E_MC,223977,m2,falla en lamp de emergencia sotano fii,30/11/2018,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-MC,FOV1,Voltaje salida equivocado o inestable,,0,,nan,30/11/2018,10:52:00,,0:00:00,,0,MECE,3,2018-11-30 10:52:00,,0.0
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,,10038103.0,R_CE,223983,m2,"ge-22010 fuga externa de aceite linea 2""",30/11/2018,PO-R-020,Sub. Lubricación,R028,Tubería / Válvulas,SA-I-PI,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,30/11/2018,22:40:15,30/11/2018,24:00:00,X,"1,33",MECE ORAS,2,2018-11-30 22:40:15,2018-12-01 00:00:00,1.33
20005459,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,,10038070.0,S_VS,223954,m2,danflo psv-81001b fuga de nit en tablero,26/11/2018,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,29/11/2018,8:00:00,29/11/2018,10:00:00,,0,MECE ORAS,3,2018-11-29 08:00:00,2018-11-29 10:00:00,0.0
20001209,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA BOLA AGUAS ABAJO PV-2308A,,10038085.0,S_VA,223972,m2,falla stem conector 2308a,29/11/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/11/2018,14:03:22,,0:00:00,,0,MECE ORAS,1,2018-11-29 14:03:22,,0.0
20001276,VSA,OC-EST-VSA-PREC-FL23040,BRAZO DE FILTRACIÓN RECIBO FL23040,INDICADOR DIF. PRESION PDI-230403,,10038084.0,01.GENERI,223970,m2,fuga de producto por ind. de presion dif,29/11/2018,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/11/2018,7:15:13,,0:00:00,,0,MECE ORAS,2,2018-11-29 07:15:13,,0.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,,,I_MI,223966,m2,agitador ag-303 del tp-302 con fuga,28/11/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,28/11/2018,13:16:45,,0:00:00,,0,MECE,2,2018-11-28 13:16:45,,0.0
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,,,R_CE,223964,m2,ge-22010 fuga de combustible cil #1,28/11/2018,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-I-PI,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,28/11/2018,0:37:07,,0:00:00,,0,MECE,2,2018-11-28 00:37:07,,0.0
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,,10038091.0,S_IN,223979,m2,falla comunicacion lazo ms 38000,30/11/2018,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF4,Falla de Control,,0,,nan,27/11/2018,22:00:00,28/11/2018,2:00:00,,0,MECE ORAS,2,2018-11-27 22:00:00,2018-11-28 02:00:00,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10038056.0,R_CE,223935,m2,cambiar sensor speed pickup,22/11/2018,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-R-CE,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,26/11/2018,8:00:00,26/11/2018,17:00:00,,0,MECE ORAS,3,2018-11-26 08:00:00,2018-11-26 17:00:00,0.0
20000083,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,,10038059.0,S_VA,223947,m2,falla mov120323 rotura acople motor-valv,24/11/2018,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,PLU7,Atascamiento,,0,,nan,26/11/2018,9:00:00,26/11/2018,15:30:00,X,"6,5",MECE ORAS,2,2018-11-26 09:00:00,2018-11-26 15:30:00,6.5
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,45005281.0,,I_TA,223952,m2,valv drenaje agua lluvia dique mayor,26/11/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,PLU7,Atascamiento,,0,,nan,26/11/2018,10:58:36,,0:00:00,,0,MECE,3,2018-11-26 10:58:36,,0.0
20004211,MRF,OC-EST-MRF-ELEC-UPS,SISTEMA DE ALIMENTACION ININTERRUMPIDA,UPS 30KVA MCC FASE II CCM,,10038078.0,E_UP,223946,m2,falla de breaker ups ccm fase ii,23/11/2018,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,23/11/2018,21:32:06,,0:00:00,,0,MECE ORAS,,2018-11-23 21:32:06,,0.0
20001214,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA BOLA AGUAS ABAJO PV-2308C,,10038065.0,S_VA,223941,m2,atascamiento apertura fcv-2308c,23/11/2018,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,23/11/2018,10:40:31,,0:00:00,,0,MECE ORAS,1,2018-11-23 10:40:31,,0.0
20001219,VSA,OC-EST-VSA-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_24X600- ENT 220-CONEX REC,45004531.0,10038064.0,S_VA,223944,m2,pase producto v/v manual pre fil fase ii,23/11/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,C340,1,Desgaste normal del equipo,pendiente calibracion en topes de valvul,23/11/2018,11:02:32,1/02/2021,18:00:00,,0,MECE ORAS,2,2018-11-23 11:02:32,2021-02-01 18:00:00,0.0
20001416,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VALVULA MOV_20X600- LIN 220-LIN REC,,10038066.0,S_IN,223942,m2,pase producto mov-2302 trampa recibo,23/11/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,23/11/2018,10:45:35,,0:00:00,,0,MECE ORAS,3,2018-11-23 10:45:35,,0.0
20001435,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VALVULA MOV_30X600- LIN 220-TG23000,,10038067.0,S_VA,223943,m2,pase producto mov-230008 trampa recibo,23/11/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,23/11/2018,10:59:25,,0:00:00,,0,MECE ORAS,3,2018-11-23 10:59:25,,0.0
20018730,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA SEG ALIV PROBADOR,,10038068.0,S_VS,223940,m2,fuga aire vastago actuador me fcv-370002,23/11/2018,PO-S-070,Sub. Actuador,S077,Vástago,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,uga aire vastago actuador me fcv-370002,23/11/2018,10:32:51,23/11/2018,11:00:00,,0,MECE ORAS,2,2018-11-23 10:32:51,2018-11-23 11:00:00,0.0
20004837,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,VALVULA MOV_30x150- SAL 710-TK7314,,10038073.0,S_VA,223957,m2,falla mov-142 tk-7314,27/11/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,23/11/2018,9:00:00,23/11/2018,19:00:00,,0,MECE ORAS,3,2018-11-23 09:00:00,2018-11-23 19:00:00,0.0
20001555,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,VALVULA CTRL FLUJO BRAZO MED 37070,,10038037.0,S_VM,223912,m2,falla internos actuador meca brazo 70,16/11/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/11/2018,13:00:00,,0:00:00,X,4,MECE ORAS,1,2018-11-22 13:00:00,,4.0
20004211,MRF,OC-EST-MRF-ELEC-UPS,SISTEMA DE ALIMENTACION ININTERRUMPIDA,UPS 30KVA MCC FASE II CCM,,10038078.0,E_UP,223939,m2,falla de breaker ups ccm fase ii,22/11/2018,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-E-UP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,22/11/2018,20:31:26,,0:00:00,,0,MECE ORAS,,2018-11-22 20:31:26,,0.0
20010233,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA DE CONTROL DE FLUJO,,10038054.0,S_VA,223937,m2,falla posicionador fcv-370128,22/11/2018,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,22/11/2018,8:50:04,,0:00:00,,0,MECE ORAS,2,2018-11-22 08:50:04,,0.0
20005347,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST GE-010,,10038071.0,R_CE,223958,m2,falla turbo lado a generador 10 cva,27/11/2018,PO-R-050,Sub. Combustión,R058,Turbocargador,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/11/2018,8:00:00,22/11/2018,17:30:00,,0,MECE ORAS,,2018-11-22 08:00:00,2018-11-22 17:30:00,0.0
20005456,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,,10038077.0,S_VS,223961,m2,falla bomba de achique bunker relevo,27/11/2018,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-S-VS,PLU7,Atascamiento,,0,,nan,22/11/2018,13:30:00,22/11/2018,17:30:00,,0,MECE ORAS,3,2018-11-22 13:30:00,2018-11-22 17:30:00,0.0
20005972,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,VALVULA MOV_30x600SAL 720-TG-82000,,10038082.0,S_IN,223932,m2,falla sello espirometalico valvula,21/11/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,21/11/2018,13:12:25,,0:00:00,X,0,MECE ORAS,3,2018-11-21 13:12:25,,0.0
20001418,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,TRAMPA DESPACHO VASCONIA,,10038052.0,I_VE,223931,m2,cambio anillo tapa trampa despacho,21/11/2018,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/11/2018,8:00:00,,0:00:00,X,4,MECE ORAS,1,2018-11-21 08:00:00,,4.0
20011044,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,TRANSMISOR DENSIDAD BRAZO 60,,10037770.0,S_IN,223583,m2,falla densitometro bahia 6,14/09/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,19/11/2018,10:00:00,19/11/2018,14:30:00,,0,MECE ORAS,2,2018-11-19 10:00:00,2018-11-19 14:30:00,0.0
20018451,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,VASIJA TRAMPA TANQUE LODOS CCS52300,,10038049.0,I_VE,223924,m2,alto nivel de tanque lodos centrif 52300,19/11/2018,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-I-TA,DEP4,Alto Nivel,,0,,nan,19/11/2018,7:00:00,19/11/2018,11:00:00,X,4,MECE ORAS,1,2018-11-19 07:00:00,2018-11-19 11:00:00,4.0
20005292,CVA,OC-TER-CVA-SCTR-DCS,DSC  CONTROL,CONTROL C-A3 DCSCA3,,10038072.0,S_CL,223960,m2,falla arranque remoto bt´s,27/11/2018,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF4,Falla de Control,,0,,nan,17/11/2018,7:20:52,17/11/2018,14:00:00,,0,MECE ORAS,3,2018-11-17 07:20:52,2018-11-17 14:00:00,0.0
20007452,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,ACTUADOR MOV-550107 BT-55010,,10038009.0,01.GENERI,223867,m2,falla mov-550107 descarga bt-10,8/11/2018,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,16/11/2018,17:30:00,16/11/2018,21:00:00,,0,MECE ORAS,1,2018-11-16 17:30:00,2018-11-16 21:00:00,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,,10038026.0,R_CE,223899,m2,corregir filtración aceite entrada turbo,14/11/2018,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,16/11/2018,6:00:00,16/11/2018,9:00:00,,0,MECE ORAS,3,2018-11-16 06:00:00,2018-11-16 09:00:00,0.0
20006034,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALVULA COMPUERTA AGUAS VALV PSV-820021B,,10038036.0,S_VA,223910,m2,falla en danflo 820021b trampa de despac,16/11/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,SPO1,Operación inesperada,,0,,nan,16/11/2018,14:00:00,19/11/2018,16:00:00,,0,MECE ORAS,3,2018-11-16 14:00:00,2018-11-19 16:00:00,0.0
20003856,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-408 DE CONTRA INCENDIO AGUA,,10038105.0,S_FE,223904,m2,fuga de agua por valvula hidrante 408,15/11/2018,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,15/11/2018,7:23:29,4/12/2018,3:00:00,X,"451,61",MECE ORAS,3,2018-11-15 07:23:29,2018-12-04 03:00:00,
20007799,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,ACTUADOR PV-2308A,,10037041.0,01.GENERI,222680,m2,fuga producto pcv-2308a,26/03/2018,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,1,,falla del sello del vastago,14/11/2018,6:00:00,15/11/2018,15:00:00,X,33,MECE ORAS,2,2018-11-14 06:00:00,2018-11-15 15:00:00,
20015458,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA SHUTDOWN TUBERIA MUTK120,,10038044.0,S_VA,223925,m2,falla linea sdv-120111,19/11/2018,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VS,DOP1,Tiempo apertura/cierre desp. de esperado,,0,,nan,14/11/2018,17:30:00,14/11/2018,21:00:00,X,"3,5",MECE ORAS,3,2018-11-14 17:30:00,2018-11-14 21:00:00,3.5
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10038021.0,R_CE,223897,m2,corregir fuga aire paro emergencia,13/11/2018,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/11/2018,14:38:36,13/11/2018,20:00:00,,0,MECE ORAS,3,2018-11-13 14:38:36,2018-11-13 20:00:00,0.0
20016928,CQO,OC-EST-CHQ-SCIN-GENERADO,S. CONTRAINCENDIOS AUX AREA GENERADORES,MOTOR DIESEL BOMBA MO01-904,,10038024.0,R_EM,223898,m2,cambiar linea aceite entrada turbo,13/11/2018,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,13/11/2018,17:48:18,,0:00:00,,0,MECE ORAS,3,2018-11-13 17:48:18,,0.0
20004575,MRF,OC-EST-MRF-UCOM-DIT52050,TANQUE TC-52050,TRANSMISOR NIVEL DE TC52050,,,S_IN,223889,m2,tc 52050 alarma alto nivel,12/11/2018,PO-E-020,Sub. Control y monitoreo / Protección,E029,Conexión / Puesta a Tierra,SA-I-TA,DEP4,Alto Nivel,,0,,nan,12/11/2018,15:51:36,,0:00:00,,0,MECE,2,2018-11-12 15:51:36,,0.0
20004590,MRF,OC-EST-MRF-UCOM-CRTC402,TANQUE TCC-402,AGITADOR TCC402,,,I_MI,223885,m2,fuga crudo sello mec agitador tcc-402,12/11/2018,PO-S-070,Sub. Actuador,S075,Sellos,SA-R-BL,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/11/2018,2:46:01,,0:00:00,,0,MECE,1,2018-11-12 02:46:01,,0.0
20018686,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_2X600- LIN 220-LIN DESP,,10038063.0,S_VA,223887,m2,mov-830010 falla en campo,12/11/2018,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,12/11/2018,6:11:10,,0:00:00,,0,MECE ORAS,3,2018-11-12 06:11:10,,0.0
20007536,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,ACTUADOR VALVULA GLOBO PV-240003B TRAMPA,,10038022.0,01.GENERI,223905,m2,falla actuador mecanico pv 240003c,15/11/2018,PO-S-070,Sub. Actuador,S073,Reductor,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/11/2018,9:00:00,6/02/2019,10:00:00,X,"2.065,00",MECE ORAS,2,2018-11-12 09:00:00,2019-02-06 10:00:00,
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10038020.0,R_CE,223880,m2,corregir fuga aire paro emergencia,11/11/2018,PO-R-150,Sub. Misceláneos,R156,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/11/2018,5:26:36,,0:00:00,,0,MECE ORAS,3,2018-11-11 05:26:36,,0.0
20011393,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,SWITCH POSICION DESC BAHIA 100,,10038019.0,S_IN,223895,m2,falla zs v/v descarga bahia bt-20100,13/11/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,11/11/2018,7:30:00,11/11/2018,9:30:00,X,2,MECE ORAS,1,2018-11-11 07:30:00,2018-11-11 09:30:00,2.0
20008627,CVA,OC-TER-CVA-ALOC-SF,SEGURIDAD FÍSICA,DOMO PTZ  No. 15,,10038023.0,01.GENERI,223906,m2,falla circuito regulado porteria-cctv,15/11/2018,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,10/11/2018,7:50:42,,0:00:00,,0,MECE ORAS,1,2018-11-10 07:50:42,,0.0
20004575,MRF,OC-EST-MRF-UCOM-DIT52050,TANQUE TC-52050,TRANSMISOR NIVEL DE TC52050,,,S_IN,223868,m2,falla indicador nivel diesel tc52050 fii,4/11/2018,PO-U-040,Sub. Metrología (Eq. Calibración),U040,Equipos de medición,SA-S-IN,ERO3,Señal errática,,0,,nan,8/11/2018,17:30:14,,0:00:00,,0,MECE,2,2018-11-08 17:30:14,,0.0
20010302,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150-LIN 710-MU73,,10037999.0,S_VA,223864,m2,falla  comunicaciones mov 731103,7/11/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,ERO3,Señal errática,,0,,nan,7/11/2018,2:15:57,8/11/2018,17:30:00,,0,MECE ORAS,2,2018-11-07 02:15:57,2018-11-08 17:30:00,0.0
20000998,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-FL5003,,10037991.0,S_VA,223848,m2,mov 5074 no recibe comando de apertura,4/11/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,6/11/2018,7:00:00,6/11/2018,12:00:00,,0,MECE ORAS,1,2018-11-06 07:00:00,2018-11-06 12:00:00,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,,R_CE,223854,m2,revicson de filtracion de aire arranque,6/11/2018,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,6/11/2018,6:37:09,,0:00:00,,0,MECE,3,2018-11-06 06:37:09,,0.0
20018895,CCA,OC-EST-CCA-AELE-MT,SISTEMA MEDIA TENSIÓN CAUCACIA,CELDA MT SIMOPRIME CCM +K05 ENT,,10038006.0,E_MC,223865,m2,falla red publica_celda +k05,7/11/2018,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-MC,DEP6,Alto voltaje de Entrada,,0,,nan,6/11/2018,6:00:00,6/11/2018,23:30:00,,0,MECE ORAS,1,2018-11-06 06:00:00,2018-11-06 23:30:00,0.0
20004363,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,TRAMPA RECIBO EPO-MRF,,,I_VE,223852,m2,falla en la tapa de la trampa de recibo,5/11/2018,PO-I-050,Sub. Mecanismo de Giro,I052,Rodamiento de Rotación,SA-I-PI,SER1,Piezas Mecánicas Sueltas,,0,,nan,5/11/2018,18:18:47,,0:00:00,,0,MECE,1,2018-11-05 18:18:47,,0.0
20011374,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,MOTOR ELECTRICO BAHIA 90,,10038004.0,R_EM,223847,m2,zs 200901 bahia 9,3/11/2018,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,3/11/2018,8:00:00,3/11/2018,9:00:00,X,1,MECE ORAS,3,2018-11-03 08:00:00,2018-11-03 09:00:00,1.0
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10037928.0,S_IN,223342,m2,li-20206 medidor congelado,8/08/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,ERO3,Señal errática,,0,,nan,2/11/2018,9:00:00,2/11/2018,11:00:00,,0,MECE ORAS,2,2018-11-02 09:00:00,2018-11-02 11:00:00,0.0
20007624,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,SENSOR VIBRAC VSHH-120105C AGT-12010C,,10037926.0,01.GENERI,223338,m2,alta vibracion agt 12010c,7/08/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-EM,VIB1,Vibración anormal,3,1,Falta de material,equipo man lift,1/11/2018,7:00:00,1/11/2018,9:30:00,,0,MECE ORAS,1,2018-11-01 07:00:00,2018-11-01 09:30:00,0.0
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10037981.0,S_IN,223837,m2,fuga producto valv selenoide ms-37000,1/11/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,1/11/2018,8:31:52,,0:00:00,,0,MECE ORAS,1,2018-11-01 08:31:52,,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10037932.0,R_PU,223816,m2,falla elastomero bahia bt-20040,29/10/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/10/2018,14:00:00,29/10/2018,16:00:00,X,2,MECE ORAS,,2018-10-29 14:00:00,2018-10-29 16:00:00,2.0
20010161,VSA,OC-EST-VSA-ALIV-PRESION,SISTEMA ALIVIO PRESION -PSVs - VSA,VALVULA SEG ALIV DESCARGA BPC42020,,10037941.0,S_VS,223815,m2,fuga producto psv (b) bpc-42020,29/10/2018,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,29/10/2018,10:52:03,31/10/2018,19:00:00,X,"56,13",MECE ORAS,2,2018-10-29 10:52:03,2018-10-31 19:00:00,
20017184,CUS,OC-EST-CUS-LCTV-VFD42030,VFD42030,AIRE AC SPLIT/VENT PQE A VFD42030,,10037933.0,U_AI,223802,m2,alta temperatura aa vfd-30,26/10/2018,PO-U-010,Sub. Aire Acondicionado,U013,Unidad Condensadora,SA-E-FC,OHE1,Alta temperatura,,0,,nan,27/10/2018,9:00:00,27/10/2018,12:00:00,,0,MECE ORAS,3,2018-10-27 09:00:00,2018-10-27 12:00:00,0.0
20004987,CVA,OC-TER-CVA-PALM-BT55040,BOMBA TRASIEGO ALMACENAM. BT55040,BOMBA CENTRIFUGA BT55040,,10037924.0,R_PU,223803,m2,filtro bt 55040 obstruido,26/10/2018,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,27/10/2018,8:00:00,30/10/2018,17:00:00,X,81,MECE ORAS,2,2018-10-27 08:00:00,2018-10-30 17:00:00,
20011310,VSA,OC-EST-VSA-AELE-MT,MEDIA TENSIÓN,TRANSFORMADOR SECO 75 KVA ALUMBRA EXT,,10037922.0,E_PT,223797,m2,falla alumbrado perimetral exterior,25/10/2018,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-PT,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/10/2018,14:15:47,,0:00:00,,0,MECE ORAS,1,2018-10-25 14:15:47,,0.0
20019848,CVA,OC-TER-CVA-PDIL-BO44010,BOMBA DE DILUCIÓN BO44010,BOMBA CENTRIFUGA BOMBA VERTICAL BDL44010,,10037985.0,01.GENERI,223844,m2,reparacion sello mecanico bdl 44010,2/11/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-I-PI,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,25/10/2018,8:00:00,26/10/2018,17:30:00,,0,METR ORAS,,2018-10-25 08:00:00,2018-10-26 17:30:00,0.0
20008615,CVA,OC-TER-CVA-ALOC-SF,SEGURIDAD FÍSICA,DOMO PTZ  No. 3,,10037890.0,01.GENERI,223760,m2,revisar camara 3 sistema cctv,18/10/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,24/10/2018,8:00:30,25/10/2018,17:30:00,,0,MECE ORAS,1,2018-10-24 08:00:30,2018-10-25 17:30:00,0.0
20005497,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,VALVULA SEG CONV SHUTDOWN TLU-2,,10037920.0,S_VA,223795,m2,fuga de aire en valvula esdv 810024,24/10/2018,PO-U-070,Sub. Misceláneos,U071,Filtro,SA-I-PI,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,24/10/2018,8:00:00,24/10/2018,17:30:00,,0,MECE ORAS,3,2018-10-24 08:00:00,2018-10-24 17:30:00,0.0
20010737,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),AGITADOR 1 ALFA LAVAL CCS-52300,,,I_MI,223791,m2,centrifuga a baja presion descarga,24/10/2018,PO-R-140,Sub. Inyección Agua/Vapor,R140,Bomba,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,24/10/2018,6:22:43,,0:00:00,,0,MECE,3,2018-10-24 06:22:43,,0.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,,10037896.0,I_MI,223764,m2,fuga producto ajitador at-303,19/10/2018,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/10/2018,7:00:00,24/10/2018,17:00:00,,0,MECE ORAS,2,2018-10-23 07:00:00,2018-10-24 17:00:00,0.0
20001098,CUS,OC-EST-CUS-PMED-BE5106,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA CTRL FLUJO BRAZO6,,10037899.0,S_VS,223772,m2,calibracion fcv 5106,21/10/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-CL,FTF4,Falla de Control,,0,,nan,23/10/2018,7:00:00,23/10/2018,12:00:00,,0,MECE ORAS,2,2018-10-23 07:00:00,2018-10-23 12:00:00,0.0
20008616,CVA,OC-TER-CVA-ALOC-SF,SEGURIDAD FÍSICA,DOMO PTZ  No. 4,,10037913.0,01.GENERI,223787,m2,falla camara cctv domo 4,23/10/2018,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-CM,ERO3,Señal errática,,0,,nan,23/10/2018,8:00:00,22/03/2019,17:30:00,,0,METR ORAS,1,2018-10-23 08:00:00,2019-03-22 17:30:00,0.0
20002695,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,MOTOR DIESEL BA305A,,10037894.0,R_EM,223756,m2,falla arranque ba-305a,17/10/2018,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,SER1,Piezas Mecánicas Sueltas,,0,,nan,22/10/2018,7:00:00,22/10/2018,14:00:00,,0,MECE ORAS,3,2018-10-22 07:00:00,2018-10-22 14:00:00,0.0
20008879,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,TRANSMISOR PRESION ENTRADA ALEPOENT,,10037901.0,S_IN,223770,m2,indicador de presion de pic 380003 fall,20/10/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,DOP1,Señal retardada,,0,,nan,21/10/2018,8:00:00,21/10/2018,11:00:00,,0,MECE ORAS,1,2018-10-21 08:00:00,2018-10-21 11:00:00,0.0
20001215,VSA,OC-EST-VSA-ALIV-PRESION,SISTEMA ALIVIO PRESION -PSVs - VSA,VAL SEG PSV-2307A FILTRO FASE I A MS7310,,10037903.0,S_VS,223773,m2,aivio a relevo psv2308a por debajo set c,21/10/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,SPO1,Operación inesperada,,0,,nan,21/10/2018,9:22:41,24/10/2018,12:00:00,X,"74,62",MECE ORAS,3,2018-10-21 09:22:41,2018-10-24 12:00:00,
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,,10037919.0,S_VA,223794,m2,revision falla  probador 38000,24/10/2018,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,21/10/2018,7:30:00,21/10/2018,15:30:00,X,8,MECE ORAS,2,2018-10-21 07:30:00,2018-10-21 15:30:00,8.0
20006455,CUP,OC-EST-CUP-PMED-BE02,BRAZO MEDICIÓN DE ENTRADA BE02,VALVULA CTRL FLUJO BRAZO MED2,,10037918.0,S_VS,223779,m2,falla fcv-5011 medición #2 cup,22/10/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,SPO1,Operación inesperada,,0,,nan,19/10/2018,15:00:00,19/10/2018,16:00:00,X,1,MECE ORAS,2,2018-10-19 15:00:00,2018-10-19 16:00:00,1.0
20005499,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA MOV_10x600-LDS LIN 710-LIN REC,,10037726.0,S_IN,223544,m2,falla modulo electronico mov 240006,7/09/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,ERO3,Señal errática,,0,,nan,18/10/2018,8:00:00,18/10/2018,12:00:00,,0,MECE ORAS,3,2018-10-18 08:00:00,2018-10-18 12:00:00,0.0
20003341,EPO,OC-EST-EPO-COMB-TC301A,TANQUE TC-301A,INDICADOR PRESION DIF PDI-353 BRAZOF303,,10037893.0,01.GENERI,223758,m2,falla swich nivel de tanque tc-301a,18/10/2018,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CM,ERO3,Señal errática,,0,,nan,18/10/2018,6:12:26,,0:00:00,,0,MECE ORAS,1,2018-10-18 06:12:26,,0.0
20003342,EPO,OC-EST-EPO-COMB-TC301B,TANQUE TC-301B,INDICADOR PRESION DIF PDI-354,,10037895.0,01.GENERI,223759,m2,falla de swich de nivel tanque tc-301b,18/10/2018,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-CM,ERO3,Señal errática,,0,,nan,18/10/2018,6:26:53,,0:00:00,,0,MECE ORAS,1,2018-10-18 06:26:53,,0.0
20006959,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,ACTUADOR ELECT MOV-220009 ENT TRAMPA,,10037852.0,01.GENERI,223633,m2,falla en mov 220009 trampa recibo,21/09/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,17/10/2018,8:30:00,17/10/2018,10:30:00,,0,MECE ORAS,2,2018-10-17 08:30:00,2018-10-17 10:30:00,0.0
20000618,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU REFRIGE VARIA VFD-42010,,10037914.0,01.GENERI,223789,m2,alta temperatura vfd-42010,23/10/2018,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-S-VM,SPO1,Operación inesperada,,0,,nan,17/10/2018,13:00:00,17/10/2018,13:15:00,,0,MECE ORAS,3,2018-10-17 13:00:00,2018-10-17 13:15:00,0.0
20007908,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,ACOPLE MOV-370711 BRAZO 37070,,10037882.0,01.GENERI,223739,m2,mov-370711 presenta atascamiento,14/10/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,PLU7,Atascamiento,,0,,nan,15/10/2018,9:00:00,15/10/2018,14:00:00,X,5,MECE ORAS,1,2018-10-15 09:00:00,2018-10-15 14:00:00,5.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,10037793.0,I_VE,223638,m2,corregir alarma a81r separadora mp02-902,22/09/2018,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-S-IN,ERO3,Señal errática,,0,,nan,14/10/2018,8:00:00,14/10/2018,13:00:00,,0,MECE ORAS,3,2018-10-14 08:00:00,2018-10-14 13:00:00,0.0
20011562,CCA,OC-EST-CCA-ELEC-UPS,SISTEMA DE ALIMENTACION ININTERRUMPIDA,UPS 20 KVA CCM20100 PROT CONTROL,,10037889.0,E_UP,223750,m2,fall ups 20kva_servicios esencial,16/10/2018,PO-E-070,Sub. Bypass,E075,Transformador de Bypass,SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,14/10/2018,19:20:00,14/10/2018,21:30:00,X,"2,17",MECE ORAS,3,2018-10-14 19:20:00,2018-10-14 21:30:00,2.17
20005290,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO VFD,,10037877.0,01.GENERI,223752,m2,falla sistema decteccion incendios cva,17/10/2018,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,13/10/2018,22:00:00,14/10/2018,19:00:00,X,21,MECE ORAS,3,2018-10-13 22:00:00,2018-10-14 19:00:00,
20018361,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,SWITCH BAJO BAJO NIVEL TANQUE,,70007692.0,S_IN,223734,m2,bpc 42100 fuga de refrigerante por multi,12/10/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,12/10/2018,9:58:24,,0:00:00,,0,MECE ORAS,1,2018-10-12 09:58:24,,0.0
20008747,CVA,OC-TER-CVA-PROT-MALLA_D,SECTOR MALLA D,MODULO PM1D,,10037879.0,01.GENERI,223754,m2,falla modulo pm 1d cable intrepid,17/10/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-AM,ERO3,Señal errática,,0,,nan,12/10/2018,17:30:00,13/10/2018,12:00:00,X,"18,5",MECE ORAS,1,2018-10-12 17:30:00,2018-10-13 12:00:00,
20003663,MRF,OC-EST-MRF-PBOM-BP42040,BOMBA PRINCIPAL BP42040,PLC CONTROL BPC42040,,,S_CL,223725,m2,bpc-40 no recibe comando scada,10/10/2018,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,10/10/2018,18:44:19,,0:00:00,,0,MECE,3,2018-10-10 18:44:19,,0.0
