equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20005620,CVA,OC-TER-CVA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,TRANSMISOR TEMP SALI MS37040,,10037878.0,S_IN,223753,m2,diferencia temperatura brazo 4 ms 360000,17/10/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,10/10/2018,8:00:00,10/10/2018,17:30:00,X,"9,5",MECE ORAS,2,2018-10-10 08:00:00,2018-10-10 17:30:00,9.5
20005990,CCA,OC-EST-CCA-PREC-LI,LINEA RECIBO DE CAUCACIA,ACCIONADOR VALVULA BANC BATE ESDV-220024,,10036875.0,01.GENERI,222491,m2,mtto correctivo baterías esdv-220024,21/03/2018,PO-E-080,Sub. Batería,E080,Banco de Baterías,SA-S-VA,FTC1,No cierra cuando se da la orden,3,1,Falta de material,nan,8/10/2018,9:00:00,9/10/2018,10:30:00,,0,MECE ORAS,3,2018-10-08 09:00:00,2018-10-09 10:30:00,0.0
20003540,MRF,OC-EST-MRF-AIRE-SECAIRE,SECADO DE AIRE,FILTRO SECADO DE AIRE,,,01.GENERI,223713,m2,fuga aire filtro secador #3 compresores,8/10/2018,PO-R-120,Sub. Compresión Aire,R128,Sellos,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/10/2018,9:10:00,,0:00:00,,0,MECE,1,2018-10-08 09:10:00,,0.0
20018895,CCA,OC-EST-CCA-AELE-MT,SISTEMA MEDIA TENSIÓN CAUCACIA,CELDA MT SIMOPRIME CCM +K05 ENT,,10037857.0,E_MC,223714,m2,falla red publica cto r 25-04,8/10/2018,PO-E-010,Sub. Circuito Alimentación,E012,Barraje,SA-E-MC,FOV1,Voltaje salida equivocado o inestable,,0,,nan,6/10/2018,7:30:00,6/10/2018,11:00:00,,0,MECE ORAS,1,2018-10-06 07:30:00,2018-10-06 11:00:00,0.0
20001543,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA MOV_8X600- PRB 220-BS37050,,10037856.0,S_VA,223709,m2,pase mov-370612 ms37000 cambio lengüetas,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/10/2018,11:00:00,4/10/2018,17:00:00,X,6,MECE ORAS,1,2018-10-04 11:00:00,2018-10-04 17:00:00,6.0
20005966,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,DETECTOR RASPADOR TRAMPA DESPACHO,,10037786.0,S_IN,223617,m2,falla detector raspador trampa despacho,19/09/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,4/10/2018,10:00:00,4/10/2018,17:00:00,,0,MECE ORAS,,2018-10-04 10:00:00,2018-10-04 17:00:00,0.0
20010841,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,MOTOR ELECTRICO BAHIA 40,,10037838.0,R_EM,223693,m2,falla sensor puesta tierra bahia bt-40,2/10/2018,PO-R-150,Sub. Misceláneos,R154,Resistencias a Tierra,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/10/2018,13:30:00,4/10/2018,15:30:00,,0,MECE ORAS,,2018-10-04 13:30:00,2018-10-04 15:30:00,0.0
20018546,VSA,OC-EST-VSA-ADRE-DC,DRENAJE CERRADO,SWITCH NIVEL BAJO TU-53200,,10037881.0,S_IN,223705,m2,sumidero 560 revisar switches de nivel,4/10/2018,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,4/10/2018,6:08:03,,0:00:00,,0,MECE ORAS,1,2018-10-04 06:08:03,,0.0
20005290,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO VFD,,10037835.0,01.GENERI,223689,m2,cambio estacion manual pulsador sci,2/10/2018,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/10/2018,8:00:00,3/10/2018,10:00:00,X,2,MECE ORAS,3,2018-10-03 08:00:00,2018-10-03 10:00:00,2.0
20002687,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,MOTOR DIESEL BA304,,10037841.0,R_EM,223703,m2,falla unidad sci ba304 motor arranque,3/10/2018,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/10/2018,15:45:01,,0:00:00,,0,MECE ORAS,3,2018-10-03 15:45:01,,0.0
20010890,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH POSICION DESC BAHIA 70,,10037866.0,S_IN,223732,m2,falla switch posición v/v bahia # 70,11/10/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,3/10/2018,12:30:00,3/10/2018,13:00:00,X,"0,5",MECE ORAS,1,2018-10-03 12:30:00,2018-10-03 13:00:00,0.5
20002115,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,AGITADOR B TP303,,10037816.0,I_MI,223618,m2,fuga por sello de agitador 306.. tp-303,19/09/2018,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/10/2018,7:00:00,2/10/2018,7:00:00,X,0,MECE ORAS,2,2018-10-02 07:00:00,2018-10-02 07:00:00,0.0
20000648,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,INTERC CALO SIST ENFRIA VFD-42020,,10037808.0,I_HE,223649,m2,bajo nivel refrigerante vfd 20,24/09/2018,PO-E-110,Sub. Refrigeración,E111,Filtro,SA-E-FC,OHE1,Alta temperatura,,0,,nan,2/10/2018,8:00:00,2/10/2018,9:00:00,X,1,MECE ORAS,3,2018-10-02 08:00:00,2018-10-02 09:00:00,1.0
20005459,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,,10037809.0,S_VS,223643,m2,"fuga de nitrogenos en psv 810014b1, desp",24/09/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,SPO1,Operación inesperada,,0,,nan,2/10/2018,8:00:00,2/10/2018,12:00:00,X,4,MECE ORAS,3,2018-10-02 08:00:00,2018-10-02 12:00:00,4.0
20019604,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,VÁLVULA DE DILUVIO DE 720-TC-52010,,10037756.0,S_FE,223575,m2,revision valvula diluvio sci_cca,13/09/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,1/10/2018,14:00:00,2/10/2018,11:00:00,,0,MECE ORAS,1,2018-10-01 14:00:00,2018-10-02 11:00:00,0.0
20010927,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,VALVULA CTRL SALI BRAZO 20,,10037840.0,S_VA,223695,m2,falla lcv brazo de medición #2 dsk,3/10/2018,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/09/2018,23:00:00,1/10/2018,1:00:00,X,2,MECE ORAS,2,2018-09-30 23:00:00,2018-10-01 01:00:00,2.0
20002072,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR B TP301,,10037709.0,I_MI,223438,m2,agitador at-302 ruido y vibracion excesi,23/08/2018,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-MI,NOI1,Ruido fuera de lo Normal,,0,,nan,26/09/2018,7:00:00,26/09/2018,12:00:00,,0,MECE ORAS,2,2018-09-26 07:00:00,2018-09-26 12:00:00,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10037778.0,U_IL,223607,m2,falla luminaria led trampa despacho,18/09/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/09/2018,9:14:00,26/09/2018,14:30:00,,0,MECE ORAS,1,2018-09-26 09:14:00,2018-09-26 14:30:00,0.0
20000999,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-FL5003,,10037807.0,S_VA,223651,m2,mov5075 ajuste topes,25/09/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,,0,,nan,26/09/2018,7:00:00,26/09/2018,17:30:00,,0,MECE ORAS,3,2018-09-26 07:00:00,2018-09-26 17:30:00,0.0
20004326,MRF,OC-EST-MRF-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR ELECTROHIDRAULICO ESDV-820024,,,01.GENERI,223659,m2,"esd-82004 goteo de aceite por racor 1/2""",26/09/2018,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,26/09/2018,10:06:29,,0:00:00,,0,MECE,3,2018-09-26 10:06:29,,0.0
20018691,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,BOMBA TANQUE AGUAS LLUVIAS,,10037822.0,R_PU,223662,m2,falla tierra bomba ba-50300,26/09/2018,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,26/09/2018,10:43:35,,0:00:00,,0,MECE ORAS,1,2018-09-26 10:43:35,,0.0
20020084,CVA,OC-TER-CVA-DREN-BU44010,BOMBA SUMIDERO ÁREA DILUCION (DICOV),BOMBA VERTICAL BU44010,,10037722.0,01.GENERI,223511,m2,bu0001 falla en arranque automatico,3/09/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,25/09/2018,14:00:00,25/09/2018,14:30:00,X,"0,5",MECE ORAS,2,2018-09-25 14:00:00,2018-09-25 14:30:00,0.5
20006934,CCA,OC-EST-CCA-PREC-FL22010,BRAZO PREFILTRACION TFL-22010,ACTUADOR ELECT MOV-220103 TFL-21010,,10037750.0,01.GENERI,223564,m2,falla estado desconocido,12/09/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,25/09/2018,7:30:00,25/09/2018,17:00:00,,0,MECE ORAS,2,2018-09-25 07:30:00,2018-09-25 17:00:00,0.0
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,,10037814.0,S_VA,223664,m2,falla actuador valvula 4 vias ms 38000,26/09/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,25/09/2018,5:00:00,2/10/2018,17:30:00,X,168,MECE ORAS,2,2018-09-25 05:00:00,2018-10-02 17:30:00,
20005502,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,,10037799.0,S_VS,223645,m2,falla  trans  de presion camara danflo,24/09/2018,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-S-AM,FTF4,Falla de Control,,0,,nan,24/09/2018,10:47:49,24/09/2018,12:00:00,X,12,MECE ORAS,3,2018-09-24 10:47:49,2018-09-24 12:00:00,
20005504,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,,10037809.0,S_VS,223644,m2,"fuga de nitrogenos en psv 240108c1, reci",24/09/2018,PO-S-070,Sub. Actuador,S075,Sellos,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,24/09/2018,10:44:35,,0:00:00,,0,MECE ORAS,3,2018-09-24 10:44:35,,0.0
20017072,CQO,OC-EST-CQO-AAIR-CO901,PAQUETE DE AIRE COMPRIMIDO 901,COMPRESOR RECIPRO AIRE 01,,10037794.0,R_CO,223637,m2,corregir falla compresión ma02-901-ac01,22/09/2018,PO-R-120,Sub. Compresión Aire,R121,Empaques,SA-R-CO,LOO2,Salida por Baja Presión de Descarga,,0,,nan,22/09/2018,9:35:19,,0:00:00,,0,MECE ORAS,2,2018-09-22 09:35:19,,0.0
20010785,CUS,OC-EST-DES-AAIR-BO,AIRE INSTRUMENTOS BOMBEO,COMPRESOR TORNILLO CO54400,,10037049.0,01.GENERI,222707,m2,falla tablero control co-54400,23/04/2018,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S041,Tarjeta de salida,SA-R-CO,PDE7,Parada Fuera de Límites,3,1,Falta de material,nan,21/09/2018,13:30:00,21/09/2018,17:00:00,X,"3,5",MECE ORAS,1,2018-09-21 13:30:00,2018-09-21 17:00:00,3.5
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10037792.0,R_CE,223627,m2,revisar permisivos arranque engine panel,20/09/2018,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,20/09/2018,13:20:03,,0:00:00,,0,MECE ORAS,3,2018-09-20 13:20:03,,0.0
20011399,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,VALVULA MOV_4x150- SAL 950-BE20020,,10037797.0,S_VA,223641,m2,falla mov-300231 brazo 2 descargadero,24/09/2018,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-VS,PLU7,Atascamiento,,0,,nan,20/09/2018,23:30:00,21/09/2018,0:30:00,X,1,MECE ORAS,2,2018-09-20 23:30:00,2018-09-21 00:30:00,1.0
20010695,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 2,,,U_AI,223620,m2,cbm tablero aa #2 calentamiento disyunt,19/09/2018,PO-U-060,Sub. Suministro de Energía,U062,Terminal de Conexión,SA-U-AI,AIR2,Falsa alarma e indicación,,0,,nan,19/09/2018,11:27:41,,0:00:00,,0,MECE,3,2018-09-19 11:27:41,,0.0
20010694,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 1,,,U_AI,223610,m2,cbm tablero aa #1 contactor ventilador,18/09/2018,PO-U-060,Sub. Suministro de Energía,U062,Terminal de Conexión,SA-U-AI,AIR2,Falsa alarma e indicación,,0,,nan,18/09/2018,7:10:18,,0:00:00,,0,MECE,3,2018-09-18 07:10:18,,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10037782.0,R_PU,223622,m2,daño de elastomero bahia bt-20090,19/09/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/09/2018,6:00:00,18/09/2018,7:30:00,X,"1,5",MECE ORAS,3,2018-09-18 06:00:00,2018-09-18 07:30:00,1.5
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10037759.0,R_PU,223596,m2,cambio elastomero bahia bt-20040,17/09/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/09/2018,6:30:00,17/09/2018,11:00:00,X,"4,5",MECE ORAS,,2018-09-17 06:30:00,2018-09-17 11:00:00,4.5
20002583,EPO,OC-EST-EPO-PREC-RECIBARA,RECIBO ARAGUANEY,VALVULA MOV_24x150-ENT 920-TP301,,10037776.0,S_VA,223605,m2,mov-301003 falla al abrir electricamente,17/09/2018,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,17/09/2018,17:00:00,17/09/2018,19:00:00,,0,MECE ORAS,2,2018-09-17 17:00:00,2018-09-17 19:00:00,0.0
20002753,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,HIDRANTE HMA-38 DE CONTRA INCENDIO AGUA,,10037699.0,S_FE,223496,m2,fuga valvula de hidrante hma-38,1/09/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,14/09/2018,13:00:00,14/09/2018,15:00:00,X,2,MECE ORAS,3,2018-09-14 13:00:00,2018-09-14 15:00:00,2.0
20002753,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,HIDRANTE HMA-38 DE CONTRA INCENDIO AGUA,,10037699.0,S_FE,223496,m2,fuga valvula de hidrante hma-38,1/09/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,14/09/2018,13:00:00,14/09/2018,15:00:00,X,2,MECE ORAS,3,2018-09-14 13:00:00,2018-09-14 15:00:00,2.0
20017077,CQO,OC-EST-CQO-AAIR-CO901,PAQUETE DE AIRE COMPRIMIDO 901,COMPRESOR RECIPRO AIRE 02,,10037745.0,R_CO,223559,m2,falla compresor ma02-902-ac01,11/09/2018,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,PDE7,Parada Fuera de Límites,,0,,nan,14/09/2018,8:00:00,14/09/2018,14:00:00,,0,MECE ORAS,2,2018-09-14 08:00:00,2018-09-14 14:00:00,0.0
20010990,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,TRANSMISOR DENSIDAD BRAZO 40,,10037769.0,S_IN,223582,m2,falla densitometro bahia 4,14/09/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,14/09/2018,8:41:04,,0:00:00,,0,MECE ORAS,2,2018-09-14 08:41:04,,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10037771.0,R_PU,223603,m2,cambio rotor bahia bt-20070 descargadero,17/09/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,14/09/2018,23:00:00,15/09/2018,10:00:00,X,11,MECE ORAS,3,2018-09-14 23:00:00,2018-09-15 10:00:00,
20000206,CUS,OC-EST-CUS-PALM-TK4101B,TANQUE DE ALMACENAMIENTO TK4101B,VALVULA SDV-4101B TK-4101B,,10037507.0,S_VA,223234,m2,falla sdv 4101 b no cierra electricament,22/07/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,13/09/2018,7:00:00,13/09/2018,12:00:00,X,5,MECE ORAS,2,2018-09-13 07:00:00,2018-09-13 12:00:00,5.0
20006934,CCA,OC-EST-CCA-PREC-FL22010,BRAZO PREFILTRACION TFL-22010,ACTUADOR ELECT MOV-220103 TFL-21010,,10037784.0,01.GENERI,223567,m2,falla comunicacion mov 220103 filtro 1,12/09/2018,PO-E-060,Sub. Bus DC,E062,Circuitos de Carga,SA-E-PC,FOV1,Voltaje salida equivocado o inestable,,0,,nan,12/09/2018,15:35:53,,0:00:00,,0,MECE ORAS,2,2018-09-12 15:35:53,,0.0
20017883,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,SWITCH NIVEL BAJO-BAJO TQ55000,,10037746.0,S_IN,223565,m2,alarma intermitente en el lsll-550003,12/09/2018,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,11/09/2018,19:00:00,14/09/2018,17:30:00,X,"70,5",MECE ORAS,3,2018-09-11 19:00:00,2018-09-14 17:30:00,
20018324,CUS,OC-EST-CUS-PMED-CPME,CONEXIÓN DE MEDICION,VALVULA CHEQUE HCV5103A,,10037743.0,S_VA,223550,m2,fuga de aire hcv-5103a,8/09/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,10/09/2018,7:00:00,10/09/2018,12:00:00,,0,MECE ORAS,1,2018-09-10 07:00:00,2018-09-10 12:00:00,0.0
20001352,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,TABLERO ABB ADQUISICION SENALES,,10037781.0,S_CL,223556,m2,saturacion controlador de proceso,10/09/2018,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,10/09/2018,17:27:42,,0:00:00,,0,MECE ORAS,3,2018-09-10 17:27:42,,0.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10037668.0,I_VE,223459,m2,corregir filtracion aceite termico,26/08/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/09/2018,8:00:00,7/09/2018,18:00:00,,0,MECE ORAS,3,2018-09-07 08:00:00,2018-09-07 18:00:00,0.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,10037669.0,I_VE,223460,m2,corregir filtracion aceite termico,26/08/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,7/09/2018,8:00:00,7/09/2018,18:00:00,,0,MECE ORAS,3,2018-09-07 08:00:00,2018-09-07 18:00:00,0.0
20002695,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,MOTOR DIESEL BA305A,,10037712.0,R_EM,223527,m2,present pase por cheque descarga ba-305a,5/09/2018,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-VM,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,7/09/2018,7:00:00,7/09/2018,14:00:00,X,7,MECE ORAS,3,2018-09-07 07:00:00,2018-09-07 14:00:00,7.0
20020088,CVA,OC-TER-CVA-AGEN-GE44010,GENERADOR AUXILIAR DICOV,GENERADOR GE44010,,10037721.0,01.GENERI,223512,m2,ge 44010 falla en dcs,3/09/2018,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,6/09/2018,16:00:00,6/09/2018,17:30:00,,0,MECE ORAS,2,2018-09-06 16:00:00,2018-09-06 17:30:00,0.0
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10037713.0,S_CL,223523,m2,la mov-395 salida proobrer patin santiag,5/09/2018,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,5/09/2018,8:00:00,5/09/2018,10:00:00,,0,MECE ORAS,1,2018-09-05 08:00:00,2018-09-05 10:00:00,0.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10037696.0,U_IL,223516,m2,perdida fase acometida porteria ppal,4/09/2018,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,4/09/2018,13:30:00,4/09/2018,17:30:00,,0,MECE ORAS,1,2018-09-04 13:30:00,2018-09-04 17:30:00,0.0
20017142,CQO,OC-EST-CHQ-CTRL-GENERACI,TABLERO DE CONTROL GENERACION,TABLERO ELECT ILUMI CASA TRATA/TANQUES,,,U_IL,223505,m2,termografia tablero casa tratamientos,3/09/2018,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,3/09/2018,10:00:01,,0:00:00,,0,MECE,3,2018-09-03 10:00:01,,0.0
20005094,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10037723.0,S_VA,223510,m2,mov 360124 atasco en 6%,3/09/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,,0,,nan,3/09/2018,14:47:34,,0:00:00,,0,METR ORAS,2,2018-09-03 14:47:34,,0.0
20004408,MRF,OC-EST-MRF-IZAJ-PTGRBPC,PUENTE GRUA AREA DE BOMBAS PRNCIPALES,PUENTE GRUA ELECT PTGR BPC FASE II,,10037693.0,I_CR,223506,m2,mtto cvo carro portacable puente grua f2,3/09/2018,PO-I-060,Sub. Elevación / Levantamiento,I064,Cabrestante,SA-I-CR,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/09/2018,14:26:26,,0:00:00,,0,MECE ORAS,3,2018-09-03 14:26:26,,0.0
20007981,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,ACTUADOR MOV-3010 DE PROOVER,,10037702.0,01.GENERI,223507,m2,falla de fase mov-3010,3/09/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,3/09/2018,14:37:44,,0:00:00,,0,MECE ORAS,1,2018-09-03 14:37:44,,0.0
20007981,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,ACTUADOR MOV-3010 DE PROOVER,,10037702.0,01.GENERI,223509,m2,falla en proober mov3010,3/09/2018,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-VA,PLU7,Atascamiento,,0,,nan,3/09/2018,14:37:27,,0:00:00,,0,MECE ORAS,1,2018-09-03 14:37:27,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,20129402.0,I_FS,223498,m2,ccs52300a falla frecuencia invertida,2/09/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,2/09/2018,2:21:59,,0:00:00,X,0,MECE ORAS,2,2018-09-02 02:21:59,,0.0
20018670,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA MOV_20X600- SAL 220-SACVAODC,,10037703.0,S_VA,223488,m2,goteo producto aguas abajo mov-810002,1/09/2018,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,1/09/2018,3:33:21,,0:00:00,,0,MECE ORAS,3,2018-09-01 03:33:21,,0.0
20006982,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,BANCO NITROGENO VALV ALIVIO PSV-820021C,,10037650.0,01.GENERI,223432,m2,perdida gradual presion de la botella,23/08/2018,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,31/08/2018,16:00:00,31/08/2018,17:00:00,,0,MECE ORAS,3,2018-08-31 16:00:00,2018-08-31 17:00:00,0.0
20006439,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,LDS VALVULA SHUTDOWN LINEA CUS,,10037744.0,S_VA,223562,m2,falla sdv-5063 cupiagua,11/09/2018,PO-S-030,Sub. Suministro de Energía,S033,Fuente de Alimentación,SA-S-VS,SPO1,Operación inesperada,,0,,nan,30/08/2018,10:30:00,30/08/2018,11:00:00,X,"0,5",MECE ORAS,3,2018-08-30 10:30:00,2018-08-30 11:00:00,0.5
20010477,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,VALVULA CTRL NIVEL LCV-52300,,10037672.0,S_VA,223469,m2,falla v/v descarga centrifuga 52300a,28/08/2018,PO-R-060,Sub. Escape,R063,Tubería / Válvulas,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,29/08/2018,9:00:00,29/08/2018,11:00:00,X,2,MECE ORAS,2,2018-08-29 09:00:00,2018-08-29 11:00:00,2.0
20010470,EPO,OC-EST-EPO-COMB-TFL52200,PAQUETE DE POST-FILTRACION TFL-52200,VALVULA MOV BOLA PQ POST-FILTRA,,10036887.0,S_VA,222499,m2,baja eficiencia en bomba 2 posfiltracion,23/03/2018,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,28/08/2018,8:00:00,28/08/2018,11:00:00,X,3,MECE ORAS,2,2018-08-28 08:00:00,2018-08-28 11:00:00,3.0
20001088,CUS,OC-EST-CUS-PMED-BE5107E,BRAZO MEDICIÓN DE ENTRADA ARCUS,ACTU VALV FISHER CONTRO FCV-5105 L,,10037657.0,01.GENERI,223452,m2,falla indicac/porcent valv de cont aragu,25/08/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,27/08/2018,8:00:00,27/08/2018,11:00:00,X,3,MECE ORAS,2,2018-08-27 08:00:00,2018-08-27 11:00:00,3.0
20002895,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,,10037656.0,U_OC,223450,m2,tanque sumidero falla tranmisor de nivel,25/08/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-U-OC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,27/08/2018,7:00:00,27/08/2018,17:00:00,X,6,MECE ORAS,1,2018-08-27 07:00:00,2018-08-27 17:00:00,6.0
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,,,R_CE,223462,m2,gd-22010 falla bajo nivel refrigerante,27/08/2018,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-R-CE,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,27/08/2018,5:42:05,,0:00:00,,0,MECE,2,2018-08-27 05:42:05,,0.0
20010228,VSA,OC-EST-VSA-PREC-FL23060,BRAZO DE FILTRACIÓN RECIBO FL23060,TRANSMISOR PRES DIFERENCIAL FILT23060,,10037663.0,S_IN,223464,m2,falla pdit brazo tfl-23060,27/08/2018,PO-S-070,Sub. Actuador,S070,Diafragma,SA-S-IN,ERO3,Señal errática,,0,,nan,27/08/2018,11:44:48,,0:00:00,,0,MECE ORAS,2,2018-08-27 11:44:48,,0.0
20008601,CVA,OC-TER-CVA-PROT-COMPUSOF,"COMPUTO, SOFTWARE Y COMUNICACIONES",CLIENTE PSM,,10037725.0,01.GENERI,223543,m2,falla comunicacion servidores psm cctv,7/09/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,ERO3,Señal errática,,0,,nan,26/08/2018,17:54:27,,0:00:00,,0,MECE ORAS,1,2018-08-26 17:54:27,,0.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10037653.0,R_CE,223446,m2,revisar alarma oil mist detector ge22030,24/08/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,24/08/2018,17:18:35,,0:00:00,,0,MECE ORAS,3,2018-08-24 17:18:35,,0.0
20016468,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AGUA ENFRIA MODULO COMBI GE-40,,10037648.0,01.GENERI,223443,m2,revisión evento operacional ge-22040,24/08/2018,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-I-HE,IHT1,Enfriamiento/Calent. debajo lo aceptable,,0,,nan,24/08/2018,21:24:24,24/08/2018,21:51:25,X,"0,45",MECE ORAS,1,2018-08-24 21:24:24,2018-08-24 21:51:25,0.45
20010467,EPO,OC-EST-EPO-COMB-TFL52300,PAQUETE DE POST-FILTRACION TFL-52300,VALVULA MOV_3x150-LIN920CRUDOFASE3,,10037638.0,S_VA,223424,m2,centrifuga 52300 sobre corriente,22/08/2018,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-S-VA,PLU7,Atascamiento,,0,,nan,23/08/2018,9:00:00,23/08/2018,17:00:00,X,8,MECE ORAS,2,2018-08-23 09:00:00,2018-08-23 17:00:00,8.0
20006934,CCA,OC-EST-CCA-PREC-FL22010,BRAZO PREFILTRACION TFL-22010,ACTUADOR ELECT MOV-220103 TFL-21010,,10037623.0,01.GENERI,223411,m2,"falla sin comunicaciones, sin control",19/08/2018,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,21/08/2018,8:00:00,21/08/2018,10:00:00,,0,MECE ORAS,2,2018-08-21 08:00:00,2018-08-21 10:00:00,0.0
20001663,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,VALVULA MOV_8X600- PRB 220-BE3660,,10037406.0,S_VA,223413,m2,presencia producto mov-3661,20/08/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/08/2018,9:26:43,,0:00:00,,0,MECE ORAS,1,2018-08-20 09:26:43,,0.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,,10037628.0,I_VE,223412,m2,rotura guaya bandeja retiro raspador,19/08/2018,PO-I-020,Sub. Externo,I022,Cuerpo / Carcasa / Armazón,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/08/2018,10:04:25,,0:00:00,,0,MECE ORAS,2,2018-08-19 10:04:25,,0.0
20001402,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VALVULA MOV_30X600- ENT 220-TG23000,,10037635.0,S_IN,223428,m2,goteo crudo por testigo mov-2301,22/08/2018,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,18/08/2018,10:28:09,,0:00:00,,0,MECE ORAS,3,2018-08-18 10:28:09,,0.0
20007928,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,ACTUADOR MOV-3631 DE BRAZO MEDICION 3630,,10037634.0,01.GENERI,223426,m2,valvula mov-3631 indeterminada,22/08/2018,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,18/08/2018,10:19:03,,0:00:00,,0,MECE ORAS,1,2018-08-18 10:19:03,,0.0
20002010,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,MOTOR ELECTRICO TRATAMIENTO AGUA A,,10037601.0,R_EM,223374,m2,falla de bomba aspercion at591008 api,13/08/2018,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,17/08/2018,9:00:00,17/08/2018,12:00:00,X,3,MECE ORAS,2,2018-08-17 09:00:00,2018-08-17 12:00:00,3.0
20004393,MRF,OC-EST-MRF-SALI-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV TRAMPA SALIDA,,10037640.0,S_VS,223390,m2,fuga danflow  820017aa,16/08/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-VM,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,16/08/2018,4:51:01,,0:00:00,,0,MECE ORAS,3,2018-08-16 04:51:01,,0.0
20001768,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- PRB 220-PR3010,,10037594.0,S_VA,223384,m2,falla sellos mov3010,15/08/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,SPO1,Operación inesperada,,0,,nan,15/08/2018,6:04:42,,0:00:00,,0,MECE ORAS,1,2018-08-15 06:04:42,,0.0
20010695,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 2,,10037604.0,U_AI,223387,m2,falla unidad compresora aire 2 vfd,15/08/2018,PO-U-010,Sub. Aire Acondicionado,U010,Compresor,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,15/08/2018,16:46:34,,0:00:00,,0,MECE ORAS,3,2018-08-15 16:46:34,,0.0
20011088,CUS,OC-EST-DES-UELE-BAJATEN,BAJA TENSION,CENTRO CONTROL MOTORES 20300,,10037606.0,01.GENERI,223393,m2,falla tarjeta plc descargadero,16/08/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,15/08/2018,8:00:00,15/08/2018,10:00:00,X,2,MECE ORAS,,2018-08-15 08:00:00,2018-08-15 10:00:00,2.0
20005729,CVA,OC-TER-CVA-COMB-TC52020,TANQUE COMBUSTIBLE TC-52020,SWITCH NIVEL BAJO-BAJO TC52020,,10037458.0,S_IN,223177,m2,switch lsll-520201 en falla.  tc-20,14/07/2018,PO-S-030,Sub. Suministro de Energía,S031,Cableado y Caja de Conexiones,SA-E-SE,SER1,Piezas Mecánicas Sueltas,,0,,nan,14/08/2018,9:30:00,16/08/2018,17:30:00,,0,MECE ORAS,3,2018-08-14 09:30:00,2018-08-16 17:30:00,0.0
20006005,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA MOV_30x600-BYP 720-TG22000,,10037619.0,S_IN,223379,m2,fuga en brida mov 820003 bypas estacion,14/08/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/08/2018,12:38:15,,0:00:00,,0,MECE ORAS,3,2018-08-14 12:38:15,,0.0
20009896,CCA,OC-EST-CCA-PREC-FL22030,BRAZO PREFILTRACION TFL-22030,FILTRO BRAZO FILTRACION 30,,10037620.0,I_FS,223378,m2,fuga en bridas mov 220305,14/08/2018,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/08/2018,12:33:24,,0:00:00,,0,MECE ORAS,1,2018-08-14 12:33:24,,0.0
20022162,LBE,OC-EST-LBE-AAGU-RS,AGUA RESIDUAL,STARD LBE,42004337.0,90003824.0,U_EA,223380,m2,instalacion medediores de agua,14/08/2018,PO-I-070,Sub. Misceláneos,I071,Brida / Junta Bridada,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,14/08/2018,13:37:43,14/08/2018,13:37:45,,0,MECE ORAS,3,2018-08-14 13:37:43,2018-08-14 13:37:45,0.0
20005727,CVA,OC-TER-CVA-COMB-TC52010,TANQUE COMBUSTIBLE TC-52010,SWITCH NIVEL BAJO-BAJO TC52010,,10037457.0,S_IN,223178,m2,switch lsll-520101 en falla.  tc-10,14/07/2018,PO-E-120,Sub. Misceláneos,E120,Cableado y Caja de Conexiones,SA-O-JF,SER1,Piezas Mecánicas Sueltas,,0,,nan,13/08/2018,8:00:00,16/08/2018,12:00:00,,0,MECE ORAS,3,2018-08-13 08:00:00,2018-08-16 12:00:00,0.0
20001768,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- PRB 220-PR3010,,10037594.0,S_VA,223366,m2,falla sellos mov3010,13/08/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,13/08/2018,7:00:31,,0:00:00,,0,MECE ORAS,1,2018-08-13 07:00:31,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10037592.0,R_PU,223371,m2,baja eficiencia bahia bt-20030,13/08/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/08/2018,13:00:00,11/08/2018,16:00:00,X,3,MECE ORAS,3,2018-08-11 13:00:00,2018-08-11 16:00:00,3.0
20000991,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_10x600-LIN 950CONEX REC,,10037503.0,S_VA,223101,m2,actuador elect mov 5072 averiado,30/06/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,10/08/2018,13:30:00,10/08/2018,15:30:00,,0,MECE ORAS,3,2018-08-10 13:30:00,2018-08-10 15:30:00,0.0
20018236,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,TRANSMISOR FLUJO BRAZO MED 37040,,10037576.0,S_IN,223352,m2,packing gland con filtracion,9/08/2018,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,9/08/2018,17:51:16,,0:00:00,,0,MECE ORAS,3,2018-08-09 17:51:16,,0.0
20005502,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,,10037384.0,S_VS,223138,m2,revisar valvula danflo 240108a,6/07/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/08/2018,8:00:00,23/11/2018,12:00:00,X,"2.572,00",MECE ORAS,3,2018-08-08 08:00:00,2018-11-23 12:00:00,
20010726,EPO,OC-EST-EPO-PMED-BE38060,BRAZO MEDICIÓN DE ENTRADA ALEPO 60,TI-380601 INDICADOR DE TEMPERATURA,,10037559.0,01.GENERI,223346,m2,falla transmisor  contador  6 de altos,8/08/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,8/08/2018,17:42:45,,0:00:00,,0,MECE ORAS,1,2018-08-08 17:42:45,,0.0
20013332,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUCIO BPC'S,,10037548.0,01.GENERI,223322,m2,falla del sistema bifuel de unidades,5/08/2018,PO-R-050,Sub. Combustión,R051,Manifold admisión,SA-R-CE,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,7/08/2018,8:00:00,9/08/2018,18:00:00,,0,MECE ORAS,1,2018-08-07 08:00:00,2018-08-09 18:00:00,0.0
20011609,CVA,OC-TER-CVA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO CO-54110,,10036963.0,R_CO,223327,m2,falla compresor aire instrumentos,6/08/2018,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,6/08/2018,4:32:16,,0:00:00,,0,MECE ORAS,2,2018-08-06 04:32:16,,0.0
20004957,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,BOMBA CENTRIFUGA BT55010,,10037545.0,R_PU,223316,m2,falla de  succion de bt 55010,5/08/2018,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,5/08/2018,8:00:00,14/08/2018,17:30:00,X,"225,5",MECE ORAS,2,2018-08-05 08:00:00,2018-08-14 17:30:00,
20004967,CVA,OC-TER-CVA-PALM-BT55020,BOMBA TRASIEGO ALMACENAM. BT55020,BOMBA CENTRIFUGA BT55020,,10037545.0,R_PU,223317,m2,falla de  succion de bt 55020,5/08/2018,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,5/08/2018,2:41:15,,0:00:00,,0,MECE ORAS,2,2018-08-05 02:41:15,,0.0
20004977,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,BOMBA CENTRIFUGA BT55030,,10037545.0,R_PU,223318,m2,falla de  succion de bt 55030,5/08/2018,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,5/08/2018,2:43:48,,0:00:00,,0,MECE ORAS,2,2018-08-05 02:43:48,,0.0
20004987,CVA,OC-TER-CVA-PALM-BT55040,BOMBA TRASIEGO ALMACENAM. BT55040,BOMBA CENTRIFUGA BT55040,,10037545.0,R_PU,223319,m2,falla de  succion de bt 55040,5/08/2018,PO-R-020,Sub. Lubricación,R026,Filtro,SA-R-PU,PLU2,Obstrucción filtro de Succión,,0,,nan,5/08/2018,2:46:11,,0:00:00,,0,MECE ORAS,2,2018-08-05 02:46:11,,0.0
20001768,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- PRB 220-PR3010,,10037550.0,S_VA,223323,m2,falla sello mov3010,5/08/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,5/08/2018,15:19:36,,0:00:00,,0,MECE ORAS,1,2018-08-05 15:19:36,,0.0
20005290,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO VFD,,10037331.0,01.GENERI,223071,m2,sistema f&g perdida de comunicaciones,23/06/2018,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-CM,FTF4,Falla de Control,,0,,nan,4/08/2018,8:00:00,4/08/2018,9:00:00,,0,MECE ORAS,3,2018-08-04 08:00:00,2018-08-04 09:00:00,0.0
20001957,EPO,OC-EST-EPO-AGUA-BOCATOMA,BOCATOMA,TABLERO CTRL BOCATOMA,,10037544.0,E_EP,223296,m2,bomba vulcanera se abrio fusible,1/08/2018,PO-E-060,Sub. Bus DC,E064,Fusible,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/08/2018,7:00:00,3/08/2018,17:00:00,,0,MECE ORAS,1,2018-08-03 07:00:00,2018-08-03 17:00:00,0.0
20001958,EPO,OC-EST-EPO-AGUA-BOCATOMA,BOCATOMA,TRANSFORMADOR BOCATOMA,,10037598.0,E_PT,223377,m2,bomba vulcanera se abrio fusible,1/08/2018,PO-E-060,Sub. Bus DC,E064,Fusible,SA-E-SE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,3/08/2018,7:00:00,3/08/2018,17:00:00,,0,MECE ORAS,1,2018-08-03 07:00:00,2018-08-03 17:00:00,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,,,I_TA,223309,m2,saab del tk 7314 no funciona en cuarto d,3/08/2018,PO-I-070,Sub. Misceláneos,I070,Cableado y Caja de Conexiones,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,3/08/2018,2:59:20,,0:00:00,,0,MECE,3,2018-08-03 02:59:20,,0.0
20010639,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA MOV_16x150- DES 710-BS38060,,10037564.0,S_VA,223308,m2,falla valvula 380611,3/08/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/08/2018,8:00:00,28/08/2018,17:30:00,,0,MECE ORAS,2,2018-08-03 08:00:00,2018-08-28 17:30:00,0.0
20011456,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,TRANSMISOR PRES DIF TFL300901,,10037551.0,S_IN,223330,m2,goteo crudo v/v corte pdit brazo #9,6/08/2018,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/08/2018,2:00:00,3/08/2018,12:00:00,,0,MECE ORAS,1,2018-08-03 02:00:00,2018-08-03 12:00:00,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10037535.0,I_FS,223297,m2,centrifuga b alta corriente separadora,1/08/2018,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-R-EM,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,2/08/2018,8:00:00,2/08/2018,17:00:00,,0,MECE ORAS,2,2018-08-02 08:00:00,2018-08-02 17:00:00,0.0
20005974,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,VALVULA MOV_30x600-BYP720-TG-82000,,10037523.0,S_IN,223290,m2,mov-820006 no recibe comando cierre,31/07/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,31/07/2018,8:00:00,31/07/2018,10:00:00,X,2,MECE ORAS,3,2018-07-31 08:00:00,2018-07-31 10:00:00,2.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,10037529.0,R_PU,223293,m2,cambiar resorte ext. escalera bahia #50,31/07/2018,PO-I-060,Sub. Elevación / Levantamiento,I060,Amortiguador de Choque,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,31/07/2018,11:00:00,31/07/2018,12:00:00,,0,MECE ORAS,3,2018-07-31 11:00:00,2018-07-31 12:00:00,0.0
20005312,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL B DC TU-53100,,10037084.0,S_IN,222659,m2,falla transmisor backup de nivel tu53100,17/04/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,3,1,Falta de material,nan,30/07/2018,8:00:00,1/08/2018,11:00:00,X,51,MECE ORAS,2,2018-07-30 08:00:00,2018-08-01 11:00:00,
20006989,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,ACTUADOR ELECT MOV-820003 TRAMPA ENT,,10037454.0,01.GENERI,223207,m2,falla indicacion apertura /cierre,18/07/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,30/07/2018,16:28:54,30/07/2018,17:00:00,X,"0,52",MECE ORAS,2,2018-07-30 16:28:54,2018-07-30 17:00:00,0.52
20015207,GRA,OC-EST-GRA-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO CTRL ILUMI EXTERNA CCM BOMBEO,,10037478.0,E_EP,223247,m2,falla circuito 4 alumbrado la granjita,25/07/2018,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,30/07/2018,8:00:00,14/09/2018,16:00:00,,0,MECE ORAS,1,2018-07-30 08:00:00,2018-09-14 16:00:00,0.0
20000064,CUS,OC-EST-CUS-ALIV-BA21029,12-REL-C-BA21-029,SWITCH FLUJO ALTO TUBERIA BA21029,,,S_IN,223286,m2,falla switch de flujo fah 420423,30/07/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,,0,,nan,30/07/2018,10:13:49,,0:00:00,,0,MECE,3,2018-07-30 10:13:49,,0.0
20000106,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,,10037525.0,S_VA,223283,m2,falla mov 120223,30/07/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,30/07/2018,7:00:00,31/07/2018,21:30:00,,0,MECE ORAS,2,2018-07-30 07:00:00,2018-07-31 21:30:00,0.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,,,I_TA,223285,m2,falla de medicion de agua libre tk 12020,30/07/2018,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,30/07/2018,10:09:13,,0:00:00,,0,MECE,3,2018-07-30 10:09:13,,0.0
20002589,EPO,OC-EST-EPO-PREC-RECIBSAN,RECIBO SANTIAGO,VALVULA MOV_24x150-ENT 920-TP304,,10037493.0,S_VA,223262,m2,cambiar tarjeta comunicación  mov 303003,27/07/2018,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-CM,FTF4,Falla de Control,,0,,nan,28/07/2018,9:00:00,28/07/2018,11:00:00,,0,MECE ORAS,2,2018-07-28 09:00:00,2018-07-28 11:00:00,0.0
20002587,EPO,OC-EST-EPO-PREC-RECIBSAN,RECIBO SANTIAGO,VALVULA MOV_24x150-ENT 920-TP303,,10037518.0,S_VA,223270,m2,mov 303003 presenta falla,27/07/2018,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,27/07/2018,17:42:23,,0:00:00,X,0,MECE ORAS,2,2018-07-27 17:42:23,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10037490.0,R_PU,223257,m2,falla mezclador bahia bt-20010,26/07/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/07/2018,8:00:00,25/07/2018,12:00:00,X,4,MECE ORAS,,2018-07-25 08:00:00,2018-07-25 12:00:00,4.0
20018322,CUS,OC-EST-CUS-PMED-CPME,CONEXIÓN DE MEDICION,ANALIZADOR CRUDO PC5101,,10037524.0,S_IN,223292,m2,falla comunicacion onmi fase 1,31/07/2018,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-CM,ERO3,Señal errática,,0,,nan,25/07/2018,7:00:00,25/07/2018,18:30:00,,0,MECE ORAS,2,2018-07-25 07:00:00,2018-07-25 18:30:00,0.0
20001445,VSA,OC-EST-VSA-SALV-TR,ALIVIO TRANSIENTE,VALVULA MANUAL AGUAS ARRIBA PSV-230001C,,10037483.0,S_VS,223251,m2,goteo de producto por grasera,25/07/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,24/07/2018,14:18:16,,0:00:00,,0,MECE ORAS,1,2018-07-24 14:18:16,,0.0
20010555,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,MEDIDOR FLUJO MS36040,,10037445.0,S_IN,223151,m2,fuga  grasera  packing galnd,9/07/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/07/2018,8:00:00,23/07/2018,9:12:00,,0,MECE ORAS,2,2018-07-23 08:00:00,2018-07-23 09:12:00,0.0
20006934,CCA,OC-EST-CCA-PREC-FL22010,BRAZO PREFILTRACION TFL-22010,ACTUADOR ELECT MOV-220103 TFL-21010,,10037460.0,01.GENERI,223230,m2,falla indicacion apertura /cierre,22/07/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,22/07/2018,5:34:22,22/07/2018,17:00:00,X,"11,43",MECE ORAS,2,2018-07-22 05:34:22,2018-07-22 17:00:00,
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10037488.0,U_IL,223224,m2,falla iluminacion patio chatarra,21/07/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,21/07/2018,1:56:58,,0:00:00,,0,MECE ORAS,1,2018-07-21 01:56:58,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10037488.0,U_IL,223225,m2,falla iluminacion compresores,21/07/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,21/07/2018,1:59:28,,0:00:00,,0,MECE ORAS,1,2018-07-21 01:59:28,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10037488.0,U_IL,223223,m2,falla iluminacion alfa laval,21/07/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,21/07/2018,1:54:57,,0:00:00,,0,MECE ORAS,1,2018-07-21 01:54:57,,0.0
20010441,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TRANSMISOR NIVEL TC52080,,10037467.0,S_IN,223231,m2,tc 52080 falla indicacion de nivel,22/07/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,21/07/2018,12:00:00,21/07/2018,15:00:00,,0,MECE ORAS,1,2018-07-21 12:00:00,2018-07-21 15:00:00,0.0
20011821,EPO,OC-EST-EPO-COMB-REDBFUEL,RED DE DISTRIBUCIÓN BI-FUEL EL PORVENIR,TUBERIA RED DISTR REDBFUEL FASE I,,10037468.0,01.GENERI,223235,m2,bpc42030 falla regulador de gas,22/07/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,ERO3,Señal errática,,0,,nan,21/07/2018,9:00:00,21/07/2018,12:00:00,,0,MECE ORAS,1,2018-07-21 09:00:00,2018-07-21 12:00:00,0.0
20008852,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,SWITCH DETECTOR 1 PROBADOR 38,,10037428.0,S_IN,223191,m2,proober de altos  alarma falla en sellos,16/07/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,18/07/2018,9:00:00,18/07/2018,12:00:00,X,3,MECE ORAS,1,2018-07-18 09:00:00,2018-07-18 12:00:00,3.0
20001647,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,VALVULA MOV_8X600- PRB 220-BE3650,,10037392.0,S_VA,223203,m2,cambio lengueta mov-3651,18/07/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/07/2018,8:31:31,,0:00:00,,0,MECE ORAS,1,2018-07-18 08:31:31,,0.0
20018231,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,TRANSMISOR FLUJO BRAZO MED 37030,,10037448.0,S_IN,223208,m2,fuga producto por packing gland fqe37030,18/07/2018,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/07/2018,17:51:25,,0:00:00,,0,MECE ORAS,3,2018-07-18 17:51:25,,0.0
20018236,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,TRANSMISOR FLUJO BRAZO MED 37040,,10037449.0,S_IN,223209,m2,fuga crudo por packind gland fqe37040,18/07/2018,PO-S-120,Sub. Misceláneos,S123,Estructura de Montaje / Soporte,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,18/07/2018,17:56:19,,0:00:00,,0,MECE ORAS,3,2018-07-18 17:56:19,,0.0
20010473,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,PAQUETE GENERACION NITROGENO,,10037436.0,01.GENERI,223199,m2,centrifuga a falla swiche purga gas,17/07/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,FTF4,Falla de Control,,0,,nan,17/07/2018,19:14:32,,0:00:00,,0,MECE ORAS,2,2018-07-17 19:14:32,,0.0
20005931,CCA,OC-EST-CCA-DREN-TU59100,TANQUE SUMIDERO TU-59100,BOMBA BU-59100 TANQUE SUMIDERO TU-59100,,10037486.0,R_PU,223204,m2,fuga de producto por falla bu-59100,18/07/2018,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,17/07/2018,7:00:00,23/07/2018,17:00:00,,0,MECE ORAS,2,2018-07-17 07:00:00,2018-07-23 17:00:00,0.0
20011066,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,TRANSMISOR TEMP SALI BRAZO 70,,10037425.0,S_IN,223182,m2,falla transmisor de temperatura bahia 7,15/07/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-AM,ERO3,Señal errática,,0,,nan,16/07/2018,14:30:00,17/07/2018,12:00:00,,0,MECE ORAS,2,2018-07-16 14:30:00,2018-07-17 12:00:00,0.0
20011498,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,TRANSMISOR PRES SALI BRAZO 100,,10037426.0,S_IN,223183,m2,falla transmisor de presion descarga b10,15/07/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,16/07/2018,13:30:00,16/07/2018,15:00:00,,0,MECE ORAS,2,2018-07-16 13:30:00,2018-07-16 15:00:00,0.0
20010737,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),AGITADOR 1 ALFA LAVAL CCS-52300,,,I_MI,223167,m2,centrifuga a baja presion de descarga,12/07/2018,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-MI,SER1,Piezas Mecánicas Sueltas,,0,,nan,12/07/2018,11:10:20,,0:00:00,,0,MECE,3,2018-07-12 11:10:20,,0.0
