equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10037405.0,R_PU,223156,m2,falla resorte bahia bt-20030,10/07/2018,PO-I-060,Sub. Elevación / Levantamiento,I060,Amortiguador de Choque,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,10/07/2018,14:30:00,10/07/2018,16:30:00,X,2,MECE ORAS,3,2018-07-10 14:30:00,2018-07-10 16:30:00,2.0
20000627,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,CUBI MODU REFRIGE VARIA VFD-42020,,20127754.0,01.GENERI,223153,m2,baja resistividad del vfd 20,10/07/2018,PO-E-110,Sub. Refrigeración,E111,Filtro,SA-E-FC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,10/07/2018,6:54:18,,0:00:00,,0,MECE ORAS,3,2018-07-10 06:54:18,,0.0
20010745,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),TANQUE LODOS CCS52300,,,I_VE,223157,m2,alto nivel tanque de lodos centrifuga,10/07/2018,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-VE,DEP4,Alto Nivel,,0,,nan,10/07/2018,9:08:15,,0:00:00,,0,MECE,2,2018-07-10 09:08:15,,0.0
20007952,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,ACTUADOR VALVULA MOV-3661 BRAZO 3660,,10037406.0,01.GENERI,223158,m2,goteo por prensa estopa valvula mov-3661,10/07/2018,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,10/07/2018,14:34:51,,0:00:00,,0,MECE ORAS,1,2018-07-10 14:34:51,,0.0
20014984,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_12x150- ENT 950-MUTK120,,10037403.0,S_VA,222729,m2,falla mov 220215 no recibe comando local,25/04/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,9/07/2018,13:30:00,9/07/2018,14:00:00,X,"0,5",MECE ORAS,2,2018-07-09 13:30:00,2018-07-09 14:00:00,0.5
20008852,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,SWITCH DETECTOR 1 PROBADOR 38,,10037400.0,S_IN,223150,m2,proober de altos  alarma falla en sellos,8/07/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,9/07/2018,7:00:00,9/07/2018,11:00:00,X,4,MECE ORAS,1,2018-07-09 07:00:00,2018-07-09 11:00:00,4.0
20010745,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),TANQUE LODOS CCS52300,,,I_VE,223141,m2,alto nivel tanque de lodos centrifuga,7/07/2018,PO-R-020,Sub. Lubricación,R023,Cárter / Depósito,SA-I-TA,DEP4,Alto Nivel,,0,,nan,7/07/2018,8:06:01,,0:00:00,,0,MECE,2,2018-07-07 08:06:01,,0.0
20006007,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,VALVULA COMP SALIDA PREFILTRACION,,10037388.0,S_VA,223135,m2,"fuga valvula de 2"" igualadora de presion",6/07/2018,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,6/07/2018,2:53:47,,0:00:00,,0,MECE ORAS,1,2018-07-06 02:53:47,,0.0
20017068,CQO,OC-EST-CHQ-COMB-LODOSCOM,S. LODOS COMBUSTIBLE,SUMIDERO AGUAS ACEITOSAS TANQUES ALMACEN,,,S_IN,223139,m2,revisar bomba pit area de tanques,6/07/2018,PUDI,Bomba De Diafragma,150,Diafragma,SC-MTB-M,FTS,No arranca al momento de encender,,0,,nan,6/07/2018,11:08:43,,0:00:00,,0,MECE,1,2018-07-06 11:08:43,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10037377.0,R_PU,223129,m2,baja eficiencia y alta vib. bahia bt-10,5/07/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/07/2018,8:30:00,5/07/2018,10:00:00,X,"1,5",MECE ORAS,,2018-07-05 08:30:00,2018-07-05 10:00:00,1.5
20001569,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TRANSMISOR DENSIDAD MED MS37000,,10037380.0,S_IN,223127,m2,letura erronea dt-370116,5/07/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,DOP1,Señal retardada,,0,,nan,5/07/2018,0:17:55,,0:00:00,,0,MECE ORAS,1,2018-07-05 00:17:55,,0.0
20001645,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,VALVULA CTRL FLUJO BRAZO MED BE3650,,10037392.0,S_VA,223133,m2,mov-3651 despinada,5/07/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,PLU7,Atascamiento,,0,,nan,5/07/2018,17:55:28,,0:00:00,,0,MECE ORAS,2,2018-07-05 17:55:28,,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10037383.0,01.GENERI,223137,m2,correctivo aires acondicionados cva-jul,6/07/2018,PO-E-110,Sub. Refrigeración,E112,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,5/07/2018,8:00:00,24/07/2018,17:30:00,X,"465,5",MECE ORAS,1,2018-07-05 08:00:00,2018-07-24 17:30:00,
20001615,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,VALVULA MOV_8X600- PRB 220-BE3630,,10037391.0,S_VA,223122,m2,pase mov-3631 ms 3600 cambio lengüetas,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,4/07/2018,8:25:20,,0:00:00,,0,MECE ORAS,1,2018-07-04 08:25:20,,0.0
20013791,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,"LINEA ENTRADA 34,5KV",,10037368.0,E_PC,223117,m2,falla linea electrica 34.5 kv,2/07/2018,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-E-PC,OHE1,Alta temperatura,,0,,nan,2/07/2018,16:33:53,4/07/2018,4:30:00,X,"35,94",MECE ORAS,,2018-07-02 16:33:53,2018-07-04 04:30:00,
20005958,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021C,,,S_VS,223106,m2,perdida presion nitrogeno botella,30/06/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,INL1,Fuga interna aceite - Fluido Utilitario,,0,,nan,30/06/2018,16:08:40,30/06/2018,16:08:40,,0,MECE,3,2018-06-30 16:08:40,2018-06-30 16:08:40,0.0
20005958,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021C,,10037364.0,S_VS,223107,m2,falla valvula danflo perdida de presión,30/06/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,30/06/2018,16:05:41,30/06/2018,23:00:00,,0,MECE ORAS,3,2018-06-30 16:05:41,2018-06-30 23:00:00,0.0
20005423,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA SEG LDS SHUTDOWN SALIFILTROS,,10037334.0,S_IN,223059,m2,cierre sdv 240111 salida prefiltros c,22/06/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,DOP1,Señal retardada,,0,,nan,29/06/2018,13:30:00,29/06/2018,17:30:00,,0,MECE ORAS,3,2018-06-29 13:30:00,2018-06-29 17:30:00,0.0
20008846,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,PI-381001 INDICAD PRESIÓN ENTRADA PROVER,,10037359.0,01.GENERI,223091,m2,falla probador de medicion altos 38000,28/06/2018,PO-I-040,Sub. Control y Monitoreo,I045,Tubería / Válvulas,SA-I-PI,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,28/06/2018,2:50:31,,0:00:00,X,0,MECE ORAS,1,2018-06-28 02:50:31,,0.0
20005822,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,UNIDAD PODER TALLER SUPRA,,10037216.0,U_EA,222901,m2,correccion  fuga bomba de vacio,24/05/2018,PO-I-050,Sub. Mecanismo de Giro,I050,Motor de Rotación,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",5,1,No disponibilidad de personal de apoyo,nan,26/06/2018,13:30:00,26/06/2018,17:30:00,,0,MECE ORAS,1,2018-06-26 13:30:00,2018-06-26 17:30:00,0.0
20004957,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,BOMBA CENTRIFUGA BT55010,,10037250.0,R_PU,222975,m2,bajo nivel aceite rodamientos bt 55010,5/06/2018,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-EM,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,26/06/2018,10:00:00,26/06/2018,12:00:00,,0,MECE ORAS,2,2018-06-26 10:00:00,2018-06-26 12:00:00,0.0
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10037357.0,R_CO,223081,m2,compresor no carga,25/06/2018,PO-R-120,Sub. Compresión Aire,R121,Empaques,SA-R-CO,PDE7,Parada Fuera de Límites,,0,,nan,25/06/2018,14:16:54,,0:00:00,X,0,MECE ORAS,2,2018-06-25 14:16:54,,0.0
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10037357.0,R_CO,223098,m2,falla compresor kaeser co-54110,29/06/2018,PO-R-120,Sub. Compresión Aire,R127,Rotor,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/06/2018,14:30:00,14/09/2018,17:00:00,X,"1.946,50",MECE ORAS,2,2018-06-25 14:30:00,2018-09-14 17:00:00,
20005319,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,BOMBA CENTRIFUGA REINYECCION DC TU-59000,,10037333.0,R_PU,223070,m2,piting en  tuberia tu 59000,23/06/2018,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/06/2018,7:42:39,,0:00:00,X,0,MECE ORAS,2,2018-06-23 07:42:39,,0.0
20005732,CVA,OC-TER-CVA-COMB-TC52010,TANQUE COMBUSTIBLE TC-52010,VALVULA MOV_2x150-SAL 710-COMB DIESEL,,10037332.0,S_VA,223072,m2,mov 520103 en falla,23/06/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-AM,FTF4,Falla de Control,,0,,nan,23/06/2018,7:00:00,23/06/2018,10:00:00,,0,MECE ORAS,3,2018-06-23 07:00:00,2018-06-23 10:00:00,0.0
20007892,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,POSICIONADOR FCV-370407 DE BRAZO 37040,,10037336.0,01.GENERI,223073,m2,falla posicionador fcv370407,23/06/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,23/06/2018,12:36:22,,0:00:00,X,0,MECE ORAS,1,2018-06-23 12:36:22,,0.0
20000618,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU REFRIGE VARIA VFD-42010,,10037345.0,01.GENERI,223076,m2,baja resitividad vfd-42010 ansaldo,25/06/2018,PO-E-110,Sub. Refrigeración,E111,Filtro,SA-E-FC,OHE1,Alta temperatura,,0,,nan,23/06/2018,16:00:00,23/06/2018,18:00:00,X,2,MECE ORAS,3,2018-06-23 16:00:00,2018-06-23 18:00:00,2.0
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10037327.0,S_IN,223061,m2,falla toma muestras ms37000,22/06/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/06/2018,13:31:22,,0:00:00,,0,MECE ORAS,1,2018-06-22 13:31:22,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10036815.0,I_FS,222413,m2,falla en bomba hidroflow,7/03/2018,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,20/06/2018,8:00:00,20/06/2018,12:00:00,,0,MECE ORAS,2,2018-06-20 08:00:00,2018-06-20 12:00:00,0.0
20010571,CVA,OC-TER-CVA-PMED-BE36050,BRAZO MEDICIÓN DE ENTRADA BE36050,VALVULA CTROL FLUJO MS36050,,10037310.0,S_VA,223009,m2,valv control de flujo no recibe comando,11/06/2018,PO-S-070,Sub. Actuador,S077,Vástago,SA-S-VA,PLU7,Atascamiento,,0,,nan,20/06/2018,11:00:00,20/06/2018,12:00:00,,0,MECE ORAS,2,2018-06-20 11:00:00,2018-06-20 12:00:00,0.0
20005317,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,10037333.0,U_OC,223055,m2,ruptura tuberia recirculacion tu59000,20/06/2018,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,20/06/2018,13:29:18,,0:00:00,,0,MECE ORAS,1,2018-06-20 13:29:18,,0.0
20007952,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,ACTUADOR VALVULA MOV-3661 BRAZO 3660,,10037321.0,01.GENERI,223054,m2,mov 3661 no opera cuando se le da comand,20/06/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,PLU7,Atascamiento,,0,,nan,20/06/2018,3:16:35,,0:00:00,,0,MECE ORAS,1,2018-06-20 03:16:35,,0.0
20001506,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,VALVULA MOV_8X600- SAL 220-BS37020,,10037167.0,S_VA,222855,m2,pase mov-370211 ms37000 cambio lengüetas,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",C310,1,Operación Fuera de parámetros,pase de producto,18/06/2018,7:00:00,18/06/2018,7:00:00,,0,METR ORAS,1,2018-06-18 07:00:00,2018-06-18 07:00:00,0.0
20010341,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,,10037323.0,S_VA,223025,m2,falla en mov-507003 atasco en 40%,13/06/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,18/06/2018,8:00:00,18/06/2018,9:00:00,,0,MECE ORAS,2,2018-06-18 08:00:00,2018-06-18 09:00:00,0.0
20004830,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TRANSMISOR NIVEL TK7311,,10037318.0,S_IN,223050,m2,falla radar tanque 73111,19/06/2018,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,18/06/2018,7:28:57,,0:00:00,X,0,MECE ORAS,2,2018-06-18 07:28:57,,0.0
20010738,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),AGITADOR 2 ALFA LAVAL CCS-52300,,,I_MI,223044,m2,centrifuga b baja presion de descarga,17/06/2018,PO-R-140,Sub. Inyección Agua/Vapor,R140,Bomba,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,17/06/2018,6:01:30,,0:00:00,,0,MECE,3,2018-06-17 06:01:30,,0.0
20003834,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIAGUA,,20126892.0,S_FE,223043,m2,ba 404a sello externo se recalienta,16/06/2018,PO-S-080,Sub. Motor Combustión SCI,S080,Bomba de Agua,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,16/06/2018,14:19:40,,0:00:00,,0,MECE ORAS,3,2018-06-16 14:19:40,,0.0
20001376,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA CTRL FLUJO LINEA DESPACHO,,80001226.0,S_VA,223036,m2,humedecimiento producto fcv-370127,15/06/2018,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,15/06/2018,15:04:38,,0:00:00,,0,MECE ORAS,1,2018-06-15 15:04:38,,0.0
20011124,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,SWITCH DETECTOR BOLA ENTR PR30010,,10037301.0,S_IN,223020,m2,falla probador inactivo,13/06/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,13/06/2018,11:00:00,13/06/2018,15:00:00,X,4,MECE ORAS,2,2018-06-13 11:00:00,2018-06-13 15:00:00,4.0
20010481,EPO,OC-EST-EPO-COMB-TFL31000,PAQUETE DE FILTRCACION CRUDO COMB. ABPC,FILTRO CRUDO TFL31000,,10037291.0,I_FS,222988,m2,falla sello tapa filtro kuno fase 1,8/06/2018,PO-I-070,Sub. Misceláneos,I071,Brida / Junta Bridada,SA-I-FS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,12/06/2018,7:00:00,12/06/2018,8:00:00,X,1,MECE ORAS,1,2018-06-12 07:00:00,2018-06-12 08:00:00,1.0
20010841,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,MOTOR ELECTRICO BAHIA 40,,,R_EM,223019,m2,ruptura elastomero acople motor reductor,12/06/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/06/2018,14:45:45,,0:00:00,,0,MECE,3,2018-06-12 14:45:45,,0.0
20007616,CVA,OC-TER-CVA-COMB-TC52010,TANQUE COMBUSTIBLE TC-52010,ACOPLE MECANICO MOV-520103 TC-52010,,10037305.0,S_VA,223016,m2,falla acople mecanico de la mov-520103,12/06/2018,PO-I-050,Sub. Mecanismo de Giro,I051,Piñón de Rotación,SA-S-VM,SER1,Piezas Mecánicas Sueltas,,0,,nan,12/06/2018,8:00:00,23/06/2018,10:00:00,,0,MECE ORAS,1,2018-06-12 08:00:00,2018-06-23 10:00:00,0.0
20008178,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,LANZADOR ME-5001UBICADO TRAMPA ME-5001,,,01.GENERI,223015,m2,falla interrutor lanzamiento raspador,11/06/2018,PO-E-100,Sub. Rectificación / Suministro DC,E103,Instrumentos,SA-E-SE,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,11/06/2018,17:25:11,12/06/2018,0:00:00,,0,MECE,1,2018-06-11 17:25:11,2018-06-12 00:00:00,0.0
20005429,CVA,OC-TER-CVA-PREC-FL36010,BRAZO DE FILTRACIÓN RECIBO FL36010,DESAIREADOR AET36020,,,01.GENERI,223012,m2,falla en transmisor de nivel aet 10/20,11/06/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,11/06/2018,9:58:52,,0:00:00,,0,MECE,2,2018-06-11 09:58:52,,0.0
20020088,CVA,OC-TER-CVA-AGEN-GE44010,GENERADOR AUXILIAR DICOV,GENERADOR GE44010,,,R_EG,223011,m2,generador se visualiza encendido en dcs,11/06/2018,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,11/06/2018,9:27:20,,0:00:00,,0,MECE,2,2018-06-11 09:27:20,,0.0
20015458,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA SHUTDOWN TUBERIA MUTK120,,10037138.0,01.GENERI,222512,m2,fuga de aire esdv 120111 linea de trasf.,26/03/2018,PO-S-070,Sub. Actuador,S075,Sellos,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,4,1,No disponibilidad de equipo para mtto.,nan,10/06/2018,12:30:00,10/06/2018,13:30:00,X,1,MECE ORAS,3,2018-06-10 12:30:00,2018-06-10 13:30:00,1.0
20001577,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,TRANSMISOR FLUJO BRAZO MED BE3610,,10037294.0,S_IN,223001,m2,medidor brazo 1 ms3600 no registra flujo,9/06/2018,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,ERO3,Señal errática,,0,,nan,9/06/2018,14:37:48,,0:00:00,,0,MECE ORAS,2,2018-06-09 14:37:48,,0.0
20009856,CCA,OC-EST-CCA-COMB-TFL52020,FILTRO ENTRADA CRUDO COMB. TFL-52020,TRANSMISOR PRES DIF PDIT-520201,,10037137.0,S_IN,222821,m2,fuera de rango marcando +15 psid,11/05/2018,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,8/06/2018,10:00:00,8/06/2018,11:30:00,X,"1,5",MECE ORAS,2,2018-06-08 10:00:00,2018-06-08 11:30:00,1.5
20010034,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016A,,10037255.0,S_VS,222983,m2,baja presion danflo a despacho,6/06/2018,PO-S-060,Sub. Válvulas,S064,Diafragma,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,6/06/2018,9:00:00,6/06/2018,12:00:00,X,3,MECE ORAS,3,2018-06-06 09:00:00,2018-06-06 12:00:00,3.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10037244.0,I_FS,222984,m2,ccs52300 a falla baja presion descarga,6/06/2018,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,6/06/2018,18:31:56,,0:00:00,X,0,MECE ORAS,2,2018-06-06 18:31:56,,0.0
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10037248.0,R_CO,222969,m2,falla general no arranca el generador,5/06/2018,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-R-CO,PDE8,Arranque Fuera de Límites,,0,,nan,5/06/2018,8:00:00,5/06/2018,14:00:00,,0,MECE ORAS,2,2018-06-05 08:00:00,2018-06-05 14:00:00,0.0
20005571,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,MEDIDOR VISCOSI CALIDAD MS36000,,10037247.0,S_IN,222968,m2,falla toma muestras ms-36000,5/06/2018,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,5/06/2018,6:44:51,,0:00:00,,0,MECE ORAS,1,2018-06-05 06:44:51,,0.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,,10037253.0,S_IN,222976,m2,tomamuestra 36000 deficiente con mezcla,5/06/2018,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-IN,ERO3,Señal errática,,0,,nan,5/06/2018,14:30:00,5/07/2018,12:00:00,,0,MECE ORAS,2,2018-06-05 14:30:00,2018-07-05 12:00:00,0.0
20010560,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,VALVULA CTROL FLUJO MS36040,,10037247.0,S_VA,222978,m2,falla valvula control brazo 4 ms 36000,5/06/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,5/06/2018,13:25:08,,0:00:00,,0,MECE ORAS,2,2018-06-05 13:25:08,,0.0
20004225,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,GENERADOR FASE I GENED,,,R_EG,222967,m2,gd-402 presenta bajo voltaje,5/06/2018,PO-R-100,Sub. Generador Eléctrica,R100,Cableado y Caja de Conexiones,SA-R-EG,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,5/06/2018,6:34:05,,0:00:00,,0,MECE,2,2018-06-05 06:34:05,,0.0
20001766,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,TRANSMISOR TEMPERATURA PROBADOR,,10037319.0,S_IN,222979,m2,falla  tt3012,5/06/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,5/06/2018,16:58:18,,0:00:00,,0,MECE ORAS,1,2018-06-05 16:58:18,,0.0
20000859,CUS,OC-EST-CUS-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,10037256.0,U_OC,222965,m2,falla bomba sumidero fase 1,4/06/2018,PO-R-080,Sub. Arranque,R080,Motor de Arranque,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,4/06/2018,22:35:45,,0:00:00,,0,MECE ORAS,1,2018-06-04 22:35:45,,0.0
20015459,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,TRANSM PRES LINEA BA21008,,,S_IN,222962,m2,falla fit 120114,4/06/2018,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-AM,ERO3,Señal errática,,0,,nan,4/06/2018,14:55:22,,0:00:00,X,0,METR,2,2018-06-04 14:55:22,,0.0
20010326,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_30x150- LIN 710-MUODC,,,S_VA,222961,m2,fuga de aceite actuador mov-505002,4/06/2018,PO-S-070,Sub. Actuador,S075,Sellos,SA-S-VA,INL1,Fuga interna aceite - Fluido Utilitario,,0,,nan,4/06/2018,8:21:23,,0:00:00,,0,MECE,2,2018-06-04 08:21:23,,0.0
20010560,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,VALVULA CTROL FLUJO MS36040,,10037238.0,S_VA,222960,m2,falla fcv-360407 ms-36000,4/06/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,4/06/2018,8:00:00,5/06/2018,11:00:00,,0,MECE ORAS,2,2018-06-04 08:00:00,2018-06-05 11:00:00,0.0
20017728,MRF,OC-EST-MRF-ENSA-PRE22010,BRAZO PREFILTRACION TFL-22010,TRANSMISOR PRES DIF TFL22010,,,S_IN,222958,m2,indicador presion dif. tfl22010 en falla,3/06/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,3/06/2018,17:34:01,,0:00:00,,0,MECE,1,2018-06-03 17:34:01,,0.0
20005355,CVA,OC-TER-CVA-AGEN-GE22030,GENERADOR AUXILIAR 30,MOTOR COMBUST GE-030,,10037183.0,R_CE,222859,m2,deterioro manguera refigerante gen 30,17/05/2018,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/06/2018,13:30:00,1/06/2018,17:30:00,,0,MECE ORAS,,2018-06-01 13:30:00,2018-06-01 17:30:00,0.0
20003684,MRF,OC-EST-MRF-PBOM-BP42050,BOMBA PRINCIPAL BP42050,PLC CONTROL BPC42050,,10037207.0,S_CL,222916,m2,alarma de vibracion mpd42050,27/05/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,FTF4,Falla de Control,,0,,nan,31/05/2018,7:27:16,31/05/2018,17:30:00,X,"10,05",MECE ORAS,3,2018-05-31 07:27:16,2018-05-31 17:30:00,10.05
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,20126242.0,S_FE,222947,m2,"ba-403 presenta fuga de agua sello ""la""",31/05/2018,PO-S-090,Sub. Bombeo SCI - F G,S094,Sub. Bombeo SCI - FSellos G,SA-R-PU,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,31/05/2018,6:21:44,,0:00:00,,0,MECE ORAS,3,2018-05-31 06:21:44,,0.0
20002147,EPO,OC-EST-EPO-ALMC-TR301,TANQUE TR-301,TANQUE RELEVO TR301,,10037210.0,I_TA,222914,m2,fuga de crudo por v/v cheque tr-301,26/05/2018,PO-S-060,Sub. Válvulas,S062,Bridas,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,30/05/2018,7:00:00,30/05/2018,12:00:00,,0,MECE ORAS,1,2018-05-30 07:00:00,2018-05-30 12:00:00,0.0
20015254,GRA,OC-EST-GRA-LCTV-GENER,SHELTER MEDIA Y BAJA TENSIÓN GENERACIÓN,AIRE AC PQE #2 SHELTER GENERACION,,10037227.0,U_AI,222938,m2,cambio radamientos blower a.a. media ten,29/05/2018,PO-U-010,Sub. Aire Acondicionado,U012,Ventilador,SA-R-BL,NOI1,Ruido fuera de lo Normal,,0,,nan,30/05/2018,8:00:00,31/05/2018,16:00:00,X,32,MECE ORAS,3,2018-05-30 08:00:00,2018-05-31 16:00:00,
20018322,CUS,OC-EST-CUS-PMED-CPME,CONEXIÓN DE MEDICION,ANALIZADOR CRUDO PC5101,,10037230.0,S_IN,222944,m2,falla comunicación onmi 1 y 2,30/05/2018,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,30/05/2018,6:00:00,30/05/2018,10:30:00,X,"4,5",MECE ORAS,2,2018-05-30 06:00:00,2018-05-30 10:30:00,4.5
20010440,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,AGITADOR MECANICO AGITADOR TC52080,,10037066.0,I_MI,222710,m2,falla termico agitador tc-52080,23/04/2018,PO-R-080,Sub. Arranque,R081,Control de Arranque,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",4,1,No disponibilidad de equipo para mtto.,nan,29/05/2018,14:00:00,29/05/2018,17:00:00,,0,MECE ORAS,1,2018-05-29 14:00:00,2018-05-29 17:00:00,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,,10037126.0,I_TA,222781,m2,falla display de la dav,5/05/2018,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,29/05/2018,13:30:00,29/05/2018,17:30:00,,0,MECE ORAS,3,2018-05-29 13:30:00,2018-05-29 17:30:00,0.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10037225.0,R_CE,222935,m2,revision falla por oil mist detector mg3,29/05/2018,PO-E-020,Sub. Control y monitoreo / Protección,E026,Protecciones Eléctricas,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,29/05/2018,13:00:00,29/05/2018,18:00:00,,0,MECE ORAS,3,2018-05-29 13:00:00,2018-05-29 18:00:00,0.0
20010614,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,INDICADOR DE TEMP. SALIDA DEL FILTRO,,10036859.0,01.GENERI,222216,m2,cambio termometro brazo 4 ms 38000,7/02/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-FS,AIR1,"Falsa alarma, indic. defectuosa de inst.",3,1,Falta de material,nan,28/05/2018,8:00:00,28/05/2018,12:00:00,X,4,MECE ORAS,1,2018-05-28 08:00:00,2018-05-28 12:00:00,4.0
20010644,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,INDICAD DE TEMPERAT. ENTRADA DE PROBADOR,,10036702.0,01.GENERI,222221,m2,cambio de termopozo en prover 38000,7/02/2018,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-U-EA,STD1,"Daño material, grietas, desgaste, corr.",3,1,Falta de material,nan,28/05/2018,13:30:00,28/05/2018,17:30:00,,0,MECE ORAS,1,2018-05-28 13:30:00,2018-05-28 17:30:00,0.0
20004833,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,TANQUE ALMAC NAFTA TK7313,,10037127.0,I_TA,222811,m2,falla valvula  hv  aguas lluvias tk 7313,9/05/2018,PO-I-010,Sub. Estructura e Internos,I015,Pedestal / Soporte,SA-I-TA,SER1,Piezas Mecánicas Sueltas,3,1,Falta de material,no se tenia definido el cambio de  valv.,28/05/2018,11:19:18,15/06/2018,17:30:00,,0,MECE ORAS,3,2018-05-28 11:19:18,2018-06-15 17:30:00,0.0
20015459,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,TRANSM PRES LINEA BA21008,,10037222.0,S_IN,222928,m2,alla datos se congelaron fi-120114,28/05/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,PLU6,Obstrucción de Sensor,,0,,nan,28/05/2018,14:00:00,28/05/2018,17:00:00,X,3,MECE ORAS,2,2018-05-28 14:00:00,2018-05-28 17:00:00,3.0
20003092,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,SENSOR DE TEMPERATURA TE-250014 TRAMPA,,10037211.0,S_IN,222919,m2,falla en densitometro recibo cpf 250020a,28/05/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-CL,ERO3,Señal errática,,0,,nan,28/05/2018,7:00:00,28/05/2018,10:00:00,,0,MECE ORAS,1,2018-05-28 07:00:00,2018-05-28 10:00:00,0.0
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,,10037224.0,S_VA,222937,m2,falla probador 380000 corridas mezcla,29/05/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,28/05/2018,12:44:00,29/05/2018,12:00:00,X,"23,27",MECE ORAS,2,2018-05-28 12:44:00,2018-05-29 12:00:00,
20017970,CVA,OC-TER-CVA-PREC-FL36010,BRAZO DE FILTRACIÓN RECIBO FL36010,SWITCH BAJO-BAJO AET36010,,10037223.0,S_IN,222936,m2,falla sw nivel desaireador aet 360010,29/05/2018,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,28/05/2018,22:30:00,29/05/2018,1:00:00,,0,MECE ORAS,3,2018-05-28 22:30:00,2018-05-29 01:00:00,0.0
20017043,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,BOMBA CENTRI PRES CENTRIFU SEPARA 901,,10037205.0,R_PU,222913,m2,ruido en bomba alim  separadora #1 crudo,26/05/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,VIB1,Vibración anormal,,0,,nan,27/05/2018,8:00:00,27/05/2018,13:00:00,X,5,MECE ORAS,1,2018-05-27 08:00:00,2018-05-27 13:00:00,5.0
20010584,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA MOV_16x150- DES 710-BS38010,,10036459.0,1,221944,m2,pase sello valvula mov 380111,20/12/2017,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,1,,reprogramada por no disponibil operativa,25/05/2018,8:00:00,26/05/2018,12:00:00,,0,MECE ORAS,2,2018-05-25 08:00:00,2018-05-26 12:00:00,0.0
20005957,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021B,,10037204.0,S_VS,222903,m2,baja presion cámara nitrogeno,25/05/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VS,INL1,Fuga interna aceite - Fluido Utilitario,7,1,Alteración social o de orden público.,nan,25/05/2018,3:42:38,,0:00:00,X,0,MECE ORAS,3,2018-05-25 03:42:38,,0.0
20006014,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALVULA COMPUERTA AGUA ABAJO PSV-820021B,,10037366.0,S_VA,223115,m2,baja presion cámara nitrogeno,2/07/2018,PO-S-070,Sub. Actuador,S070,Diafragma,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,25/05/2018,8:55:52,25/05/2018,10:00:00,X,"1,07",MECE ORAS,3,2018-05-25 08:55:52,2018-05-25 10:00:00,1.07
20000695,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 10 ESPUMA,,10037199.0,S_FE,222856,m2,"pase v/v 2"" recir. bom. patin esp. cus",17/05/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,FTC1,No cierra cuando se da la orden,,0,,nan,24/05/2018,13:30:00,24/05/2018,17:30:00,,0,MECE ORAS,3,2018-05-24 13:30:00,2018-05-24 17:30:00,0.0
20001456,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA MOV_20X600- SAL 220-SACIB,,10037322.0,S_VA,222900,m2,revisión pase mov-8200,24/05/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,24/05/2018,8:38:32,,0:00:00,,0,MECE ORAS,2,2018-05-24 08:38:32,,0.0
20018451,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,VASIJA TRAMPA TANQUE LODOS CCS52300,,10037192.0,I_VE,222854,m2,alto nivel tanque de lodos centrifuga,17/05/2018,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-VE,DEP4,Alto Nivel,,0,,nan,23/05/2018,7:00:00,23/05/2018,17:00:00,X,10,MECE ORAS,1,2018-05-23 07:00:00,2018-05-23 17:00:00,10.0
20005097,CVA,OC-TER-CVA-COND-BA21096,24-PRO-C-BA21-096,VALVULA MOV_12x150-ENT710-CONEXMED,,10037176.0,S_VA,222863,m2,mov 360124 atasco en 6% de apertura,19/05/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,,0,,nan,23/05/2018,5:27:16,23/05/2018,17:30:00,,0,MECE ORAS,1,2018-05-23 05:27:16,2018-05-23 17:30:00,0.0
20006978,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,TABLERO VALVULA ALIVIO PSV-820021B,,10037187.0,E_EP,222878,m2,caida de presion psv danflo 820021b,21/05/2018,IPPI,Indicador de Presión,158,Display,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,22/05/2018,7:30:00,22/05/2018,9:30:00,,0,MECE ORAS,3,2018-05-22 07:30:00,2018-05-22 09:30:00,0.0
20006014,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALVULA COMPUERTA AGUA ABAJO PSV-820021B,,,S_VA,222886,m2,falla valvula compuerta psv 820021b,22/05/2018,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,PLU7,Atascamiento,,0,,nan,22/05/2018,12:40:13,22/05/2018,12:40:13,X,0,MECE,3,2018-05-22 12:40:13,2018-05-22 12:40:13,0.0
20006014,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALVULA COMPUERTA AGUA ABAJO PSV-820021B,,10037204.0,S_VA,222887,m2,alarma baja presion psv 820021b,22/05/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,22/05/2018,12:46:35,,0:00:00,X,0,MECE ORAS,3,2018-05-22 12:46:35,,0.0
20005788,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EDIFICACION LABORATORIO,,10037251.0,01.GENERI,222885,m2,revision  aire acondicionados,22/05/2018,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-FS,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,22/05/2018,8:00:00,29/05/2018,17:30:00,,0,MECE ORAS,1,2018-05-22 08:00:00,2018-05-29 17:30:00,0.0
20020080,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,BOMBA VERTICAL BA44010,,10037128.0,01.GENERI,222810,m2,falla bomba sumidero ba-44010,9/05/2018,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-S-CM,ERO3,Señal errática,,0,,nan,21/05/2018,8:00:00,21/05/2018,12:00:00,,0,MECE ORAS,,2018-05-21 08:00:00,2018-05-21 12:00:00,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10037178.0,R_PU,222873,m2,alta vibracion y baja eficiencia,21/05/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,VIB1,Vibración anormal,,0,,nan,21/05/2018,9:00:00,21/05/2018,12:00:00,X,3,MECE ORAS,3,2018-05-21 09:00:00,2018-05-21 12:00:00,3.0
20016017,PAE,OC-EST-PAE-COMB-TC52200,TANQUE DE COMBUSTIBLE TC-52200,TRANSMISOR NIVEL TC-52200,,10037177.0,S_IN,222870,m2,medicion erronea en nivel de tc52200,20/05/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,20/05/2018,11:28:59,,0:00:00,,0,MECE ORAS,2,2018-05-20 11:28:59,,0.0
20016017,PAE,OC-EST-PAE-COMB-TC52200,TANQUE DE COMBUSTIBLE TC-52200,TRANSMISOR NIVEL TC-52200,,10037173.0,S_IN,222865,m2,falla en medicion de nivel,19/05/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,19/05/2018,18:19:44,,0:00:00,,0,MECE ORAS,2,2018-05-19 18:19:44,,0.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,10037182.0,S_IN,222864,m2,falla detector raspador trampa de recibo,19/05/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,NOO1,No hay señal,,0,,nan,19/05/2018,9:41:11,,0:00:00,,0,MECE ORAS,2,2018-05-19 09:41:11,,0.0
20001568,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,VALVULA MOV_8X600- SAL 220-BS37070,,10037169.0,S_VA,223079,m2,pase mov-370711 ms37000 cambio lengüetas,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/05/2018,8:25:20,,0:00:00,,0,MECE ORAS,1,2018-05-18 08:25:20,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10037124.0,I_FS,222806,m2,centrifuga a presenta baja psi descarga,9/05/2018,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-PU,LOO2,Salida por Baja Presión de Descarga,,0,,nan,18/05/2018,7:00:00,18/05/2018,17:00:00,X,10,MECE ORAS,2,2018-05-18 07:00:00,2018-05-18 17:00:00,10.0
20017993,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,TRANSMISOR PRESION LDS LINEA CAUCASI,,10037184.0,S_IN,222876,m2,falla lectura pit 240004,21/05/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,17/05/2018,13:29:01,17/05/2018,17:30:00,,0,MECE ORAS,3,2018-05-17 13:29:01,2018-05-17 17:30:00,0.0
20001237,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,AIRE ACONDICIONADO 2,,10037156.0,U_AI,222851,m2,falla aire acondicionado descargadero,16/05/2018,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-I-HE,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,16/05/2018,10:00:00,16/05/2018,11:30:00,,0,MECE ORAS,2,2018-05-16 10:00:00,2018-05-16 11:30:00,0.0
20005319,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,BOMBA CENTRIFUGA REINYECCION DC TU-59000,,10037157.0,R_PU,222850,m2,falla arranque aut bu0001,16/05/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-R-PU,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,16/05/2018,14:01:54,,0:00:00,,0,MECE ORAS,2,2018-05-16 14:01:54,,0.0
20020080,CVA,OC-TER-CVA-ADRE-DA,DRENAJE ABIERTO,BOMBA VERTICAL BA44010,,10037158.0,01.GENERI,222849,m2,falla ba 44010,16/05/2018,PO-R-110,Sub. Motor Eléctrico,R114,Rotor,SA-R-EM,OHE1,Alta temperatura,,0,,nan,16/05/2018,13:57:09,,0:00:00,,0,MECE ORAS,,2018-05-16 13:57:09,,0.0
20005086,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10037152.0,S_VA,222844,m2,falla mov 120307,16/05/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,15/05/2018,8:55:45,,0:00:00,,0,MECE ORAS,2,2018-05-15 08:55:45,,0.0
20001418,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,TRAMPA DESPACHO VASCONIA,,10037397.0,I_VE,222830,m2,falla en la apertura de la trampa despac,12/05/2018,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,12/05/2018,4:15:44,,0:00:00,X,3,MECE ORAS,1,2018-05-12 04:15:44,,3.0
20010525,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ALUMBRADO CUARTO ELECTRICO,,20127369.0,E_EP,222829,m2,falla iluminacion sala  de maquinas,12/05/2018,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,12/05/2018,4:03:28,,0:00:00,,0,MECE ORAS,1,2018-05-12 04:03:28,,0.0
20020417,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,RECTIFICADOR DE CORRIENTE ALTERNA,,10037154.0,E_RC,222845,m2,activacion alarma bac 201004 en dcs,16/05/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-E-UP,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,12/05/2018,15:00:00,12/05/2018,17:00:00,,0,MECE ORAS,2,2018-05-12 15:00:00,2018-05-12 17:00:00,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10037093.0,U_IL,222694,m2,luminaria led ccm en falla,20/04/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,11/05/2018,15:00:00,11/05/2018,17:30:00,,0,MECE ORAS,1,2018-05-11 15:00:00,2018-05-11 17:30:00,0.0
20005957,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021B,,10037136.0,S_VS,222823,m2,baja presion cámara nitrogeno,11/05/2018,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-VS,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,11/05/2018,12:00:00,11/05/2018,12:30:00,X,"0,5",MECE ORAS,3,2018-05-11 12:00:00,2018-05-11 12:30:00,0.5
20000129,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR B TK12010,,10037110.0,I_MI,222779,m2,goteo en agitador 12010a,5/05/2018,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,10/05/2018,15:30:00,10/05/2018,17:30:00,,0,MECE ORAS,2,2018-05-10 15:30:00,2018-05-10 17:30:00,0.0
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,,10037129.0,S_VA,222816,m2,falla bateria mov 4 vias prover 38000,10/05/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,10/05/2018,8:00:00,10/05/2018,11:00:00,X,3,MECE ORAS,2,2018-05-10 08:00:00,2018-05-10 11:00:00,3.0
20001073,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,VALVULA MOV_8x150- LIN 950-CUSIANA 3,,10037005.0,S_VA,222633,m2,mov 5103b no recibe comando de alineaci,13/04/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,9/05/2018,8:30:00,9/05/2018,11:30:00,X,3,MECE ORAS,2,2018-05-09 08:30:00,2018-05-09 11:30:00,3.0
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10037122.0,R_CO,222809,m2,cambio valvula solenoide co-54120,9/05/2018,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,9/05/2018,10:30:00,9/05/2018,11:30:00,,0,MECE ORAS,2,2018-05-09 10:30:00,2018-05-09 11:30:00,0.0
20008669,CVA,OC-TER-CVA-PROT-MALLA_A,SECTOR MALLA A,FUENTES Y BATERIAS MALLA-A,,10037130.0,01.GENERI,222813,m2,falla ups garita tanque 10 cctv,9/05/2018,PO-E-090,Sub. Inversor,E092,Conmutador,SA-E-UP,LOR1,Falla de bypass/inversor,,0,,nan,9/05/2018,17:30:06,9/05/2018,19:30:00,X,2,MECE ORAS,1,2018-05-09 17:30:06,2018-05-09 19:30:00,2.0
20010258,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-731205,,10037125.0,01.GENERI,222812,m2,falla bateria mov-731205,9/05/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,9/05/2018,18:30:00,10/05/2018,17:30:00,X,23,MECE ORAS,2,2018-05-09 18:30:00,2018-05-10 17:30:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10037124.0,I_FS,222805,m2,centrifuga b presenta baja psi descarga,9/05/2018,PO-R-050,Sub. Combustión,R054,Bomba / Filtro,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,9/05/2018,8:35:42,,0:00:00,X,0,MECE ORAS,2,2018-05-09 08:35:42,,0.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10037135.0,R_CE,222819,m2,revision de evento interrupcion ga01-031,10/05/2018,PO-S-030,Sub. Suministro de Energía,S034,Regulador de Tensión,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,9/05/2018,21:40:46,9/05/2018,22:03:00,X,"0,37",MECE ORAS,3,2018-05-09 21:40:46,2018-05-09 22:03:00,0.37
20010293,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150-LIN 710-MU73,,10037131.0,S_VA,222817,m2,falla bateria mov 731403,10/05/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,9/05/2018,17:30:00,10/05/2018,16:30:00,X,23,MECE ORAS,2,2018-05-09 17:30:00,2018-05-10 16:30:00,
20001585,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,VALVULA MOV_8X600- MUL 220-BE3610,,10037170.0,S_IN,222795,m2,pase mov-3612 ms3600 cambio lengüetasse,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/05/2018,8:25:20,,0:00:00,,0,MECE ORAS,3,2018-05-08 08:25:20,,0.0
20001601,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,,10037171.0,S_IN,222796,m2,pase mov-3622 ms3600 cambio lengüetas,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/05/2018,8:25:20,,0:00:00,,0,MECE ORAS,3,2018-05-08 08:25:20,,0.0
20001617,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,VALVULA MOV_8X600- MUL 220-BE3630,,10037172.0,S_VA,222797,m2,pase mov-3632 ms3600 cambio lengüetas,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/05/2018,8:25:20,,0:00:00,,0,MECE ORAS,1,2018-05-08 08:25:20,,0.0
20001633,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- MUL 220-BE3640,,10037164.0,S_VA,222798,m2,pase mov-3642 ms3600 cambio lengüetas,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/05/2018,8:25:20,,0:00:00,,0,MECE ORAS,1,2018-05-08 08:25:20,,0.0
20001647,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,VALVULA MOV_8X600- PRB 220-BE3650,,10037165.0,S_VA,222799,m2,pase mov-3651 ms3600 cambio lengüetas,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/05/2018,8:25:20,,0:00:00,,0,MECE ORAS,1,2018-05-08 08:25:20,,0.0
20001695,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MOV_8X600- PRB 220-BE3680,,10037166.0,S_IN,222800,m2,pase mov-3681 ms3600 cambio lengüetas,23/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,8/05/2018,8:25:20,,0:00:00,,0,MECE ORAS,3,2018-05-08 08:25:20,,0.0
20005775,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EDIFICACION TALLER MAQUINAS,,10037061.0,01.GENERI,222716,m2,falla bomba aguas servidas bodega-taller,24/04/2018,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,FLL4,Corto Circuito,3,1,Falta de material,nan,8/05/2018,8:00:00,8/05/2018,17:30:00,X,"9,5",MECE ORAS,1,2018-05-08 08:00:00,2018-05-08 17:30:00,9.5
20013066,MRF,OC-EST-MRF-SALV-CPAV,CONEXIÓN ALIVIO,SWITCH FLUJO CABEZAL RELEVO,,,S_IN,222802,m2,valv danflow despacho,8/05/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,PLU7,Atascamiento,,0,,nan,8/05/2018,15:53:57,,0:00:00,,0,MECE,3,2018-05-08 15:53:57,,0.0
20010525,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ALUMBRADO CUARTO ELECTRICO,,10037234.0,E_EP,222791,m2,fallailuminacion de emergencia ccm-sotan,7/05/2018,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-E-EP,LOR1,Falla de bypass/inversor,,0,,nan,7/05/2018,12:13:13,,0:00:00,,0,MECE ORAS,1,2018-05-07 12:13:13,,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10037112.0,R_PU,222790,m2,falla acople elastomero bahia bt-20040,7/05/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/05/2018,11:30:00,5/05/2018,14:30:00,X,3,MECE ORAS,3,2018-05-05 11:30:00,2018-05-05 14:30:00,3.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10037113.0,R_PU,222789,m2,baja eficiencia bahia bt-20060,7/05/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R044,Paletas,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/05/2018,14:30:00,5/05/2018,16:30:00,X,2,MECE ORAS,3,2018-05-05 14:30:00,2018-05-05 16:30:00,2.0
20010890,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH POSICION DESC BAHIA 70,,10037105.0,S_IN,222771,m2,falla switch de posición bahia bt-20070,4/05/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,NOO1,No hay señal,,0,,nan,4/05/2018,7:48:12,,0:00:00,,0,MECE ORAS,1,2018-05-04 07:48:12,,0.0
20010747,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),PIT DESCARGA BOMBAS DE ENTRADA CCS-52300,,,S_IN,222769,m2,alfa laval centrifuga b en  falla,4/05/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-R-CE,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,4/05/2018,0:50:39,,0:00:00,,0,MECE,2,2018-05-04 00:50:39,,0.0
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10037102.0,R_CO,222765,m2,ruido anormal compresor co-54110,3/05/2018,PO-R-120,Sub. Compresión Aire,R125,Rodamiento axial,SA-R-CO,NOI1,Ruido fuera de lo Normal,,0,,nan,3/05/2018,9:30:00,3/05/2018,16:00:00,,0,MECE ORAS,2,2018-05-03 09:30:00,2018-05-03 16:00:00,0.0
20013332,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUCIO BPC'S,,10037101.0,01.GENERI,222766,m2,correctivo falla sistema bi-fuel bpc´s,3/05/2018,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,ERO3,Señal errática,,0,,nan,3/05/2018,8:00:00,3/05/2018,17:30:00,,0,MECE ORAS,1,2018-05-03 08:00:00,2018-05-03 17:30:00,0.0
20007872,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,ACTUADOR PV-8200 DE SALIDA AL CIB,,10037118.0,01.GENERI,222767,m2,fuga de producto en prensaestopa pcv8200,3/05/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,3/05/2018,12:17:14,,0:00:00,X,0,MECE ORAS,2,2018-05-03 12:17:14,,0.0
20005556,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,VALVULA MOV_12x150-DES 710-BE36030,,10037329.0,S_VA,223064,m2,mov 360312 sin estado en dcs,22/06/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,3/05/2018,8:00:00,3/07/2018,9:00:00,,0,MECE ORAS,2,2018-05-03 08:00:00,2018-07-03 09:00:00,0.0
20000157,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,,10036823.0,I_MI,222365,m2,fuga crudo sello mecanico ag 12020 c,1/03/2018,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,2/05/2018,11:00:00,2/05/2018,17:30:00,X,"6,5",MECE ORAS,2,2018-05-02 11:00:00,2018-05-02 17:30:00,6.5
