equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20015092,GRA,OC-EST-GRA-AELE-MTBO,SISTEMA MEDIA TENSIÓN BOMBEO,CELDA +L09 ALIMENTACIÓN BPC-42020,,10037037.0,E_SG,222689,m2,alarma de falla en rtd 9 bpc42020,20/04/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-E-FC,AIR1,"Falsa alarma, indic. defectuosa de inst.",9,1,Continuidad de la ejecución de la OM,nan,2/05/2018,7:30:00,16/05/2018,11:00:00,X,"4,3",MECE ORAS,3,2018-05-02 07:30:00,2018-05-16 11:00:00,4.3
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10037099.0,R_PU,222764,m2,falla de elastomero acople bahia 4,3/05/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,2/05/2018,19:00:00,2/05/2018,21:00:00,X,2,MECE ORAS,3,2018-05-02 19:00:00,2018-05-02 21:00:00,2.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10037087.0,R_PU,222754,m2,falla en reductor,1/05/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R040,Impulsor,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,1/05/2018,8:00:00,1/05/2018,12:00:00,X,4,MECE ORAS,3,2018-05-01 08:00:00,2018-05-01 12:00:00,4.0
20011062,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,VALVULA CTRL SALI BRAZO 70,,10037085.0,S_VA,222751,m2,falla rergulador aire lcv brazo #7,30/04/2018,PO-R-030,Sub. Control y Monitoreo,R035,Tubería / Válvulas,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,30/04/2018,7:45:00,30/04/2018,8:30:00,X,"0,75",MECE ORAS,2,2018-04-30 07:45:00,2018-04-30 08:30:00,0.75
20000159,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR C TK12020,,10037110.0,I_MI,222750,m2,faga de aceite en agitador 12020a,29/04/2018,PO-R-020,Sub. Lubricación,R021,Aceite Lubricante,SA-R-EM,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,29/04/2018,12:19:27,,0:00:00,X,0,MECE ORAS,2,2018-04-29 12:19:27,,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10037109.0,R_PU,222777,m2,daño resorte bahia bt-20090,4/05/2018,PO-I-060,Sub. Elevación / Levantamiento,I060,Amortiguador de Choque,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,29/04/2018,20:00:00,29/04/2018,22:00:00,X,2,MECE ORAS,3,2018-04-29 20:00:00,2018-04-29 22:00:00,2.0
20001124,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_8x150- SAL 950-PR5101,,10037050.0,S_VA,222708,m2,instalación actuador mov- 4 vias,23/04/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,PLU7,Atascamiento,,0,,nan,28/04/2018,7:00:00,31/05/2018,19:00:00,,0,MECE ORAS,2,2018-04-28 07:00:00,2018-05-31 19:00:00,0.0
20018821,GRA,OC-EST-GRA-LCTV-OFICINAS,CONTAINERS OFICINAS OCENSA,AIRE AC MINISPLIT #1 OFICINAS OCENSA,,10037081.0,U_AI,222738,m2,falla aa sala crisis la granjita,27/04/2018,PO-U-010,Sub. Aire Acondicionado,U011,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,28/04/2018,10:00:00,28/04/2018,16:30:00,,0,MECE ORAS,1,2018-04-28 10:00:00,2018-04-28 16:30:00,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10037108.0,R_PU,222776,m2,falla junta flexible bahia bt-20060,4/05/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,28/04/2018,8:00:00,28/04/2018,11:00:00,,0,MECE ORAS,3,2018-04-28 08:00:00,2018-04-28 11:00:00,0.0
20014986,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150- ENT 950-MUTK120,,10036849.0,S_VA,222464,m2,fuga de crudo en la mov 230215,16/03/2018,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,26/04/2018,16:00:00,26/04/2018,17:30:00,,0,MECE ORAS,2,2018-04-26 16:00:00,2018-04-26 17:30:00,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10037079.0,R_PU,222734,m2,falla acople bahia bt-20020,26/04/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/04/2018,3:30:00,25/04/2018,4:30:00,X,1,MECE ORAS,3,2018-04-25 03:30:00,2018-04-25 04:30:00,1.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10037080.0,R_PU,222735,m2,cambio elastomero bahia bt-20040,26/04/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R043,Eje,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,25/04/2018,22:00:00,26/04/2018,1:00:00,X,3,MECE ORAS,3,2018-04-25 22:00:00,2018-04-26 01:00:00,3.0
20005936,CCA,OC-EST-CCA-DREN-TU53100,TANQUE SUMIDERO TU-53100,TRANSMISOR NIVEL A DC TU-53100,,10035958.0,S_IN,221338,m2,cambio trans_nivel_sumidero tu-53100,13/09/2017,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TSM-M,AIR3,Lectura anormal del instrumento,3,1,Falta de material,material confirmado (abril 2018),24/04/2018,8:00:00,24/04/2018,17:30:00,X,"9,5",MECE ORAS,3,2018-04-24 08:00:00,2018-04-24 17:30:00,9.5
20003514,MRF,OC-EST-MRF-AAGU-RS,AGUA RESIDUAL,STARD MRF,,10037057.0,S_EQ,222561,m2,ptar bomba sistema rompe espuma en falla,5/04/2018,PO-R-030,Sub. Control y Monitoreo,R034,Unidad de Control,SA-S-AM,FTF4,Falla de Control,,0,,nan,23/04/2018,13:45:07,23/04/2018,17:00:00,,0,MECE ORAS,2,2018-04-23 13:45:07,2018-04-23 17:00:00,0.0
20010341,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,,10037059.0,S_VA,222704,m2,falla en mov 507003,23/04/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,23/04/2018,7:40:18,23/04/2018,12:00:00,X,2,MECE ORAS,2,2018-04-23 07:40:18,2018-04-23 12:00:00,2.0
20007971,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,ACOPLE MOV-3682 BRAZO MEDICION 3680},,10037064.0,01.GENERI,222701,m2,cambio lenguetas mov-3682 ms3600,23/04/2018,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,23/04/2018,4:40:20,,0:00:00,,0,MECE ORAS,1,2018-04-23 04:40:20,,0.0
20005456,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,,10037070.0,S_VS,222718,m2,fuga nitrogeno  psv 810014a,24/04/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,23/04/2018,7:00:00,23/04/2018,10:00:00,X,2,MECE ORAS,3,2018-04-23 07:00:00,2018-04-23 10:00:00,2.0
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10037046.0,S_IN,222640,m2,falla radar del tk 12020,15/04/2018,PO-S-020,Sub. Modulo de Comunicaciones,S023,RTU,SA-S-AM,ERO3,Señal errática,,0,,nan,21/04/2018,19:20:00,22/04/2018,6:20:00,X,11,MECE ORAS,2,2018-04-21 19:20:00,2018-04-22 06:20:00,
20018325,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_8x150- ENT 950-PR5101,,10037043.0,S_VA,222690,m2,falla v/v mov 4 vias probador cus,20/04/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VM,FTO1,No abre cuando se da la orden,,0,,nan,20/04/2018,7:00:00,20/04/2018,17:30:00,X,"10,5",MECE ORAS,2,2018-04-20 07:00:00,2018-04-20 17:30:00,10.5
20001242,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR NIVEL TK-55000,,10037063.0,S_IN,222721,m2,falla radar del tq55000,20/04/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,20/04/2018,17:06:42,,0:00:00,,0,MECE ORAS,2,2018-04-20 17:06:42,,0.0
20001460,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,TRANSMISOR PRES SALIDA COVEÑAS,,10037065.0,S_IN,222692,m2,falla transmisor de presion pic370020,20/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,ERO3,Señal errática,,0,,nan,20/04/2018,16:51:29,,0:00:00,,0,MECE ORAS,1,2018-04-20 16:51:29,,0.0
20002100,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_24x150-SAL 920-TP302,,10037069.0,S_VA,222673,m2,mov 302002 del tp302 presenta falla,19/04/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,19/04/2018,18:00:00,19/04/2018,20:00:00,,0,MECE ORAS,3,2018-04-19 18:00:00,2018-04-19 20:00:00,0.0
20015198,GRA,OC-EST-GRA-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO ELECT ALUMI EXTERIOR CCM BOMBEO,,10037036.0,E_EP,222686,m2,circuito n°5 alumbrado area piscina fall,19/04/2018,PO-E-010,Sub. Circuito Alimentación,E010,Accionador / Terminales,SA-U-IL,AIR2,Falsa alarma e indicación,,0,,nan,19/04/2018,18:01:00,26/04/2018,10:00:00,,0,MECE ORAS,2,2018-04-19 18:01:00,2018-04-26 10:00:00,0.0
20001371,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA BOLA AGUAS ARRIBA,,10037040.0,S_VA,222682,m2,"goteo cuerpo de valvula d bola 20"" ms-37",19/04/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/04/2018,6:24:46,,0:00:00,,0,MECE ORAS,1,2018-04-19 06:24:46,,0.0
20001625,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,TRANSMISOR FLUJO BRAZO MED BE3640,,10037039.0,S_IN,222685,m2,fuga por tapa de medidor fqit-3640,19/04/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/04/2018,17:16:27,,0:00:00,,0,MECE ORAS,2,2018-04-19 17:16:27,,0.0
20001766,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,TRANSMISOR TEMPERATURA PROBADOR,,10037075.0,S_IN,222684,m2,falla tt3012,19/04/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,19/04/2018,16:12:13,,0:00:00,,0,MECE ORAS,1,2018-04-19 16:12:13,,0.0
20016371,PAE,OC-EST-PAE-AELE-MTBO,SISTEMA DE MEDIA TENSION BOMBEO,CELDA +L23 ALIMENT BPC-42010,,10037048.0,E_SG,222705,m2,falla tarj contac barr variab bpc 10,23/04/2018,PO-E-020,Sub. Control y monitoreo / Protección,E027,Sistema de Control DC,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,19/04/2018,7:03:18,20/04/2018,17:00:00,,0,MECE ORAS,3,2018-04-19 07:03:18,2018-04-20 17:00:00,0.0
20006954,CCA,OC-EST-CCA-DREN-TU59100,TANQUE SUMIDERO TU-59100,MOTOR DE BOMBA BU-59100 TANQUE SUMIDERO,,10037026.0,R_EM,222664,m2,bomba no arranca en remoto,18/04/2018,PO-R-110,Sub. Motor Eléctrico,R110,Estator,SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,18/04/2018,8:00:00,18/04/2018,12:00:00,X,4,MECE ORAS,1,2018-04-18 08:00:00,2018-04-18 12:00:00,4.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10037035.0,U_IL,222667,m2,falla alumbrado perimetral garita tk 73,18/04/2018,PO-U-060,Sub. Suministro de Energía,U061,Cableado y Caja de Conexiones,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/04/2018,7:00:00,19/04/2018,17:30:00,X,13,MECE ORAS,1,2018-04-18 07:00:00,2018-04-19 17:30:00,
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,,10037006.0,S_FE,222630,m2,falla  apagado bomba diesel,12/04/2018,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-S-CM,FTF4,Falla de Control,,0,,nan,17/04/2018,13:00:00,17/04/2018,14:30:00,,0,MECE ORAS,3,2018-04-17 13:00:00,2018-04-17 14:30:00,0.0
20005319,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,BOMBA CENTRIFUGA REINYECCION DC TU-59000,,,R_PU,222660,m2,alta presion descarga (50 psi) bu59000,17/04/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-R-PU,OHE1,Alta temperatura,,0,,nan,17/04/2018,15:57:39,,0:00:00,,0,MECE,2,2018-04-17 15:57:39,,0.0
20015308,GRA,OC-EST-GRA-SCIN-CONTR,SHELTER CONTROLES,MODULO MONITOREO SHELTER CONTROL,,10036950.0,01.GENERI,222593,m2,panel de deteccion incendio en falla,10/04/2018,PO-E-010,Sub. Circuito Alimentación,E017,Terminación del Cable,SA-E-EP,AIR1,"Falsa alarma, indic. defectuosa de inst.",C540,1,Causa Desconocida,posible humedad en la estacion manual,16/04/2018,7:30:00,16/04/2018,12:00:00,,0,MECE ORAS,3,2018-04-16 07:30:00,2018-04-16 12:00:00,0.0
20004449,MRF,OC-EST-MRF-ACOM-DIESEL,COMBUSTIBLE DIESEL,BOMBA CENTRIFUGA 1 RECIBO DIESEL,,,R_PU,222646,m2,bc 401 bomba recibo diesel no bombea,16/04/2018,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,16/04/2018,11:27:44,,0:00:00,,0,MECE,2,2018-04-16 11:27:44,,0.0
20004767,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALVULA MOV_24x150- SAL 710-TK12020,,10037019.0,S_VA,222658,m2,falla bateria mov 120210,17/04/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,1,,sulfatación  del modulo  conectar  bater,16/04/2018,8:33:26,20/04/2018,0:00:00,X,3,MECE ORAS,3,2018-04-16 08:33:26,2018-04-20 00:00:00,3.0
20000038,CUS,OC-EST-CUS-AAIR-BO,AIRE BOMBEO,TRANSMISOR PRESION A TAI54010,,,S_IN,222641,m2,señal congelada pi540100 sistema aire,15/04/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,15/04/2018,20:16:01,,0:00:00,,0,MECE,2,2018-04-15 20:16:01,,0.0
20002586,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_36x150-LDS SAL 920TP302,,10037023.0,S_IN,222636,m2,mov 302004 del tp 302 presenta falla,14/04/2018,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,14/04/2018,10:00:00,14/04/2018,14:00:00,X,4,MECE ORAS,3,2018-04-14 10:00:00,2018-04-14 14:00:00,4.0
20018322,CUS,OC-EST-CUS-PMED-CPME,CONEXIÓN DE MEDICION,ANALIZADOR CRUDO PC5101,,10037011.0,S_IN,222644,m2,falla omni 2unidad lact fase 1,16/04/2018,PO-S-010,Sub. Control y monitoreo,S013,Circuitos o Componentes electrónicos,SA-S-IN,NOO1,No hay señal,,0,,nan,13/04/2018,9:00:00,13/04/2018,14:00:00,X,5,MECE ORAS,2,2018-04-13 09:00:00,2018-04-13 14:00:00,5.0
20003807,MRF,OC-EST-MRF-SALV-PR,ALIVIO PRESIÓN,VALVULA SEG ALIV DESCARGA FASE II,,10037581.0,S_VS,222600,m2,fuga crudo spool psv-420016 mult suc f1,11/04/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R049,Tubería / Válvulas,SA-S-VS,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,11/04/2018,8:55:47,,0:00:00,,0,MECE ORAS,1,2018-04-11 08:55:47,,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10036929.0,U_IL,222546,m2,reparaciones alumbrado mes abril 2018,3/04/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",9,1,Continuidad de la ejecución de la OM,se reprog  por autorizacion de  jefe mto,10/04/2018,8:00:00,31/05/2018,12:00:00,X,"1.228,00",MECE ORAS,1,2018-04-10 08:00:00,2018-05-31 12:00:00,
20019498,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42020,,10036941.0,S_FD,222577,m2,falla sensor reporta fault,8/04/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,10/04/2018,8:00:00,10/04/2018,17:30:00,,0,MECE ORAS,1,2018-04-10 08:00:00,2018-04-10 17:30:00,0.0
20003149,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,VALVULA MOV_8x150- MED 920-SANTIAGO 2,,10036945.0,S_VA,222567,m2,valvula mov-395 no opera,6/04/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,9/04/2018,7:00:00,9/04/2018,9:00:00,X,2,MECE ORAS,2,2018-04-09 07:00:00,2018-04-09 09:00:00,2.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10036943.0,I_FS,222580,m2,falla de arranque centrifuga 52300 a-b,9/04/2018,PO-R-020,Sub. Lubricación,R022,Bomba,SA-R-CE,LOO1,Salida por Baja Velocidad,,0,,nan,9/04/2018,7:00:00,9/04/2018,15:00:00,X,8,MECE ORAS,2,2018-04-09 07:00:00,2018-04-09 15:00:00,8.0
20001633,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- MUL 220-BE3640,,10037015.0,S_VA,222652,m2,goteo de producto mov-3642,9/04/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,9/04/2018,4:56:47,,0:00:00,,0,MECE ORAS,1,2018-04-09 04:56:47,,0.0
20007931,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,ACOPLE MOV-3632 DE BRAZO MEDICION 3630,,10036954.0,01.GENERI,222595,m2,goteo de producto mov-3632,9/04/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,9/04/2018,4:56:47,,0:00:00,,0,MECE ORAS,1,2018-04-09 04:56:47,,0.0
20007961,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,ACOPLE MOV-3671 BRAZO MEDICION 3670,,10036955.0,01.GENERI,222596,m2,goteo de producto mov-3671,9/04/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,9/04/2018,5:08:01,,0:00:00,,0,MECE ORAS,1,2018-04-09 05:08:01,,0.0
20003835,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BOMBA CIAGUA,,20125478.0,R_EM,222575,m2,ba404a presenta falla en calentador,8/04/2018,PO-S-080,Sub. Motor Combustión SCI,S089,Tubería / Válvulas,SA-I-HB,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,8/04/2018,5:38:40,,0:00:00,X,0,MECE ORAS,3,2018-04-08 05:38:40,,0.0
20010750,MRF,OC-EST-MRF-UCOM-CRN52200,PAQUETE GENERADOR DE NITROGENO,PANEL VIEW PAQUETE GENERADOR DE NITROGEN,,10036935.0,S_CL,222579,m2,falla en plc de nitrogeno alfa laval,9/04/2018,PO-E-020,Sub. Control y monitoreo / Protección,E023,Fuente de Alimentación Interna,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,8/04/2018,22:33:03,8/04/2018,23:30:00,X,"0,95",MECE ORAS,3,2018-04-08 22:33:03,2018-04-08 23:30:00,0.95
20011609,CVA,OC-TER-CVA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO CO-54110,,10036963.0,R_CO,222584,m2,falla correa compresor aire instrum. cva,9/04/2018,PO-R-010,Sub. Transmisión,R012,Correa / Polea,SA-R-CO,STD1,"Daño material, grietas, desgaste, corr.",C540,1,Causa Desconocida,nan,7/04/2018,10:00:00,30/11/2018,17:30:00,,0,MECE ORAS,2,2018-04-07 10:00:00,2018-11-30 17:30:00,0.0
20003098,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VASIJA TRAMPA DESPACHO EPO-PAE,,,I_VE,222568,m2,valvula mov-820005 tiene pase,6/04/2018,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,SER1,Piezas Mecánicas Sueltas,,0,,nan,6/04/2018,13:44:58,6/04/2018,14:00:00,,0,MECE,,2018-04-06 13:44:58,2018-04-06 14:00:00,0.0
20007954,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,ACTUADOR DEE VALVULA MOV-3662 BRAZO 3660,,10036953.0,01.GENERI,222564,m2,mov3661 despinada,6/04/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,6/04/2018,7:32:06,,0:00:00,,0,MECE ORAS,1,2018-04-06 07:32:06,,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,,,R_CE,222557,m2,revision manguera flexible combustible,5/04/2018,PO-S-110,Sub. Tuberías y Mangueras SCI,S111,Manguera,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,5/04/2018,4:41:21,,0:00:00,,0,MECE,3,2018-04-05 04:41:21,,0.0
20004860,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,AGITADOR MECANICO AGITADOR B TK7312,,10036926.0,I_MI,222558,m2,falla  encendido  agitador 7312b,5/04/2018,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-MI,AIR1,"Falsa alarma, indicador defectuoso.",5,1,No disponibilidad de personal de apoyo,nan,5/04/2018,8:57:56,,0:00:00,,0,MECE ORAS,2,2018-04-05 08:57:56,,0.0
20004381,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,MOTOR DE VALVULA MOV-820004 DE SALIDA,,10036925.0,01.GENERI,222552,m2,mov-820004 no recibe comando de apertura,4/04/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,4/04/2018,13:43:31,4/04/2018,15:30:00,X,"1,77",MECE ORAS,1,2018-04-04 13:43:31,2018-04-04 15:30:00,1.77
20005012,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA MOV_20x600-LDS LIN 710-LIN REC,,10037032.0,S_IN,222679,m2,rehabilitacion actuador 240014,19/04/2018,PO-S-120,Sub. Misceláneos,S128,Tubería / Válvulas,SA-S-IN,SER1,Piezas Mecánicas Sueltas,,0,,nan,4/04/2018,12:38:22,25/04/2018,12:00:00,X,"14,4",MECE ORAS,3,2018-04-04 12:38:22,2018-04-25 12:00:00,
20017417,CUS,OC-EST-CUS-PDES-LI,LINEA DESPACHO,LDS TRANSMISOR FLUJO DESPACHO CUS-EPO,,10036914.0,S_IN,222538,m2,falla medidor de flujo fic 820011,31/03/2018,PO-E-070,Sub. Bypass,E073,Instrumentos,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,1/04/2018,8:00:00,1/04/2018,13:30:00,,0,MECE ORAS,,2018-04-01 08:00:00,2018-04-01 13:30:00,0.0
20008721,CVA,OC-TER-CVA-PROT-MALLA_C,SECTOR MALLA C,MODULO PM5C,,10036916.0,01.GENERI,222543,m2,falla sensores de malla sector 5c,2/04/2018,PO-S-020,Sub. Modulo de Comunicaciones,S023,RTU,SA-S-CM,ERO3,Señal errática,,0,,nan,30/03/2018,8:00:00,30/03/2018,12:00:00,X,4,MECE ORAS,1,2018-03-30 08:00:00,2018-03-30 12:00:00,4.0
20005461,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,,10036888.0,S_VS,222508,m2,presenta perdida de nitrogeno,26/03/2018,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VS,INL1,Fuga interna aceite - Fluido Utilitario,,0,,nan,28/03/2018,8:30:00,28/03/2018,12:00:00,X,"3,5",MECE ORAS,3,2018-03-28 08:30:00,2018-03-28 12:00:00,3.5
20001768,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- PRB 220-PR3010,,10036675.0,S_VA,222523,m2,mov 3010 falla en sello,28/03/2018,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,28/03/2018,7:55:14,,0:00:00,,0,MECE ORAS,1,2018-03-28 07:55:14,,0.0
20007982,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,ACOPLE MOV-3010 DE PROOVER,,10036675.0,01.GENERI,222521,m2,falla de sellos probador de medicion,28/03/2018,PO-R-030,Sub. Control y Monitoreo,R032,Sellos,SA-S-VS,SPO1,Operación inesperada,,0,,nan,28/03/2018,5:16:53,,0:00:00,,0,MECE ORAS,1,2018-03-28 05:16:53,,0.0
20010669,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,TABLERO GENERADOR GE-20200,,10036893.0,E_EP,222519,m2,falla cargador de batería generador,27/03/2018,PO-E-100,Sub. Rectificación / Suministro DC,E106,Transformador Rectificador,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,27/03/2018,10:30:28,,0:00:00,,0,MECE ORAS,2,2018-03-27 10:30:28,,0.0
20002687,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,MOTOR DIESEL BA304,,10036883.0,R_EM,222500,m2,falla de arranque en ba-304,23/03/2018,PO-S-080,Sub. Motor Combustión SCI,S084,Energía de Arranque,SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,26/03/2018,9:00:00,26/03/2018,15:00:00,,0,MECE ORAS,3,2018-03-26 09:00:00,2018-03-26 15:00:00,0.0
20013268,CVA,OC-TER-CVA-PBOM-BP42050,BOMBA PRINCIPAL BP42050,VALVULA SEG ALIV SALI BPC42050,,,S_VS,222509,m2,falla  estado mov 420505 en dsc,26/03/2018,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,26/03/2018,5:13:17,,0:00:00,,0,MECE,3,2018-03-26 05:13:17,,0.0
20010470,EPO,OC-EST-EPO-COMB-TFL52200,PAQUETE DE POST-FILTRACION TFL-52200,VALVULA MOV BOLA PQ POST-FILTRA,,10036879.0,S_VA,222498,m2,falla motores de posfiltracion fase ii,23/03/2018,PO-R-080,Sub. Arranque,R080,Motor de Arranque,SA-R-EM,LOO3,Salida por Baja Potencia,,0,,nan,23/03/2018,7:03:10,23/03/2018,12:00:00,,0,MECE ORAS,2,2018-03-23 07:03:10,2018-03-23 12:00:00,0.0
20008606,CVA,OC-TER-CVA-PROT-COMPUSOF,"COMPUTO, SOFTWARE Y COMUNICACIONES",VIDEOGRABADORE DIGITAL,,10036767.0,01.GENERI,222354,m2,falla sistema de grabacion de camaras,26/02/2018,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,22/03/2018,7:00:00,22/03/2018,17:30:00,,0,MECE ORAS,1,2018-03-22 07:00:00,2018-03-22 17:30:00,0.0
20003006,EPO,OC-EST-EPO-PBOM-BP42020,BOMBA PRINCIPAL BP42020,TRANSMISOR FLUJO FLUJO DESPACHO,,10036846.0,S_IN,222461,m2,fqi820816 requiere calibracion,16/03/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,22/03/2018,10:00:00,22/03/2018,15:00:00,X,5,MECE ORAS,3,2018-03-22 10:00:00,2018-03-22 15:00:00,5.0
20017732,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,LDS TRANSMISOR PRES LINEA ENTRADA EPO,,,S_IN,222497,m2,pi-220004 presenta fuga crudo por brida,22/03/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-O-JF,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,22/03/2018,14:04:06,,0:00:00,,0,MECE,3,2018-03-22 14:04:06,,0.0
20017991,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,TRANSMISOR PRESION LDS LINEA CAUCASI,,10036860.0,S_IN,222418,m2,correccion calibracion pit 240002,8/03/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,21/03/2018,17:00:00,21/03/2018,18:00:00,,0,MECE ORAS,3,2018-03-21 17:00:00,2018-03-21 18:00:00,0.0
20010063,LBE,OC-EST-LBE-ENSA-PREFIL,SISTEMA REGULACION PRESION PREFILTROS,VALVULA MOV_24x900- ENT 940-RP21006B,,10036901.0,S_VA,222501,m2,atascamiento en accionamiento mov 210025,23/03/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,21/03/2018,8:07:39,31/03/2018,17:00:00,,0,MECE ORAS,2,2018-03-21 08:07:39,2018-03-31 17:00:00,0.0
20016432,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,GENERADOR ELECT 30 de   6.9kV,,10036864.0,R_EG,222482,m2,revision analizador de energia ge-22030,19/03/2018,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-S-CM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,19/03/2018,8:00:00,19/03/2018,11:30:00,X,"3,5",MECE ORAS,3,2018-03-19 08:00:00,2018-03-19 11:30:00,3.5
20010341,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,,10036872.0,S_VA,222485,m2,falla mando mov 507003,20/03/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,19/03/2018,7:30:00,24/03/2018,14:00:00,,0,MECE ORAS,2,2018-03-19 07:30:00,2018-03-24 14:00:00,0.0
20018912,LBE,OC-EST-LBE-ELEC-UPS,SISTEMA DE ALIMENTACION ININTERRUMPIDA,UPS #2 10KVA SISTEMA PRINCIPAL,,10036855.0,E_UP,222478,m2,alarma ups 200,18/03/2018,PO-E-090,Sub. Inversor,E094,Instrumentos,SA-E-UP,OHE1,Alta temperatura,,0,,nan,18/03/2018,7:38:38,19/03/2018,17:00:00,X,"33,36",MECE ORAS,3,2018-03-18 07:38:38,2018-03-19 17:00:00,
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10036865.0,R_CE,222469,m2,gd22010 fuga combustible manguera,16/03/2018,PO-R-050,Sub. Combustión,R059,Tubería / Válvulas,SA-R-CE,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,17/03/2018,7:00:00,17/03/2018,11:00:00,X,4,MECE ORAS,2,2018-03-17 07:00:00,2018-03-17 11:00:00,4.0
20010738,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),AGITADOR 2 ALFA LAVAL CCS-52300,,,I_MI,222474,m2,centrifuga b goteo crudo linea descarga,17/03/2018,PO-S-110,Sub. Tuberías y Mangueras SCI,S111,Manguera,SA-O-RI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,17/03/2018,22:53:10,,0:00:00,,0,MECE,3,2018-03-17 22:53:10,,0.0
20007930,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,ACTUADOR MOV-3632 DE BRAZO MEDICION 3630,,10036852.0,01.GENERI,222472,m2,goteo prensaestopa mov 3632,17/03/2018,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,17/03/2018,12:38:52,,0:00:00,,0,MECE ORAS,1,2018-03-17 12:38:52,,0.0
20005064,CVA,OC-TER-CVA-COND-3BA21056,30-PRO-C-BA21-056,VALVULA MOV_30x150-ENT 710-MU120,,10036857.0,S_VA,222466,m2,mov 120108 falla,16/03/2018,PO-S-060,Sub. Válvulas,S063,Cuerpo de la Válvula,SA-S-VA,PLU7,Atascamiento,,0,,nan,16/03/2018,15:07:03,26/03/2018,10:30:00,,0,MECE ORAS,2,2018-03-16 15:07:03,2018-03-26 10:30:00,0.0
20004223,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,MOTOR DIESEL GE-401 FASE I,,10036843.0,R_CE,222430,m2,gd-401 calentador de agua no funciona,11/03/2018,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-I-HB,FTS1,No arranca al momento de encender,,0,,nan,15/03/2018,7:25:12,15/03/2018,17:30:00,X,"10,08",MECE ORAS,2,2018-03-15 07:25:12,2018-03-15 17:30:00,10.08
20004750,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,VALVULA MOV_24x150-SAL 710-TK12030,,10036848.0,S_VA,222470,m2,reemplazo de sello volante mov 120309,16/03/2018,PO-S-070,Sub. Actuador,S075,Sellos,SA-S-VA,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,15/03/2018,18:08:01,26/03/2018,17:30:00,,0,MECE ORAS,3,2018-03-15 18:08:01,2018-03-26 17:30:00,0.0
20010577,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,MEDIDOR FLUJO MS38010,,10036863.0,S_IN,222471,m2,falla indicacion fqe 38010- ms 38000,16/03/2018,PO-S-040,Sub. Tarjetas de Entrada / Salida   I/O,S042,Unidad de Conexión,SA-U-EA,AIR2,Falsa alarma e indicación,,0,,nan,15/03/2018,13:30:00,15/03/2018,17:30:00,X,4,MECE ORAS,3,2018-03-15 13:30:00,2018-03-15 17:30:00,4.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10036876.0,S_IN,222492,m2,falla tomamuestra patin 38000,21/03/2018,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,15/03/2018,7:37:05,15/03/2018,12:00:00,X,4,MECE ORAS,1,2018-03-15 07:37:05,2018-03-15 12:00:00,4.0
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10037046.0,S_IN,222451,m2,lit tk-12020 señal erratica,14/03/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,14/03/2018,15:28:41,,0:00:00,,0,MECE ORAS,2,2018-03-14 15:28:41,,0.0
20001144,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,CAJA CONEXION AL LADO BRAZOS DE MEDICION,,70006678.0,01.GENERI,222449,m2,falla transmisor de nivel lit-4351,14/03/2018,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,14/03/2018,10:11:46,,0:00:00,,0,MECE ORAS,1,2018-03-14 10:11:46,,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10036840.0,R_PU,222447,m2,fuga por el sello de la bomba,14/03/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/03/2018,4:55:07,14/03/2018,14:30:00,X,"9,58",MECE ORAS,3,2018-03-14 04:55:07,2018-03-14 14:30:00,9.58
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10036836.0,S_IN,222443,m2,perdida de indicacion radar tk 12020,12/03/2018,PO-S-020,Sub. Modulo de Comunicaciones,S021,Cableado y Caja de Conexiones,SA-S-IN,NOO1,No hay señal,,0,,nan,13/03/2018,10:30:00,13/03/2018,16:00:00,X,"5,5",MECE ORAS,2,2018-03-13 10:30:00,2018-03-13 16:00:00,5.5
20002588,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,VALVULA MOV_36x150-LDS SAL 920TP303,,10036837.0,S_IN,222444,m2,atascamiento mov-303004 (tp-303),12/03/2018,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,13/03/2018,7:00:00,13/03/2018,7:35:00,,0,MECE ORAS,3,2018-03-13 07:00:00,2018-03-13 07:35:00,0.0
20002622,EPO,OC-EST-EPO-SCIN-BX301,UNIDAD MOTOR-BOMBA BX-301,TABLERO CTRL CONTRA INCENDIO,,10036806.0,E_MC,222375,m2,bx301no recibe señal arranque remoto dcs,1/03/2018,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,12/03/2018,8:00:00,12/03/2018,14:00:00,X,6,MECE ORAS,3,2018-03-12 08:00:00,2018-03-12 14:00:00,6.0
20010441,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TRANSMISOR NIVEL TC52080,,10036822.0,S_IN,222426,m2,li-580801 falla - oscilacion,10/03/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,12/03/2018,13:00:00,12/03/2018,16:00:00,,0,MECE ORAS,1,2018-03-12 13:00:00,2018-03-12 16:00:00,0.0
20004963,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,VALVULA MOV_10x150-DES 710-BT55010,,10036847.0,S_VA,222445,m2,reparar gear box mov 550107,12/03/2018,PO-S-070,Sub. Actuador,S073,Reductor,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,12/03/2018,18:25:16,4/04/2018,17:30:00,,0,MECE ORAS,2,2018-03-12 18:25:16,2018-04-04 17:30:00,0.0
20005172,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 40 DESCARGA BOMBAS PRINCIPALES,,10036824.0,S_FE,222429,m2,piting en tuberia de hidrante espuma bpc,11/03/2018,PO-E-110,Sub. Refrigeración,E114,Tubería,SA-I-PI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,11/03/2018,5:39:50,,0:00:00,,0,MECE ORAS,3,2018-03-11 05:39:50,,0.0
20010441,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TRANSMISOR NIVEL TC52080,,10036822.0,S_IN,222425,m2,tc 52080 falla li520801,10/03/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,10/03/2018,9:45:19,,0:00:00,,0,MECE ORAS,1,2018-03-10 09:45:19,,0.0
20003835,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BOMBA CIAGUA,,10036843.0,R_EM,222428,m2,ba-404a calentador agua no funciona,10/03/2018,PO-R-020,Sub. Lubricación,R020,Calentador / Control de Temperatura,SA-R-EM,PLU1,"Obstrucción lubric., refrig, aire o comb",,0,,nan,10/03/2018,16:05:28,,0:00:00,,0,MECE ORAS,3,2018-03-10 16:05:28,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036742.0,U_IL,222302,m2,luminaria perimetral alfa laval,19/02/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,9/03/2018,8:00:00,9/03/2018,17:30:00,,0,MECE ORAS,1,2018-03-09 08:00:00,2018-03-09 17:30:00,0.0
20002711,EPO,OC-EST-EPO-SCIN-BX302,UNIDAD MOTOR-BOMBA BX-302,TABLERO CTRL BOMBA BX302,,10036805.0,E_MC,222376,m2,bx302no recibe señal arranque remoto dcs,1/03/2018,PO-E-020,Sub. Control y monitoreo / Protección,E024,Interfaz de Comunicación,SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,9/03/2018,8:00:00,9/03/2018,11:00:00,X,3,MECE ORAS,3,2018-03-09 08:00:00,2018-03-09 11:00:00,3.0
20010341,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,,10036838.0,S_VA,222424,m2,falla en mov 507003,9/03/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,9/03/2018,23:06:11,13/03/2018,17:30:00,X,"1,5",MECE ORAS,2,2018-03-09 23:06:11,2018-03-13 17:30:00,1.5
20015248,GRA,OC-EST-GRA-LCTV-VFD,SHELTER VARIADOR DE FRECUENCIA VFD-42000,CONTAINER SHELTER VARIADOR FRECUENCIA,,10036172.0,1,221453,m2,damper cortafuego cerrado paquete 4 vdf,5/10/2017,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-REC-M,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,8/03/2018,13:00:00,8/03/2018,15:00:00,X,2,MECE ORAS,1,2018-03-08 13:00:00,2018-03-08 15:00:00,2.0
20002686,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,BOMBA BA304,,10036781.0,S_FE,222416,m2,alta temperatura prensa estopa,8/03/2018,PO-S-080,Sub. Motor Combustión SCI,S080,Bomba de Agua,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,8/03/2018,11:28:50,,0:00:00,,0,MECE ORAS,3,2018-03-08 11:28:50,,0.0
20002690,EPO,OC-EST-EPO-SCIN-BA305,UNIDAD MOTOR-BOMBA BA-305,BOMBA BA305,,10036782.0,S_FE,222417,m2,alta temperatura prensa estopa,8/03/2018,PO-S-090,Sub. Bombeo SCI - F G,S094,Sub. Bombeo SCI - FSellos G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,8/03/2018,11:37:00,,0:00:00,,0,MECE ORAS,3,2018-03-08 11:37:00,,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10036891.0,01.GENERI,222516,m2,correctvos aires acondicionados marzo,26/03/2018,PO-R-090,Sub. Refrigeración,R092,Intercambiador de Calor / Radiador,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,8/03/2018,8:00:00,24/03/2018,17:30:00,,0,MECE ORAS,1,2018-03-08 08:00:00,2018-03-24 17:30:00,0.0
20002135,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,SAAB RADAR TANQUE TP305,,10036773.0,S_IN,222359,m2,saab del tp 305 api dato erroneo.,27/02/2018,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,7/03/2018,8:00:00,7/03/2018,12:00:00,,0,MECE ORAS,1,2018-03-07 08:00:00,2018-03-07 12:00:00,0.0
20002686,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,BOMBA BA304,,10036781.0,S_FE,222372,m2,ba304 prensa estopa alta temperatura,1/03/2018,PO-S-090,Sub. Bombeo SCI - F G,S094,Sub. Bombeo SCI - FSellos G,SA-S-FE,AIR2,Equipos FireFalsa alarma e indicación Gas- Extinción,,0,,nan,6/03/2018,8:00:00,6/03/2018,10:00:00,X,2,MECE ORAS,3,2018-03-06 08:00:00,2018-03-06 10:00:00,2.0
20002690,EPO,OC-EST-EPO-SCIN-BA305,UNIDAD MOTOR-BOMBA BA-305,BOMBA BA305,,10036782.0,S_FE,222373,m2,ba305 fuga por prensa estopa la motor,1/03/2018,PO-S-090,Sub. Bombeo SCI - F G,S094,Sub. Bombeo SCI - FSellos G,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,6/03/2018,10:00:00,6/03/2018,13:00:00,X,3,MECE ORAS,3,2018-03-06 10:00:00,2018-03-06 13:00:00,3.0
20002100,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_24x150-SAL 920-TP302,,10036801.0,S_VA,222398,m2,mov 302002 presenta falla,5/03/2018,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,6/03/2018,13:00:00,6/03/2018,15:00:00,,0,MECE ORAS,3,2018-03-06 13:00:00,2018-03-06 15:00:00,0.0
20003021,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_30x600-LDS ENT 920REC,,10036802.0,S_IN,222396,m2,mov 250112 presenta falla,5/03/2018,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,SPO1,Operación inesperada,,0,,nan,6/03/2018,15:00:00,6/03/2018,17:00:00,,0,MECE ORAS,3,2018-03-06 15:00:00,2018-03-06 17:00:00,0.0
20003024,EPO,OC-EST-EPO-PREC-FL25020,BRAZO DE FILTRACIÓN RECIBO FL25020,VALVULA MOV_20x600-ENT 920-FL25020,,10036803.0,S_VA,222397,m2,mov 250221 presenta falla,5/03/2018,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,6/03/2018,9:00:00,6/03/2018,11:00:00,,0,MECE ORAS,2,2018-03-06 09:00:00,2018-03-06 11:00:00,0.0
20003403,EPO,OC-EST-EPO-COMB-TC52050,TANQUE TC-52050,TANQUE CRUDO COMB FASEII TC52030,,10036804.0,I_TA,222401,m2,mov 420320b presenta falla,5/03/2018,PO-I-070,Sub. Misceláneos,I074,Tubería / Válvulas,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,6/03/2018,15:00:00,6/03/2018,17:00:00,,0,MECE ORAS,2,2018-03-06 15:00:00,2018-03-06 17:00:00,0.0
20002006,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,FILTRO F-58010 TRATAMIENTO DE AGUA,,10036748.0,I_FS,222297,m2,fuga por tuberia y universales,19/02/2018,PO-I-010,Sub. Estructura e Internos,I019,Tubería / Válvulas,SA-I-FS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,5/03/2018,7:00:00,5/03/2018,12:00:00,,0,MECE ORAS,1,2018-03-05 07:00:00,2018-03-05 12:00:00,0.0
20005426,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA CTRL FLUJO A SALI FILTROS,,10036661.0,S_VA,222404,m2,py-240003a no recibe control scada,5/03/2018,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-S-CL,FTF4,Falla de Control,,0,,nan,5/03/2018,11:09:45,,0:00:00,,0,MECE ORAS,1,2018-03-05 11:09:45,,0.0
20005548,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,VALVULA MOV_12x150-DES 710-BE36020,,10036810.0,S_VA,222409,m2,cambio tarjeta display mov 360211,6/03/2018,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,AIR2,Falsa alarma e indicación,,0,,nan,5/03/2018,14:00:00,5/03/2018,16:00:00,X,2,MECE ORAS,2,2018-03-05 14:00:00,2018-03-05 16:00:00,2.0
20019607,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,VÁLVULA DE DILUVIO BOMBA BPC-42030,,10037214.0,S_FE,222923,m2,mtto correctivo valvula diluvio bpc-4203,28/05/2018,PO-S-110,Sub. Tuberías y Mangueras SCI,S114,Tubería / Válvulas,SA-S-FE,FTF1,Equipos FireNo resp bajo demanda o señal en emerg. Gas- Extinción,,0,,nan,5/03/2018,7:00:00,5/03/2019,12:00:00,,0,MECE ORAS,1,2018-03-05 07:00:00,2019-03-05 12:00:00,0.0
20010341,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,,10036809.0,S_VA,222408,m2,falla bateria mov 507003,6/03/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,4/03/2018,13:00:00,4/03/2018,15:00:00,,0,MECE ORAS,2,2018-03-04 13:00:00,2018-03-04 15:00:00,0.0
20017887,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,SWITCH NIVEL BAJO-BAJO TK12020,,10036889.0,S_IN,222510,m2,alarma continua lall120204,26/03/2018,PO-I-040,Sub. Control y Monitoreo,I040,Cableado y Caja de Conexiones,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,3/03/2018,8:00:00,3/04/2018,17:30:00,,0,MECE ORAS,3,2018-03-03 08:00:00,2018-04-03 17:30:00,0.0
20014984,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_12x150- ENT 950-MUTK120,,20119849.0,S_VA,222379,m2,falla mov 220215 en moviento de cierre.,2/03/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,2/03/2018,1:55:40,,0:00:00,X,0,MECE ORAS,2,2018-03-02 01:55:40,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10036783.0,I_FS,222382,m2,bomba hidroflow con fuga por sello,2/03/2018,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-FS,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,2/03/2018,13:00:00,2/03/2018,14:00:00,,0,MECE ORAS,2,2018-03-02 13:00:00,2018-03-02 14:00:00,0.0
20007586,CVA,OC-TER-CVA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,ACTUADOR VALVULA GLOBO FV-370207,,10036728.0,01.GENERI,222281,m2,fuga aire regulador fcv-370207,16/02/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,28/02/2018,8:00:00,28/02/2018,10:00:00,X,1,MECE ORAS,2,2018-02-28 08:00:00,2018-02-28 10:00:00,1.0
20015249,GRA,OC-EST-GRA-LCTV-VFD,SHELTER VARIADOR DE FRECUENCIA VFD-42000,AIRE AC PQE #1 SHELTER VFD,,20126917.0,U_AI,222381,m2,daño alimentacion tablero aire del vdf,2/03/2018,PO-E-010,Sub. Circuito Alimentación,E013,Bloques de Terminales y Conectores,SA-U-AI,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,28/02/2018,14:07:09,,0:00:00,X,0,MECE ORAS,3,2018-02-28 14:07:09,,0.0
20003005,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,TRANSMISOR FLUJO 14 LINEA TANQUES,,10035834.0,1,221076,m2,fqi250114 entrada a tanques en falla,11/08/2017,IPFE,medidor de platina orificio,296,modulo electronica,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,26/02/2018,7:30:00,26/02/2018,14:30:00,,0,MECE ORAS,3,2018-02-26 07:30:00,2018-02-26 14:30:00,0.0
20003093,EPO,OC-EST-EPO-PREC-FL2401,BRAZO DE FILTRACIÓN RECIBO FL2401,FILTRO ENTR PREFILTRO TFL2401,,10036723.0,I_FS,222254,m2,falla cierre v/v drenaje filtros cpf,12/02/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VM,FTC1,No cierra cuando se da la orden,,0,,nan,26/02/2018,7:00:00,26/02/2018,9:00:00,,0,MECE ORAS,1,2018-02-26 07:00:00,2018-02-26 09:00:00,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10036760.0,R_PU,222350,m2,falla en  bt20040,26/02/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R046,Rodamientos,SA-R-PU,SER1,Piezas Mecánicas Sueltas,,0,,nan,26/02/2018,8:45:00,26/02/2018,11:45:00,X,3,MECE ORAS,3,2018-02-26 08:45:00,2018-02-26 11:45:00,3.0
20014975,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150- ENT 950-MUTK120,,10036818.0,S_VA,222348,m2,atascamiento mov 120307,26/02/2018,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,PLU7,Atascamiento,,0,,nan,26/02/2018,1:38:43,,0:00:00,X,0,MECE ORAS,2,2018-02-26 01:38:43,,0.0
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,,10036768.0,S_VA,222353,m2,falla probador 38000,26/02/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,26/02/2018,7:00:00,3/03/2018,18:30:00,X,18,MECE ORAS,2,2018-02-26 07:00:00,2018-03-03 18:30:00,
20005319,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,BOMBA CENTRIFUGA REINYECCION DC TU-59000,,30009469.0,R_PU,222346,m2,fuga de refrigerante sello bu59000,25/02/2018,PO-R-020,Sub. Lubricación,R024,Sellos / Empaques,SA-R-PU,ELP5,Fuga externa Aceite - Fluido Proceso,,0,,nan,25/02/2018,17:48:20,,0:00:00,,0,MECE ORAS,2,2018-02-25 17:48:20,,0.0
20010441,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TRANSMISOR NIVEL TC52080,,10036759.0,S_IN,222345,m2,tanque tc80 falla transmisor de nivel,25/02/2018,PO-S-120,Sub. Misceláneos,S127,Tanque o Piscina,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,25/02/2018,17:00:00,25/02/2018,20:00:00,,0,MECE ORAS,1,2018-02-25 17:00:00,2018-02-25 20:00:00,0.0
20004030,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA HV-5706 DE CONTRA INCENDIO,,,S_VA,222341,m2,"hv-5706 en falla, no cierra automatic",25/02/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,25/02/2018,10:47:05,,0:00:00,,0,MECE,3,2018-02-25 10:47:05,,0.0
20001206,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA GLOBO PRESION A,,10036756.0,S_VA,222343,m2,goteo por sello vastago válvula pv2308a,25/02/2018,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,25/02/2018,3:11:01,,0:00:00,,0,MECE ORAS,2,2018-02-25 03:11:01,,0.0
20001376,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA CTRL FLUJO LINEA DESPACHO,,80001226.0,S_VA,222342,m2,goteo por sello pv370127,25/02/2018,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VA,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,25/02/2018,3:16:51,,0:00:00,,0,MECE ORAS,1,2018-02-25 03:16:51,,0.0
20005938,CCA,OC-EST-CCA-DREN-TU53100,TANQUE SUMIDERO TU-53100,BOMBA REINYECCIÓN DC TU-53100,,10035450.0,R_PU,220758,m2,habilitar bomba del tu-53100,24/06/2017,SEME,Sello mecanico,391,Sellos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,3,1,Falta de material,nan,23/02/2018,9:00:00,23/02/2018,16:00:00,,0,MECE ORAS,2,2018-02-23 09:00:00,2018-02-23 16:00:00,0.0
20019924,CVA,OC-TER-CVA-PDIL-MX44000,MEZCLADORES DE DILUCIÓN MX44000,MEDIDOR FLUJO B DLC44000,,10036059.0,1,221463,m2,goteo por valvula  patin de dilucion odc,6/10/2017,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,23/02/2018,8:30:00,23/02/2018,12:00:00,,0,MECE ORAS,,2018-02-23 08:30:00,2018-02-23 12:00:00,0.0
20000627,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,CUBI MODU REFRIGE VARIA VFD-42020,,,01.GENERI,222332,m2,baja resistividad vfd - 42020,23/02/2018,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-FC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,23/02/2018,5:33:03,,0:00:00,,0,MECE,3,2018-02-23 05:33:03,,0.0
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10036755.0,S_IN,222335,m2,toma muestras ms-37000,23/02/2018,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,23/02/2018,11:58:02,,0:00:00,,0,MECE ORAS,1,2018-02-23 11:58:02,,0.0
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10036755.0,S_IN,222333,m2,perdida de configuracion,23/02/2018,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,23/02/2018,7:41:20,,0:00:00,,0,MECE ORAS,1,2018-02-23 07:41:20,,0.0
20010522,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,,E_EP,222334,m2,falla iluminacion sala de maquinas,23/02/2018,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,23/02/2018,7:49:35,,0:00:00,,0,MECE,1,2018-02-23 07:49:35,,0.0
20005067,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-SAL 710-MU120,,10036532.0,1,222029,m2,mov 120107 atasco en 7% apertura,6/01/2018,VLGL,Válvula De Globo,138,Cuerpo,SC-VA-MF,PLU7,Atascamiento,,0,,nan,22/02/2018,13:30:00,22/02/2018,15:30:00,,0,MECE ORAS,2,2018-02-22 13:30:00,2018-02-22 15:30:00,0.0
20001126,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_6x300- 4VIAS 950-PR5101,,10036729.0,S_VM,222255,m2,falla valvula 4 vias proover fase 1.,12/02/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/02/2018,7:00:00,22/02/2018,12:00:00,,0,MECE ORAS,3,2018-02-22 07:00:00,2018-02-22 12:00:00,0.0
