equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010435,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,VALVULA PSV TC52080,,10036722.0,S_VA,222253,m2,fuga de crudo por v/v de 4*150 recircula,12/02/2018,PO-S-060,Sub. Válvulas,S068,Vástago,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,22/02/2018,15:00:00,22/02/2018,17:00:00,,0,MECE ORAS,1,2018-02-22 15:00:00,2018-02-22 17:00:00,0.0
20019468,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,ALARMA VISUAL 720-SB-52200,,10036733.0,01.GENERI,222274,m2,falla alarma visual fire & gas sb 52200,15/02/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,22/02/2018,8:00:00,23/02/2018,13:30:00,,0,MECE ORAS,1,2018-02-22 08:00:00,2018-02-23 13:30:00,0.0
20008827,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,VALVULA MOV_12x150- SAL 920-BE38030,,10036738.0,S_VA,222294,m2,mov380320 falla de apertura,19/02/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,22/02/2018,9:00:00,22/02/2018,11:00:00,X,2,MECE ORAS,2,2018-02-22 09:00:00,2018-02-22 11:00:00,2.0
20019483,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR LLAMA BPC-42010,,10036733.0,S_FD,222330,m2,falla detector de llama bpc 42010c,22/02/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,22/02/2018,20:40:18,,0:00:00,,0,MECE ORAS,1,2018-02-22 20:40:18,,0.0
20019484,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR LLAMA BPC-42010,,10036733.0,S_FD,222328,m2,falla detector de llama bpc 42010,22/02/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,22/02/2018,20:30:36,,0:00:00,,0,MECE ORAS,1,2018-02-22 20:30:36,,0.0
20019498,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42020,,10036733.0,S_FD,222327,m2,falla detector de gas bpc 42020,22/02/2018,PO-S-120,Sub. Misceláneos,S122,Conexión / Puesta a Tierra,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,22/02/2018,20:27:32,,0:00:00,,0,MECE ORAS,1,2018-02-22 20:27:32,,0.0
20019502,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR LLAMA BPC-42030,,10036733.0,S_FD,222329,m2,falla detector de llama bpc 42030,22/02/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,22/02/2018,20:36:43,,0:00:00,,0,MECE ORAS,1,2018-02-22 20:36:43,,0.0
20019514,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR LLAMA BPC-42040,,10036733.0,S_FD,222331,m2,falla detector de llama bpc 42040 c,22/02/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-FD,AIR2,Equipos FireFalsa alarma e indicación Gas - Detecc.,,0,,nan,22/02/2018,20:43:16,,0:00:00,,0,MECE ORAS,1,2018-02-22 20:43:16,,0.0
20001573,VSA,OC-EST-VSA-MEDI-MS3600,LOOP DE CALIDAD PATIN MS-3600,TOMAMUESTRAS MS-3600,,10036792.0,S_IN,222323,m2,daño en sello camara neumatica tmuestras,22/02/2018,PO-S-010,Sub. Control y monitoreo,S018,Válvula solenoide,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,22/02/2018,13:23:38,,0:00:00,,0,MECE ORAS,1,2018-02-22 13:23:38,,0.0
20005327,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,VALVULA CHEQUE 3-CHV-BA8D1 TU-59000,,10036747.0,S_VM,222317,m2,cambio de valvulas cheques tu-59000,21/02/2018,PO-I-030,Sub. Tubo,I036,Tubería / Válvulas,SA-I-PI,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,21/02/2018,10:12:33,,0:00:00,,0,MECE ORAS,1,2018-02-21 10:12:33,,0.0
20011174,PBE,OC-APY-PBE-SREO-RECOTERM,RECOLECCION - RECOLECTOR TERMINATOR,RECOLECTOR DESMI TERMINATOR,,20124495.0,01.GENERI,222320,m2,mangueras recolector en mal estado,21/02/2018,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-O-RI,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,21/02/2018,16:05:44,,0:00:00,,0,MECE ORAS,3,2018-02-21 16:05:44,,0.0
20017137,CQO,OC-EST-CHQ-CTRL-GENERACI,TABLERO DE CONTROL GENERACION,TABLERO CTRL PRINCIPAL - GENERACION,,10036750.0,01.GENERI,222321,m2,revision evento salida pge cqo,22/02/2018,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-MC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,21/02/2018,20:33:34,21/02/2018,20:54:00,X,"0,29",MECE ORAS,3,2018-02-21 20:33:34,2018-02-21 20:54:00,0.29
20000556,CUS,OC-EST-CUS-PALM-BT5131A,BOMBA TRASIEGO ALMACENAM. BT5131A,BOMBA CENTRIFUGA TRANSFERENCIA P5131A,,10036638.0,R_PU,222314,m2,pase de crudo por sello bomba p-5131 a,20/02/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,20/02/2018,13:26:53,,0:00:00,,0,MECE ORAS,2,2018-02-20 13:26:53,,0.0
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,10036730.0,S_IN,222269,m2,fuga acople toma muestra cusiana,14/02/2018,PO-S-120,Sub. Misceláneos,S124,Manguera,SA-S-IN,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/02/2018,14:30:00,19/02/2018,17:30:00,X,3,MECE ORAS,1,2018-02-19 14:30:00,2018-02-19 17:30:00,3.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10036742.0,U_IL,222309,m2,falla reflector radiador bpc 42010,19/02/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,19/02/2018,19:42:02,,0:00:00,,0,MECE ORAS,1,2018-02-19 19:42:02,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036742.0,U_IL,222303,m2,poste iluminacion via fase ii,19/02/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,19/02/2018,19:27:01,,0:00:00,,0,MECE ORAS,1,2018-02-19 19:27:01,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036742.0,U_IL,222304,m2,falla luminaria led trampa de despacho,19/02/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,19/02/2018,19:29:38,,0:00:00,,0,MECE ORAS,1,2018-02-19 19:29:38,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036742.0,U_IL,222305,m2,reflector en falla trampa de despacho,19/02/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,19/02/2018,19:32:38,,0:00:00,,0,MECE ORAS,1,2018-02-19 19:32:38,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036742.0,U_IL,222306,m2,reflector en falla sistema dra,19/02/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,19/02/2018,19:35:12,,0:00:00,,0,MECE ORAS,1,2018-02-19 19:35:12,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036742.0,U_IL,222307,m2,luminaria en falla generador principal,19/02/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,19/02/2018,19:37:33,,0:00:00,,0,MECE ORAS,1,2018-02-19 19:37:33,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036742.0,U_IL,222308,m2,luminaria en falla generador auxiliar,19/02/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,19/02/2018,19:40:08,,0:00:00,,0,MECE ORAS,1,2018-02-19 19:40:08,,0.0
20018911,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO ÁREA SEPARADOR API,,10036742.0,U_IL,222310,m2,falla luminaria perimetral api,19/02/2018,PO-U-050,Sub. Lamparas,U051,Tubo / Bombillo /Reflector,SA-U-IL,FTF1,No resp bajo demanda o señal en emerg.,,0,,nan,19/02/2018,19:44:13,,0:00:00,,0,MECE ORAS,1,2018-02-19 19:44:13,,0.0
20001095,CUS,OC-EST-CUS-PMED-BE5106,BRAZO MEDICIÓN DE ENTRADA ARCUS,FILTRO BRAZO6,,,I_FS,222299,m2,alta dif. de pres. brazo # 6 unilac cus.,19/02/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-I-TA,DEP2,Alta Presión,,0,,nan,19/02/2018,16:47:18,,0:00:00,,0,MECE,1,2018-02-19 16:47:18,,0.0
20014247,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,INDICADOR DE NIVEL,,90004123.0,S_IN,222296,m2,lectura erronea radar tk-4101a,19/02/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,19/02/2018,14:03:18,,0:00:00,,0,MECE ORAS,1,2018-02-19 14:03:18,,0.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,,10036739.0,I_VE,222295,m2,goteo por hv punto muestreo recibo,19/02/2018,PO-I-010,Sub. Estructura e Internos,I017,Sellos / Juntas,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,19/02/2018,13:39:50,,0:00:00,,0,MECE ORAS,1,2018-02-19 13:39:50,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10036087.0,S_IN,222293,m2,falla toma muestra altos patin 38000,18/02/2018,PO-S-120,Sub. Misceláneos,S120,Acumulador,SA-S-IN,FTF2,No resp bajo demanda o señal en Operac,,0,,nan,18/02/2018,12:51:28,,0:00:00,,0,MECE ORAS,1,2018-02-18 12:51:28,,0.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,,10036754.0,I_TA,222285,m2,falla en el tk 12020 no permite drenaje,17/02/2018,PO-I-020,Sub. Externo,I023,Drenaje,SA-I-TA,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,17/02/2018,1:56:03,,0:00:00,,0,MECE ORAS,3,2018-02-17 01:56:03,,0.0
20003835,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BOMBA CIAGUA,,20124235.0,R_EM,222289,m2,ba-404a corto circuito al arranque,17/02/2018,PO-R-030,Sub. Control y Monitoreo,R030,Cableado y Caja de Conexiones,SA-R-EM,AIR1,"Falsa alarma, indicador defectuoso.",,0,,nan,17/02/2018,16:16:17,,0:00:00,X,0,MECE ORAS,3,2018-02-17 16:16:17,,0.0
20000202,CUS,OC-EST-CUS-PALM-TK4101B,TANQUE DE ALMACENAMIENTO TK4101B,TANQUE ALMAC CRUDO TK4101B,,10036688.0,I_TA,222203,m2,"pase de crudo en hv 16"" pie de  tk4101 b",6/02/2018,PO-S-060,Sub. Válvulas,S066,Empaque,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,16/02/2018,13:30:00,16/02/2018,17:00:00,,0,MECE ORAS,2,2018-02-16 13:30:00,2018-02-16 17:00:00,0.0
20010757,MRF,OC-EST-MRF-UCOM-CRF52100,PAQUETE DE POST-FILTRACIÓN FASE II,MOTOR BOMBA POSTFILTRACIÓN FASE II,,10036714.0,R_EM,222237,m2,postfiltracion f ii goteo sello bomba,9/02/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,16/02/2018,16:28:25,23/02/2018,0:00:00,,0,MECE ORAS,2,2018-02-16 16:28:25,2018-02-23 00:00:00,0.0
20005426,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA CTRL FLUJO A SALI FILTROS,,10036661.0,S_VA,222284,m2,falla py-240003a perdida posicion,16/02/2018,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,16/02/2018,23:29:48,,0:00:00,,0,MECE ORAS,1,2018-02-16 23:29:48,,0.0
20010441,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TRANSMISOR NIVEL TC52080,,10036718.0,S_IN,222278,m2,transmisor nivel tc80 prese difererencia,16/02/2018,PO-R-030,Sub. Control y Monitoreo,R033,Sensores,SA-I-TA,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,16/02/2018,13:00:00,16/02/2018,16:00:00,,0,MECE ORAS,1,2018-02-16 13:00:00,2018-02-16 16:00:00,0.0
20001089,CUS,OC-EST-CUS-PMED-BE5107E,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA CTRL FLUJO BRAZO5,,10036687.0,S_VS,222225,m2,perdida de control fcv - 5105,8/02/2018,PO-S-070,Sub. Actuador,S070,Diafragma,SA-S-VA,FTC1,No cierra cuando se da la orden,,0,,nan,14/02/2018,7:00:00,14/02/2018,7:00:01,,0,MECE ORAS,2,2018-02-14 07:00:00,2018-02-14 07:00:01,0.0
20005869,CCA,OC-EST-CCA-PREC-FL22010,BRAZO PREFILTRACION TFL-22010,VALVULA MOV_24x600-SAL 720-FL22010,,10036697.0,S_VA,222257,m2,mov abre y cierra sin control,13/02/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,14/02/2018,8:00:00,14/02/2018,9:30:00,X,"1,5",MECE ORAS,2,2018-02-14 08:00:00,2018-02-14 09:30:00,1.5
20019848,CVA,OC-TER-CVA-PDIL-BO44010,BOMBA DE DILUCIÓN BO44010,BOMBA CENTRIFUGA BOMBA VERTICAL BDL44010,,10036711.0,01.GENERI,222271,m2,fuga tapa cheque bomba dilucion 44010,14/02/2018,PO-S-060,Sub. Válvulas,S067,Sellos,SA-S-VM,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,14/02/2018,13:54:41,20/02/2018,17:30:00,X,4,MECE ORAS,,2018-02-14 13:54:41,2018-02-20 17:30:00,4.0
20019882,CVA,OC-TER-CVA-PDIL-BO44030,BOMBA DE DILUCIÓN BO44030,BOMBA CENTRIFUGA BOMBA VERTICAL BDL44030,,,01.GENERI,222266,m2,pruebas de calidad garantias,14/02/2018,PO-R-030,Sub. Control y Monitoreo,R031,Actuador,SA-E-RE,ELU1,Fuga ext. acei. hidráulico - Fl. Utilit.,,0,,nan,14/02/2018,10:22:30,,0:00:00,,0,MECE,,2018-02-14 10:22:30,,0.0
20001956,EPO,OC-EST-EPO-AGUA-BOCATOMA,BOCATOMA,BOMBA SUMERGIBLE 1 BOCATOMA,,10036724.0,R_PU,222252,m2,bomba de la vulcanera presenta falla.,12/02/2018,PO-R-140,Sub. Inyección Agua/Vapor,R140,Bomba,SA-R-EM,PDE1,Parámetro excede lim. superior/inferior,,0,,nan,13/02/2018,9:00:00,13/02/2018,12:00:00,X,3,MECE ORAS,2,2018-02-13 09:00:00,2018-02-13 12:00:00,3.0
20003514,MRF,OC-EST-MRF-AAGU-RS,AGUA RESIDUAL,STARD MRF,,,S_EQ,222245,m2,ptar bomba rompe espuma no funciona,12/02/2018,PO-S-120,Sub. Misceláneos,S121,Bomba portátil,SA-R-PU,LOO4,Salida por Bajo Flujo,,0,,nan,12/02/2018,11:23:46,,0:00:00,,0,MECE,2,2018-02-12 11:23:46,,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10036686.0,R_CE,222242,m2,revisar alarma 24vdc ge-22010,11/02/2018,PO-S-010,Sub. Control y monitoreo,S012,Cableado y Caja de Conexiones,SA-E-EP,FOV1,Voltaje salida equivocado o inestable,,0,,nan,11/02/2018,8:00:00,11/02/2018,18:00:00,X,10,MECE ORAS,3,2018-02-11 08:00:00,2018-02-11 18:00:00,10.0
20017137,CQO,OC-EST-CHQ-CTRL-GENERACI,TABLERO DE CONTROL GENERACION,TABLERO CTRL PRINCIPAL - GENERACION,,10036689.0,01.GENERI,222244,m2,revision evento salida pge cqo,12/02/2018,PO-E-020,Sub. Control y monitoreo / Protección,E025,Monitoreo (PLC - Tarjetas - sensores),SA-E-PC,AIR1,"Falsa alarma, indic. defectuosa de inst.",,0,,nan,11/02/2018,8:00:00,11/02/2018,16:00:00,X,8,MECE ORAS,3,2018-02-11 08:00:00,2018-02-11 16:00:00,8.0
20008598,CVA,OC-TER-CVA-PROT-COMPUSOF,"COMPUTO, SOFTWARE Y COMUNICACIONES",SERVIDOR PSM,,10036704.0,S_CL,222246,m2,falla sistema psm vigilancia,12/02/2018,PO-S-010,Sub. Control y monitoreo,S017,Unidad Central de Proceso (CPU),SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,11/02/2018,9:00:00,11/02/2018,12:00:00,,0,MECE ORAS,1,2018-02-11 09:00:00,2018-02-11 12:00:00,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10036691.0,I_FS,222243,m2,fuga de crudo combust centrifuga 52300a,12/02/2018,PO-I-030,Sub. Tubo,I031,Brida / Junta Bridada,SA-I-PI,ELP3,Fuga ext. Combustible - Fluido Proceso,,0,,nan,11/02/2018,9:00:00,11/02/2018,11:00:00,X,2,MECE ORAS,2,2018-02-11 09:00:00,2018-02-11 11:00:00,2.0
20017080,CQO,OC-EST-CQO-AAIR-CO901,PAQUETE DE AIRE COMPRIMIDO 901,VALVULA REGULA COMPRES 902,,10036683.0,01.GENERI,222232,m2,revisar reguladora aire instrumentos,9/02/2018,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,10/02/2018,8:00:00,10/02/2018,18:00:00,X,10,MECE ORAS,2,2018-02-10 08:00:00,2018-02-10 18:00:00,10.0
20005972,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,VALVULA MOV_30x600SAL 720-TG-82000,,10036694.0,S_IN,222236,m2,trampa despacho f/s por mov820004,9/02/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,SER1,Piezas Mecánicas Sueltas,,0,,nan,9/02/2018,11:23:24,,0:00:00,,0,MECE ORAS,3,2018-02-09 11:23:24,,0.0
20017075,CQO,OC-EST-CQO-AAIR-CO901,PAQUETE DE AIRE COMPRIMIDO 901,VALVULA REGULA COMPRES 901,,10036682.0,01.GENERI,222231,m2,revisar reguladora aire instrumentos,9/02/2018,PO-R-120,Sub. Compresión Aire,R129,Tubería / Válvulas,SA-R-CO,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,9/02/2018,8:00:00,9/02/2018,18:00:00,X,10,MECE ORAS,2,2018-02-09 08:00:00,2018-02-09 18:00:00,10.0
20004129,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,ACOPLE DE BARRAS CCM FASE II,,10036716.0,01.GENERI,222238,m2,falla acople generadores fase ii,9/02/2018,PO-E-010,Sub. Circuito Alimentación,E014,Interruptor,SA-S-CL,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,9/02/2018,17:54:57,9/02/2018,20:00:00,,0,MECE ORAS,1,2018-02-09 17:54:57,2018-02-09 20:00:00,0.0
20001264,VSA,OC-EST-VSA-PREC-FL23030,BRAZO DE FILTRACIÓN RECIBO FL23030,VALVULA MOV_24X600- ENT 220-FL23030,,10036677.0,S_VA,222227,m2,falla comunicacion mov-230414,8/02/2018,PO-S-070,Sub. Actuador,S076,Tope de recorrido,SA-S-VA,SPO1,Operación inesperada,,0,,nan,8/02/2018,8:02:22,,0:00:00,,0,MECE ORAS,2,2018-02-08 08:02:22,,0.0
20001355,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,ADQUISICION SENALES VA-2 INSTRUMENTOS,,10036674.0,01.GENERI,222224,m2,falla alarma cambio api en el recibo l30,8/02/2018,PO-S-010,Sub. Control y monitoreo,S016,Software (Operativo o Diagnóstico),SA-S-AM,FTF3,"No resp bajo demanda, señal o activación",,0,,nan,8/02/2018,2:10:29,,0:00:00,,0,MECE ORAS,3,2018-02-08 02:10:29,,0.0
20007981,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,ACTUADOR MOV-3010 DE PROOVER,,10036675.0,01.GENERI,222223,m2,mov3010 no opera - valvula 4 vias,8/02/2018,PO-S-070,Sub. Actuador,S071,Motor Actuador,SA-S-VA,FTO1,No abre cuando se da la orden,,0,,nan,8/02/2018,1:33:49,,0:00:00,,0,MECE ORAS,1,2018-02-08 01:33:49,,0.0
20005985,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,TRAMPA DESPACHO CCA,,10036694.0,I_VE,222226,m2,falla valvula mov 820004 no opera,8/02/2018,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-I-VE,BRD1,"Parada daño considerable, fisura, rotura",,0,,nan,7/02/2018,8:00:00,12/02/2018,17:00:00,X,129,MECE ORAS,1,2018-02-07 08:00:00,2018-02-12 17:00:00,
20005542,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,LDS TRANSMISOR FLUJO MS36020,,10036636.0,S_IN,222159,m2,goteo packing gland brazo 2 ms36000,29/01/2018,PO-I-010,Sub. Estructura e Internos,I013,Cuerpo / Carcasa / Armazón,SA-I-VE,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,6/02/2018,8:00:00,6/02/2018,12:00:00,X,"2,6",MECE ORAS,3,2018-02-06 08:00:00,2018-02-06 12:00:00,2.6
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10036669.0,R_CE,222214,m2,disparo mg03-rev y diagnostico,7/02/2018,PO-E-010,Sub. Circuito Alimentación,E011,Arrancadores de Motor (Contactor),SA-E-SE,SER1,Piezas Mecánicas Sueltas,,0,,nan,6/02/2018,22:00:00,7/02/2018,4:30:00,X,"6,5",MECE ORAS,3,2018-02-06 22:00:00,2018-02-07 04:30:00,6.5
20005426,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA CTRL FLUJO A SALI FILTROS,,10036661.0,S_VA,222196,m2,inestabilidad en la py_240003a,3/02/2018,PO-I-040,Sub. Control y Monitoreo,I041,Actuador,SA-S-VA,SPO1,Operación inesperada,,0,,nan,5/02/2018,10:00:00,27/11/2018,19:00:00,,0,MECE ORAS,1,2018-02-05 10:00:00,2018-11-27 19:00:00,0.0
20005637,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_16x150- DES 710-BS37050,,,S_VA,222197,m2,pase mov 370512 patin ms 37000,4/02/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VA,INL1,Fuga interna aceite - Fluido Utilitario,,0,,nan,4/02/2018,8:52:23,,0:00:00,,0,MECE,2,2018-02-04 08:52:23,,0.0
20003004,EPO,OC-EST-EPO-PBOM-BP42020,BOMBA PRINCIPAL BP42020,TRANSMISOR FLUJO LINEA RECIBO CUS,,10036656.0,S_IN,222180,m2,fi250020 requiere calibracion,1/02/2018,PO-I-040,Sub. Control y Monitoreo,I043,Monitoreo (PLC - Tarjetas - sensores),SA-S-IN,ERO3,Señal errática,,0,,nan,2/02/2018,8:00:00,2/02/2018,10:00:00,X,2,MECE ORAS,3,2018-02-02 08:00:00,2018-02-02 10:00:00,2.0
20001409,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRANSMISOR TEMP LINEA LBE,,10036676.0,S_IN,222189,m2,falla lectura tt230005,2/02/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,AIR2,Falsa alarma e indicación,,0,,nan,2/02/2018,8:44:06,,0:00:00,,0,MECE ORAS,3,2018-02-02 08:44:06,,0.0
20020170,PBE,OC-APY-PBE-SREN-TORREILU,COMPLEMENTARIOS - TORRES ILUMINACION,TORRE ILUMINACION WACKER NEUSON LTN6K,,10036652.0,U_IL,222185,m2,garantia 20020170 filtracion agua cabina,1/02/2018,PO-U-020,Sub. Estructura,U020,Dique,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/02/2018,7:43:11,,0:00:00,,0,MECE ORAS,3,2018-02-01 07:43:11,,0.0
20020366,PBE,OC-APY-PBE-SREN-TORREILU,COMPLEMENTARIOS - TORRES ILUMINACION,TORRE ILUMINACION WACKER NEUSON GRA,,10037025.0,S_EQ,222674,m2,garantia 20020170 filtracion agua cabina,1/02/2018,PO-U-020,Sub. Estructura,U020,Dique,SA-U-IL,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,1/02/2018,7:43:11,,0:00:00,,0,MECE ORAS,3,2018-02-01 07:43:11,,0.0
20001397,VSA,OC-EST-VSA-ALIV-PRESION,SISTEMA ALIVIO PRESION -PSVs - VSA,VALVULA SEG PSV-2300A TRAMPA RECIBO,,80001273.0,S_VS,222182,m2,falla psv 230001a / pase alivio a relevo,1/02/2018,PO-S-060,Sub. Válvulas,S060,Anillos de asiento,SA-S-VS,LCP1,Fuga por la válvula en posición cerrada,,0,,nan,1/02/2018,0:34:40,,0:00:00,,0,MECE ORAS,3,2018-02-01 00:34:40,,0.0
20010639,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA MOV_16x150- DES 710-BS38060,,10035582.0,1,220884,m2,goteo crudo mov 380611,14/07/2017,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,31/01/2018,8:00:00,7/02/2018,17:30:00,X,12,MECE ORAS,2,2018-01-31 08:00:00,2018-02-07 17:30:00,
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10036073.0,01.GENERI,221479,m2,cambio de acople omega_co-54110,10/10/2017,COSC,Compresor Tornillo Rotativo,138,Cuerpo,RO-CO-MF,STD,Daño material-grieta-desgaste-fractura-c,3,1,Falta de material,nan,31/01/2018,14:00:00,31/01/2018,14:30:00,X,"0,5",MECE ORAS,2,2018-01-31 14:00:00,2018-01-31 14:30:00,0.5
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10036072.0,R_CO,221478,m2,cambio de acople omega_co-54120,10/10/2017,COSC,Compresor Tornillo Rotativo,138,Cuerpo,RO-CO-MF,STD,Daño material-grieta-desgaste-fractura-c,3,1,Falta de material,nan,31/01/2018,9:00:00,31/01/2018,12:00:00,,0,MECE ORAS,2,2018-01-31 09:00:00,2018-01-31 12:00:00,0.0
20003459,MRF,OC-EST-MRF-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA AGUA TA402,,10036573.0,1,221923,m2,bomba agua ptap tanques elevados fuga,17/12/2017,PUCE,Bomba Centrifuga,50,Bearing L.A,RO-PU-MF,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,31/01/2018,7:25:54,31/01/2018,10:29:08,,0,MECE ORAS,2,2018-01-31 07:25:54,2018-01-31 10:29:08,0.0
20000990,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x150-LIN 950CONEX REC,,10036527.0,1,222019,m2,falla mov 5073 perdida de comunicacion,5/01/2018,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-VA-MF,UNK,Información insuficiente,,0,,nan,31/01/2018,9:30:00,31/01/2018,10:30:00,X,1,MECE ORAS,3,2018-01-31 09:30:00,2018-01-31 10:30:00,1.0
20011138,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A DC TU-50001,,10036653.0,S_IN,222175,m2,falla transmisor de nivel tu-50001,31/01/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,ERO3,Señal errática,,0,,nan,31/01/2018,0:35:00,31/01/2018,3:30:00,X,"2,92",MECE ORAS,2,2018-01-31 00:35:00,2018-01-31 03:30:00,2.92
20001362,VSA,OC-EST-VSA-DREN-SA601,TANQUE SUMIDERO SA-601,SWITCH NIVEL ALTO BAJO SA-601,,10036660.0,S_IN,222178,m2,bomba sum 3600 no arranca en alto nivel,31/01/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-IN,FTF1,No resp bajo demanda o señal en Prueba,,0,,nan,31/01/2018,22:59:04,,0:00:00,,0,MECE ORAS,3,2018-01-31 22:59:04,,0.0
20001415,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,TRAMPA RECIBO LA BELLEZA-VASCONIA,,80001273.0,I_VE,222170,m2,disparo danflo psv 230001a,31/01/2018,PO-S-060,Sub. Válvulas,S065,Elemento de cierre,SA-S-VS,SPO1,Operación inesperada,,0,,nan,31/01/2018,5:43:38,,0:00:00,,0,MECE ORAS,1,2018-01-31 05:43:38,,0.0
20007924,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,ACTUADOR MOV-3620 DE BRAZO MEDICION 3620,,10036659.0,01.GENERI,222179,m2,falla sello (prensa-estopa) mov-3620,31/01/2018,PO-U-070,Sub. Misceláneos,U072,Tubería / Válvulas,SA-I-PI,ELP2,Fuga externa crudo - Fluido Proceso,,0,,nan,31/01/2018,23:05:40,,0:00:00,,0,MECE ORAS,1,2018-01-31 23:05:40,,0.0
20001405,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VISCOSIMETRO RECIBO LINEA LBE,,10036674.0,S_IN,222164,m2,se congelo señal viscosimetro vi-2301,30/01/2018,PO-S-010,Sub. Control y monitoreo,S014,Indicador o Sensor,SA-S-CL,ERO3,Señal errática,,0,,nan,30/01/2018,5:01:44,,0:00:00,,0,MECE ORAS,1,2018-01-30 05:01:44,,0.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,,10036648.0,01.GENERI,222171,m2,salida de turbina al descargar brb,31/01/2018,PO-R-050,Sub. Combustión,R056,Control de Combustible (Gas / Diesel),SA-R-ST,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,30/01/2018,7:00:00,30/01/2018,11:00:00,,0,MECE ORAS,3,2018-01-30 07:00:00,2018-01-30 11:00:00,0.0
20013323,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION EXTERIOR,,10036584.0,1,222089,m2,rep. alumbrado estacion cva-enero-2017,15/01/2018,ALPE,Alumbrado Perimetral,268,Luminarias,EL-CT-MF,UNK,Información insuficiente,,0,,nan,29/01/2018,8:00:00,1/02/2018,17:30:00,,0,MECE ORAS,1,2018-01-29 08:00:00,2018-02-01 17:30:00,0.0
20019855,CVA,OC-TER-CVA-PDIL-BO44010,BOMBA DE DILUCIÓN BO44010,VALVULA MOV_8x300-DES 710-BO44010,,10036479.0,1,221957,m2,fuga de producto por tapon mov 440101,22/12/2017,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,26/01/2018,8:00:00,26/01/2018,17:30:00,,0,MECE ORAS,,2018-01-26 08:00:00,2018-01-26 17:30:00,0.0
20010668,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,MOTOR COMBUST DIESEL GE20200,,10036620.0,1,222144,m2,reparación generador gd-20200,24/01/2018,CEDE,Motor Diesel,2,Aceite,RO-CE-MF,OHE,Sobrecalentamiento,,0,,nan,24/01/2018,10:17:20,,0:00:00,,0,MECE ORAS,3,2018-01-24 10:17:20,,0.0
20010856,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,MOTOR ELECTRICO BAHIA 50,,10036621.0,1,222145,m2,falla scully bahia #5 desk,24/01/2018,ADEL,Actuador Eléctrico,72,Bornera de conexión,ME-PI-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,24/01/2018,7:30:00,24/01/2018,8:30:00,X,1,MECE ORAS,3,2018-01-24 07:30:00,2018-01-24 08:30:00,1.0
20010733,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 2 ENTRADA CCS-52300,,70006503.0,1,222142,m2,salida por baja presion centrifuga b,24/01/2018,VECE,Separador centrifugo,62,Bomba centripeta,RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,24/01/2018,9:03:23,,0:00:00,X,0,MECE ORAS,3,2018-01-24 09:03:23,,0.0
20001507,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,VALVULA MARIP ENTRADA BRAZO MED 37030,,10036615.0,1,222136,m2,goteo producto v/v entrada br.3 ms-37000,23/01/2018,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,23/01/2018,9:06:56,,0:00:00,,0,MECE ORAS,1,2018-01-23 09:06:56,,0.0
20006021,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,VALVULA MANUALE TRAMPA DE SALIDA,,10036603.0,1,222118,m2,"valvula igualadora presión mal estado.2""",20/01/2018,VLGA,Válvula Esclusa o Compuerta,181,Engranaje,SC-VA-MF,UNK,Información insuficiente,,0,,nan,22/01/2018,8:00:00,22/01/2018,10:00:00,X,2,MECE ORAS,1,2018-01-22 08:00:00,2018-01-22 10:00:00,2.0
20007955,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,ACOPLE MOV-3662 BRAZO MEDICION 3660,,10036623.0,1,222129,m2,goteo de producto mov-3662,22/01/2018,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,22/01/2018,10:57:34,,0:00:00,,0,MECE ORAS,1,2018-01-22 10:57:34,,0.0
20007971,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,ACOPLE MOV-3682 BRAZO MEDICION 3680},,10036624.0,1,222130,m2,goteo de producto mov-3682,22/01/2018,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,22/01/2018,10:59:46,,0:00:00,,0,MECE ORAS,1,2018-01-22 10:59:46,,0.0
20010697,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 4,,10036608.0,1,222131,m2,falla aire acondicionado # 4 de vfds,22/01/2018,CBPH,Tablero De Control Eléctrico,129,Contactores,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,22/01/2018,11:27:43,,0:00:00,,0,MECE ORAS,3,2018-01-22 11:27:43,,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,,10036492.0,1,221978,m2,corregir goteo agua cooler ga01-021,27/12/2017,CEDE,Motor Diesel,179,Enfriador de aire,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,20/01/2018,9:00:00,20/01/2018,15:00:00,X,6,MECE ORAS,3,2018-01-20 09:00:00,2018-01-20 15:00:00,6.0
20019952,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,PROBADOR BIDIRECCONAL PR5101,,,1,222117,m2,falla provador cusiana- araguaney,20/01/2018,ICOF,Computadores de flujo,122,computador de flujo,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,20/01/2018,11:13:16,20/01/2018,11:15:00,X,"0,03",MECE,2,2018-01-20 11:13:16,2018-01-20 11:15:00,0.03
20019036,CCA,OC-EST-CCA-COMB-CCS5211,UNIDAD CENTRIFUGA C. COMBUSTIBLE CE-5211,CONTROLADOR TEMP UNIDAD CENTRIFUGADO,,10036604.0,1,222119,m2,falla operació alfalval ce-5011,21/01/2018,VECE,Separador centrifugo,391,Sellos,RO-CEN-M,FTS,No arranca al momento de encender,,0,,nan,20/01/2018,22:00:00,21/01/2018,4:00:00,,0,MECE ORAS,1,2018-01-20 22:00:00,2018-01-21 04:00:00,0.0
20010713,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,VALVULA MOV_12x150- SAL 920-BE38050,,10036529.0,1,222028,m2,falla brazo 5 patin 38000 recibo altos,6/01/2018,VLGA,Válvula Esclusa o Compuerta,181,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,19/01/2018,7:00:00,19/01/2018,17:00:00,,0,MECE ORAS,2,2018-01-19 07:00:00,2018-01-19 17:00:00,0.0
20001770,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- SAL 220-PR3010,,10036606.0,1,222113,m2,pase interno v/v mov-3601 cib (ms-3600),19/01/2018,VLSP,Valvula de Doble Sello y Purga,254,Lengüeta,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,19/01/2018,10:41:53,,0:00:00,,0,MECE ORAS,3,2018-01-19 10:41:53,,0.0
20007984,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,ACOPLE MOV-3601 DE PROOVER,,10036607.0,1,222115,m2,averia actuador mec mov-3601 ms-3600,19/01/2018,VLSP,Valvula de Doble Sello y Purga,181,Engranaje,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,19/01/2018,14:04:55,,0:00:00,,0,MECE ORAS,1,2018-01-19 14:04:55,,0.0
20000556,CUS,OC-EST-CUS-PALM-BT5131A,BOMBA TRASIEGO ALMACENAM. BT5131A,BOMBA CENTRIFUGA TRANSFERENCIA P5131A,,10036638.0,R_PU,222161,m2,falla sello bomba booster 5131a,29/01/2018,PO-R-040,Sub. Bombeo - Mezcla Fluidos,R047,Sellos,SA-R-PU,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,19/01/2018,7:00:00,15/02/2018,10:00:00,X,651,MECE ORAS,2,2018-01-19 07:00:00,2018-02-15 10:00:00,
20006941,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,ACTUADOR NEUMA PV-220109,,10036569.0,1,222076,m2,no responde cuando hay presion diferenci,12/01/2018,ADNE,Actuador Neumatico,69,booster,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,18/01/2018,8:00:00,18/01/2018,10:00:00,,0,MECE ORAS,2,2018-01-18 08:00:00,2018-01-18 10:00:00,0.0
20009804,CCA,OC-EST-CCA-UAIR-TQ54010,TK DE AIRE COMPRIMIDO TAI-54010,VALVULA SEG CONV ALIVIO TK TAI-54010,,10036596.0,1,222107,m2,falla valvula tai-54010_compresores,18/01/2018,RO-CO-02,Compresores - Compresor,B209,Válvulas,ME-TKS-M,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,18/01/2018,9:30:00,18/01/2018,12:00:00,,0,MECE ORAS,3,2018-01-18 09:30:00,2018-01-18 12:00:00,0.0
20001633,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- MUL 220-BE3640,,10036622.0,1,222105,m2,pase en valv. anti retorno mov-3642,18/01/2018,VLCH,Válvula De Retención (Check Valve),30,asiento,SA-S-VS,STD1,"Daño material, grietas, desgaste, corr.",,0,,nan,18/01/2018,7:00:00,18/01/2018,12:00:00,X,5,MECE ORAS,1,2018-01-18 07:00:00,2018-01-18 12:00:00,5.0
20005574,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,BOMBA CENTRIFUGA MS36000,,10036589.0,1,222095,m2,cambio de acople bomba fastloop 36000,16/01/2018,PURO,Bomba Rotativa A Paletas,5,Acople mecanico,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,17/01/2018,8:00:00,17/01/2018,11:00:00,X,3,MECE ORAS,2,2018-01-17 08:00:00,2018-01-17 11:00:00,3.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10036593.0,1,222100,m2,ccs52300 falla centrifuga tanque  lodos,17/01/2018,VECE,Separador centrifugo,437,Tanque de lodos,RO-CEN-M,INL3,Fuga Interna de Crudo,,0,,nan,17/01/2018,9:00:00,17/01/2018,17:00:00,X,8,MECE ORAS,2,2018-01-17 09:00:00,2018-01-17 17:00:00,8.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,,10036255.0,1,221698,m2,agitador at 303 del tp302 presenta fuga,13/11/2017,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,16/01/2018,7:00:00,17/01/2018,17:00:00,,0,MECE ORAS,2,2018-01-16 07:00:00,2018-01-17 17:00:00,0.0
20002004,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRIFUGA TRATAMIENTO AGUA A,,10036583.0,1,221963,m2,fuga de aceite compresor petar,23/12/2017,RO-CO-04,,B401,,RO-CO-MF,ELU1,Fuga externa Aceite hidráulico-Fluido Ut,,0,,nan,16/01/2018,7:00:00,16/01/2018,12:00:00,,0,MECE ORAS,2,2018-01-16 07:00:00,2018-01-16 12:00:00,0.0
20008452,CUS,OC-EST-CUS-PMED-BE5106,BRAZO MEDICIÓN DE ENTRADA ARCUS,MEDIDOR FLUJO TURBINA BRAZO6,,10036594.0,1,222098,m2,falla indicacion tit 5106,16/01/2018,IPTT,Transmisor de Temperatura,377,RTD,SC-IP-MF,ERO3,Señal errática,,0,,nan,16/01/2018,23:41:31,,0:00:00,,0,MECE ORAS,2,2018-01-16 23:41:31,,0.0
20000853,CUS,OC-EST-CUS-DREN-TFL59100,FILTRO DE HENO TFL-59100,FILTRO HENO TFL59100,,10036385.0,1,221850,m2,válvula baypass filtro heno sep api,6/12/2017,TFIT,ACCESORIOS DE TUBERIA,496,valvula,SC-VA-MF,PLU7,Atascamiento,,0,,nan,15/01/2018,13:30:00,15/01/2018,17:30:00,,0,MECE ORAS,1,2018-01-15 13:30:00,2018-01-15 17:30:00,0.0
20001601,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,,10036613.0,1,222106,m2,falla pin eje piñon mov-3622 p_apertura,18/01/2018,SC-VA-02,Válvulas - Actuador,S205,Vástago,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,15/01/2018,8:53:55,,0:00:00,,0,MECE ORAS,3,2018-01-15 08:53:55,,0.0
20010727,EPO,OC-EST-EPO-PMED-BE38060,BRAZO MEDICIÓN DE ENTRADA ALEPO 60,VALVULA MOV_12x150- PRB 920-BE38060,,10036579.0,1,222048,m2,falla mov-380601 patin 38000 altos,9/01/2018,ADME,Actuador Mecánico,181,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,12/01/2018,10:00:00,12/01/2018,12:00:00,,0,MECE ORAS,2,2018-01-12 10:00:00,2018-01-12 12:00:00,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10036578.0,1,222082,m2,taponamiento centrifuga 52300,12/01/2018,PUCE,Bomba Centrifuga,521,Venteos y drenajes,RO-CEN-M,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,12/01/2018,8:00:00,12/01/2018,15:00:00,X,7,MECE ORAS,2,2018-01-12 08:00:00,2018-01-12 15:00:00,7.0
20003684,MRF,OC-EST-MRF-PBOM-BP42050,BOMBA PRINCIPAL BP42050,PLC CONTROL BPC42050,,,1,222078,m2,falla mpd 42050 vently nevada,12/01/2018,CLDC,Unidad De Control Distribuido,427,switch comunicaciones,RO-CE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,12/01/2018,6:37:57,,0:00:00,,0,MECE,3,2018-01-12 06:37:57,,0.0
20003795,MRF,OC-EST-MRF-SCTR-COMUNIC,COMUNICACIONES,COMUNICACIONES ECA,,90003597.0,1,222081,m2,falla comunicación city gate miraflores,12/01/2018,CLPC,Computador,85,cable,SC-DCS-M,FLL6,Falla de comunicación con PLC,,0,,nan,12/01/2018,11:18:58,,0:00:00,,0,MECE ORAS,3,2018-01-12 11:18:58,,0.0
20011440,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,TRANSMISOR DENSIDAD BRAZO 80,,10036563.0,1,222074,m2,dt brazo 8,11/01/2018,IVIS,VISCOSIMETRO,13,aislante termico,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,11/01/2018,7:12:20,,0:00:00,,0,MECE ORAS,2,2018-01-11 07:12:20,,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10036560.0,1,222055,m2,falla baja presion de aceite ga01-041,9/01/2018,CEDE,Motor Diesel,2,Aceite,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,10/01/2018,10:00:00,10/01/2018,14:00:00,,0,MECE ORAS,3,2018-01-10 10:00:00,2018-01-10 14:00:00,0.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,,10036553.0,1,222065,m2,reparar brazo de sistema pat tk7312,10/01/2018,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,10/01/2018,8:00:00,10/01/2018,10:00:00,,0,MECE ORAS,3,2018-01-10 08:00:00,2018-01-10 10:00:00,0.0
20000763,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,PANEL CONECCION FUSIBLE CONTRAINCEN ESPU,,10036592.0,1,222046,m2,falla panel del sci.,9/01/2018,FFCB,Tablero modulo deteccion contra incendio,397,Señales de alarma,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,9/01/2018,3:27:52,,0:00:00,X,0,MECE ORAS,3,2018-01-09 03:27:52,,0.0
20010804,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,SWITCH FLUJO SUCC BAHIA 20,,10036551.0,1,222062,m2,revisión switch flujo bahia bt-20020,9/01/2018,IPDS,Switch de presion diferencial,365,resistencia,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,9/01/2018,17:22:35,,0:00:00,,0,MECE ORAS,2,2018-01-09 17:22:35,,0.0
20003183,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,VALVULA CTRL PRES REC SANTIAGO,,10036575.0,1,222061,m2,falla actuador electrico mov-395,9/01/2018,ADEL,Actuador Eléctrico,411,Sistema de engranaje,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,9/01/2018,15:00:00,9/01/2018,15:30:00,,0,MECE ORAS,1,2018-01-09 15:00:00,2018-01-09 15:30:00,0.0
20010735,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),MOTOR ELECTRICO B. DE LODOS CCS-52300,,,1,222060,m2,centrifuga b falla tanque lodos,9/01/2018,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,9/01/2018,16:52:11,,0:00:00,,0,MECE,3,2018-01-09 16:52:11,,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10036544.0,1,222047,m2,baja eficiencia bahia bt-20070,9/01/2018,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,8/01/2018,9:30:00,8/01/2018,12:00:00,X,"2,5",MECE ORAS,3,2018-01-08 09:30:00,2018-01-08 12:00:00,2.5
20001016,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR PRESION LINEA ME5002,,10036508.0,1,221991,m2,falla en pi5075b,30/12/2017,IPPI,Indicador de Presión,237,Indicador,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,7/01/2018,9:30:00,7/01/2018,14:30:00,,0,MECE ORAS,1,2018-01-07 09:30:00,2018-01-07 14:30:00,0.0
20004396,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,LOCACION CASETA SISTEMA AIRE SUMIDERO,,10036533.0,01.GENERI,222041,m2,daño luminarias sum tu-51001 y aire inst,7/01/2018,ALED,Alumbrado Edificaciones,268,Luminarias,EL-TD-MF,OTH,Modos de Falla no especificados,3,1,Falta de material,se necesita equipo man lift,7/01/2018,15:38:48,,0:00:00,,0,MECE ORAS,1,2018-01-07 15:38:48,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036030.0,1,222033,m2,falla iluminacion city gate,6/01/2018,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,6/01/2018,18:41:46,,0:00:00,,0,MECE ORAS,1,2018-01-06 18:41:46,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036030.0,1,222034,m2,falla iluminacion generador,6/01/2018,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,6/01/2018,18:45:36,,0:00:00,,0,MECE ORAS,1,2018-01-06 18:45:36,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036030.0,1,222035,m2,falla iluminacion ccm,6/01/2018,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,6/01/2018,18:47:37,,0:00:00,,0,MECE ORAS,1,2018-01-06 18:47:37,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036030.0,1,222036,m2,falla iluminacion valvula property,6/01/2018,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,6/01/2018,18:49:53,,0:00:00,,0,MECE ORAS,1,2018-01-06 18:49:53,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036030.0,1,222037,m2,falla iluminacion trampa de despacho,6/01/2018,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,6/01/2018,18:52:12,,0:00:00,,0,MECE ORAS,1,2018-01-06 18:52:12,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036030.0,1,222038,m2,falla iluminacion dra,6/01/2018,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,6/01/2018,18:54:14,,0:00:00,,0,MECE ORAS,1,2018-01-06 18:54:14,,0.0
20005503,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,,10036525.0,1,222014,m2,fuga de nitrogeno,4/01/2018,VLSB,Válvula de Seguridad y/o Alivio,138,Cuerpo,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,5/01/2018,11:30:00,5/01/2018,14:00:00,X,1,MECE ORAS,3,2018-01-05 11:30:00,2018-01-05 14:00:00,1.0
20017180,CUS,OC-EST-CUS-UENF-PQ42010,PAQUETE ENFRIAMIENTO VFD-42010 ANSALDO,AIRE AC SPLIT/VENT PQE A VFD42010,,10036545.0,1,222049,m2,falla aire acondicionado vfd-10 ansaldo,9/01/2018,RO-CE-05,Motor Combust - Sistema de refrigeración,A503,Motor,RO-EM-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,5/01/2018,16:00:00,5/01/2018,18:00:00,X,2,MECE ORAS,3,2018-01-05 16:00:00,2018-01-05 18:00:00,2.0
20016948,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TANQUE CRUDO ALMACENAMIENTO 902,,10036493.0,1,221979,m2,cambiar disco de ruptura camara espuma,27/12/2017,ME-VE-02,Tanques - Ítems internos,H205,Sistema de presurización interna,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,4/01/2018,8:00:00,4/01/2018,16:00:00,X,8,MECE ORAS,3,2018-01-04 08:00:00,2018-01-04 16:00:00,8.0
20019497,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,DETECTOR GAS BPC-42020,,10036528.0,1,221997,m2,sensor de deteccion de gas en falla,31/12/2017,IDGA,Detector de Gas,446,Tarjeta electronica,SC-FG-MF,OTH,Modos de Falla no especificados,,0,,nan,4/01/2018,13:30:00,4/01/2018,17:30:00,X,4,MECE ORAS,1,2018-01-04 13:30:00,2018-01-04 17:30:00,4.0
20018451,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,VASIJA TRAMPA TANQUE LODOS CCS52300,,10036520.0,1,221992,m2,alto nivel tanque de lodos centrifuga,30/12/2017,PUCE,Bomba Centrifuga,521,Venteos y drenajes,RO-CEN-M,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,31/12/2017,6:00:00,31/12/2017,12:00:00,,0,MECE ORAS,1,2017-12-31 06:00:00,2017-12-31 12:00:00,0.0
20017186,CUS,OC-EST-CUS-LCTV-VFD42040,VFD42040,AIRE AC SPLIT/VENT PQE A VFD42040,,10036496.0,1,221985,m2,cambio de ventilador motor vfd-42040 aa,28/12/2017,RO-CE-05,Motor Combust - Sistema de refrigeración,A502,Ventilador,RO-EM-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,28/12/2017,8:00:00,28/12/2017,12:00:00,X,4,MECE ORAS,3,2017-12-28 08:00:00,2017-12-28 12:00:00,4.0
20005355,CVA,OC-TER-CVA-AGEN-GE22030,GENERADOR AUXILIAR 30,MOTOR COMBUST GE-030,,10036501.0,1,221987,m2,falla motor de arranque generador 30,29/12/2017,CEDE,Motor Diesel,29,Arranque neumatico,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,28/12/2017,8:00:00,29/12/2017,17:30:00,X,13,MECE ORAS,2,2017-12-28 08:00:00,2017-12-29 17:30:00,
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,,10036255.0,1,221977,m2,fuga de producto por sello mecanico,27/12/2017,SEME,Sello mecanico,101,Caras de contacto,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,27/12/2017,8:06:40,,0:00:00,,0,MECE ORAS,2,2017-12-27 08:06:40,,0.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,10036566.0,1,222009,m2,falla detector raspador gis230015,3/01/2018,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,27/12/2017,10:08:20,,0:00:00,,0,MECE ORAS,2,2017-12-27 10:08:20,,0.0
20014517,GRA,OC-EST-GRA-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA CENTRI AGUA CE-10,,10035940.0,1,221301,m2,fuga sello mecanico bomba agua potable,8/09/2017,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,26/12/2017,9:00:00,26/12/2017,14:00:00,,0,MECE ORAS,2,2017-12-26 09:00:00,2017-12-26 14:00:00,0.0
20000556,CUS,OC-EST-CUS-PALM-BT5131A,BOMBA TRASIEGO ALMACENAM. BT5131A,BOMBA CENTRIFUGA TRANSFERENCIA P5131A,,10036475.0,1,221961,m2,fuga crudo por el sello mecanico p-5131a,22/12/2017,PUCE,Bomba Centrifuga,387,Sello L.A,RO-PU-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,26/12/2017,9:00:00,26/12/2017,12:00:00,X,3,MECE ORAS,2,2017-12-26 09:00:00,2017-12-26 12:00:00,3.0
20019823,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,ACTUADOR DE LA MOV-6073,,10036495.0,1,221966,m2,falla m 6073 atascamiento,25/12/2017,VLPV,Válvula De Presión y Vacío,43,Bastago,SC-VA-MF,PLU7,Atascamiento,,0,,nan,25/12/2017,11:45:29,,0:00:00,,0,MECE ORAS,1,2017-12-25 11:45:29,,0.0
20002897,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOOSTER,,10036336.0,1,221767,m2,trans li533001 tu53300 presenta falla,25/11/2017,IPLT,Transmisor de Nivel,296,modulo electronica,ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,22/12/2017,13:00:00,22/12/2017,17:00:00,,0,MECE ORAS,1,2017-12-22 13:00:00,2017-12-22 17:00:00,0.0
20019916,CVA,OC-TER-CVA-PDIL-MX44000,MEZCLADORES DE DILUCIÓN MX44000,MEDIDOR FLUJO A DLC44000,,10036480.0,1,221959,m2,fuga de producto por niple  de hv,22/12/2017,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,22/12/2017,2:34:13,,0:00:00,,0,MECE ORAS,,2017-12-22 02:34:13,,0.0
20019924,CVA,OC-TER-CVA-PDIL-MX44000,MEZCLADORES DE DILUCIÓN MX44000,MEDIDOR FLUJO B DLC44000,,10036481.0,1,221958,m2,fuga de producto por esparrago de hv,22/12/2017,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,22/12/2017,2:28:12,,0:00:00,,0,MECE ORAS,,2017-12-22 02:28:12,,0.0
20003393,EPO,OC-EST-EPO-COMB-TC52040,TANQUE TC-52040,VALVULA SEG ALIVIO PRESION TK TC52040,,10036397.0,1,221623,m2,valvula cheque tc combustible fuga produ,3/11/2017,VLCH,Válvula De Retención (Check Valve),390,sello tapa,SC-VA-MF,ELP3,Fuga externa Combustible-Fluido de Proce,,0,,nan,21/12/2017,8:00:00,21/12/2017,10:00:00,,0,MECE ORAS,1,2017-12-21 08:00:00,2017-12-21 10:00:00,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,70006373.0,1,221954,m2,bt20020 alta vibracio y baja eficicencia,21/12/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,21/12/2017,14:59:21,,0:00:00,X,0,MECE ORAS,3,2017-12-21 14:59:21,,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,70006374.0,1,221955,m2,bt 20040,21/12/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,21/12/2017,15:01:10,,0:00:00,X,0,MECE ORAS,3,2017-12-21 15:01:10,,0.0
