equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,20122950.0,1,221951,m2,"cantrifuga ""a"" falla baja presion descar",21/12/2017,VECE,Separador centrifugo,328,Platos centrifugos,RO-CEN-M,LOO4,Salida por Bajo Flujo,,0,,nan,21/12/2017,5:57:19,,0:00:00,X,0,MECE ORAS,3,2017-12-21 05:57:19,,0.0
20007923,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,ACOPLE MOV-3622 DE BRAZO MEDICION 3620,,10036490.0,1,221953,m2,actuador mov3622 despinado,21/12/2017,ADEL,Actuador Eléctrico,217,Fusible,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,21/12/2017,8:47:28,,0:00:00,,0,MECE ORAS,1,2017-12-21 08:47:28,,0.0
20019848,CVA,OC-TER-CVA-PDIL-BO44010,BOMBA DE DILUCIÓN BO44010,BOMBA CENTRIFUGA BOMBA VERTICAL BDL44010,,10036471.0,1,221962,m2,alta vibracion bomba dilucion 10 ocensa,22/12/2017,RO-PU-02,Bombas - Unidad de bomba,E204,Eje,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,21/12/2017,7:00:00,10/10/2018,17:30:00,X,11,MECE ORAS,,2017-12-21 07:00:00,2018-10-10 17:30:00,
20006226,LBE,OC-EST-LBE-SCTR-DCS,SISTEMA DE CONTROL DISTRIBUIDO LBE,TRANSMISOR FLUJO TRAMPA RECIBO,,10036299.0,1,221735,m2,medidor de flujo ft-210106 congelado,19/11/2017,IPFS,Detector de Flujo (flujostato),446,Tarjeta electronica,SC-IP-MF,DOP1,Señal retardada,,0,,nan,20/12/2017,7:30:54,20/12/2017,17:00:00,X,"9,48",MECE ORAS,3,2017-12-20 07:30:54,2017-12-20 17:00:00,9.48
20018895,CCA,OC-EST-CCA-AELE-MT,SISTEMA MEDIA TENSIÓN CAUCACIA,CELDA MT SIMOPRIME CCM +K05 ENT,,10036465.0,1,221949,m2,pruebas electricas interruptor ccm,20/12/2017,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,20/12/2017,13:44:00,,0:00:00,,0,MECE ORAS,1,2017-12-20 13:44:00,,0.0
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,,10036109.0,1,221526,m2,agitador at 304 tp 302 fuga por sello,18/10/2017,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,19/12/2017,7:00:00,19/12/2017,17:00:00,,0,MECE ORAS,2,2017-12-19 07:00:00,2017-12-19 17:00:00,0.0
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,,10036279.0,1,221699,m2,agitador at 304 del tp302 presenta fuga,13/11/2017,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,19/12/2017,7:00:00,19/12/2017,17:00:00,,0,MECE ORAS,2,2017-12-19 07:00:00,2017-12-19 17:00:00,0.0
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,10036363.0,1,221828,m2,falla tomamuestras unidad lact  cusiana,3/12/2017,IPTM,Toma Muestra,352,racor,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,19/12/2017,10:00:00,19/12/2017,14:30:00,,0,MECE ORAS,1,2017-12-19 10:00:00,2017-12-19 14:30:00,0.0
20010926,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,MEDIDOR FLUJO BRAZO 20,,10036447.0,1,221934,m2,fuga packing gland smith meter brazo#2,19/12/2017,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/12/2017,7:47:43,,0:00:00,,0,MECE ORAS,3,2017-12-19 07:47:43,,0.0
20018686,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_2X600- LIN 220-LIN DESP,,10036564.0,1,221930,m2,mov 830010 valvula despinada,19/12/2017,VLBA,Válvula Esférica,181,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,19/12/2017,5:39:09,,0:00:00,,0,MECE ORAS,3,2017-12-19 05:39:09,,0.0
20018728,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MANU ENTR PROBADOR,,10036565.0,1,221931,m2,mov 370002 fisura aguas abajo punto de m,19/12/2017,IPTM,Toma Muestra,480,Tubing y accesorios,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,19/12/2017,5:50:27,,0:00:00,,0,MECE ORAS,3,2017-12-19 05:50:27,,0.0
20003263,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,ASPAS CENTRIFIGA CE-5212 CSS-5210,,10036448.0,1,221922,m2,lubricador entrada aire centrifuga 5210,17/12/2017,FIAD,Equipo secador aire instrumentos,266,Lubricador,RO-CO-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,18/12/2017,8:00:00,18/12/2017,9:00:00,X,1,MECE ORAS,2,2017-12-18 08:00:00,2017-12-18 09:00:00,1.0
20005863,CCA,OC-EST-CCA-PREC-FL22020,BRAZO PREFILTRACION TFL-22020,VALVULA MOV_24x600-ENT 720-FL22020,,10036441.0,1,221924,m2,mov220203 atascamiento,18/12/2017,ADEL,Actuador Eléctrico,6,Acople valvula,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,18/12/2017,8:00:00,18/12/2017,10:00:00,,0,MECE ORAS,2,2017-12-18 08:00:00,2017-12-18 10:00:00,0.0
20013510,CVA,OC-TER-CVA-SCTR-TEL,TELECOMUNICACIONES,POWER SUPPLY #1,,10036442.0,1,221925,m2,falla ups de comunicaciones cva,18/12/2017,EL-UP-06,UPS - Misceláneos,L604,Otros (especificar),EL-UP-MF,FTF,Falla para funcionar,,0,,nan,18/12/2017,7:41:08,21/03/2018,10:00:00,,0,MECE ORAS,3,2017-12-18 07:41:08,2018-03-21 10:00:00,0.0
20013512,CVA,OC-TER-CVA-SCTR-TEL,TELECOMUNICACIONES,MODULO COMUNICACIONES #1,,10036443.0,1,221926,m2,falla aire acondicionado comunicaciones,18/12/2017,OCAC,Equipamiento de aire acondicionado,408,Sistema de control,EL-CT-MF,UNK,Información insuficiente,,0,,nan,18/12/2017,8:25:39,,0:00:00,,0,MECE ORAS,3,2017-12-18 08:25:39,,0.0
20010628,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA MOV_16x150- DES 710-BS38050,,10036463.0,1,221945,m2,pase sello valvula mov 380511,20/12/2017,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,18/12/2017,11:39:33,,0:00:00,,0,METR ORAS,2,2017-12-18 11:39:33,,0.0
20017113,CQO,OC-EST-CHQ-AGUA-GENERACI,S. AGUA ENFRIAMIENTO GENERACION,BOMBA CENTRI MANTENIMIENTO,,10036422.0,1,221911,m2,instalar bomba mantenimiento agua,16/12/2017,PUDI,Bomba De Diafragma,150,Diafragma,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,16/12/2017,10:48:06,,0:00:00,,0,MECE ORAS,1,2017-12-16 10:48:06,,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10036420.0,1,221907,m2,cambiar sensor temperatura combustible,15/12/2017,IPTI,Indicador deTemperatura,454,Termometro,SC-IP-MF,DOP1,Señal retardada,,0,,nan,15/12/2017,6:37:22,,0:00:00,,0,MECE ORAS,3,2017-12-15 06:37:22,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10036419.0,1,221908,m2,bt 20030 no levanta presion de descarga,15/12/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,15/12/2017,8:00:00,15/12/2017,10:30:00,X,"2,5",MECE ORAS,3,2017-12-15 08:00:00,2017-12-15 10:30:00,2.5
20019871,CVA,OC-TER-CVA-PDIL-BO44020,BOMBA DE DILUCIÓN BO44020,MOTOR ELECTRICO BDL44020,,10036485.0,1,221902,m2,falla sensor vibracion bdl-44020,14/12/2017,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,RO-EM-MF,VIB,Vibración anormal,,0,,nan,14/12/2017,11:42:08,,0:00:00,,0,MECE ORAS,,2017-12-14 11:42:08,,0.0
20019876,CVA,OC-TER-CVA-PDIL-BO44020,BOMBA DE DILUCIÓN BO44020,FILTRO SUCC BDL44020,,10036486.0,1,221903,m2,alta presion diferencial bdl 444020,14/12/2017,RO-PU-02,Bombas - Unidad de bomba,E209,Tubería,RO-PU-MF,PLU2,Obstrucción filtro de Succión,,0,,nan,14/12/2017,12:10:53,,0:00:00,,0,METR ORAS,,2017-12-14 12:10:53,,0.0
20007495,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-600019 36-PRO-C-BA21-260,,10036152.0,1,221572,m2,falla apertura-cierre mov 600019,26/10/2017,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,13/12/2017,8:00:00,13/12/2017,9:24:00,,0,MECE ORAS,2,2017-12-13 08:00:00,2017-12-13 09:24:00,0.0
20000147,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALV MAN DE 4 MARCA WAGI,,10036348.0,1,221820,m2,falla hv de drenaje aguas aceitosas tk20,2/12/2017,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,13/12/2017,13:30:00,13/12/2017,17:30:00,,0,MECE ORAS,1,2017-12-13 13:30:00,2017-12-13 17:30:00,0.0
20001000,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_12x600-REC 950-TG82005,,10036349.0,1,221819,m2,falla mov 5079 salida trampa rec cup.,2/12/2017,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,13/12/2017,7:00:00,13/12/2017,12:00:00,,0,MECE ORAS,3,2017-12-13 07:00:00,2017-12-13 12:00:00,0.0
20001017,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR PRES LINEA ME5002,,10036347.0,1,221821,m2,falla pit 5075,2/12/2017,IPPT,,158,Display,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,13/12/2017,7:00:00,27/12/2017,17:30:00,,0,MECE ORAS,1,2017-12-13 07:00:00,2017-12-27 17:30:00,0.0
20017082,CQO,OC-EST-CQO-AAIR-CO901,PAQUETE DE AIRE COMPRIMIDO 901,COMPRESOR RECIPRO AIRE 03,,10036379.0,1,221862,m2,cambio enfriador aire compresor ma02-903,7/12/2017,BLBL,Compresor Sopladores/Ventiladores,259,Lineas de aire,RO-CO-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,13/12/2017,13:00:00,13/12/2017,14:00:00,,0,MECE ORAS,2,2017-12-13 13:00:00,2017-12-13 14:00:00,0.0
20004111,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,AIRE AC PQE I FASE1,,10036415.0,1,221897,m2,falla aire acondicionado ccm fase i,13/12/2017,EAME,Arrancador de motores electricos,408,Sistema de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,13/12/2017,15:31:44,,0:00:00,,0,MECE ORAS,2,2017-12-13 15:31:44,,0.0
20001205,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA MOV_12X600- CTR PRES 220-PV2308,,,1,221894,m2,valvula mov 2308a descalibrada,13/12/2017,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,13/12/2017,8:03:20,,0:00:00,,0,MECE,2,2017-12-13 08:03:20,,0.0
20001209,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA BOLA AGUAS ABAJO PV-2308A,,,1,221895,m2,pcv 2308a fuga de aire por racor,13/12/2017,ADNE,Actuador Neumatico,352,Racor,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,13/12/2017,8:21:03,,0:00:00,,0,MECE,1,2017-12-13 08:21:03,,0.0
20004497,MRF,OC-EST-MRF-UCOM-DITC402,TANQUE TC-402,TANQUE DIESEL DIARIO CONTRAINCENDIO,,10036351.0,1,221328,m2,fuga tc 402 diesel,12/09/2017,ME-VE-01,Tanques - Ítems externos,H104,Tubería,ME-TKS-M,ELP3,Fuga externa Combustible-Fluido de Proce,,0,,nan,12/12/2017,13:31:48,12/12/2017,17:30:00,X,"3,97",MECE ORAS,1,2017-12-12 13:31:48,2017-12-12 17:30:00,3.97
20002584,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,VALVULA MOV_36x150-LDS SAL920-TP301,,10036147.0,1,221574,m2,falla valvula mov-301004 despacho tp-201,27/10/2017,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,12/12/2017,8:00:00,12/12/2017,9:30:00,X,"1,5",MECE ORAS,3,2017-12-12 08:00:00,2017-12-12 09:30:00,1.5
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10036378.0,1,221860,m2,revision alarma overspeed system ge22040,6/12/2017,RO-CE-03,Motor Combust - Control y monitoreo,A304,Sensores (especificar),RO-CE-MF,UNK,Información insuficiente,,0,,nan,12/12/2017,8:00:00,12/12/2017,12:00:00,X,4,MECE ORAS,3,2017-12-12 08:00:00,2017-12-12 12:00:00,4.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10036413.0,1,221892,m2,falla sistema alumbrado perimetral cva,12/12/2017,ALPE,Alumbrado Perimetral,268,Luminarias,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,12/12/2017,11:49:39,,0:00:00,,0,METR ORAS,1,2017-12-12 11:49:39,,0.0
20003016,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,VALVULA MOV_30x900-LDSENT920TG25000,,10036389.0,1,221868,m2,falla mov-250007 trampa recibo cpf,8/12/2017,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-DCS-M,AIR2,Falsa alarma e indicación,,0,,nan,11/12/2017,14:00:00,11/12/2017,17:00:00,X,3,MECE ORAS,3,2017-12-11 14:00:00,2017-12-11 17:00:00,3.0
20018451,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,VASIJA TRAMPA TANQUE LODOS CCS52300,,10036403.0,1,221872,m2,alarma alta-alta tanque de lodos 52300,9/12/2017,PUCE,Bomba Centrifuga,521,Venteos y drenajes,RO-CEN-M,FTS,No arranca al momento de encender,,0,,nan,9/12/2017,7:00:00,9/12/2017,23:00:00,X,16,MECE ORAS,1,2017-12-09 07:00:00,2017-12-09 23:00:00,
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,10036392.0,1,221878,m2,alta temperatura dc link vfd-10,11/12/2017,ELLK,Modulo dc link,344,Protecciones electricas,EL-VVC-M,OHE1,Alta temperatura,,0,,nan,8/12/2017,9:30:00,8/12/2017,16:45:00,X,"7,25",MECE ORAS,2,2017-12-08 09:30:00,2017-12-08 16:45:00,7.25
20005958,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021C,,10036370.0,1,221846,m2,baja presion de nitrogeno en botella,5/12/2017,IPPI,Indicador de Presión,237,Indicador,SC-CL-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,7/12/2017,7:00:00,7/12/2017,8:00:00,,0,MECE ORAS,3,2017-12-07 07:00:00,2017-12-07 08:00:00,0.0
20005959,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021A,,10036371.0,1,221845,m2,baja presion de nitrogeno en botella,5/12/2017,IPPI,Indicador de Presión,237,Indicador,SC-CL-MF,HIO,Salida sobre el máximo aceptable,,0,,nan,7/12/2017,7:00:00,7/12/2017,8:00:00,,0,MECE ORAS,3,2017-12-07 07:00:00,2017-12-07 08:00:00,0.0
20005350,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,GENERADOR 20 0.48kV,,10036380.0,1,221864,m2,falla rele proteccion interruptor 52-4,7/12/2017,SGLT,Celda De BajaTensión,344,Protecciones electricas,RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,7/12/2017,8:00:00,7/12/2017,17:30:00,,0,MECE ORAS,2,2017-12-07 08:00:00,2017-12-07 17:30:00,0.0
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,70006323.0,1,221847,m2,falla radar tk 12020,6/12/2017,IPZT,Transmisor de posición,446,Tarjeta electronica,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,6/12/2017,2:04:02,,0:00:00,X,0,MECE ORAS,2,2017-12-06 02:04:02,,0.0
20010072,LBE,OC-EST-LBE-SCIN-BA72100,BOMBA CENTRIFUGA DE AGUA SCIN BA-72100,MOTOR DIESEL BA-72100,,10036364.0,1,221833,m2,cambio precalentador motor,5/12/2017,RO-CE-05,Motor Combust - Sistema de refrigeración,A501,Intercambiador de calor,RO-CE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,5/12/2017,10:03:25,5/12/2017,17:30:00,,0,MECE ORAS,3,2017-12-05 10:03:25,2017-12-05 17:30:00,0.0
20001228,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TANQUE RELEVO,,,1,221838,m2,platina y cables polo a tierra sueltos,5/12/2017,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,5/12/2017,13:54:31,,0:00:00,,0,MECE,3,2017-12-05 13:54:31,,0.0
20001357,VSA,OC-EST-VSA-UDRE-CPDR,CONEXIÓN DE DRENAJES,SUMIDERO ACERO DC MEDICIÓN 37000,,10036472.0,1,221840,m2,base caja cableado control  inclinada,5/12/2017,CBPH,Tablero De Control Eléctrico,344,Protecciones electricas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,5/12/2017,14:16:48,,0:00:00,,0,MECE ORAS,1,2017-12-05 14:16:48,,0.0
20001361,VSA,OC-EST-VSA-DREN-SA601,TANQUE SUMIDERO SA-601,BOMBA REINYECCION DC SA-601,,10036472.0,1,221839,m2,daño en tuberia electrica,5/12/2017,ATPI,Apantallamiento Proteccion Interna,85,Cable,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,5/12/2017,14:07:28,,0:00:00,,0,MECE ORAS,2,2017-12-05 14:07:28,,0.0
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,10036382.0,1,221853,m2,falla alta temperatura vfd-10/20,6/12/2017,SBAC,Variador de Velocidad,415,Sistema de refrigeracion,EL-VVC-M,OTH,Modos de Falla no especificados,,0,,nan,5/12/2017,6:30:00,5/12/2017,17:00:00,X,"10,5",MECE ORAS,2,2017-12-05 06:30:00,2017-12-05 17:00:00,10.5
20005136,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL SIST ESPUMA,,10036381.0,1,221863,m2,fuga de diesel por motor sci ocsa,7/12/2017,RO-CE-02,Motor Combust - Unidad motor combustión,A204,Bombas de combustible,RO-PU-MF,ELP3,Fuga externa Combustible-Fluido de Proce,,0,,nan,5/12/2017,15:30:00,5/02/2018,17:30:00,,0,MECE ORAS,3,2017-12-05 15:30:00,2018-02-05 17:30:00,0.0
20005624,CVA,OC-TER-CVA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,VALVULA MOV_16x150- DES 710-BS37040,,10036548.0,1,222053,m2,pase mov 370412 patin 37000,9/01/2018,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,5/12/2017,8:00:00,14/12/2018,17:30:00,X,"8.985,50",MECE ORAS,2,2017-12-05 08:00:00,2018-12-14 17:30:00,
20006929,CCA,OC-EST-CCA-PREC-FL22020,BRAZO PREFILTRACION TFL-22020,ACTUADOR ELECT MOV-220203 TFL-21020,,10036303.0,1,221775,m2,mov-220203 atascamiento durante accionam,26/11/2017,ADEL,Actuador Eléctrico,305,Motor electrico,SC-VA-MF,PLU7,Atascamiento,,0,,nan,4/12/2017,15:30:00,4/12/2017,16:30:00,,0,MECE ORAS,2,2017-12-04 15:30:00,2017-12-04 16:30:00,0.0
20010470,EPO,OC-EST-EPO-COMB-TFL52200,PAQUETE DE POST-FILTRACION TFL-52200,VALVULA MOV BOLA PQ POST-FILTRA,,,1,221830,m2,tlf52200 bomba 2 fuga producto x sello,4/12/2017,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,4/12/2017,7:11:36,,0:00:00,,0,MECE,2,2017-12-04 07:11:36,,0.0
20004562,MRF,OC-EST-MRF-UCOM-CRT52040,TANQUE TC-52040,VALVULA MOV_2X150- ENT 930-COMB CRUDO,,10036352.0,1,221823,m2,mov 520401a falla de cierre al 100%,3/12/2017,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,PLU7,Atascamiento,,0,,nan,3/12/2017,5:26:25,,0:00:00,,0,MECE ORAS,2,2017-12-03 05:26:25,,0.0
20010441,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TRANSMISOR NIVEL TC52080,,10036344.0,1,221805,m2,falla transmisor de nivel tc 52080,30/11/2017,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,1/12/2017,13:00:00,1/12/2017,16:00:00,,0,MECE ORAS,1,2017-12-01 13:00:00,2017-12-01 16:00:00,0.0
20010722,EPO,OC-EST-EPO-PMED-BE38060,BRAZO MEDICIÓN DE ENTRADA ALEPO 60,TRANSMISOR FLUJO BRAZO 38060,,10036329.0,1,221806,m2,medidor 3080601 de altos porvenir falla,30/11/2017,FQIT,Transmisor indicador de caudal de flujo,169,Electronica,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,1/12/2017,7:00:00,1/12/2017,11:00:00,X,4,MECE ORAS,3,2017-12-01 07:00:00,2017-12-01 11:00:00,4.0
20004363,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,TRAMPA RECIBO EPO-MRF,,10036522.0,01.GENERI,221813,m2,"fuga crudo valvula 2"" prefiltros",1/12/2017,SC-VA-01,Válvulas - Válvulas,S107,Vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,1/12/2017,7:34:20,2/12/2017,0:00:00,X,"16,43",MECE ORAS,1,2017-12-01 07:34:20,2017-12-02 00:00:00,
20010588,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,MEDIDOR FLUJO MS38020,,10034828.0,1,220001,m2,daño brazo medidor brazo 2_p38000,16/03/2017,IPFT,Transmisor de Caudal,14,alaves,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,29/11/2017,8:00:00,15/12/2017,8:30:00,X,"14,5",MECE ORAS,3,2017-11-29 08:00:00,2017-12-15 08:30:00,
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,,10034829.0,1,220002,m2,daño brazo medidor brazo 3_p38000,16/03/2017,IPFT,Transmisor de Caudal,14,alaves,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,29/11/2017,10:42:00,15/12/2017,14:36:00,X,"14,5",MECE ORAS,3,2017-11-29 10:42:00,2017-12-15 14:36:00,
20010610,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,MEDIDOR FLUJO MS38040,,10034972.0,1,220175,m2,cambio mecanismo interno brazo 4_p38000,7/04/2017,IPFT,Transmisor de Caudal,14,alaves,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,29/11/2017,14:24:00,5/01/2018,17:30:00,X,16,MECE ORAS,3,2017-11-29 14:24:00,2018-01-05 17:30:00,
20003393,EPO,OC-EST-EPO-COMB-TC52040,TANQUE TC-52040,VALVULA SEG ALIVIO PRESION TK TC52040,,10036338.0,1,221784,m2,falla valvula tc52040,27/11/2017,ADME,Actuador Mecánico,4,Acople Bastago,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,29/11/2017,7:00:00,29/11/2017,17:00:00,,0,MECE ORAS,1,2017-11-29 07:00:00,2017-11-29 17:00:00,0.0
20006979,CCA,OC-EST-CCA-SALV-PR,SISTEMA ALIVIO PRESION CCA,TABLER DE VALVULA ALIVO PSV-820021C,,10036070.0,1,221475,m2,alarma alta presion pi820021cb,8/10/2017,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,HIO,Salida sobre el máximo aceptable,,0,,nan,27/11/2017,7:00:00,27/11/2017,10:00:00,,0,MECE ORAS,3,2017-11-27 07:00:00,2017-11-27 10:00:00,0.0
20016483,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA ACEITE TERM EXHAUST GAS-THERMAL,,10036314.0,1,221780,m2,revisar falla válvula lavado caldera,27/11/2017,ADEN,Actuador Electroneumatico,421,solenoide,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,27/11/2017,9:59:03,,0:00:00,,0,MECE ORAS,1,2017-11-27 09:59:03,,0.0
20016964,CQO,OC-EST-CHQ-COMB-LODOSCOM,S. LODOS COMBUSTIBLE,BOMBA CENTRI DRENAJE AGUAS ACEITOSAS,,10036315.0,1,221779,m2,revisar bomba pit area de tanques,27/11/2017,PUDI,Bomba De Diafragma,150,Diafragma,SC-MTB-M,FTS,No arranca al momento de encender,,0,,nan,27/11/2017,6:44:42,,0:00:00,,0,MECE ORAS,2,2017-11-27 06:44:42,,0.0
20005877,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA BOLA ENT CTRL PV-220109,,10036298.0,1,221776,m2,pv-220109 cierre parcial al 15%,26/11/2017,VLCV,Válvula de Control,43,Bastago,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,26/11/2017,11:08:58,,0:00:00,,0,METR ORAS,2,2017-11-26 11:08:58,,0.0
20019958,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,VALVULA CTRL PRES A RECIBO ARAGUANEY,,20123561.0,1,221773,m2,perdida de estado zit-038a recibo arcus,26/11/2017,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,26/11/2017,10:39:32,,0:00:00,,0,MECE ORAS,3,2017-11-26 10:39:32,,0.0
20005540,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,FILTRO ENTR MS36020,,,1,221770,m2,fuga packing gland brazo2 ms 36000,26/11/2017,IPFE,medidor de platina orificio,296,modulo electronica,ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,26/11/2017,6:22:30,,0:00:00,,0,MECE,1,2017-11-26 06:22:30,,0.0
20002575,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP305,,10036337.0,1,221777,m2,mov-350 atascada,26/11/2017,ADEL,Actuador Eléctrico,411,Sistema de engranaje,SC-VA-MF,UNK,Información insuficiente,,0,,nan,26/11/2017,11:17:54,,0:00:00,,0,MECE ORAS,2,2017-11-26 11:17:54,,0.0
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10036306.0,1,221778,m2,centrifuga a en falla,26/11/2017,IPFT,Transmisor de Caudal,130,contador local,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,26/11/2017,17:18:25,30/11/2017,12:00:00,X,"90,69",MECE ORAS,3,2017-11-26 17:18:25,2017-11-30 12:00:00,
20000763,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,PANEL CONECCION FUSIBLE CONTRAINCEN ESPU,,10036322.0,1,221757,m2,falla en panel sistema contraincendio,24/11/2017,FFCB,Tablero modulo deteccion contra incendio,397,Señales de alarma,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,24/11/2017,12:00:00,24/11/2017,16:00:00,,0,MECE ORAS,3,2017-11-24 12:00:00,2017-11-24 16:00:00,0.0
20001431,VSA,OC-EST-VSA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV PRES REC DANFLO,,,1,221754,m2,reposicion cilindros de nitrogeno,23/11/2017,OFBN,Banco de nitrogeno,112,cilindro,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,23/11/2017,13:52:19,,0:00:00,,0,MECE,3,2017-11-23 13:52:19,,0.0
20019865,CVA,OC-TER-CVA-PDIL-BO44010,BOMBA DE DILUCIÓN BO44010,TRANSMISOR PRES TUBERIA DECS BOMB TLU,,10036317.0,1,221790,m2,falla pit 440002,28/11/2017,IPPT,,158,Display,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,22/11/2017,14:30:00,22/11/2017,17:30:00,X,3,MECE ORAS,,2017-11-22 14:30:00,2017-11-22 17:30:00,3.0
20004226,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,MOTOR DIESEL GE-402 FASE I,,,1,221740,m2,gd-402 presenta falla en pi combustible,20/11/2017,RO-CE-03,Motor Combust - Control y monitoreo,A304,Sensores (especificar),RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,20/11/2017,16:31:27,,0:00:00,,0,MECE,2,2017-11-20 16:31:27,,0.0
20000998,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-FL5003,,70006305.0,1,221736,m2,fuga de aceite mov -5074 recibo cupiagua,19/11/2017,ADME,Actuador Mecánico,175,Empaquetadura,SC-VA-MF,ELP5,Fuga externa Aceite-Fluido Proceso,,0,,nan,19/11/2017,17:04:42,,0:00:00,,0,METR ORAS,1,2017-11-19 17:04:42,,0.0
20007923,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,ACOPLE MOV-3622 DE BRAZO MEDICION 3620,,20122768.0,1,221737,m2,goteo de producto mov-3622,19/11/2017,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/11/2017,17:29:40,,0:00:00,,0,MECE ORAS,1,2017-11-19 17:29:40,,0.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10036274.0,1,221670,m2,gd22010 fuga aceite parte delantera moto,7/11/2017,CEDE,Motor Diesel,440,Tapa carcaza frontal,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,17/11/2017,10:00:00,17/11/2017,12:00:00,,0,MECE ORAS,2,2017-11-17 10:00:00,2017-11-17 12:00:00,0.0
20019958,CUS,OC-EST-CUS-PREC-LIARA,LÍNEA DE RECIBO ARAGUANEY,VALVULA CTRL PRES A RECIBO ARAGUANEY,,,1,221726,m2,vlavula de control abierta,17/11/2017,ADEN,Actuador Electroneumatico,490,Unidad de mantenimiento,SC-VA-MF,UNK,Información insuficiente,,0,,nan,17/11/2017,8:03:47,,0:00:00,,0,MECE,3,2017-11-17 08:03:47,,0.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10036273.0,1,221721,m2,revisar y corregir fuga de aire,16/11/2017,VECE,Separador centrifugo,272,Manguera,ME-VE-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,16/11/2017,14:23:10,,0:00:00,,0,MECE ORAS,3,2017-11-16 14:23:10,,0.0
20017137,CQO,OC-EST-CHQ-CTRL-GENERACI,TABLERO DE CONTROL GENERACION,TABLERO CTRL PRINCIPAL - GENERACION,,10036272.0,1,221720,m2,cambiar ups sistema scada,16/11/2017,EL-UP-01,UPS - Unidad de batería,L102,Banco de baterías,SC-SCD-M,FLL5,Falla de Transferencia de la UPS,,0,,nan,16/11/2017,14:06:17,,0:00:00,,0,MECE ORAS,3,2017-11-16 14:06:17,,0.0
20000648,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,INTERC CALO SIST ENFRIA VFD-42020,,10036360.0,1,221714,m2,falla sistema de refrigeracion vfd 42010,16/11/2017,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,UST,Apagado Inesperado,,0,,nan,16/11/2017,15:30:00,16/11/2017,16:30:00,X,1,MECE ORAS,3,2017-11-16 15:30:00,2017-11-16 16:30:00,1.0
20010365,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54006,,10036227.0,1,221622,m2,co54006 presenta fuga de aceite,3/11/2017,RO-CE-04,Motor Combust - Sistema de lubricación,A407,Tubería,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,15/11/2017,7:00:00,15/11/2017,8:30:00,X,"1,5",MECE ORAS,2,2017-11-15 07:00:00,2017-11-15 08:30:00,1.5
20019819,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA CHEQUE RECIBO,42003529.0,10036265.0,S_VM,221710,m2,"atascamiento raspador 16"" recibo cus",15/11/2017,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",C340,1,Desgaste normal del equipo,nan,15/11/2017,10:27:47,15/11/2017,11:00:00,,0,MECE ORAS,1,2017-11-15 10:27:47,2017-11-15 11:00:00,0.0
20005877,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA BOLA ENT CTRL PV-220109,,10036298.0,1,221709,m2,falla cierre py-220109 cc,14/11/2017,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,14/11/2017,15:53:12,,0:00:00,,0,METR ORAS,2,2017-11-14 15:53:12,,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,20123011.0,1,221701,m2,ca-403  alarma alta tempt compresor,14/11/2017,COSC,Compresor Tornillo Rotativo,177,Enfriador de aceite,RO-CO-MF,OHE1,Alta temperatura,,0,,nan,14/11/2017,2:05:57,,0:00:00,,0,MECE ORAS,2,2017-11-14 02:05:57,,0.0
20003520,MRF,OC-EST-MRF-AIRE-CA404,UNIDAD MOTOR-COMPRESOR CA-404,COMPRESOR AIRE 404,,20122841.0,1,221702,m2,ca-404  alarma alta temp compresor,14/11/2017,COSC,Compresor Tornillo Rotativo,177,Enfriador de aceite,RO-CO-MF,OHE1,Alta temperatura,,0,,nan,14/11/2017,2:14:18,,0:00:00,,0,MECE ORAS,2,2017-11-14 02:14:18,,0.0
20018821,GRA,OC-EST-GRA-LCTV-OFICINAS,CONTAINERS OFICINAS OCENSA,AIRE AC MINISPLIT #1 OFICINAS OCENSA,,10035875.0,1,221187,m2,falla aire acond. bodega lgr,24/08/2017,SC-CI-01,Equipo contra incendio,T101,(especificar),EL-PT-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,11/11/2017,8:00:00,11/11/2017,11:00:00,,0,MECE ORAS,1,2017-11-11 08:00:00,2017-11-11 11:00:00,0.0
20011424,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,FILTRO TFL300801,,10035342.0,1,220613,m2,packinggland medidor brazo 8,1/06/2017,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,10/11/2017,15:30:00,10/11/2017,17:15:00,X,"1,75",MECE ORAS,1,2017-11-10 15:30:00,2017-11-10 17:15:00,1.75
20000157,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,,10036245.0,1,221678,m2,falla en agt 12020c,9/11/2017,PURO,Bomba Rotativa A Paletas,387,Sello L.A,RO-EM-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,10/11/2017,7:00:00,10/11/2017,17:30:00,,0,MECE ORAS,2,2017-11-10 07:00:00,2017-11-10 17:30:00,0.0
20010745,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),TANQUE LODOS CCS52300,,10036263.0,1,221686,m2,alto nivel tanque lodos alfa laval,10/11/2017,VECE,Separador centrifugo,437,Tanque de lodos,RO-CEN-M,OTH,Modos de Falla no especificados,,0,,nan,10/11/2017,2:53:32,,0:00:00,X,0,MECE ORAS,2,2017-11-10 02:53:32,,0.0
20005966,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,DETECTOR RASPADOR TRAMPA DESPACHO,,10036241.0,1,221682,m2,detector de raspador revision,9/11/2017,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,9/11/2017,8:30:00,9/11/2017,9:00:00,,0,MECE ORAS,2,2017-11-09 08:30:00,2017-11-09 09:00:00,0.0
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10036239.0,1,221681,m2,alarma general compresor no carga,9/11/2017,RO-CO-03,Compresores - Control y monitoreo,B302,Unidad de control,RO-CO-MF,OTH,Modos de Falla no especificados,,0,,nan,9/11/2017,9:00:00,9/11/2017,11:00:00,,0,MECE ORAS,2,2017-11-09 09:00:00,2017-11-09 11:00:00,0.0
20005496,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_30x150- LIN 710-CONEX DESP,,10036482.0,1,221690,m2,revisar gear box y topes mov 820001,10/11/2017,VLBA,Válvula Esférica,181,Engranaje,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,9/11/2017,15:30:32,,0:00:00,,0,MECE ORAS,3,2017-11-09 15:30:32,,0.0
20001242,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR NIVEL TK-55000,,10036254.0,1,221671,m2,tq 55000 falla en el radar,8/11/2017,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,8/11/2017,6:59:20,,0:00:00,,0,MECE ORAS,2,2017-11-08 06:59:20,,0.0
20001579,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,TRANSMISOR TEMP BRAZO MED BE3610,,10036248.0,1,221672,m2,brazo 1 ms 3600 falla trans. temperatura,8/11/2017,IPTI,Indicador deTemperatura,454,Termometro,SC-IP-MF,ERO3,Señal errática,,0,,nan,8/11/2017,7:15:17,,0:00:00,,0,MECE ORAS,3,2017-11-08 07:15:17,,0.0
20003430,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA ENTRADA ALTERNA,,90003488.0,1,221668,m2,falla iluminacion casamaquinas rebooster,7/11/2017,ALED,Alumbrado Edificaciones,268,Luminarias,EL-UP-MF,FTF,Falla para funcionar,,0,,nan,7/11/2017,22:14:05,,0:00:00,,0,MECE ORAS,1,2017-11-07 22:14:05,,0.0
20010163,VSA,OC-EST-VSA-ALIV-BPC42020,ALIVIO BOMB-BPC42020,SWITCH FLUJO ALIVIO PSV`s,,10036256.0,1,221658,m2,falla suiche de flujo,7/11/2017,IPFS,Detector de Flujo (flujostato),446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,7/11/2017,14:55:38,,0:00:00,,0,MECE ORAS,3,2017-11-07 14:55:38,,0.0
20010184,VSA,OC-EST-VSA-ALIV-BPC42030,ALIVIO BOMB-BPC42030,SWITCH DE FLUJO ALIVIO PSV`s,,10036257.0,1,221659,m2,falla switch flujo a relevo,7/11/2017,IPFS,Detector de Flujo (flujostato),446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,7/11/2017,16:11:42,,0:00:00,,0,MECE ORAS,3,2017-11-07 16:11:42,,0.0
20003418,EPO,OC-EST-EPO-COMB-TC52060,TANQUE TC-52060,TANQUE CRUDO CCS52200,,10036224.0,1,221655,m2,falla valvula mov-520609 espinada,6/11/2017,VLBA,Válvula Esférica,181,Engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,6/11/2017,8:00:00,6/11/2017,10:00:00,,0,MECE ORAS,1,2017-11-06 08:00:00,2017-11-06 10:00:00,0.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10036179.0,1,221565,m2,revision y cambio de sensor de velocidad,25/10/2017,IPSS,Switch de velocidad (ESS),319,Pickup,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,4/11/2017,8:00:00,4/11/2017,11:00:00,,0,MECE ORAS,3,2017-11-04 08:00:00,2017-11-04 11:00:00,0.0
20000191,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TANQUE ALMAC CRUDO TK4101A,,10036223.0,1,221625,m2,falla radar tanques fase 1,3/11/2017,IPLI,Indicador de Nivel,530,visor,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,3/11/2017,10:00:00,7/11/2017,12:00:00,,0,MECE ORAS,2,2017-11-03 10:00:00,2017-11-07 12:00:00,0.0
20001437,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VALVULA MOV_2X600- LIN 220-LIN REC,,10036184.0,1,221610,m2,mov 2302a alarma de bateria,2/11/2017,ADEL,Actuador Eléctrico,44,Bateria,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,2/11/2017,9:47:43,,0:00:00,,0,MECE ORAS,2,2017-11-02 09:47:43,,0.0
20011137,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC DESCARGADERO,,10036222.0,1,221614,m2,taponamiento filtro sumidero descarg.,3/11/2017,ME-FM-01,Filtros y Mallas (de proceso),K102,Malla,ME-TSM-M,OTH,Modos de Falla no especificados,,0,,nan,2/11/2017,24:00:00,3/11/2017,3:30:00,X,"3,5",MECE ORAS,1,2017-11-03 00:00:00,2017-11-03 03:30:00,3.5
20010284,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150-LIN 710-MU73,,10036235.0,1,221675,m2,falla mov 731203,8/11/2017,VLBA,Válvula Esférica,181,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,2/11/2017,15:30:00,2/11/2017,17:30:00,X,2,MECE ORAS,2,2017-11-02 15:30:00,2017-11-02 17:30:00,2.0
20015245,GRA,OC-EST-GRA-LCTV-BAJAT,SHELTER BAJA TENSIÓN LA GRANJITA,AIRE AC PQE #1 SHELTER BT,,10036173.0,1,221598,m2,daño ventilador ext aire paquete1 baja t,31/10/2017,RO-EM-04,Motor Elec - Sistem de refrigeración,D407,Ventilador,EL-CF-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,31/10/2017,7:30:00,31/10/2017,16:30:00,X,"8,5",MECE ORAS,3,2017-10-31 07:30:00,2017-10-31 16:30:00,8.5
20010745,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),TANQUE LODOS CCS52300,,,1,221596,m2,centrifuga alfa laval alarma de hh nivel,31/10/2017,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,DEP4,Alto Nivel,,0,,nan,31/10/2017,15:53:46,,0:00:00,,0,MECE,2,2017-10-31 15:53:46,,0.0
20001202,VSA,OC-EST-VSA-PREC-PV2308B,BRAZO CONTROL PRESION FASE I PV-2308B,VALVULA BOLA AGUAS ABAJO PV 2308B,,10035115.0,1,221601,m2,pcv 2308b goteo en prensaestopa,31/10/2017,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,31/10/2017,17:19:14,,0:00:00,,0,MECE ORAS,1,2017-10-31 17:19:14,,0.0
20007391,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,ACTUADOR MOV-142 DE TK-7314,,10036082.0,1,221489,m2,falla mov tk-7314-142,12/10/2017,VLBA,Válvula Esférica,138,Cuerpo,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,30/10/2017,9:10:00,30/10/2017,11:00:00,,0,MECE ORAS,2,2017-10-30 09:10:00,2017-10-30 11:00:00,0.0
20005877,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA BOLA ENT CTRL PV-220109,,10036165.0,1,221592,m2,falla de apertura valvula fcv-220109,30/10/2017,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,30/10/2017,15:00:00,30/10/2017,17:30:00,,0,MECE ORAS,2,2017-10-30 15:00:00,2017-10-30 17:30:00,0.0
20009825,CCA,OC-EST-CCA-COMB-TC52020,TK CRUDO COMBUSTIBLE TC-52020,TANQUE CRUDO COMBUST TC-52020,,10036161.0,1,221589,m2,limpieza interior tanque de tc-52020,30/10/2017,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,30/10/2017,10:10:24,,0:00:00,,0,MECE ORAS,1,2017-10-30 10:10:24,,0.0
20019823,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,ACTUADOR DE LA MOV-6073,,10036495.0,1,221584,m2,mov-6073 no abre,30/10/2017,ADME,Actuador Mecánico,371,Rodamiento,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,30/10/2017,8:01:49,,0:00:00,,0,MECE ORAS,1,2017-10-30 08:01:49,,0.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10036162.0,1,221590,m2,generador gd 22010 falla  banco bateria,30/10/2017,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-EG-MF,FTS,No arranca al momento de encender,,0,,nan,30/10/2017,14:00:00,30/10/2017,15:00:00,X,1,MECE ORAS,2,2017-10-30 14:00:00,2017-10-30 15:00:00,1.0
20010738,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),AGITADOR 2 ALFA LAVAL CCS-52300,,,1,221575,m2,centrifuga b falla error  descarga lodos,27/10/2017,VECE,Separador centrifugo,521,Venteos y drenajes,RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,27/10/2017,5:31:24,,0:00:00,,0,MECE,3,2017-10-27 05:31:24,,0.0
20003023,EPO,OC-EST-EPO-PREC-FL25020,BRAZO DE FILTRACIÓN RECIBO FL25020,VALVULA MOV_20x600-SAL 920-FL25020,,10036141.0,1,221561,m2,mov250203 prefiltros falla cierre,25/10/2017,ADEL,Actuador Eléctrico,305,Motor electrico,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,26/10/2017,7:00:00,26/10/2017,10:00:00,,0,MECE ORAS,2,2017-10-26 07:00:00,2017-10-26 10:00:00,0.0
20003024,EPO,OC-EST-EPO-PREC-FL25020,BRAZO DE FILTRACIÓN RECIBO FL25020,VALVULA MOV_20x600-ENT 920-FL25020,,10036142.0,1,221560,m2,mov250221 prefiltros falla cierre,25/10/2017,ADEL,Actuador Eléctrico,305,Motor electrico,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,26/10/2017,10:00:00,26/10/2017,14:00:00,,0,MECE ORAS,2,2017-10-26 10:00:00,2017-10-26 14:00:00,0.0
20001432,VSA,OC-EST-VSA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV PRES REC DANFLO,,80001115.0,1,221567,m2,pase valvula danflo  a del recibo,26/10/2017,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,26/10/2017,5:20:47,,0:00:00,,0,MECE ORAS,3,2017-10-26 05:20:47,,0.0
20000221,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,SWITCH NIVEL BAJO TK4104A,,10036180.0,1,221597,m2,cierre v/v recibo dilución,31/10/2017,IPLL,Switch de nivel,285,microswitch,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,26/10/2017,23:00:00,27/10/2017,1:00:00,X,2,MECE ORAS,3,2017-10-26 23:00:00,2017-10-27 01:00:00,2.0
20000959,CUS,OC-EST-CUS-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,,10035422.0,1,220724,m2,fuga n2 recamara válvula danflo c,21/04/2017,VLSB,Válvula de Seguridad y/o Alivio,30,asiento,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,25/10/2017,5:00:00,25/10/2017,17:30:00,,0,MECE MIMP ORAS,3,2017-10-25 05:00:00,2017-10-25 17:30:00,0.0
20000959,CUS,OC-EST-CUS-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,,10035539.0,1,220844,m2,falla en valvula danflo c,7/07/2017,FGBA,Detector De Fuego,393,Sensor,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,25/10/2017,8:00:00,25/10/2017,9:00:00,,0,MECE ORAS,3,2017-10-25 08:00:00,2017-10-25 09:00:00,0.0
20003342,EPO,OC-EST-EPO-COMB-TC301B,TANQUE TC-301B,INDICADOR PRESION DIF PDI-354,,10036116.0,1,221530,m2,tc301a y 301b falla de radar de nivel,18/10/2017,IPLL,Switch de nivel,446,Tarjeta electronica,RO-CE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,25/10/2017,7:00:00,25/10/2017,17:00:00,X,10,MECE ORAS,1,2017-10-25 07:00:00,2017-10-25 17:00:00,10.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10036123.0,1,221535,m2,fuga de producto por testigo de valvula,20/10/2017,ADNE,Actuador Neumatico,480,Tubing y accesorios,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,25/10/2017,7:00:00,25/10/2017,12:00:00,X,5,MECE ORAS,1,2017-10-25 07:00:00,2017-10-25 12:00:00,5.0
20001332,VSA,OC-EST-VSA-SCIN-CIESTQ55,CONTRAINCENDIO AGUA - ESPUMA DE TQ-55000,CARRETE MEZCLADOR DE AGUA Y ESPUMA 01,,10036300.0,1,221564,m2,sistema rociadores unidades 560,25/10/2017,FFFD,Red contra incendio,128,conformadores de espuma,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,25/10/2017,12:47:18,,0:00:00,,0,MECE ORAS,3,2017-10-25 12:47:18,,0.0
20007918,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,ACTUADOR FCV-3620 BRAZO 3620,,,1,221559,m2,la fcv3620 no opera en automatico,25/10/2017,ICEL,Control electronico,428,switch de comunicación,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,25/10/2017,2:17:53,,0:00:00,,0,MECE,1,2017-10-25 02:17:53,,0.0
20005368,CVA,OC-TER-CVA-AELE-PC,PROTECCIÓN CATÓDICA,BANCO AUTOMATICO CCM,,10035093.0,1,220319,m2,cambio contactores-banco cond. 480 v,27/04/2017,ELFC,Capacitor Corrección Factor De Potencia,129,Contactores,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,24/10/2017,13:30:00,24/10/2017,18:00:00,,0,MECE ORAS,1,2017-10-24 13:30:00,2017-10-24 18:00:00,0.0
20016964,CQO,OC-EST-CHQ-COMB-LODOSCOM,S. LODOS COMBUSTIBLE,BOMBA CENTRI DRENAJE AGUAS ACEITOSAS,,,1,221557,m2,revisar bomba pit area de tanques,24/10/2017,PUDI,Bomba De Diafragma,150,Diafragma,SC-MTB-M,FTS,No arranca al momento de encender,,0,,nan,24/10/2017,19:43:08,,0:00:00,,0,MECE,2,2017-10-24 19:43:08,,0.0
20012572,MRF,OC-EST-MRF-ACOM-GAS,COMBUSTIBLE GAS,RED DISTRIBUCION PRINCIPAL BIFUEL GAS,,10036127.0,1,221551,m2,falla comunicaciones sist by-fuel fi-fii,24/10/2017,CLGS,Computador de gas,420,Software,SC-DCS-M,FLL7,Falla de comunicación CON MASTER STATION,,0,,nan,24/10/2017,10:32:46,24/10/2017,14:30:00,X,"3,95",MECE ORAS,2,2017-10-24 10:32:46,2017-10-24 14:30:00,3.95
20001631,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- PRB 220-BE3640,,20122051.0,1,221544,m2,pase  valvula mov3641 brazo no 4 ms3600,23/10/2017,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,23/10/2017,9:55:59,,0:00:00,,0,MECE ORAS,1,2017-10-23 09:55:59,,0.0
20001649,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,VALVULA MOV_8X600- MUL 220-BE3650,,20122052.0,1,221545,m2,pase en valvula mov3652 brazo 5 ms3600,23/10/2017,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,23/10/2017,10:08:51,,0:00:00,,0,MECE ORAS,1,2017-10-23 10:08:51,,0.0
20007914,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,ACTUADOR MOV-3612 DE BRAZO MEDICION 3610,,10036183.0,1,221543,m2,falla actuador mov3612,23/10/2017,ADEL,Actuador Eléctrico,445,Tarjeta de potencia,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,23/10/2017,9:40:40,,0:00:00,,0,MECE ORAS,1,2017-10-23 09:40:40,,0.0
20019823,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,ACTUADOR DE LA MOV-6073,,10036134.0,1,221541,m2,falla m 6070 atascamiento,22/10/2017,VLBA,Válvula Esférica,43,Bastago,SC-VA-MF,PLU7,Atascamiento,,0,,nan,22/10/2017,12:17:17,,0:00:00,,0,MECE ORAS,1,2017-10-22 12:17:17,,0.0
20008598,CVA,OC-TER-CVA-PROT-COMPUSOF,"COMPUTO, SOFTWARE Y COMUNICACIONES",SERVIDOR PSM,,10036132.0,1,221563,m2,sistema de vigilancia bloqueado,25/10/2017,CLPC,Computador,134,CPU,SC-SCD-M,FTF4,Falla de Control,,0,,nan,21/10/2017,11:25:00,5/12/2017,12:00:00,,0,MECE ORAS,1,2017-10-21 11:25:00,2017-12-05 12:00:00,0.0
20004852,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TRANSMISOR TEMPE TK7314,,10036048.0,1,221441,m2,falla temperatura liquido tk 7314,29/09/2017,IPTT,Transmisor de Temperatura,377,RTD,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,20/10/2017,8:30:00,20/10/2017,12:00:00,X,"3,5",MECE ORAS,1,2017-10-20 08:30:00,2017-10-20 12:00:00,3.5
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10036117.0,1,221529,m2,ccs52300a presenta falla (taponamiento),18/10/2017,VECE,Separador centrifugo,62,Bomba centripeta,RO-CEN-M,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,19/10/2017,8:00:00,19/10/2017,16:00:00,X,8,MECE ORAS,2,2017-10-19 08:00:00,2017-10-19 16:00:00,8.0
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,10036112.0,1,221523,m2,alarma overtemp dc link vfd-42010,17/10/2017,ELLK,Modulo dc link,344,Protecciones electricas,EL-VVC-M,OHE1,Alta temperatura,,0,,nan,15/10/2017,22:00:00,15/10/2017,24:00:00,X,2,MECE ORAS,2,2017-10-15 22:00:00,2017-10-16 00:00:00,2.0
20017113,CQO,OC-EST-CHQ-AGUA-GENERACI,S. AGUA ENFRIAMIENTO GENERACION,BOMBA CENTRI MANTENIMIENTO,,10036099.0,1,221508,m2,corregir falla bb mf04-901-fp01,14/10/2017,PUDI,Bomba De Diafragma,150,Diafragma,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,14/10/2017,16:34:29,,0:00:00,,0,MECE ORAS,1,2017-10-14 16:34:29,,0.0
20007477,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-360122 30-PRO-C-BA21-023,,10036083.0,1,221490,m2,falla mov 360122,12/10/2017,VLBA,Válvula Esférica,138,Cuerpo,SC-VA-MF,UNK,Información insuficiente,,0,,nan,13/10/2017,17:30:00,17/10/2017,18:30:00,X,"7,5",MECE ORAS,2,2017-10-13 17:30:00,2017-10-17 18:30:00,7.5
20007574,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,ACTUADOR MOV-360211 DE MS-36020,,10036084.0,1,221488,m2,falla mov 360211,12/10/2017,VLBA,Válvula Esférica,267,Lubricante,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,13/10/2017,8:00:00,13/10/2017,12:00:00,X,4,MECE ORAS,2,2017-10-13 08:00:00,2017-10-13 12:00:00,4.0
20008873,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,DENSITOMETRO LOOP CALIDAD 38,,10036087.0,1,221497,m2,falla densidad bomba fast loop 38000,13/10/2017,IVIS,VISCOSIMETRO,191,Estructura,SC-MD-MF,PDE7,Parada Fuera de Límites,,0,,nan,13/10/2017,5:35:15,13/10/2017,6:35:15,X,1,MECE ORAS,1,2017-10-13 05:35:15,2017-10-13 06:35:15,1.0
20006989,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,ACTUADOR ELECT MOV-820003 TRAMPA ENT,,10036074.0,1,221481,m2,perdida de estado mov 820003,11/10/2017,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,UNK,Información insuficiente,,0,,nan,12/10/2017,2:00:00,12/10/2017,23:00:00,X,21,MECE ORAS,2,2017-10-12 02:00:00,2017-10-12 23:00:00,
20000617,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU CONT SALIDA VARIA VFD-42010,,10036113.0,1,221522,m2,alarma module fault vfd-42010,17/10/2017,SBAC,Variador de Velocidad,408,Sistema de control,EL-VVC-M,OTH,Modos de Falla no especificados,,0,,nan,12/10/2017,10:00:00,12/10/2017,11:30:00,X,"1,5",MECE ORAS,3,2017-10-12 10:00:00,2017-10-12 11:30:00,1.5
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10036075.0,1,221480,m2,"fuga de aceite, panel de control apagado",11/10/2017,COSC,Compresor Tornillo Rotativo,267,Lubricante,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,11/10/2017,8:00:00,11/10/2017,10:00:00,X,2,MECE ORAS,2,2017-10-11 08:00:00,2017-10-11 10:00:00,2.0
20011061,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,MEDIDOR FLUJO BRAZO 70,,10036111.0,1,221499,m2,falla comunicación brazo #7,13/10/2017,FQIT,Transmisor indicador de caudal de flujo,169,Electronica,SC-DCS-M,FLL6,Falla de comunicación con PLC,,0,,nan,11/10/2017,22:30:00,12/10/2017,2:30:00,X,4,MECE ORAS,3,2017-10-11 22:30:00,2017-10-12 02:30:00,4.0
20004562,MRF,OC-EST-MRF-UCOM-CRT52040,TANQUE TC-52040,VALVULA MOV_2X150- ENT 930-COMB CRUDO,,10036067.0,1,221471,m2,falla en topes de actuador electrico,7/10/2017,ADEL,Actuador Eléctrico,208,Finales de carrera,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,9/10/2017,7:05:58,9/10/2017,9:30:00,,0,MECE ORAS,2,2017-10-09 07:05:58,2017-10-09 09:30:00,0.0
