equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20018895,CCA,OC-EST-CCA-AELE-MT,SISTEMA MEDIA TENSIÓN CAUCACIA,CELDA MT SIMOPRIME CCM +K05 ENT,,10036068.0,1,221477,m2,falla suministro de energía 13.2 kv,9/10/2017,ESDM,Seccionador De Media Tensión,12,aisladores,EL-CCM-M,FLL2,Falla de Control,,0,,nan,9/10/2017,3:00:00,10/10/2017,4:00:00,X,25,MECE ORAS,1,2017-10-09 03:00:00,2017-10-10 04:00:00,
20009856,CCA,OC-EST-CCA-COMB-TFL52020,FILTRO ENTRADA CRUDO COMB. TFL-52020,TRANSMISOR PRES DIF PDIT-520201,,10036015.0,1,221419,m2,falla de señal de pres.diferencal de fil,26/09/2017,FIBF,,521,Venteos y drenajes,ME-FM-MF,AIR3,Lectura anormal del instrumento,,0,,nan,6/10/2017,14:00:00,6/10/2017,17:30:00,,0,MECE ORAS,2,2017-10-06 14:00:00,2017-10-06 17:30:00,0.0
20001979,EPO,OC-EST-EPO-AGUA-BA317,BOMBA AGUA POTABLE BA-317,BOMBA CENTRIFUGA AGUA POTABLE BA317,,10035982.0,1,221354,m2,falla  bombas de ptap,14/09/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,5/10/2017,13:00:00,5/10/2017,16:00:00,X,3,MECE ORAS,2,2017-10-05 13:00:00,2017-10-05 16:00:00,3.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10036038.0,1,221410,m2,bomba bahia 9 bt presenta alta vibracion,24/09/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,5/10/2017,14:20:00,5/10/2017,17:00:00,X,"2,67",MECE ORAS,3,2017-10-05 14:20:00,2017-10-05 17:00:00,2.67
20000625,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,CUBI DC LINK VARIA VFD-42020 BPC-42020,,10036054.0,1,221456,m2,vfd - presenta trip por dc link over tem,5/10/2017,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-VVC-M,OHE1,Alta temperatura,,0,,nan,5/10/2017,10:30:00,5/10/2017,13:00:00,X,"2,5",MECE ORAS,2,2017-10-05 10:30:00,2017-10-05 13:00:00,2.5
20008875,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRI LOOP CALIDAD 38,,10036052.0,1,221457,m2,falla bomba fast loop sist. altos,5/10/2017,PTGE,Caja Engranajes (Incrementador/Reductor),372,Rodamientos baja,ME-INR-M,OTH,Modos de Falla no especificados,,0,,nan,5/10/2017,12:15:56,,0:00:00,,0,MECE ORAS,1,2017-10-05 12:15:56,,0.0
20005132,CVA,OC-TER-CVA-SCIN-TQESPUMA,TANQUE ALMACENAMIENTO DE ESPUMA,TANQUE SIST ESPUMA,,10036057.0,1,221462,m2,fuga agua patin de espuma oce,6/10/2017,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,5/10/2017,13:30:00,5/10/2017,15:00:00,X,"1,5",MECE ORAS,3,2017-10-05 13:30:00,2017-10-05 15:00:00,1.5
20010577,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,MEDIDOR FLUJO MS38010,,10035884.0,1,221090,m2,fuga crudo medidor de flujo # 1 p.38,12/08/2017,IPFE,medidor de platina orificio,175,Empaquetadura,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,29/09/2017,8:00:00,29/09/2017,9:00:00,X,1,MECE ORAS,3,2017-09-29 08:00:00,2017-09-29 09:00:00,1.0
20010697,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 4,,10036041.0,1,221426,m2,falla unidad compresora  aire n° 4,27/09/2017,EMAC,,375,Rotor,RO-EM-MF,FLL4,Corto Circuito,,0,,nan,27/09/2017,13:22:06,,0:00:00,,0,MECE ORAS,3,2017-09-27 13:22:06,,0.0
20005456,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI DESPACHO,,10036002.0,1,221371,m2,fuga nitrogeno psv 810014a,17/09/2017,VLSB,Válvula de Seguridad y/o Alivio,391,sellos,SC-VA-MF,UNK,Información insuficiente,,0,,nan,26/09/2017,15:30:00,26/09/2017,16:30:00,X,1,MECE ORAS,3,2017-09-26 15:30:00,2017-09-26 16:30:00,1.0
20005482,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI LINEA CROSSOVER,,10036003.0,1,221370,m2,fuga nitrogeno psv 240108a,17/09/2017,VLSB,Válvula de Seguridad y/o Alivio,391,sellos,SC-VA-MF,UNK,Información insuficiente,,0,,nan,26/09/2017,16:30:00,26/09/2017,17:30:00,X,1,MECE ORAS,3,2017-09-26 16:30:00,2017-09-26 17:30:00,1.0
20001770,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- SAL 220-PR3010,,,1,221421,m2,mov-3601,26/09/2017,ADME,Actuador Mecánico,103,Carcaza,SC-VA-MF,PLU7,Atascamiento,,0,,nan,26/09/2017,8:52:58,,0:00:00,,0,MECE,3,2017-09-26 08:52:58,,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10035748.0,1,221065,m2,falla iluminacion caseta maquinas,9/08/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,25/09/2017,14:00:00,25/09/2017,15:00:00,X,1,MECE ORAS,1,2017-09-25 14:00:00,2017-09-25 15:00:00,1.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221060,m2,falla iluminacion valvula salidaestacion,9/08/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,25/09/2017,15:00:00,26/09/2017,17:30:00,,0,MECE ORAS,1,2017-09-25 15:00:00,2017-09-26 17:30:00,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036009.0,1,221408,m2,falla iluminacion manifold succion,24/09/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,24/09/2017,0:28:28,,0:00:00,,0,MECE ORAS,1,2017-09-24 00:28:28,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036009.0,1,221407,m2,falla iluminacion led generador,24/09/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,24/09/2017,0:25:28,,0:00:00,,0,MECE ORAS,1,2017-09-24 00:25:28,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036009.0,1,221406,m2,falla iluminacion city gate,24/09/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,24/09/2017,0:21:59,,0:00:00,,0,MECE ORAS,1,2017-09-24 00:21:59,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036009.0,1,221405,m2,falla iluminacion perimetral alfa laval,24/09/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,24/09/2017,0:16:46,,0:00:00,,0,MECE ORAS,1,2017-09-24 00:16:46,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10036009.0,1,221404,m2,falla iluminacion valvula property,24/09/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,24/09/2017,0:13:06,,0:00:00,,0,MECE ORAS,1,2017-09-24 00:13:06,,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10036008.0,1,221399,m2,falla toma muestra ms-38000,22/09/2017,IPTM,Toma Muestra,1,Accesorios,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,22/09/2017,2:50:10,22/09/2017,4:30:00,X,"1,66",MECE ORAS,1,2017-09-22 02:50:10,2017-09-22 04:30:00,1.66
20018443,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,TANQUE AGUA CCS52200,,10036016.0,1,221400,m2,falla centrifuga por salida emergencia,22/09/2017,VECE,Separador centrifugo,138,Cuerpo,RO-CEN-M,LOO4,Salida por Bajo Flujo,,0,,nan,22/09/2017,10:30:06,22/09/2017,12:00:00,X,"1,5",MECE ORAS,1,2017-09-22 10:30:06,2017-09-22 12:00:00,1.5
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,10036019.0,1,221420,m2,falla alta temperatura vfd-42010,26/09/2017,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-VVC-M,OHE1,Alta temperatura,,0,,nan,22/09/2017,15:00:00,22/09/2017,17:00:00,X,2,MECE ORAS,2,2017-09-22 15:00:00,2017-09-22 17:00:00,2.0
20007381,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,ACTUADOR MOV-120110 DE TK-12010,,10035880.0,1,221262,m2,fallas apertura-cierre mov120110,1/09/2017,ADEL,Actuador Eléctrico,305,Motor electrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,21/09/2017,10:30:00,21/09/2017,12:00:00,X,1,MECE ORAS,2,2017-09-21 10:30:00,2017-09-21 12:00:00,1.0
20010856,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,MOTOR ELECTRICO BAHIA 50,,10036018.0,1,221397,m2,scully bahia 5 no funciona,21/09/2017,ADEL,Actuador Eléctrico,72,Bornera de conexión,ME-PI-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,21/09/2017,15:13:51,21/09/2017,17:00:00,X,"1,77",MECE ORAS,3,2017-09-21 15:13:51,2017-09-21 17:00:00,1.77
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10035993.0,1,221380,m2,correctivo_cambio empaque valvula alivio,19/09/2017,COSC,Compresor Tornillo Rotativo,499,Valvula admision,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,20/09/2017,8:00:00,20/09/2017,10:00:00,X,2,MECE ORAS,2,2017-09-20 08:00:00,2017-09-20 10:00:00,2.0
20010278,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150-LIN 710-MU73,,10035872.0,1,221248,m2,mov 731300 fuera de lazo de ccontrol,31/08/2017,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,19/09/2017,8:30:00,19/09/2017,17:30:00,X,9,MECE ORAS,2,2017-09-19 08:30:00,2017-09-19 17:30:00,9.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10036000.0,1,221385,m2,corregir falla separadora,19/09/2017,VECE,Separador centrifugo,138,Cuerpo,RO-CEN-M,FTS,No arranca al momento de encender,,0,,nan,19/09/2017,9:00:00,20/09/2017,17:00:00,X,32,MECE ORAS,3,2017-09-19 09:00:00,2017-09-20 17:00:00,
20010862,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,VALVULA DE BLOQUEO ENTRADA BRAZO 20060,,10035991.0,1,221379,m2,manguera bahia 6 fisura,19/09/2017,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,19/09/2017,7:35:34,,0:00:00,X,0,MECE ORAS,1,2017-09-19 07:35:34,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10035980.0,1,221373,m2,fuga en bomba bahia 1,18/09/2017,PURO,Bomba Rotativa A Paletas,388,Sello L.L,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,18/09/2017,8:26:37,,0:00:00,,0,MECE ORAS,3,2017-09-18 08:26:37,,0.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,,1,221364,m2,fuga de aire entrada mp02-902,16/09/2017,ADEN,Actuador Electroneumatico,480,Tubing y accesorios,RO-CEN-M,AIR3,Lectura anormal del instrumento,,0,,nan,16/09/2017,6:12:29,,0:00:00,,0,MECE,3,2017-09-16 06:12:29,,0.0
20000159,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR C TK12020,,10035988.0,1,221367,m2,alarma y stop agt-12020a,16/09/2017,ADME,Actuador Mecánico,371,Rodamiento,RO-EM-MF,ERO,Salida oscilante o inestable,C340,1,Desgaste normal del equipo,nan,16/09/2017,17:37:01,16/09/2017,18:00:00,,0,MECE ORAS,2,2017-09-16 17:37:01,2017-09-16 18:00:00,0.0
20000198,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TRANSMISOR NIVEL A TK4101A,,10035989.0,1,221361,m2,falla display radar tk-4101a,15/09/2017,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,15/09/2017,14:05:23,,0:00:00,,0,MECE ORAS,1,2017-09-15 14:05:23,,0.0
20014465,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA AIRE COMB CAJA VENTILACION GE-10,,10035965.0,1,221349,m2,revisar alarma hot box ventilation a,14/09/2017,IDGA,Detector de Gas,147,Detector,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,14/09/2017,9:13:24,14/09/2017,9:13:25,,0,MECE ORAS,1,2017-09-14 09:13:24,2017-09-14 09:13:25,0.0
20000226,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,SENSOR TEMPERATURA RTD-4104A TK-4101A,,10035975.0,1,221346,m2,falla ti 4104a transmisor temp tk4a,14/09/2017,FGBA,Detector De Fuego,393,Sensor,SC-IP-MF,ERO3,Señal errática,,0,,nan,14/09/2017,5:23:21,,0:00:00,,0,MECE ORAS,1,2017-09-14 05:23:21,,0.0
20011137,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC DESCARGADERO,,10035979.0,1,221352,m2,limpieza del filtro,14/09/2017,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-FM-MF,UNK,Información insuficiente,,0,,nan,14/09/2017,13:17:04,,0:00:00,,0,MECE ORAS,1,2017-09-14 13:17:04,,0.0
20006051,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO AREA ADMINISTRAVIVA,,10035957.0,1,221337,m2,revision alumbrado oficinas ocensa,13/09/2017,ALED,Alumbrado Edificaciones,268,Luminarias,EL-CT-MF,UNK,Información insuficiente,,0,,nan,13/09/2017,8:00:00,13/09/2017,17:30:00,X,"9,5",MECE ORAS,1,2017-09-13 08:00:00,2017-09-13 17:30:00,9.5
20000083,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,,10035963.0,1,221342,m2,falla de bateria mov-120323,13/09/2017,ADEL,Actuador Eléctrico,44,Bateria,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,13/09/2017,16:00:00,25/10/2017,10:00:00,,0,MECE ORAS,2,2017-09-13 16:00:00,2017-10-25 10:00:00,0.0
20011085,CUS,OC-EST-DES-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL PRES TK,,10035956.0,1,221335,m2,fuga de aire,13/09/2017,ADNE,Actuador Neumatico,276,Manometro,ME-PI-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,13/09/2017,7:52:48,,0:00:00,X,0,MECE ORAS,1,2017-09-13 07:52:48,,0.0
20011492,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,MEDIDOR FLUJO BRAZO 100,,10035955.0,1,221336,m2,fuga de crudo,13/09/2017,FQIT,Transmisor indicador de caudal de flujo,175,empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,13/09/2017,8:19:51,,0:00:00,,0,MECE ORAS,3,2017-09-13 08:19:51,,0.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,,10035960.0,1,221341,m2,agitador at 303 tp 302 fuga por sello,13/09/2017,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,13/09/2017,10:24:35,13/09/2017,17:00:00,,0,MECE ORAS,2,2017-09-13 10:24:35,2017-09-13 17:00:00,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10035954.0,1,221326,m2,revisar señal temperatura motor banco b,12/09/2017,ESCO,Compartimiento de control,444,Tarjeta de control,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,12/09/2017,8:00:00,12/09/2017,17:30:00,X,"9,5",MECE ORAS,3,2017-09-12 08:00:00,2017-09-12 17:30:00,9.5
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10035953.0,1,221331,m2,falla en li 12206 radar tk 12020,12/09/2017,IPLT,Transmisor de Nivel,468,Transductor,SC-IP-MF,NOO,No hay señal,C340,1,Desgaste normal del equipo,nan,12/09/2017,16:27:05,12/09/2017,17:00:00,,0,MECE ORAS,2,2017-09-12 16:27:05,2017-09-12 17:00:00,0.0
20001231,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR PRES TK-55000,,10036254.0,1,221334,m2,falla trasnmisor de presión del tq55000,12/09/2017,IPPT,,296,modulo electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,12/09/2017,17:38:09,,0:00:00,,0,MECE ORAS,1,2017-09-12 17:38:09,,0.0
20019940,CVA,OC-TER-CVA-PDIL-MX44000,MEZCLADORES DE DILUCIÓN MX44000,LOOP CALIDAD DLC44000,,10036026.0,1,221415,m2,fuga nafta patin de dilucion odc,25/09/2017,IPTM,Toma Muestra,379,sampler,SC-IP-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,12/09/2017,11:25:01,,0:00:00,,0,MECE ORAS,,2017-09-12 11:25:01,,0.0
20007574,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,ACTUADOR MOV-360211 DE MS-36020,,10035881.0,1,221260,m2,fallas mov 360211,1/09/2017,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,11/09/2017,8:00:00,11/09/2017,11:00:00,X,3,MECE ORAS,2,2017-09-11 08:00:00,2017-09-11 11:00:00,3.0
20008721,CVA,OC-TER-CVA-PROT-MALLA_C,SECTOR MALLA C,MODULO PM5C,,10035924.0,1,221298,m2,falla sensor sistema intrepid malla 5c,8/09/2017,UPMO,Sensor de movimiento,446,Tarjeta electronica,SC-IP-MF,NOO,No hay señal,,0,,nan,11/09/2017,9:01:12,10/10/2017,17:30:00,,0,MECE ORAS,1,2017-09-11 09:01:12,2017-10-10 17:30:00,0.0
20003134,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,TRANSMISOR FLUJO SANTIAGO BRAZO 2,,10035948.0,1,221324,m2,fuga contador de flujo fqit-395 de brazo,11/09/2017,IPFE,medidor de platina orificio,296,modulo electronica,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,11/09/2017,15:26:02,12/09/2017,14:00:00,,0,MECE ORAS,3,2017-09-11 15:26:02,2017-09-12 14:00:00,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221318,m2,falla iluminacion ccm,9/09/2017,ALPE,Alumbrado Perimetral,85,Cable,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/09/2017,0:46:27,,0:00:00,,0,MECE ORAS,1,2017-09-09 00:46:27,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221317,m2,falla luminarias city gate,9/09/2017,ALPE,Alumbrado Perimetral,85,Cable,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/09/2017,0:43:40,,0:00:00,,0,MECE ORAS,1,2017-09-09 00:43:40,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221316,m2,falla luminarias trampa recibo,9/09/2017,ALPE,Alumbrado Perimetral,85,Cable,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/09/2017,0:40:04,,0:00:00,,0,MECE ORAS,1,2017-09-09 00:40:04,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221315,m2,falla luminarias trampa despacho,9/09/2017,ALPE,Alumbrado Perimetral,85,Cable,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/09/2017,0:37:50,,0:00:00,,0,MECE ORAS,1,2017-09-09 00:37:50,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221314,m2,falla luminarias valvula property,9/09/2017,ALPE,Alumbrado Perimetral,85,Cable,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/09/2017,0:35:08,,0:00:00,,0,MECE ORAS,1,2017-09-09 00:35:08,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221313,m2,falla luminarias perimetrales planta,9/09/2017,ALPE,Alumbrado Perimetral,85,Cable,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/09/2017,0:30:32,,0:00:00,,0,MECE ORAS,1,2017-09-09 00:30:32,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221312,m2,falla luminarias via fase dos,9/09/2017,ADEL,Actuador Eléctrico,85,Cable,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/09/2017,0:27:46,,0:00:00,,0,MECE ORAS,1,2017-09-09 00:27:46,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221311,m2,falla luminaria led alfa laval,9/09/2017,ADEL,Actuador Eléctrico,85,Cable,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/09/2017,0:24:33,,0:00:00,,0,MECE ORAS,1,2017-09-09 00:24:33,,0.0
20007631,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,SENSOR VIBRAC VSHH-120205A AGT-12020A,,10035939.0,1,221320,m2,falla agt 12020a,9/09/2017,RO-EM-01,Motor Elec - Motor eléctrico,D104,Rodamiento radial,RO-EM-MF,VIB,Vibración anormal,C340,1,Desgaste normal del equipo,nan,9/09/2017,11:48:46,,0:00:00,,0,MECE ORAS,1,2017-09-09 11:48:46,,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,,10035921.0,1,221287,m2,falla cable deteccion de fuego tk7314,6/09/2017,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,8/09/2017,8:00:00,8/09/2017,17:30:00,X,7,MECE ORAS,3,2017-09-08 08:00:00,2017-09-08 17:30:00,7.0
20017135,CQO,OC-EST-CHQ-CTRL-GENERACI,TABLERO DE CONTROL GENERACION,SISTEMA PUESTA TIERRA GENERADORES,,10035941.0,1,221308,m2,corregir alarma falla tierra,8/09/2017,CBPH,Tablero De Control Eléctrico,344,Protecciones electricas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,8/09/2017,17:31:02,,0:00:00,,0,MECE ORAS,3,2017-09-08 17:31:02,,0.0
20003254,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO CS52200,,10035927.0,1,221300,m2,falla valvula drenaje centrifuga a,8/09/2017,VLCV,Válvula de Control,30,asiento,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,8/09/2017,9:42:58,8/09/2017,12:00:00,X,"2,28",MECE ORAS,2,2017-09-08 09:42:58,2017-09-08 12:00:00,2.28
20008575,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_24x900-LDSENT920TG82000,,10035943.0,1,221304,m2,fuga de crudo valvula mov-820005 despach,8/09/2017,ADME,Actuador Mecánico,391,Sellos,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,8/09/2017,16:39:23,11/09/2017,7:00:00,,0,MECE ORAS,3,2017-09-08 16:39:23,2017-09-11 07:00:00,0.0
20014532,GRA,OC-EST-GRA-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,BOMBA CENTRI AGUA CE-20,,10035940.0,1,221302,m2,fuga sello mecanico bomba agua potable,8/09/2017,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,8/09/2017,11:48:12,,0:00:00,,0,MECE ORAS,1,2017-09-08 11:48:12,,0.0
20001573,VSA,OC-EST-VSA-MEDI-MS3600,LOOP DE CALIDAD PATIN MS-3600,TOMAMUESTRAS MS-3600,,10035930.0,1,221306,m2,toma muestra 3600,8/09/2017,IPTM,Toma Muestra,1,Accesorios,SC-VA-MF,SPO,Operación inesperada,,0,,nan,8/09/2017,16:50:56,,0:00:00,,0,MECE ORAS,1,2017-09-08 16:50:56,,0.0
20007928,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,ACTUADOR MOV-3631 DE BRAZO MEDICION 3630,,10035929.0,1,221307,m2,mov-3631,8/09/2017,ADEL,Actuador Eléctrico,408,Sistema de control,RO-EM-MF,UNK,Información insuficiente,,0,,nan,8/09/2017,16:55:13,,0:00:00,,0,MECE ORAS,1,2017-09-08 16:55:13,,0.0
20018712,VSA,OC-EST-VSA-MEDI-MS3600,LOOP DE CALIDAD PATIN MS-3600,TRANSMISOR TEMPERATURA LOOP CALIDAD,,10035932.0,1,221305,m2,transmisor de temperatura,8/09/2017,IPTW,Transmisor de Temperatura,456,termopozo,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,8/09/2017,16:43:38,,0:00:00,,0,MECE ORAS,1,2017-09-08 16:43:38,,0.0
20006985,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,TABLERO DE VALVULA PSV-220006 TRAMPA,,10035745.0,1,221032,m2,calibracion manometro psv 220006 danflo,6/08/2017,CLEL,Tablero De Control Neumático,358,regulador,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,7/09/2017,14:00:00,7/09/2017,15:30:00,,0,MECE ORAS,3,2017-09-07 14:00:00,2017-09-07 15:30:00,0.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,,10035835.0,1,221091,m2,farola iluminacion escalera espiral tk12,12/08/2017,ALPE,Alumbrado Perimetral,268,Luminarias,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,7/09/2017,13:30:00,7/09/2017,17:30:00,,0,MECE ORAS,3,2017-09-07 13:30:00,2017-09-07 17:30:00,0.0
20013332,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUCIO BPC'S,,10035863.0,1,221194,m2,falla suministro gas unidades,26/08/2017,CEDE,Motor Diesel,219,Gas,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,7/09/2017,7:30:00,7/09/2017,12:00:00,,0,MECE ORAS,1,2017-09-07 07:30:00,2017-09-07 12:00:00,0.0
20016975,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,GENERADOR ELECT BLACK START 50,,10035911.0,1,221293,m2,revision falla alternador black starter,7/09/2017,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,7/09/2017,7:46:57,,0:00:00,,0,MECE ORAS,3,2017-09-07 07:46:57,,0.0
20005592,CVA,OC-TER-CVA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,MEDIDOR FLUJO MS37020,,10035091.0,1,220257,m2,adecuacion  movs brazo 2 patin 37000,19/04/2017,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,UNK,Información insuficiente,,0,,nan,6/09/2017,8:00:00,27/10/2017,17:30:00,X,14,MECE ORAS,2,2017-09-06 08:00:00,2017-10-27 17:30:00,
20016975,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,GENERADOR ELECT BLACK START 50,,10035897.0,1,221266,m2,"black starter,señal activa parado emerge",2/09/2017,EGLT,Generador de Baja Tensión,344,Protecciones electricas,RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,6/09/2017,10:00:00,6/09/2017,16:00:00,,0,MECE ORAS,3,2017-09-06 10:00:00,2017-09-06 16:00:00,0.0
20000226,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,SENSOR TEMPERATURA RTD-4104A TK-4101A,,10035975.0,1,221283,m2,señal de temperatura tk 4104a falla,6/09/2017,IPTT,Transmisor de Temperatura,446,Tarjeta electronica,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,6/09/2017,5:49:17,,0:00:00,,0,MECE ORAS,1,2017-09-06 05:49:17,,0.0
20014982,GRA,OC-EST-GRA-ADRE-CR,DRENAJE CERRADO GRANJITA,TRANSMISOR NIVEL TU-53100,,10035796.0,1,221160,m2,falla display indicador nivel li 531006,20/08/2017,IPLI,Indicador de Nivel,530,visor,SC-IP-MF,NOO,No hay señal,,0,,nan,5/09/2017,7:00:00,5/09/2017,8:30:00,,0,MECE ORAS,2,2017-09-05 07:00:00,2017-09-05 08:30:00,0.0
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,,10035900.0,1,221276,m2,agitador at 304 tp 302 fuga por sello,4/09/2017,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,4/09/2017,16:33:19,12/09/2017,17:00:00,,0,MECE ORAS,2,2017-09-04 16:33:19,2017-09-12 17:00:00,0.0
20003014,EPO,OC-EST-EPO-PREC-FL2402,BRAZO DE FILTRACIÓN RECIBO FL2402,VALVULA MOV_20x600-SAL 920-FL2402,,10035898.0,1,221275,m2,mov240203 falla de comunicacion,4/09/2017,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,4/09/2017,11:35:38,4/09/2017,15:00:00,X,"3,41",MECE ORAS,2,2017-09-04 11:35:38,2017-09-04 15:00:00,3.41
20007873,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,POSICIONADOR PV-8200 DE SALIDA AL CIB,,10035950.0,1,221269,m2,pcv 8200 falla en comunicacion,3/09/2017,ADNE,Actuador Neumatico,473,Transmisor de posicion,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,3/09/2017,5:58:40,,0:00:00,,0,MECE ORAS,2,2017-09-03 05:58:40,,0.0
20015459,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,TRANSM PRES LINEA BA21008,,10035894.0,1,221267,m2,"falla medidor flujo fi 120114 linea 24""",2/09/2017,IPFT,Transmisor de Caudal,393,sensor,SC-MD-MF,ERO4,Salida por flujo Oscilante,,0,,nan,2/09/2017,14:09:49,,0:00:00,X,0,MECE ORAS,2,2017-09-02 14:09:49,,0.0
20007574,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,ACTUADOR MOV-360211 DE MS-36020,,10035887.0,1,221263,m2,fallas mov 360211,2/09/2017,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,2/09/2017,7:56:47,,0:00:00,,0,MECE ORAS,2,2017-09-02 07:56:47,,0.0
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10035928.0,1,221251,m2,falla radar tk-12020,1/09/2017,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,1/09/2017,5:06:23,,0:00:00,,0,MECE ORAS,2,2017-09-01 05:06:23,,0.0
20006145,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,LOCACION CASETA BASCULA,,10035892.0,1,221255,m2,bascula 1 fuera de servicio,1/09/2017,DV-AC-01,Acceso,W101,Banca,ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,1/09/2017,14:59:49,,0:00:00,X,0,MECE ORAS,1,2017-09-01 14:59:49,,0.0
20005506,CVA,OC-TER-CVA-SALV-TR,ALIVIO TRANSIENTE,VALVULA SEG ALIV TRANSI FILTRADO,,10036025.0,1,221416,m2,alta presion nitrogeno danflo 240108e,25/09/2017,VLSB,Válvula de Seguridad y/o Alivio,138,Cuerpo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,1/09/2017,15:00:00,1/09/2017,17:30:00,X,"2,5",MECE ORAS,3,2017-09-01 15:00:00,2017-09-01 17:30:00,2.5
20006963,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,ACTUADOR MOV-220008 TRAMPA ENTRA ROTORK,,10035860.0,1,221235,m2,"falla de control, perdida estado.se abre",31/08/2017,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,SPO,Operación inesperada,,0,,nan,31/08/2017,8:00:00,31/08/2017,15:00:00,,0,MECE ORAS,2,2017-08-31 08:00:00,2017-08-31 15:00:00,0.0
20001092,CUS,OC-EST-CUS-PMED-BE5107E,BRAZO MEDICIÓN DE ENTRADA ARCUS,MEDIDOR FLUJO TURBINA BRAZO5,,10035938.0,1,221243,m2,falla canal b medidor 5 unilact cusiana,31/08/2017,FQIT,Transmisor indicador de caudal de flujo,393,sensor,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,31/08/2017,14:24:35,31/08/2017,15:24:35,X,1,MECE ORAS,2,2017-08-31 14:24:35,2017-08-31 15:24:35,1.0
20011380,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,VALVULA DE BLOQUEO ENTRADA BRAZO 200100,,10035895.0,1,221240,m2,brazo articulado bahia 10,31/08/2017,ME-PI-01,Tubería - Tubo,I103,Brida,ME-PI-MF,ELP5,Fuga externa Aceite-Fluido Proceso,,0,,nan,31/08/2017,8:09:22,,0:00:00,X,0,MECE ORAS,1,2017-08-31 08:09:22,,0.0
20015207,GRA,OC-EST-GRA-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO CTRL ILUMI EXTERNA CCM BOMBEO,,10035685.0,1,221021,m2,falla alumbrado perimetral,4/08/2017,ALPE,Alumbrado Perimetral,344,Protecciones electricas,EL-CCM-M,AIR3,Lectura anormal del instrumento,,0,,nan,30/08/2017,15:00:00,30/08/2017,16:30:00,,0,MECE ORAS,1,2017-08-30 15:00:00,2017-08-30 16:30:00,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10035857.0,1,221232,m2,bt 20040 presenta alta vibracion,30/08/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,30/08/2017,14:20:00,30/08/2017,16:30:00,X,"2,17",MECE ORAS,3,2017-08-30 14:20:00,2017-08-30 16:30:00,2.17
20010817,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,VALVULA DE BLOQUEO ENTRADA BRAZO 20030,,10035844.0,1,221213,m2,brazo articulado bahia 3,29/08/2017,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,29/08/2017,7:35:54,,0:00:00,,0,MECE ORAS,1,2017-08-29 07:35:54,,0.0
20011374,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,MOTOR ELECTRICO BAHIA 90,,10035843.0,1,221214,m2,falla arranque bahia bt-20090,29/08/2017,CBPH,Tablero De Control Eléctrico,383,Selectores y pulsadores,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,29/08/2017,7:48:38,,0:00:00,,0,MECE ORAS,3,2017-08-29 07:48:38,,0.0
20004759,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TANQUE ALMAC CRUDO TK12020,,10035746.0,1,221104,m2,falla mov 120108,13/08/2017,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,28/08/2017,15:30:00,28/08/2017,17:30:00,,0,MECE ORAS,3,2017-08-28 15:30:00,2017-08-28 17:30:00,0.0
20009850,CCA,OC-EST-CCA-COMB-TFL52010,FILTRO ENTRADA CRUDO COMB. TFL-52010,TRANSMISOR PRES DIF PDIT-520101,,10035840.0,1,221208,m2,falla señal presio diferencial de filtro,28/08/2017,IPDP,"Transmisor de Presión, diferencial",296,modulo electronica,SC-IP-MF,NOO,No hay señal,,0,,nan,28/08/2017,15:30:00,28/08/2017,17:00:00,X,"1,5",MECE ORAS,2,2017-08-28 15:30:00,2017-08-28 17:00:00,1.5
20005456,CVA,OC-TER-CVA-ENSA-ALIVTOUT,ALIVIO TRAMPA DE DESPACHO CVA,VALVULA SEG ALIV TRANSI DESPACHO,,10035873.0,1,221249,m2,pase danflo psv 810014a,31/08/2017,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,INL1,Fuga interna aceite-Fluido Utilitario,,0,,nan,28/08/2017,18:00:00,28/08/2017,19:00:00,X,1,MECE ORAS,3,2017-08-28 18:00:00,2017-08-28 19:00:00,1.0
20015263,GRA,OC-EST-GRA-LCTV-TALLER,TALLER DE MANTENIMIENTO,EDIFICIO TALLER MTTO GENERACION,,10035874.0,1,221188,m2,activacion alarma contraincendio taller,24/08/2017,SC-CI-01,Equipo contra incendio,T101,(especificar),EL-CT-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,27/08/2017,13:00:00,27/09/2017,17:00:00,,0,MECE ORAS,1,2017-08-27 13:00:00,2017-09-27 17:00:00,0.0
20004223,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,MOTOR DIESEL GE-401 FASE I,,70005565.0,1,221203,m2,fuga combustible generador 401 fi,27/08/2017,CEDE,Motor Diesel,120,Combustible,RO-CE-MF,ELF,Fuga externa de combustible,,0,,nan,27/08/2017,9:48:41,,0:00:00,X,0,MECE ORAS,2,2017-08-27 09:48:41,,0.0
20001228,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,TANQUE RELEVO,,10035933.0,1,221201,m2,falla transmisor 220-dg-55000 tq-55000,26/08/2017,FGBA,Detector De Fuego,147,Detector,SC-FG-MF,FTF,No responde bajo demanda o señal en emer,,0,,nan,26/08/2017,13:26:38,,0:00:00,,0,MECE ORAS,3,2017-08-26 13:26:38,,0.0
20001327,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,VALVULA BOLA TQ-55000,,10035935.0,1,221200,m2,valvula dv-220-55000 no opera,26/08/2017,ADHY,Actuador Hidráulico,507,Valvula de corte,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,26/08/2017,13:14:01,,0:00:00,,0,MECE ORAS,3,2017-08-26 13:14:01,,0.0
20001573,VSA,OC-EST-VSA-MEDI-MS3600,LOOP DE CALIDAD PATIN MS-3600,TOMAMUESTRAS MS-3600,,10035930.0,1,221199,m2,falla toma muestra 3600,26/08/2017,IPTM,Toma Muestra,480,Tubing y accesorios,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,26/08/2017,13:05:00,,0:00:00,,0,MECE ORAS,1,2017-08-26 13:05:00,,0.0
20018895,CCA,OC-EST-CCA-AELE-MT,SISTEMA MEDIA TENSIÓN CAUCACIA,CELDA MT SIMOPRIME CCM +K05 ENT,,10035833.0,1,221192,m2,falla en sistema de media tension,25/08/2017,SGMT,Celda De Media Tensión,39,Barrajes y conductores,EL-CCM-M,FLL,Alta Corriente,,0,,nan,25/08/2017,8:00:00,26/08/2017,24:00:00,X,40,MECE ORAS,1,2017-08-25 08:00:00,2017-08-27 00:00:00,
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,45006443.0,10035914.0,R_CE,221295,m2,gd22020 exosto roto,7/09/2017,EMAC,,190,Estator,ME-PI-MF,OTH,Modos de Falla no especificados,C340,1,Desgaste normal del equipo,nan,25/08/2017,7:00:00,,0:00:00,,0,MECE ORAS,2,2017-08-25 07:00:00,,0.0
20015197,GRA,OC-EST-GRA-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO ELECT VALVULAS MOV CCM BOMBEO,,10035831.0,1,221186,m2,mtto correctivo de tps tablero mov´s,24/08/2017,CBPH,Tablero De Control Eléctrico,344,Protecciones electricas,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,24/08/2017,8:00:00,24/08/2017,11:00:00,,0,MECE ORAS,2,2017-08-24 08:00:00,2017-08-24 11:00:00,0.0
20009816,CCA,OC-EST-CCA-COMB-TC52010,TK CRUDO COMBUSTIBLE TC-52010,TRANSMISOR FLUJO FQIT-520001,,10035841.0,1,221209,m2,falta señal de flujo toma autoconsumo,28/08/2017,FQIT,Transmisor indicador de caudal de flujo,393,sensor,SC-IP-MF,NOO,No hay señal,,0,,nan,24/08/2017,7:30:00,24/08/2017,9:00:00,X,"1,5",MECE ORAS,1,2017-08-24 07:30:00,2017-08-24 09:00:00,1.5
20003832,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIAGUA,,10035337.0,1,220522,m2,ba 404 falla no recibe comando parada.,21/05/2017,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,22/08/2017,9:31:26,22/08/2017,14:30:00,X,"4,98",MECE ORAS,3,2017-08-22 09:31:26,2017-08-22 14:30:00,4.98
20008780,EPO,OC-EST-EPO-PMED-BE38010,BRAZO MEDICIÓN DE ENTRADA ALEPO 10,FILTRO MEDICION ENTR ALEPO BRAZO 1,,10035817.0,1,221170,m2,fuga por venteo filtro brazo 1 altos.,22/08/2017,FIBF,,521,Venteos y drenajes,ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,22/08/2017,13:25:18,28/08/2017,17:00:00,,0,MECE ORAS,1,2017-08-22 13:25:18,2017-08-28 17:00:00,0.0
20010035,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016B,,10035818.0,1,221169,m2,psv-820016b fuga producto por acople.,22/08/2017,ME-PI-01,Tubería - Tubo,I102,Accesorio,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,22/08/2017,13:15:33,22/08/2017,14:00:00,,0,MECE ORAS,3,2017-08-22 13:15:33,2017-08-22 14:00:00,0.0
20008336,PBE,OC-APY-PBE-SREN-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,"MOTOBOMBA LISTER EJE LARG3""",,10035942.0,1,221190,m2,elem. flexible acople motor-bomba averia,24/08/2017,PUCE,Bomba Centrifuga,5,Acople mecanico,SC-MTB-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/08/2017,8:00:00,27/10/2017,0:00:00,X,"1.576,00",MECE ORAS,3,2017-08-22 08:00:00,2017-10-27 00:00:00,
20002418,EPO,OC-EST-EPO-PBOM-BP42060,BOMBA PRINCIPAL BP42060,INCREMENTADOR DE BOMBA BPC-42060,,10035816.0,1,221161,m2,bpc 60 fuga aceite sello incrementador,20/08/2017,PTGE,Caja Engranajes (Incrementador/Reductor),391,Sellos,ME-INR-M,ELU1,Fuga externa Aceite hidráulico-Fluido Ut,,0,,nan,20/08/2017,15:05:31,21/08/2017,15:00:00,,0,MECE ORAS,2,2017-08-20 15:05:31,2017-08-21 15:00:00,0.0
20015451,GRA,OC-EST-GRA-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA ELECTRICO Y CONTROL,,10035789.0,1,221148,m2,disparo turbogenerador 22010,19/08/2017,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,UST,Apagado Inesperado,,0,,nan,19/08/2017,15:31:20,5/10/2017,0:00:00,,0,MECE ORAS,3,2017-08-19 15:31:20,2017-10-05 00:00:00,0.0
20016311,PAE,OC-EST-PAE-AGEN-GE22020,GENERADOR PRINCIPAL 20,TURBINA DE POTENCIA GAS GE20,,10035806.0,1,221164,m2,"epz-07, transmisor flujo gas bloqueado.",21/08/2017,FQIT,Transmisor indicador de caudal de flujo,452,terminales,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,19/08/2017,2:00:11,,0:00:00,,0,MECE ORAS,2,2017-08-19 02:00:11,,0.0
20001002,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-TG82005,,10035786.0,1,221144,m2,falla en mov 038 con pase,18/08/2017,VLGL,Válvula De Globo,391,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,18/08/2017,10:44:20,,0:00:00,,0,MECE ORAS,2,2017-08-18 10:44:20,,0.0
20001066,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,VALVULA MOV_8x150- LIN 950-CUSIANA 2,,10035784.0,1,221146,m2,falla en mov 5102b no recibe comando,18/08/2017,CLLC,PLC (Programador Logico de control),299,modulos de comunicación,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,18/08/2017,13:07:04,,0:00:00,,0,MECE ORAS,2,2017-08-18 13:07:04,,0.0
20000737,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,GABINETE BATERIAS CONTRAINCENDIOS MCC,,20118388.0,1,221129,m2,falla panel de deteccion de incendios,17/08/2017,CBSC,Tablero concentrador de señales,446,Tarjeta Electronica,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,17/08/2017,2:04:00,,0:00:00,,0,MECE ORAS,3,2017-08-17 02:04:00,,0.0
20000807,CUS,OC-EST-CUS-SCTR-CONTROL,CONTROL DE PROCESO,MASTER STATION ROTORK,,10035781.0,1,221138,m2,falla lazo de control valv motorizadas,17/08/2017,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,17/08/2017,18:48:55,,0:00:00,X,0,MECE ORAS,3,2017-08-17 18:48:55,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10035772.0,1,221132,m2,bomba bt 20010 presenta alta vibracion,17/08/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,17/08/2017,14:00:00,17/08/2017,16:15:00,X,"2,25",MECE ORAS,3,2017-08-17 14:00:00,2017-08-17 16:15:00,2.25
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10035771.0,1,221131,m2,resorte escalera bahia 1,17/08/2017,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,17/08/2017,10:30:00,17/08/2017,11:00:00,X,"0,5",MECE ORAS,1,2017-08-17 10:30:00,2017-08-17 11:00:00,0.5
20011380,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,VALVULA DE BLOQUEO ENTRADA BRAZO 200100,,10035773.0,1,221133,m2,brazo articulado bahia 10,17/08/2017,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,17/08/2017,5:49:38,,0:00:00,X,0,MECE ORAS,1,2017-08-17 05:49:38,,0.0
20018185,VSA,OC-EST-VSA-COND-37000,VLV CTRL PRESIÓN PCV-37000,VALVULA SEG ALIV 370001,,10035794.0,1,221130,m2,falla psv-370001 fuga,17/08/2017,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,17/08/2017,4:09:09,,0:00:00,,0,MECE ORAS,3,2017-08-17 04:09:09,,0.0
20011027,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,SWITCH POSICION ENTR BRAZO 60,,10035762.0,1,221123,m2,falla zs-300601  entrada brazo #6,16/08/2017,IPZI,Indicador de Posicion,395,sensor de proximidad,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,16/08/2017,16:00:00,16/08/2017,18:00:00,X,2,MECE ORAS,1,2017-08-16 16:00:00,2017-08-16 18:00:00,2.0
20001722,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA ENTRADA BRAZO MEDICION 37060,,10035775.0,1,221115,m2,goteo en valvula manual br. 6 ms 37000,16/08/2017,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,16/08/2017,7:30:02,,0:00:00,,0,MECE ORAS,1,2017-08-16 07:30:02,,0.0
20004833,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,TANQUE ALMAC NAFTA TK7313,,10035836.0,1,221119,m2,"fuga de nafta por pernos cheque 20""",16/08/2017,SVFR,Tanque De Almacenamiento Techo Flotante,494,Uniones bridadas,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,14/08/2017,8:00:00,14/08/2017,17:30:00,,0,MECE ORAS,3,2017-08-14 08:00:00,2017-08-14 17:30:00,0.0
20000958,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_10x900- LIN 950-LIN DESPACHO,,,1,221097,m2,mov 820008 alrmada por falla bateria int,12/08/2017,ADEL,Actuador Eléctrico,44,Bateria,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,12/08/2017,13:23:35,,0:00:00,X,0,MECE,3,2017-08-12 13:23:35,,0.0
20010584,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA MOV_16x150- DES 710-BS38010,,20111242.0,1,221089,m2,fuga de crudo mov 380111,12/08/2017,VLGL,Válvula De Globo,138,Cuerpo,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,12/08/2017,8:13:17,,0:00:00,,0,MECE ORAS,2,2017-08-12 08:13:17,,0.0
20003832,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIAGUA,,,1,221096,m2,42080 presenta alarma en valv de bypass,12/08/2017,CEDE,Motor Diesel,260,Lineas de combustible,RO-CE-MF,STP,No se detiene al momento de apagar,,0,,nan,12/08/2017,10:25:04,,0:00:00,,0,MECE,3,2017-08-12 10:25:04,,0.0
20005951,CCA,OC-EST-CCA-PREC-LI,LINEA RECIBO DE CAUCACIA,"VALVULA COMP ESDV PPAL 30"" ENT ESTAC CCA",,10035713.0,1,221070,m2,cambio botella de nitrogeno,10/08/2017,VLCV,Válvula de Control,138,Cuerpo,SC-VA-MF,UNK,Información insuficiente,,0,,nan,11/08/2017,9:00:00,11/08/2017,9:30:00,,0,MECE ORAS,3,2017-08-11 09:00:00,2017-08-11 09:30:00,0.0
20001065,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,VALVULA MOV_8x150- ENT 950-CUSIANA 2,,10035752.0,1,221085,m2,falla apertura mov 5102a unilact cusiana,11/08/2017,ADEL,Actuador Eléctrico,434,Switch limit,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,11/08/2017,14:24:33,,0:00:00,X,0,MECE ORAS,2,2017-08-11 14:24:33,,0.0
20003160,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,INDICADOR DE PRESION PDI-310 DE BRAZO,,10035768.0,1,221075,m2,transmisor presion 312 patin araguaney,11/08/2017,IPDP,"Transmisor de Presión, diferencial",296,modulo electronica,SC-DCS-M,AIR2,Falsa alarma e indicación,,0,,nan,11/08/2017,0:32:27,,0:00:00,,0,MECE ORAS,1,2017-08-11 00:32:27,,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,,10035715.0,1,221073,m2,corregir fuga aire b4 ga01-021,10/08/2017,ADNE,Actuador Neumatico,480,Tubing y accesorios,RO-CO-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,10/08/2017,10:26:47,,0:00:00,,0,MECE ORAS,3,2017-08-10 10:26:47,,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10035728.0,1,221092,m2,falla bomba agua potable oficinas ppales,12/08/2017,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,10/08/2017,10:00:00,10/08/2017,17:30:00,,0,MECE ORAS,1,2017-08-10 10:00:00,2017-08-10 17:30:00,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221064,m2,falla iluminacion generador,9/08/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/08/2017,19:44:20,,0:00:00,,0,MECE ORAS,1,2017-08-09 19:44:20,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221063,m2,falla iluminacion trampa recibo,9/08/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/08/2017,19:41:38,,0:00:00,,0,MECE ORAS,1,2017-08-09 19:41:38,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221062,m2,falla reflector dra,9/08/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/08/2017,19:39:07,,0:00:00,,0,MECE ORAS,1,2017-08-09 19:39:07,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,10035749.0,1,221061,m2,falla iluminacion  perimetral alfa laval,9/08/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/08/2017,19:36:47,,0:00:00,,0,MECE ORAS,1,2017-08-09 19:36:47,,0.0
20001121,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,TRANSMISOR PRES PROBADOR 5101,,10035712.0,1,221056,m2,falla probador unilact cusiana,9/08/2017,IPDS,Switch de presion diferencial,432,Switch de presion diferencial,SC-IP-MF,ERO3,Señal errática,,0,,nan,9/08/2017,9:49:53,,0:00:00,X,0,MECE ORAS,2,2017-08-09 09:49:53,,0.0
20011430,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,MEDIDOR FLUJO BRAZO 80,,10035692.0,1,221040,m2,fuga packing gland medidor bahia #8,8/08/2017,IPFT,Transmisor de Caudal,175,empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,8/08/2017,11:00:20,,0:00:00,,0,MECE ORAS,3,2017-08-08 11:00:20,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10035769.0,1,221044,m2,falla manguera toma muestra,8/08/2017,IPTM,Toma Muestra,272,Manguera,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,8/08/2017,15:04:55,,0:00:00,,0,MECE ORAS,1,2017-08-08 15:04:55,,0.0
20004102,MRF,OC-EST-MRF-SCIN-CIHIDNEU,CONTRA INCENDIO HIDRONEUMATICO,BOMBA CONTRA INCENDIO CIHIDNEU,,20119781.0,1,221041,m2,fuga linea de descarga bomba jokey # 2,8/08/2017,FFFD,Red contra incendio,3,acople,SC-CI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,8/08/2017,11:46:42,,0:00:00,,0,MECE ORAS,3,2017-08-08 11:46:42,,0.0
20018930,CQO,OC-EST-CHQ-LCTV-CAMPESTA,CONTAINERS CAMPAMENTOS ESTACIÓN,AIRE AC MINISPLIT #4 CONT DORMITORIOS,,10035689.0,1,221038,m2,correctivo_cambio de motor_aire acondici,7/08/2017,EMDC,Motor Electrico de Corriente Continua,375,Rotor,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,7/08/2017,20:11:52,,0:00:00,,0,MECE ORAS,1,2017-08-07 20:11:52,,0.0
20000742,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 3 TK12020,,10035688.0,1,221037,m2,fuga prensa estopa monitor hm016 tk20,7/08/2017,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,7/08/2017,17:26:39,,0:00:00,,0,MECE ORAS,3,2017-08-07 17:26:39,,0.0
20016975,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,GENERADOR ELECT BLACK START 50,,10035683.0,1,221018,m2,falla en automatismo de black starter,4/08/2017,EGLT,Generador de Baja Tensión,408,Sistema de control,SC-CL-MF,FTF4,Falla de Control,,0,,nan,6/08/2017,10:00:00,7/08/2017,11:30:00,,0,MECE ORAS,3,2017-08-06 10:00:00,2017-08-07 11:30:00,0.0
20017426,CUS,OC-EST-CUS-PMED-CA600,MEDICIÓN CALIDAD DESPACHO,VALVULA SEG ALIV LOOP CALIDAD PRES,,10041509.0,1,221033,m2,falla encendido bomba fast loop,6/08/2017,IPTM,Toma Muestra,515,valvula Nupro,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,6/08/2017,19:28:55,,0:00:00,,0,MECE ORAS,3,2017-08-06 19:28:55,,0.0
20005378,CVA,OC-TER-CVA-ELEC-SP20105,UNIDAD DE CONTROL 71-SP-20105,TABLERO CTRL 20105,,10035883.0,1,221095,m2,falla ups sistema vigilancia,12/08/2017,CBPH,Tablero De Control Eléctrico,344,Protecciones electricas,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,5/08/2017,5:30:00,5/08/2017,10:00:00,,0,MECE ORAS,3,2017-08-05 05:30:00,2017-08-05 10:00:00,0.0
20000859,CUS,OC-EST-CUS-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,10035624.0,1,220924,m2,falla bomba drenaje carcamo tu-59000,20/07/2017,SUSU,Bomba Electrosumergibles ESP,235,Impeler,ME-TSM-M,OTH,Modos de Falla no especificados,,0,,nan,4/08/2017,5:53:24,,0:00:00,,0,MECE ORAS,1,2017-08-04 05:53:24,,0.0
20001056,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,FILTRO CRUDO BRAZO1,,10035672.0,1,221003,m2,taponamiento filtros unidad lact cusiana,2/08/2017,ME-FM-01,Filtros y Mallas (de proceso),K103,Sensores (especificar),ME-PI-MF,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,3/08/2017,8:20:00,3/08/2017,16:20:00,X,8,MECE ORAS,1,2017-08-03 08:20:00,2017-08-03 16:20:00,8.0
