equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010668,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,MOTOR COMBUST DIESEL GE20200,,10035677.0,1,221009,m2,habilitar sistema de calentador_ge,3/08/2017,CEDE,Motor Diesel,178,Enfriador de agua,RO-CE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,3/08/2017,10:57:39,,0:00:00,,0,METR ORAS,3,2017-08-03 10:57:39,,0.0
20005060,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150- LIN 710-MU120,,10035726.0,1,221093,m2,falla comunicacion mov 555001,12/08/2017,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,3/08/2017,13:30:00,4/08/2017,15:00:00,,0,MECE ORAS,2,2017-08-03 13:30:00,2017-08-04 15:00:00,0.0
20010668,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,MOTOR COMBUST DIESEL GE20200,,10035674.0,1,221006,m2,fuga interna de refrigerante generador,2/08/2017,CEDE,Motor Diesel,257,Lineas de aceite,RO-CE-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,2/08/2017,17:00:00,,0:00:00,,0,MECE ORAS,3,2017-08-02 17:00:00,,0.0
20010668,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,MOTOR COMBUST DIESEL GE20200,,10035674.0,1,221005,m2,presencia de agua en el cartere gd 20200,2/08/2017,CEDE,Motor Diesel,106,Carter,RO-EG-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,2/08/2017,16:29:33,,0:00:00,X,0,MECE ORAS,3,2017-08-02 16:29:33,,0.0
20002970,EPO,OC-EST-EPO-UELE-TANKFARM,TANK FARM,"TRANSFORMADOR ACEITE 13,8/0,48kVSWG20300",,10035665.0,1,221000,m2,tr-20100 cambio de rele,1/08/2017,EL-PT-01,Transformador - Unidad transformador,M105,Núcleo,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,1/08/2017,14:28:52,23/08/2017,17:00:00,,0,MECE ORAS,1,2017-08-01 14:28:52,2017-08-23 17:00:00,0.0
20010713,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,VALVULA MOV_12x150- SAL 920-BE38050,,10035670.0,1,220998,m2,falla mov-380502 patin 38000 altos,1/08/2017,VLGA,Válvula Esclusa o Compuerta,30,asiento,SC-VA-MF,PLU7,Atascamiento,,0,,nan,1/08/2017,6:09:24,1/08/2017,8:00:00,X,"1,84",MECE ORAS,2,2017-08-01 06:09:24,2017-08-01 08:00:00,1.84
20001099,CUS,OC-EST-CUS-PMED-BE5106,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA MOV_8x150- SAL 950-BE5106,,10035634.0,1,220929,m2,falla mov 5106c,21/07/2017,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,31/07/2017,10:00:00,31/07/2017,11:00:00,X,1,MECE ORAS,2,2017-07-31 10:00:00,2017-07-31 11:00:00,1.0
20019822,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_12x150- ENT 950-CONEX REC,,,1,220994,m2,falla mov-6070 interlock,31/07/2017,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-DCS-M,FTF4,Falla de Control,,0,,nan,31/07/2017,17:24:07,,0:00:00,,0,MECE,1,2017-07-31 17:24:07,,0.0
20011008,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,VALVULA CTRL SALI BRAZO 50,,10035664.0,1,220999,m2,falla lcv brazo de medición #5 dsk,1/08/2017,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,31/07/2017,18:00:00,31/07/2017,19:00:00,X,1,MECE ORAS,2,2017-07-31 18:00:00,2017-07-31 19:00:00,1.0
20010677,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,MEDIDOR DE BSW LOOP DE CALIDAD MS-38000,,10035671.0,1,220989,m2,falla tomamuestra ms 38000 lado b,30/07/2017,TODE,Densitometro,191,Estructura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,30/07/2017,8:00:00,30/07/2017,10:00:00,X,2,MECE ORAS,2,2017-07-30 08:00:00,2017-07-30 10:00:00,2.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10035541.0,1,220847,m2,bomba bahia2 bt 20070 esta atascada,8/07/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,28/07/2017,8:00:00,28/07/2017,11:20:00,X,"3,33",MECE ORAS,3,2017-07-28 08:00:00,2017-07-28 11:20:00,3.33
20018185,VSA,OC-EST-VSA-COND-37000,VLV CTRL PRESIÓN PCV-37000,VALVULA SEG ALIV 370001,,10035656.0,1,220984,m2,falla en control de valvula pv-370001,28/07/2017,ADNE,Actuador Neumatico,473,Transmisor de posicion,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,28/07/2017,17:27:56,,0:00:00,,0,MECE ORAS,3,2017-07-28 17:27:56,,0.0
20007533,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,ACTUADOR MOV-240010 DE TG-24000,,10035408.0,1,220580,m2,mov 240010accionador local dañado,28/05/2017,VLGL,Válvula De Globo,532,Volante,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,27/07/2017,7:00:00,27/12/2017,12:00:00,X,55,MECE ORAS,3,2017-07-27 07:00:00,2017-12-27 12:00:00,
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10035653.0,1,220975,m2,falla en sistema saab tk 12020,27/07/2017,IPAL,Analizadores,393,sensor,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,27/07/2017,17:17:39,,0:00:00,,0,MECE ORAS,2,2017-07-27 17:17:39,,0.0
20002664,EPO,OC-EST-EPO-SCIN-CIAGUA,CONTRA INCENDIO AGUA,PROPORCIONADOR BPP-150 CONTRA INCENDIO,,10035649.0,1,220974,m2,fuga de agua cabezal de rebooster,27/07/2017,ME-PI-01,Tubería - Tubo,I103,Brida,ME-PI-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,27/07/2017,14:45:26,27/07/2017,16:00:00,X,"1,24",MECE ORAS,3,2017-07-27 14:45:26,2017-07-27 16:00:00,1.24
20010667,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,GENERADOR GE-20200,,10035645.0,1,220980,m2,falla ge_alta temperatura de refrigerant,28/07/2017,RO-EG-05,Generador Elec - Sistema refrigeración,C506,Tubería,RO-EG-MF,OHE,Sobrecalentamiento,,0,,nan,27/07/2017,24:00:00,28/07/2017,2:30:00,X,"2,5",MECE ORAS,3,2017-07-28 00:00:00,2017-07-28 02:30:00,2.5
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10035640.0,1,220969,m2,fuga de lubricacion co-54110,26/07/2017,COSC,Compresor Tornillo Rotativo,267,Lubricante,RO-CO-MF,ELU1,Fuga externa Aceite hidráulico-Fluido Ut,,0,,nan,26/07/2017,12:00:00,26/07/2017,17:00:00,X,5,MECE ORAS,2,2017-07-26 12:00:00,2017-07-26 17:00:00,5.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10035636.0,1,220965,m2,falla cambio botella t/ muestra ms 38000,25/07/2017,IPTM,Toma Muestra,379,sampler,SC-DCS-M,FTF4,Falla de Control,,0,,nan,25/07/2017,7:30:00,25/07/2017,9:00:00,,0,MECE ORAS,1,2017-07-25 07:30:00,2017-07-25 09:00:00,0.0
20001155,CUS,OC-EST-CUS-LCTV-EDIFPRIN,EDIFICIO PRINCIPAL,AIRE AC OFICINAS PRINCIPALES,,,1,220956,m2,filtro de aire obstruido,24/07/2017,OCAC,Equipamiento de aire acondicionado,524,Ventilador,ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,24/07/2017,13:58:49,,0:00:00,X,0,MECE,2,2017-07-24 13:58:49,,0.0
20004833,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,TANQUE ALMAC NAFTA TK7313,,10035347.0,1,220940,m2,falla iluminacion plataforma tk 7313,23/07/2017,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,23/07/2017,0:09:18,,0:00:00,,0,MECE ORAS,3,2017-07-23 00:09:18,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10035619.0,1,220936,m2,ccs52300a falla baja presion taponamient,22/07/2017,VECE,Separador centrifugo,328,Platos centrifugos,RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,22/07/2017,13:29:52,22/07/2017,20:29:52,X,7,MECE ORAS,2,2017-07-22 13:29:52,2017-07-22 20:29:52,7.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10035618.0,1,220937,m2,ccs52300b falla switch purga gas,22/07/2017,IPFS,Detector de Flujo (flujostato),285,microswitch,RO-CEN-M,AIR3,Lectura anormal del instrumento,,0,,nan,22/07/2017,13:34:54,22/07/2017,20:00:00,,0,MECE ORAS,2,2017-07-22 13:34:54,2017-07-22 20:00:00,0.0
20002767,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,VALVULA DE DILUVIO DV-411033,,10035617.0,1,220933,m2,dv411033 presenta  falla al cerrar,21/07/2017,VLDL,Valvula de Diluvio,150,diafragma,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,21/07/2017,16:43:17,21/07/2017,18:43:17,,0,MECE ORAS,3,2017-07-21 16:43:17,2017-07-21 18:43:17,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10035599.0,1,220915,m2,lubricar cremalleras y varillaje,19/07/2017,CEDE,Motor Diesel,64,Bomba inyeccion,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,19/07/2017,9:06:34,,0:00:00,,0,MECE ORAS,3,2017-07-19 09:06:34,,0.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,10035595.0,1,220916,m2,alarma baja velocidad rotor,19/07/2017,VECE,Separador centrifugo,133,Correa,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,19/07/2017,9:18:53,,0:00:00,,0,MECE ORAS,3,2017-07-19 09:18:53,,0.0
20017123,CQO,OC-EST-CQO-AGEN-ACTE,S. ACEITE TERMICO GENERACION,BOMBA CENTRI #104 CIRCULACION TANQUE ALM,,10035596.0,1,220919,m2,reparar bomba circulación pwt,19/07/2017,PUCE,Bomba Centrifuga,5,Acople mecanico,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,19/07/2017,9:58:14,,0:00:00,,0,MECE ORAS,1,2017-07-19 09:58:14,,0.0
20017146,CQO,OC-EST-CHQ-CTRL-GENERACI,TABLERO DE CONTROL GENERACION,LV FUEL TREATMENT MCC,,10035594.0,1,220917,m2,revision e inspeccion tablero ccm,19/07/2017,CBPH,Tablero De Control Eléctrico,72,Bornera de conexión,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,19/07/2017,9:32:56,,0:00:00,,0,MECE ORAS,3,2017-07-19 09:32:56,,0.0
20016975,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,GENERADOR ELECT BLACK START 50,,10035593.0,1,220913,m2,nivelacion de fluidos black starter,18/07/2017,CEDE,Motor Diesel,2,Aceite,RO-CE-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,18/07/2017,17:26:01,,0:00:00,,0,MECE ORAS,3,2017-07-18 17:26:01,,0.0
20011666,LBE,OC-EST-LBE-AAIR-CO54030,PAQUETE DE AIRE COMPRIMIDO CO54030,COMPRESOR RECIPRO AIRE 30,,10035585.0,1,220911,m2,falla correa compresor co-54010,18/07/2017,BLBL,Compresor Sopladores/Ventiladores,133,Correa,RO-CO-MF,FTS,No arranca al momento de encender,,0,,nan,18/07/2017,8:00:29,18/07/2017,12:00:16,,0,MECE ORAS,3,2017-07-18 08:00:29,2017-07-18 12:00:16,0.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10035574.0,1,220890,m2,corregir fuga aire reguladora turbinas,14/07/2017,MIRP,REGULADOR DE PRESION,480,Tubing y accesorios,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,17/07/2017,12:00:00,17/07/2017,16:00:00,X,4,MECE ORAS,3,2017-07-17 12:00:00,2017-07-17 16:00:00,4.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10035575.0,1,220897,m2,cambiar sensor velocidad ga01-031,16/07/2017,UPMO,Sensor de movimiento,393,sensor,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,16/07/2017,14:00:00,16/07/2017,16:00:00,X,2,MECE ORAS,3,2017-07-16 14:00:00,2017-07-16 16:00:00,2.0
20017137,CQO,OC-EST-CHQ-CTRL-GENERACI,TABLERO DE CONTROL GENERACION,TABLERO CTRL PRINCIPAL - GENERACION,,10035576.0,1,220898,m2,cambio baterias ups scada #1,16/07/2017,EL-UP-01,UPS - Unidad de batería,L102,Banco de baterías,EL-UP-MF,FOV,Voltaje de salida equivocado o inestable,,0,,nan,16/07/2017,9:30:00,16/07/2017,11:00:00,X,"1,5",MECE ORAS,3,2017-07-16 09:30:00,2017-07-16 11:00:00,1.5
20001599,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,,10035573.0,1,220896,m2,valvula mov 3621 despinada,16/07/2017,ADME,Actuador Mecánico,181,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,16/07/2017,7:52:04,,0:00:00,,0,MECE ORAS,3,2017-07-16 07:52:04,,0.0
20003982,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,,,1,220893,m2,bx 401 fuga espuma valvula hv descarga,15/07/2017,VLGA,Válvula Esclusa o Compuerta,43,Bastago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,15/07/2017,15:02:23,,0:00:00,,0,MECE,3,2017-07-15 15:02:23,,0.0
20000198,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TRANSMISOR NIVEL A TK4101A,,,1,220889,m2,falla de comunicacion en saab fase i,14/07/2017,IPLT,Transmisor de Nivel,296,modulo electronica,SC-IP-MF,NOO,No hay señal,,0,,nan,14/07/2017,19:05:49,,0:00:00,,0,MECE,1,2017-07-14 19:05:49,,0.0
20010584,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA MOV_16x150- DES 710-BS38010,,20111242.0,1,220883,m2,goteo mov 380111,14/07/2017,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,14/07/2017,8:22:23,,0:00:00,,0,MECE ORAS,2,2017-07-14 08:22:23,,0.0
20011770,EPO,OC-EST-EPO-PREC-RECIBALT,RECIBO ALTOS PORVENIR,VALVULA COMP AGUAS ARRIBA DANFLO RECIBO,,,1,220887,m2,fuga bomba-bb41010 epo,14/07/2017,VLCV,Válvula de Control,494,Uniones bridadas,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,14/07/2017,14:09:33,,0:00:00,,0,MECE,3,2017-07-14 14:09:33,,0.0
20005974,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,VALVULA MOV_30x600-BYP720-TG-82000,,10034494.0,1,219595,m2,revisión fuga de producto válvula 820006,1/02/2017,VLCV,Válvula de Control,391,sellos,SC-VA-MF,UNK,Información insuficiente,,0,,nan,13/07/2017,16:00:00,13/07/2017,21:00:00,,0,MECE ORAS,3,2017-07-13 16:00:00,2017-07-13 21:00:00,0.0
20001022,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,DETECTOR RASPADOR TRAMPREC,,10035386.0,1,220681,m2,indicador de llegada raspador cupiagua,13/06/2017,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,SC-IP-MF,NOO,No hay señal,,0,,nan,13/07/2017,3:43:41,,0:00:00,,0,MECE ORAS,2,2017-07-13 03:43:41,,0.0
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,10035544.0,1,220851,m2,falla tomamuestra cusiana,9/07/2017,IPTM,Toma Muestra,175,Empaquetadura,RO-CO-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,13/07/2017,13:30:00,13/07/2017,15:30:00,X,2,MECE ORAS,1,2017-07-13 13:30:00,2017-07-13 15:30:00,2.0
20010674,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,VALVULA SOLENOIDE SV-370103,,10035566.0,1,220853,m2,falla tomamuestra ms 38000,9/07/2017,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,RO-PU-MF,HIO,Salida sobre el máximo aceptable,,0,,nan,13/07/2017,14:30:00,13/07/2017,19:00:00,X,"4,5",MECE ORAS,2,2017-07-13 14:30:00,2017-07-13 19:00:00,4.5
20001328,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 01 AGUA CONTRAINCENDIO ODC,,10035592.0,1,220877,m2,valvula hidrante tq-55000,13/07/2017,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,13/07/2017,11:36:20,,0:00:00,,0,MECE ORAS,3,2017-07-13 11:36:20,,0.0
20001330,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 03 AGUA CONTRAINCENDIO ODC,,10035592.0,1,220876,m2,valvula hidrante tq-55000,13/07/2017,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,13/07/2017,11:28:34,,0:00:00,,0,MECE ORAS,3,2017-07-13 11:28:34,,0.0
20005974,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,VALVULA MOV_30x600-BYP720-TG-82000,,10035570.0,1,220886,m2,correccion de fugas mov-820006,14/07/2017,VLCV,Válvula de Control,43,Bastago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,13/07/2017,16:00:00,13/07/2017,21:00:00,X,5,MECE ORAS,3,2017-07-13 16:00:00,2017-07-13 21:00:00,5.0
20001002,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-TG82005,,10035554.0,1,220863,m2,falla en mov5078 entrada trampa cupiagua,11/07/2017,VLGL,Válvula De Globo,43,Bastago,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,11/07/2017,15:16:47,,0:00:00,,0,MECE ORAS,2,2017-07-11 15:16:47,,0.0
20008598,CVA,OC-TER-CVA-PROT-COMPUSOF,"COMPUTO, SOFTWARE Y COMUNICACIONES",SERVIDOR PSM,,10035556.0,1,220866,m2,falla sistema psm sistema vigilancia,11/07/2017,CLPC,Computador,134,CPU,SC-DCS-M,FLL8,Perdidia de estado (señales e instrument,,0,,nan,11/07/2017,9:40:00,11/07/2017,10:40:00,X,1,MECE ORAS,1,2017-07-11 09:40:00,2017-07-11 10:40:00,1.0
20002679,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA303,,,1,220861,m2,el cheque descarga ba-303 presenta fuga,11/07/2017,VLCV,Válvula de Control,30,asiento,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,11/07/2017,10:36:32,,0:00:00,,0,MECE,3,2017-07-11 10:36:32,,0.0
20001056,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,FILTRO CRUDO BRAZO1,,10035548.0,1,220854,m2,alta presion diferencial filtros cusiana,10/07/2017,ME-FM-01,Filtros y Mallas (de proceso),K102,Malla,ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,10/07/2017,1:36:17,,0:00:00,X,0,MECE ORAS,1,2017-07-10 01:36:17,,0.0
20004835,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,VALVULA MOV_20x150-ENT 710-TK7314,,10035555.0,1,220865,m2,fuga crudo valv. alivio cuerpo mov 141,11/07/2017,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,10/07/2017,13:00:00,10/07/2017,14:00:00,X,1,MECE ORAS,3,2017-07-10 13:00:00,2017-07-10 14:00:00,1.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10035537.0,1,220842,m2,alta vibración baja eficiencia bt-20030,7/07/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,7/07/2017,7:30:00,7/07/2017,11:40:00,X,"4,17",MECE ORAS,3,2017-07-07 07:30:00,2017-07-07 11:40:00,4.17
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10035538.0,1,220843,m2,baja eficiencia bahia bt-20070,7/07/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,7/07/2017,7:30:00,7/07/2017,11:30:00,X,4,MECE ORAS,3,2017-07-07 07:30:00,2017-07-07 11:30:00,4.0
20004219,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,GENERADOR AUXILIAR 20 FII,,,1,220846,m2,ge22020 se salio de linea,7/07/2017,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,UST,Apagado Inesperado,,0,,nan,7/07/2017,11:32:58,,0:00:00,,0,MECE,2,2017-07-07 11:32:58,,0.0
20008871,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,VISCOSIMETRO LOOP CALIDAD 38,,,1,220832,m2,congelamiento viscosidad rec apo,10/11/2015,IVIS,VISCOSIMETRO,191,Estructura,SC-IP-MF,ERO3,Señal errática,,0,,nan,5/07/2017,19:09:44,,0:00:00,,0,MECE,1,2017-07-05 19:09:44,,0.0
20018727,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA CTRL PRES 370001,,10035526.0,1,220827,m2,pcv 37001 en falla,5/07/2017,VLCV,Válvula de Control,138,Cuerpo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,5/07/2017,0:37:39,,0:00:00,,0,MECE ORAS,2,2017-07-05 00:37:39,,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10035536.0,1,220841,m2,falla electrobomba agua oficinas,6/07/2017,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,5/07/2017,8:00:00,5/07/2017,12:00:00,X,3,MECE ORAS,1,2017-07-05 08:00:00,2017-07-05 12:00:00,3.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10035518.0,1,220824,m2,fuga grasa lado n/a bomba bahia6,4/07/2017,PURO,Bomba Rotativa A Paletas,51,Bearing L.L,RO-PU-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,4/07/2017,11:40:00,4/07/2017,14:10:00,X,"2,5",MECE ORAS,3,2017-07-04 11:40:00,2017-07-04 14:10:00,2.5
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10035512.0,1,220822,m2,css52300a presenta falla de taponamiento,4/07/2017,VECE,Separador centrifugo,328,Platos centrifugos,RO-CEN-M,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,4/07/2017,9:17:01,4/07/2017,17:00:00,X,"7,72",MECE ORAS,2,2017-07-04 09:17:01,2017-07-04 17:00:00,7.72
20001397,VSA,OC-EST-VSA-ALIV-RECIBO,ALIVIO RECIBO OLEODUCTO,VALVULA SEG PSV-2300A TRAMPA RECIBO,,10035525.0,1,220815,m2,goteo en brida psv 2300a,3/07/2017,VLSB,Válvula de Seguridad y/o Alivio,494,Uniones bridadas,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,3/07/2017,23:57:59,,0:00:00,,0,MECE ORAS,3,2017-07-03 23:57:59,,0.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10035532.0,1,220836,m2,falla servicio electrico porteria-bodega,6/07/2017,SBBT,Tablero Eléctrico De Baja Tensión,344,Protecciones electricas,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,3/07/2017,8:00:00,3/07/2017,12:00:00,,0,MECE ORAS,1,2017-07-03 08:00:00,2017-07-03 12:00:00,0.0
20000859,CUS,OC-EST-CUS-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,10035501.0,1,220803,m2,falla motor bomba tu-59000,1/07/2017,EAME,Arrancador de motores electricos,344,Protecciones electricas,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,1/07/2017,5:36:16,,0:00:00,,0,MECE ORAS,1,2017-07-01 05:36:16,,0.0
20008598,CVA,OC-TER-CVA-PROT-COMPUSOF,"COMPUTO, SOFTWARE Y COMUNICACIONES",SERVIDOR PSM,,10035531.0,1,220835,m2,falla sensores malla sistema vigilanci,6/07/2017,CLPC,Computador,420,Software,SC-DCS-M,FLL8,Perdidia de estado (señales e instrument,,0,,nan,30/06/2017,16:30:00,30/06/2017,20:30:00,,0,MECE ORAS,1,2017-06-30 16:30:00,2017-06-30 20:30:00,0.0
20008608,CVA,OC-TER-CVA-PROT-COMPUSOF,"COMPUTO, SOFTWARE Y COMUNICACIONES",FUENTE EQUIPOS F.O COMPUTO,,10035494.0,1,220794,m2,falla ups sistema de seg. perimetral,29/06/2017,EL-UP-06,UPS - Misceláneos,L604,Otros (especificar),EL-UP-MF,FTF,Falla para funcionar,,0,,nan,29/06/2017,11:33:51,,0:00:00,,0,MECE ORAS,1,2017-06-29 11:33:51,,0.0
20018224,VSA,OC-EST-VSA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,INDICADOR PRESION PI-370108 BRAZO 37010,,10035521.0,1,220797,m2,goteo en racor valv. de igualacion ms 37,29/06/2017,VLSO,Valvula Solenoide,518,Valvula Solenoide,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,29/06/2017,13:40:37,,0:00:00,,0,MECE ORAS,3,2017-06-29 13:40:37,,0.0
20018231,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,TRANSMISOR FLUJO BRAZO MED 37030,,10035523.0,1,220795,m2,goteo en tapa del contador br. 3 ms 3700,29/06/2017,IPFT,Transmisor de Caudal,494,Uniones Bridadas,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,29/06/2017,13:28:22,,0:00:00,,0,MECE ORAS,3,2017-06-29 13:28:22,,0.0
20018236,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,TRANSMISOR FLUJO BRAZO MED 37040,,10035522.0,1,220796,m2,ruido anormal en contador br.4 ms 37000,29/06/2017,IPFT,Transmisor de Caudal,181,Engranaje,SC-MD-MF,NOI,Ruido fuera de lo Normal,,0,,nan,29/06/2017,13:35:12,,0:00:00,,0,MECE ORAS,3,2017-06-29 13:35:12,,0.0
20004885,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,VALVULA CHEQUE TK7313,,10035444.0,1,220747,m2,goteo crudo cheque tanque 7313,22/06/2017,VLCH,Válvula De Retención (Check Valve),390,sello tapa,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,28/06/2017,8:00:00,28/06/2017,17:30:00,X,6,MECE ORAS,1,2017-06-28 08:00:00,2017-06-28 17:30:00,6.0
20000859,CUS,OC-EST-CUS-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,10035485.0,1,220789,m2,falla swiche de nivel tu 59000,28/06/2017,IPLL,Switch de nivel,446,Tarjeta electronica,ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,28/06/2017,9:41:05,,0:00:00,X,0,MECE ORAS,1,2017-06-28 09:41:05,,0.0
20005603,CVA,OC-TER-CVA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,FILTRO ENTR MS37030,,10035197.0,1,220193,m2,fuga de crudo en sello de tapa filtro,10/04/2017,FIBF,,78,Brazo de tapa,SC-VA-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,27/06/2017,8:00:00,27/06/2017,12:00:00,X,3,MECE ORAS,1,2017-06-27 08:00:00,2017-06-27 12:00:00,3.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,10035457.0,1,220759,m2,alarma a120 separadora hfo #2,24/06/2017,VECE,Separador centrifugo,437,Tanque de lodos,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,27/06/2017,8:00:00,28/06/2017,18:00:00,,0,MECE ORAS,3,2017-06-27 08:00:00,2017-06-28 18:00:00,0.0
20003835,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BOMBA CIAGUA,,10035470.0,1,220757,m2,fuga decombustible ba 404a,24/06/2017,CEDE,Motor Diesel,260,Lineas de combustible,RO-CE-MF,ELF,Fuga externa de combustible,,0,,nan,27/06/2017,15:01:53,27/06/2017,18:00:00,X,"2,97",MECE ORAS,3,2017-06-27 15:01:53,2017-06-27 18:00:00,2.97
20016463,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA LUBRIC UND SEPARADO ACEITE GE-40,,10035472.0,1,220778,m2,alarma a100r separadora aceite ml04-041,27/06/2017,VECE,Separador centrifugo,371,Rodamiento,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,27/06/2017,10:27:43,,0:00:00,,0,MECE ORAS,2,2017-06-27 10:27:43,,0.0
20000113,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,SWITCH ALTO ALTO TK12010,,10035488.0,1,220786,m2,falla lahh120108 swiche nivel tk 10,27/06/2017,FGBF,Detector De Llama,299,modulos de comunicación,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,27/06/2017,23:10:58,,0:00:00,,0,MECE ORAS,3,2017-06-27 23:10:58,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10035467.0,01.GENERI,220774,m2,falla iluminarias mastil,27/06/2017,ALPE,Alumbrado Perimetral,268,Luminarias,EL-CT-MF,OTH,Modos de Falla no especificados,3,1,Falta de material,se necesita equipo man lift,27/06/2017,2:36:39,,0:00:00,,0,MECE ORAS,1,2017-06-27 02:36:39,,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10035481.0,1,220775,m2,falla tomamuestra patin 38000,27/06/2017,IPTM,Toma Muestra,379,sampler,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,27/06/2017,7:45:01,30/06/2017,21:30:00,X,"85,75",MECE ORAS,1,2017-06-27 07:45:01,2017-06-30 21:30:00,
20002679,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA303,,10033778.0,1,220783,m2,falla cheque descarga ba-303,27/06/2017,RO-CE-02,Motor Combust - Unidad motor combustión,A215,Válvulas,ME-PI-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,27/06/2017,16:45:39,,0:00:00,X,0,MECE ORAS,3,2017-06-27 16:45:39,,0.0
20002689,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,VALVULA SEG ALIV PRES BOMBA BA304,,10035496.0,1,220784,m2,falla valvula selenoide entrada ba-304,27/06/2017,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,27/06/2017,17:05:54,30/06/2017,16:00:00,,0,MECE ORAS,3,2017-06-27 17:05:54,2017-06-30 16:00:00,0.0
20008506,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,CELDA ENTRADA 710-TR-20100,,10035565.0,1,220879,m2,falla bobinas de disparo celdas 6.3 kv,13/07/2017,ESIM,Interruptor de Media Tensión,56,Bobina,EL-CCM-M,FLL2,Falla de Control,,0,,nan,27/06/2017,20:00:00,21/02/2018,18:30:00,X,15,MECE ORAS,3,2017-06-27 20:00:00,2018-02-21 18:30:00,
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10035447.0,1,220751,m2,nivel alto tanque liqueos del motor,23/06/2017,CEDE,Motor Diesel,64,Bomba inyeccion,RO-CE-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,25/06/2017,10:00:00,25/06/2017,16:00:00,,0,MECE ORAS,3,2017-06-25 10:00:00,2017-06-25 16:00:00,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10035456.0,1,220756,m2,fuga aire instrumento tubing b7 ga01-011,24/06/2017,ADNE,Actuador Neumatico,480,Tubing y accesorios,RO-CO-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,25/06/2017,7:30:00,25/06/2017,10:30:00,,0,MECE ORAS,3,2017-06-25 07:30:00,2017-06-25 10:30:00,0.0
20016389,EPO,OC-EST-EPO-AGEN-GE22120,GENERADOR PRINCIPAL 20,TURBINA GAS MULTIET. GE20 12.9 MW,42005361.0,10035465.0,R_ST,220768,m2,aciones rca falla quemadores 3 y 4 gen,25/06/2017,RO-CE-02,Motor Combust - Unidad motor combustión,A205,Inyectores,RO-CE-MF,OTH,Modos de Falla no especificados,C340,1,Desgaste normal del equipo,nan,25/06/2017,15:39:36,25/06/2017,16:00:00,,0,MECE ORAS,3,2017-06-25 15:39:36,2017-06-25 16:00:00,0.0
20016964,CQO,OC-EST-CHQ-COMB-LODOSCOM,S. LODOS COMBUSTIBLE,BOMBA CENTRI DRENAJE AGUAS ACEITOSAS,,10035446.0,1,220744,m2,bomba wp9002 no evacua aguas aceitosas,22/06/2017,PUDI,Bomba De Diafragma,150,Diafragma,RO-PU-MF,PLU2,Obstrucción filtro de Succión,,0,,nan,24/06/2017,9:00:00,24/06/2017,16:00:00,X,7,MECE ORAS,2,2017-06-24 09:00:00,2017-06-24 16:00:00,7.0
20008506,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,CELDA ENTRADA 710-TR-20100,,10035460.0,1,220764,m2,falla linea electrica 34.5 kv,24/06/2017,SBMC,Centro de Control de Motores CCM,39,Barrajes y conductores,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,24/06/2017,5:52:00,24/06/2017,22:50:00,X,"16,97",MECE ORAS,3,2017-06-24 05:52:00,2017-06-24 22:50:00,
20008506,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,CELDA ENTRADA 710-TR-20100,,10036365.0,1,221844,m2,falla linea electrica 34.5 kv,24/06/2017,SBMC,Centro de Control de Motores CCM,39,Barrajes y conductores,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,24/06/2017,5:52:00,24/06/2017,22:50:00,X,"16,97",MECE ORAS,3,2017-06-24 05:52:00,2017-06-24 22:50:00,
20008507,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,CELDA ALIMENTACION 710-TR-20200,,10035464.0,1,220769,m2,falla celda media tension +h2 34.5 kv,25/06/2017,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,24/06/2017,22:50:47,27/06/2017,9:30:00,X,"58,65",MECE ORAS,3,2017-06-24 22:50:47,2017-06-27 09:30:00,
20001098,CUS,OC-EST-CUS-PMED-BE5106,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA CTRL FLUJO BRAZO6,,10035349.0,1,220628,m2,falla fcv 5106,4/06/2017,VLDL,Valvula de Diluvio,336,Posicionador,SC-VA-MF,DOP,Tiempo apertura/cierre después del tiemp,,0,,nan,23/06/2017,14:30:00,23/06/2017,15:30:00,X,1,MECE ORAS,2,2017-06-23 14:30:00,2017-06-23 15:30:00,1.0
20000955,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_24x900-LIN 950-TG82000,,10035449.0,1,220752,m2,fuga de crudo  mov 820005,23/06/2017,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,C340,1,Desgaste normal del equipo,nan,23/06/2017,22:11:29,23/06/2017,23:00:00,,0,MECE ORAS,3,2017-06-23 22:11:29,2017-06-23 23:00:00,0.0
20004852,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TRANSMISOR TEMPE TK7314,,10035378.0,1,220679,m2,falla medida temperatura saab tk-7314,12/06/2017,IPTT,Transmisor de Temperatura,446,Tarjeta electronica,SC-DCS-M,AIR2,Falsa alarma e indicación,,0,,nan,22/06/2017,10:00:00,4/07/2017,17:30:00,X,4,MECE ORAS,1,2017-06-22 10:00:00,2017-07-04 17:30:00,4.0
20011393,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,SWITCH POSICION DESC BAHIA 100,,10035442.0,1,220742,m2,senso posicionamiento bt 20100,22/06/2017,IPZI,Indicador de Posicion,72,Bornera de conexión,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,22/06/2017,7:40:00,22/06/2017,8:30:00,X,"0,83",MECE ORAS,1,2017-06-22 07:40:00,2017-06-22 08:30:00,0.83
20000170,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,VALVULA MOV_24x150-ENT950-TK12030,,10035785.0,01.GENERI,221145,m2,falla mov 120319 pie de tk 12030,18/08/2017,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR2,Falsa alarma e indicación,2,1,Actividad en parada de planta.,nan,22/06/2017,10:00:00,22/06/2017,11:00:00,X,1,MECE ORAS,3,2017-06-22 10:00:00,2017-06-22 11:00:00,1.0
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,10035443.0,1,220740,m2,alta temperatura dc-link vfd-42010,21/06/2017,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-VVC-M,OHE1,Alta temperatura,,0,,nan,21/06/2017,3:00:00,21/06/2017,16:40:00,X,"13,67",MECE ORAS,2,2017-06-21 03:00:00,2017-06-21 16:40:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10035427.0,1,220729,m2,resorte de escalera bahia #4,20/06/2017,SVST,Tanque De Almacenamiento Techo Fijo,186,Escalera,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,20/06/2017,4:05:10,20/06/2017,9:40:00,X,"5,58",MECE ORAS,1,2017-06-20 04:05:10,2017-06-20 09:40:00,5.58
20008168,CVA,OC-TER-CVA-ELEC-SWG200,TRANSMISION DE SEÑALES SWG-20200,CELDA ENTRADA 710-GE-22010,,,1,220733,m2,generador bombas dilucion fuga de refrig,20/06/2017,CEDE,Motor Diesel,59,Bomba agua,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,20/06/2017,10:09:09,,0:00:00,,0,MECE,3,2017-06-20 10:09:09,,0.0
20006271,LBE,OC-EST-LBE-AGUA-AGUAPOT,PLANTA DE TRATAMIENTO DE AGUA POTABLE,STARD BASE MILITAR,,10035432.0,1,220735,m2,ummfalla bomba bocatoma servicio de agua,20/06/2017,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-EM-MF,UST,Apagado Inesperado,,0,,nan,20/06/2017,7:10:04,22/06/2017,20:00:00,X,"60,83",MECE ORAS,2,2017-06-20 07:10:04,2017-06-22 20:00:00,
20010894,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,TRANSMISOR PRES DIF TFL300101,,10035423.0,1,220728,m2,fuga pdit brazo 10,19/06/2017,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/06/2017,15:12:58,,0:00:00,X,0,MECE ORAS,1,2017-06-19 15:12:58,,0.0
20001585,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,VALVULA MOV_8X600- MUL 220-BE3610,,10035426.0,1,220726,m2,falla,19/06/2017,ADEL,Actuador Eléctrico,6,Acople valvula,SC-VA-MF,PLU7,Atascamiento,,0,,nan,19/06/2017,11:24:55,,0:00:00,,0,MECE ORAS,3,2017-06-19 11:24:55,,0.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10035396.0,1,220700,m2,corregir alarma baja velocidad rotor,15/06/2017,VECE,Separador centrifugo,164,Eje,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,18/06/2017,8:00:00,19/06/2017,17:00:00,X,19,MECE ORAS,3,2017-06-18 08:00:00,2017-06-19 17:00:00,
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10035409.0,1,220719,m2,alarma oil mist detector ga01-011,18/06/2017,CEDE,Motor Diesel,511,Valvula de presion y vacio carter,SC-UVC-M,OTH,Modos de Falla no especificados,,0,,nan,18/06/2017,7:30:00,18/06/2017,11:00:00,X,"3,5",MECE ORAS,3,2017-06-18 07:30:00,2017-06-18 11:00:00,3.5
20000113,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,SWITCH ALTO ALTO TK12010,,10035407.0,1,220715,m2,falla lahh120108 swiche nivel tk 10,17/06/2017,FGBF,Detector De Llama,393,Sensor,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,17/06/2017,14:17:42,,0:00:00,,0,MECE ORAS,3,2017-06-17 14:17:42,,0.0
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10035509.0,1,220717,m2,falla sist telemetria saab radar,17/06/2017,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,C340,1,Desgaste normal del equipo,nan,17/06/2017,20:38:54,17/06/2017,21:00:00,X,"0,35",MECE ORAS,2,2017-06-17 20:38:54,2017-06-17 21:00:00,0.35
20007914,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,ACTUADOR MOV-3612 DE BRAZO MEDICION 3610,,10035426.0,1,220712,m2,mov 3612 falla en el display,17/06/2017,ADME,Actuador Mecánico,532,Volante,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,17/06/2017,5:36:44,,0:00:00,,0,MECE ORAS,1,2017-06-17 05:36:44,,0.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,10035390.0,1,220694,m2,corregir alto nivel tanque lodos,14/06/2017,VECE,Separador centrifugo,437,Tanque de lodos,RO-CEN-M,OTH,Modos de Falla no especificados,,0,,nan,16/06/2017,8:00:00,17/06/2017,16:00:00,X,18,MECE ORAS,3,2017-06-16 08:00:00,2017-06-17 16:00:00,
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,,1,220709,m2,falla tomamuestras rubiales,16/06/2017,IPTM,Toma Muestra,42,bascula,SC-IP-MF,ERO3,Señal errática,,0,,nan,16/06/2017,10:04:04,,0:00:00,,0,MECE,1,2017-06-16 10:04:04,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10035404.0,1,220711,m2,alta vibración bahia bt-20100,16/06/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,16/06/2017,16:47:33,16/06/2017,19:40:00,X,"2,87",MECE ORAS,3,2017-06-16 16:47:33,2017-06-16 19:40:00,2.87
20004379,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,DETECTOR RASPADOR DESPACHO,,10035415.0,1,220626,m2,gis trampa despacho no repone paleta,4/06/2017,IPDE,Detector de Paso Raspador,407,sistema de activacion mecanico,RO-CE-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,15/06/2017,14:36:06,15/06/2017,17:20:00,,0,MECE ORAS,1,2017-06-15 14:36:06,2017-06-15 17:20:00,0.0
20014313,CQO,OC-EST-CHQ-LCTV-OFICINAS,CONTAINERS OFICINAS OPERACIÓN Y MTTO,CONTAINER OFICINAS MANTENIMIENTO,,10035397.0,1,220702,m2,mantenimiento alumbrado oficinas,15/06/2017,ALED,Alumbrado Edificaciones,268,Luminarias,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,15/06/2017,15:58:57,,0:00:00,,0,MECE ORAS,1,2017-06-15 15:58:57,,0.0
20000122,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-ENT 950-TK12010,,10035406.0,1,220701,m2,falla mov´s 220-115/215/315,15/06/2017,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,15/06/2017,10:16:56,,0:00:00,,0,MECE ORAS,3,2017-06-15 10:16:56,,0.0
20002586,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_36x150-LDS SAL 920TP302,,10035393.0,1,220705,m2,falla mov 302004 despacho tp 302,15/06/2017,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,15/06/2017,21:49:09,,0:00:00,,0,MECE ORAS,3,2017-06-15 21:49:09,,0.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,10035425.0,1,220698,m2,detertor de raspador no dio señal l30 re,15/06/2017,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,SC-FG-MF,UNK,Información insuficiente,,0,,nan,15/06/2017,9:27:22,,0:00:00,,0,MECE ORAS,2,2017-06-15 09:27:22,,0.0
20001429,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR LINEA RECIBO LBE,,10035425.0,1,220699,m2,detertor de raspador no dio señal l30 re,15/06/2017,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,SC-FG-MF,UNK,Información insuficiente,,0,,nan,15/06/2017,9:32:55,,0:00:00,,0,MECE ORAS,2,2017-06-15 09:32:55,,0.0
20000956,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LIN 950-LIN DESP,,10035384.0,1,220670,m2,fuga por testigo de valvula mov,10/06/2017,VLGA,Válvula Esclusa o Compuerta,138,Cuerpo,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,14/06/2017,13:10:43,,0:00:00,X,0,MECE ORAS,2,2017-06-14 13:10:43,,0.0
20010926,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,MEDIDOR FLUJO BRAZO 20,,10035392.0,1,220695,m2,fuga packing gland medidor bahia 2,14/06/2017,IPFT,Transmisor de Caudal,175,empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,14/06/2017,16:57:16,,0:00:00,X,0,MECE ORAS,3,2017-06-14 16:57:16,,0.0
20011365,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,VALVULA DE BLOQUEO ENTRADA BRAZO 20090,,10035389.0,1,220693,m2,falla gato brazo articulado,14/06/2017,ME-CR-02,Grúas - Sistema de brazo,F203,Cilindro hidráulico,ME-CR-MF,FRO,Falla de Rotación,,0,,nan,14/06/2017,14:08:02,14/06/2017,15:30:00,X,"1,37",MECE ORAS,1,2017-06-14 14:08:02,2017-06-14 15:30:00,1.37
20011431,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,VALVULA CTRL SALI BRAZO 80,,10035380.0,1,220691,m2,falla lcv brazo 8 descargadero,14/06/2017,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,14/06/2017,7:55:51,,0:00:00,,0,MECE ORAS,2,2017-06-14 07:55:51,,0.0
20013326,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUC PPAL,,10035382.0,1,220688,m2,falla sistema bifuel.,13/06/2017,CEDE,Motor Diesel,219,Gas,RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,13/06/2017,18:51:46,,0:00:00,,0,METR ORAS,1,2017-06-13 18:51:46,,0.0
20001065,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,VALVULA MOV_8x150- ENT 950-CUSIANA 2,,10035542.0,1,220682,m2,falla indicación  de posición mov5102a,13/06/2017,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,13/06/2017,3:50:07,,0:00:00,,0,MECE ORAS,2,2017-06-13 03:50:07,,0.0
20015459,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,TRANSM PRES LINEA BA21008,,10035489.0,1,220680,m2,falla transmisor fi-120114,13/06/2017,FQIT,Transmisor indicador de caudal de flujo,130,contador local,SC-CL-MF,ERO3,Señal errática,,0,,nan,13/06/2017,3:31:17,,0:00:00,,0,MECE ORAS,1,2017-06-13 03:31:17,,0.0
20002586,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_36x150-LDS SAL 920TP302,,10035393.0,1,220683,m2,mov 302004 despacho del tp302 falla.,13/06/2017,ME-VE-03,Tanques - Control y monitoreo,H301,Actuador,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,13/06/2017,4:53:50,13/06/2017,17:00:00,,0,MECE ORAS,3,2017-06-13 04:53:50,2017-06-13 17:00:00,0.0
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,10035418.0,1,220685,m2,ba-403 presenta falla en baterias,13/06/2017,SACH,Cargador De Baterías,408,Sistema de control,SC-CI-MF,UNK,Información insuficiente,,0,,nan,13/06/2017,5:42:59,,0:00:00,,0,MECE ORAS,3,2017-06-13 05:42:59,,0.0
20004163,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,BOMBA SEPARADOR API 405,,10035379.0,1,220653,m2,bomba aguas aceitosas no enciende,9/06/2017,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,12/06/2017,7:05:03,13/06/2017,12:00:00,X,"28,92",MECE ORAS,2,2017-06-12 07:05:03,2017-06-13 12:00:00,
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10035372.0,1,220672,m2,fuga agua ht entrada a motor,12/06/2017,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,12/06/2017,14:00:00,12/06/2017,18:00:00,X,4,MECE ORAS,1,2017-06-12 14:00:00,2017-06-12 18:00:00,4.0
20017860,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA MOV_30x600BYP720-PV-220560,,10034492.0,1,219594,m2,revisión y mtto gear box mov 420080,1/02/2017,VLGL,Válvula De Globo,391,Sellos,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,10/06/2017,8:00:00,10/06/2017,9:00:00,,0,MECE ORAS,3,2017-06-10 08:00:00,2017-06-10 09:00:00,0.0
20000742,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 3 TK12020,,10035388.0,1,220671,m2,pase de agua en hidrante # 06,10/06/2017,FFFD,Red contra incendio,496,valvula,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,10/06/2017,14:00:23,,0:00:00,X,0,MECE ORAS,3,2017-06-10 14:00:23,,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10035371.0,1,220674,m2,alta vibración bahia bt-20040,12/06/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,10/06/2017,11:30:00,10/06/2017,14:30:00,X,3,MECE ORAS,3,2017-06-10 11:30:00,2017-06-10 14:30:00,3.0
20006166,LBE,OC-EST-LBE-ADRE-DC,DRENAJE CERRADO,"TRANSMISOR NIVEL ""B"" TU-53100",,10035354.0,1,220634,m2,transmisor tk sumidero alamardado falla,6/06/2017,IPLT,Transmisor de Nivel,446,Tarjeta electronica,SC-DCS-M,FTF4,Falla de Control,,0,,nan,9/06/2017,8:00:00,9/06/2017,12:00:00,X,4,MECE ORAS,1,2017-06-09 08:00:00,2017-06-09 12:00:00,4.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10035361.0,1,220644,m2,falla en pantalla hmi del lcp mg-4.,7/06/2017,RO-CE-06,Motor Combust - Misceláneos,A603,Otros (especificar),SC-SCD-M,UST,Apagado Inesperado,,0,,nan,9/06/2017,8:00:00,9/06/2017,13:30:00,X,"5,5",MECE ORAS,2,2017-06-09 08:00:00,2017-06-09 13:30:00,5.5
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,,1,220664,m2,falla luminarias bpc 42030,9/06/2017,ADEL,Actuador Eléctrico,85,Cable,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,9/06/2017,22:51:38,,0:00:00,,0,MECE,1,2017-06-09 22:51:38,,0.0
20006985,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,TABLERO DE VALVULA PSV-220006 TRAMPA,,,1,220665,m2,falta regulador y manometros  psv 220006,9/06/2017,MIRP,REGULADOR DE PRESION,276,Manometro,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,9/06/2017,22:56:22,,0:00:00,,0,MECE,3,2017-06-09 22:56:22,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,,1,220667,m2,falla luminaria alumbrado perimetral,9/06/2017,ALPE,Alumbrado Perimetral,85,Cable,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,9/06/2017,23:05:28,,0:00:00,,0,MECE,1,2017-06-09 23:05:28,,0.0
20018909,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO FASE II Y TK COMBUSTIBLE,,,1,220666,m2,falla luminaria valvula property fase ii,9/06/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,9/06/2017,23:01:53,,0:00:00,,0,MECE,1,2017-06-09 23:01:53,,0.0
20001121,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,TRANSMISOR PRES PROBADOR 5101,,10035364.0,1,220651,m2,falla probador unilact cusiana,8/06/2017,IPDP,"Transmisor de Presión, diferencial",296,modulo electronica,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,8/06/2017,16:58:47,,0:00:00,,0,MECE ORAS,1,2017-06-08 16:58:47,,0.0
20010473,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,PAQUETE GENERACION NITROGENO,,10035368.0,1,220649,m2,centrifuga falla sensor presion nitrogen,8/06/2017,GENI,Generador de nitrogeno,282,medidor de flujo,RO-CEN-M,AIR3,Lectura anormal del instrumento,,0,,nan,8/06/2017,15:47:07,8/06/2017,19:00:00,,0,MECE ORAS,2,2017-06-08 15:47:07,2017-06-08 19:00:00,0.0
20004216,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,GENERADOR AUXILIAR 10 FII,,10035416.0,1,220652,m2,gd22010 falla en sincronismo,8/06/2017,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,8/06/2017,17:35:32,,0:00:00,,0,MECE ORAS,2,2017-06-08 17:35:32,,0.0
20017436,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SWITCH NIVEL BAJO BAJO TP302,,10035366.0,1,220642,m2,tanque tp 302 falla swichet nivel,7/06/2017,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,7/06/2017,5:39:30,8/06/2017,12:00:00,,0,MECE ORAS,3,2017-06-07 05:39:30,2017-06-08 12:00:00,0.0
20017424,CUS,OC-EST-CUS-PMED-CA600,MEDICIÓN CALIDAD DESPACHO,BOMBA CENTRIFUGA LOOP CALIDAD 600,,,1,220639,m2,goteo en bomba fast loop,6/06/2017,PURE,Bomba Alternativa de superficie,387,Sello L.A,SC-MTB-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,6/06/2017,21:24:35,,0:00:00,,0,MECE,,2017-06-06 21:24:35,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10035370.0,1,220630,m2,ce52300 falla baja presion switch nitrog,5/06/2017,UPMO,Sensor de movimiento,393,sensor,RO-CEN-M,AIR3,Lectura anormal del instrumento,,0,,nan,5/06/2017,6:56:46,5/06/2017,17:00:00,,0,MECE ORAS,2,2017-06-05 06:56:46,2017-06-05 17:00:00,0.0
20000736,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,GABINETE CONTRAINCENDIOS,,10035387.0,1,220629,m2,falla en panel sci,4/06/2017,SC-FG-02,Detectores Fuego y Gas - Unidad interfaz,Q201,Gabinete,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,4/06/2017,20:32:11,,0:00:00,,0,MECE ORAS,3,2017-06-04 20:32:11,,0.0
20000956,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LIN 950-LIN DESP,,,1,220624,m2,falla y perdida de estado. mov-820006,3/06/2017,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,3/06/2017,17:29:00,,0:00:00,,0,MECE,2,2017-06-03 17:29:00,,0.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10035348.0,1,220622,m2,falla iluminacion areas industriales,3/06/2017,ALPE,Alumbrado Perimetral,268,Luminarias,EL-CT-MF,UNK,Información insuficiente,,0,,nan,3/06/2017,8:00:00,12/01/2018,0:00:00,,0,MECE ORAS,1,2017-06-03 08:00:00,2018-01-12 00:00:00,0.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10035347.0,1,220621,m2,falla iluminacion tanques,3/06/2017,ALPE,Alumbrado Perimetral,268,Luminarias,EL-CT-MF,UNK,Información insuficiente,,0,,nan,3/06/2017,8:00:00,2/08/2017,17:30:00,,0,MECE ORAS,1,2017-06-03 08:00:00,2017-08-02 17:30:00,0.0
