equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010549,CVA,OC-TER-CVA-PREC-FL24050,BRAZO DE FILTRACIÓN RECIBO FL24050,FILTRO TFL24050,,10033728.0,1,218699,m2,fuga por sello tfl 24050,22/09/2016,FIBF,,390,Sello tapa,ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,2/06/2017,13:30:00,14/07/2017,17:30:00,X,13,MECE ORAS,2,2017-06-02 13:30:00,2017-07-14 17:30:00,
20004738,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR DE NIVEL LT-550002 TQ-55000,,10034946.0,1,220086,m2,falla de lectura de nivel tq 55000,26/03/2017,IPLT,Transmisor de Nivel,283,membrana,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,2/06/2017,8:00:00,7/06/2017,17:30:00,X,6,MECE ORAS,2,2017-06-02 08:00:00,2017-06-07 17:30:00,6.0
20010969,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,VALVULA MOV_4x150- SAL 950-BE20030,,10035343.0,1,220615,m2,mov 300311 daño en la tarjeta electronic,1/06/2017,ADEL,Actuador Eléctrico,305,Motor electrico,RO-EM-MF,FLL4,Corto Circuito,,0,,nan,2/06/2017,9:00:00,2/06/2017,10:00:00,X,1,MECE ORAS,2,2017-06-02 09:00:00,2017-06-02 10:00:00,1.0
20011066,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,TRANSMISOR TEMP SALI BRAZO 70,,10035340.0,1,220612,m2,transmisor temp. brazo 7 señal erronea,1/06/2017,IPTI,Indicador deTemperatura,456,termopozo,ME-PI-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,1/06/2017,14:48:52,,0:00:00,X,0,MECE ORAS,2,2017-06-01 14:48:52,,0.0
20011435,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,TRANSMISOR TEMP SALI BRAZO 80,,10035341.0,1,220614,m2,transmisor temp. brazo 8,1/06/2017,IPTI,Indicador deTemperatura,454,Termometro,ME-PI-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,1/06/2017,15:09:11,,0:00:00,X,0,MECE ORAS,2,2017-06-01 15:09:11,,0.0
20010439,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TANQUE CRUDO TC52080,,10035339.0,1,220617,m2,tanque tc 52080 cheque presenta fuga,1/06/2017,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,ME-TKS-M,ELP3,Fuga externa Combustible-Fluido de Proce,,0,,nan,1/06/2017,16:14:12,12/06/2017,0:00:00,,0,MECE ORAS,1,2017-06-01 16:14:12,2017-06-12 00:00:00,0.0
20016947,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,TANQUE CRUDO ALMACENAMIENTO 901,,10035330.0,1,220606,m2,cambiar sensor presión válvula sdv9001,31/05/2017,IPDP,"Transmisor de Presión, diferencial",468,Transductor,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,31/05/2017,7:35:54,,0:00:00,,0,MECE ORAS,1,2017-05-31 07:35:54,,0.0
20004957,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,BOMBA CENTRIFUGA BT55010,,10035302.0,1,220487,m2,filtro de succion de la bt 10 tapado,16/05/2017,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,30/05/2017,8:00:00,30/05/2017,17:30:00,X,7,MECE ORAS,1,2017-05-30 08:00:00,2017-05-30 17:30:00,7.0
20002785,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,VALVULA HV-9-2-5707 CONTRA INCENDIO,,10035334.0,1,220595,m2,hv 5707 de tp 304 no alinea en automatic,29/05/2017,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,29/05/2017,18:23:19,29/05/2017,19:23:19,,0,MECE ORAS,3,2017-05-29 18:23:19,2017-05-29 19:23:19,0.0
20003458,MRF,OC-EST-MRF-AAGU-IN,AGUA INDUSTRIAL,BOMBA CENTRIFUGA AGUA TA402,,,1,220593,m2,ba 410 no da eficiencia,29/05/2017,RO-PU-02,Bombas - Unidad de bomba,E203,Impulsor,RO-PU-MF,LOO4,Salida por Bajo Flujo,,0,,nan,29/05/2017,17:14:26,,0:00:00,,0,MECE,2,2017-05-29 17:14:26,,0.0
20004227,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,CONTROL DE GENERADOR CP-402 DE FASE I,,,1,220591,m2,gd402 falla sincronismo,29/05/2017,RO-EG-03,Generador Elec - Control y monitoreo,C304,Monitoreo,SC-CL-MF,FTF4,Falla de Control,,0,,nan,29/05/2017,16:13:13,,0:00:00,,0,MECE,2,2017-05-29 16:13:13,,0.0
20001625,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,TRANSMISOR FLUJO BRAZO MED BE3640,,10035316.0,1,220588,m2,mancha de crudo trans contador fqit 3640,29/05/2017,FQIT,Transmisor indicador de caudal de flujo,84,cabezote,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,29/05/2017,7:40:06,,0:00:00,X,6,MECE ORAS,2,2017-05-29 07:40:06,,6.0
20005319,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,BOMBA CENTRIFUGA REINYECCION DC TU-59000,,10035338.0,1,220581,m2,bu0001 no funciona en remoto,28/05/2017,PURO,Bomba Rotativa A Paletas,521,Venteos y drenajes,RO-PU-MF,UST,Apagado Inesperado,,0,,nan,27/05/2017,14:00:00,27/05/2017,14:30:00,X,"0,5",MECE ORAS,2,2017-05-27 14:00:00,2017-05-27 14:30:00,0.5
20002142,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANQUE ALMAC CRUDO TP305,,10035227.0,1,220430,m2,valvula manual agua lluvias dique tp305,8/05/2017,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,26/05/2017,8:00:00,26/05/2017,11:00:00,,0,MECE ORAS,1,2017-05-26 08:00:00,2017-05-26 11:00:00,0.0
20002284,EPO,OC-EST-EPO-PBOM-BR41140,BOMBA REBOOSTER BR41140,VALVULA SEG ALIV PRES BOMBA BB41140,,10035299.0,1,220558,m2,brb 40 vibracion linea de alivio-descarg,24/05/2017,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,VIB,Vibración anormal,,0,,nan,26/05/2017,13:00:00,26/05/2017,15:00:00,,0,MECE ORAS,3,2017-05-26 13:00:00,2017-05-26 15:00:00,0.0
20006192,LBE,OC-EST-LBE-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR ELECT 10,,10035294.0,1,220563,m2,generador 10 no enciende en automatico,25/05/2017,ECTR,Equipos y Elementos de Transferencia,416,Sistema de sincronismo,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,26/05/2017,8:06:08,26/05/2017,17:00:00,X,"8,9",MECE ORAS,2,2017-05-26 08:06:08,2017-05-26 17:00:00,8.9
20019718,CCA,OC-EST-CCA-LCTV-ADMIN,AREA ADMINISTRATIVA,AIRE ACOND. A/A 10 - CUARTO ELÉCTRICO,,10035304.0,1,220571,m2,falla a. ac cuarto electrico edif. admin,26/05/2017,EL-UP-01,UPS - Unidad de batería,L104,Breaker de circuito,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,26/05/2017,13:40:00,26/05/2017,15:00:00,,0,MECE ORAS,1,2017-05-26 13:40:00,2017-05-26 15:00:00,0.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10035305.0,1,220572,m2,corregir fuga de aire,26/05/2017,CBIN,Tablero de control Instrumentacion,480,Tubing y accesorios,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,26/05/2017,10:23:58,,0:00:00,,0,MECE ORAS,1,2017-05-26 10:23:58,,0.0
20017069,CQO,OC-EST-CHQ-COMB-LODOSCOM,S. LODOS COMBUSTIBLE,BOMBA CENTRI #1 DRENAJE AGUAS ACEITOSAS,,10035306.0,1,220576,m2,revisar bomba wp9003,26/05/2017,RO-PU-02,Bombas - Unidad de bomba,E209,Tubería,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,26/05/2017,14:50:58,,0:00:00,,0,MECE ORAS,3,2017-05-26 14:50:58,,0.0
20000559,CUS,OC-EST-CUS-PALM-BT5131D,BOMBA TRASIEGO ALMACENAM. BT5131D,BOMBA CENTRIFUGA TRANSFERENCIA P5131D,,20117323.0,1,220575,m2,falla en mhtr 5131d,26/05/2017,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,26/05/2017,13:53:22,,0:00:00,,0,MECE ORAS,2,2017-05-26 13:53:22,,0.0
20011365,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,VALVULA DE BLOQUEO ENTRADA BRAZO 20090,,10035307.0,1,220574,m2,brazo articulado bahia 9,26/05/2017,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,26/05/2017,16:14:00,26/05/2017,19:45:00,X,"3,52",MECE ORAS,1,2017-05-26 16:14:00,2017-05-26 19:45:00,3.52
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10035326.0,1,220601,m2,daño resorte bahia bt-20060,30/05/2017,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,26/05/2017,18:30:00,26/05/2017,20:00:00,X,"1,5",MECE ORAS,1,2017-05-26 18:30:00,2017-05-26 20:00:00,1.5
20000208,CUS,OC-EST-CUS-PALM-TK4101B,TANQUE DE ALMACENAMIENTO TK4101B,TRANSMISOR NIVEL B TK4101B,,10035303.0,1,220568,m2,falla li4101b,25/05/2017,IPLI,Indicador de Nivel,191,Estructura,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,25/05/2017,16:13:58,,0:00:00,,0,MECE ORAS,2,2017-05-25 16:13:58,,0.0
20000960,CUS,OC-EST-CUS-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,,10035323.0,1,220569,m2,falla valvula danflo b,25/05/2017,VLPV,Válvula De Presión y Vacío,140,cuerpo de la valvula,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,25/05/2017,16:30:02,,0:00:00,,0,MECE ORAS,3,2017-05-25 16:30:02,,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10035297.0,1,220566,m2,baja eficiencia bahia bt-20060,25/05/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,25/05/2017,7:00:00,25/05/2017,10:15:00,X,"3,25",MECE ORAS,3,2017-05-25 07:00:00,2017-05-25 10:15:00,3.25
20005916,CCA,OC-EST-CCA-SCTR-DCS,DCS SISTEMA CONTROL DISTRIBUIDO,GABINETE1 CONCENTR SEÑALES 720-UY-600701,,10035296.0,1,220559,m2,perdida de comunicacion entre dcs-plc,24/05/2017,CLLC,PLC (Programador Logico de control),420,Software,SC-DCS-M,ERO3,Señal errática,,0,,nan,24/05/2017,21:28:48,,0:00:00,X,0,MECE ORAS,3,2017-05-24 21:28:48,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10035312.0,1,220556,m2,yoyo retractril bahia 1,24/05/2017,ME-CR-03,Grúas - Sistema de izaje,F303,Cable de izaje,ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,24/05/2017,12:22:00,,0:00:00,,0,MECE ORAS,1,2017-05-24 12:22:00,,0.0
20014388,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de   6.9kV,,10035282.0,1,220543,m2,ajuste de parametro proteccion diferenci,23/05/2017,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,23/05/2017,15:23:45,,0:00:00,,0,MECE ORAS,1,2017-05-23 15:23:45,,0.0
20016397,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,GENERADOR ELECT 20 de   6.9kV,,10035283.0,1,220544,m2,ajuste de parametro proteccion diferenci,23/05/2017,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,23/05/2017,15:31:55,,0:00:00,,0,MECE ORAS,1,2017-05-23 15:31:55,,0.0
20016432,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,GENERADOR ELECT 30 de   6.9kV,,10035284.0,1,220545,m2,ajuste de parametros proteccion diferenc,23/05/2017,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,23/05/2017,15:36:16,,0:00:00,,0,MECE ORAS,2,2017-05-23 15:36:16,,0.0
20016459,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,GENERADOR ELECT 40 de   6.9kV,,10035285.0,1,220546,m2,ajuste de parametros proteccion diferenc,23/05/2017,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,23/05/2017,15:44:55,,0:00:00,,0,MECE ORAS,1,2017-05-23 15:44:55,,0.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,,10035179.0,1,220419,m2,turbina tg 22070 presento falla,7/05/2017,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,22/05/2017,5:36:12,22/05/2017,5:36:12,,0,MECE ORAS,3,2017-05-22 05:36:12,2017-05-22 05:36:12,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,,10035276.0,1,220537,m2,corregir fuga de aire,22/05/2017,CBIN,Tablero de control Instrumentacion,352,Racor,RO-CO-MF,ELP1,Fuga externa de aire - Fluido de Proceso,OM01,1,Relacionada con ope/mtto - sin detalles,nan,22/05/2017,14:41:30,,0:00:00,,0,MECE ORAS,1,2017-05-22 14:41:30,,0.0
20016422,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,SISTEMA AIRE COMB MODULO FILTRACIO GE-20,,10035277.0,1,220538,m2,revision de sistema filtarcion de aire,22/05/2017,RO-CE-02,Motor Combust - Unidad motor combustión,A201,Entrada de aire,RO-CE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,22/05/2017,14:50:23,,0:00:00,,0,MECE ORAS,1,2017-05-22 14:50:23,,0.0
20016476,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,SISTEMA AIRE COMB MODULO FILTRACIO GE-40,,10035278.0,1,220539,m2,revision de sistema filtarcion de aire,22/05/2017,RO-CE-02,Motor Combust - Unidad motor combustión,A201,Entrada de aire,RO-CE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,22/05/2017,15:05:29,,0:00:00,,0,MECE ORAS,1,2017-05-22 15:05:29,,0.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,10035273.0,1,220534,m2,revisión instrumentacion y electrica,22/05/2017,VECE,Separador centrifugo,437,Tanque de lodos,RO-EM-MF,UNK,Información insuficiente,,0,,nan,22/05/2017,10:33:54,,0:00:00,,0,MECE ORAS,1,2017-05-22 10:33:54,,0.0
20016957,CQO,OC-EST-CQO-ACOM-DI,SISTEMA DE DIESEL COMBUSTIBLE,FILTRO DIESEL,,10035274.0,1,220535,m2,corregir fuga filtro df01,22/05/2017,FIBF,,390,Sello tapa,ME-FM-MF,ELP3,Fuga externa Combustible-Fluido de Proce,,0,,nan,22/05/2017,10:40:39,,0:00:00,,0,MECE ORAS,1,2017-05-22 10:40:39,,0.0
20001001,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,ACTU VALV MOTORI MOV-5079 ME-5002,,,1,220529,m2,alarma por bateria agotada mov´s,22/05/2017,ADEL,Actuador Eléctrico,44,Bateria,SC-VA-MF,UNK,Información insuficiente,,0,,nan,22/05/2017,7:46:08,,0:00:00,X,0,MECE,2,2017-05-22 07:46:08,,0.0
20010811,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,MOTOR ELECTRICO BAHIA 20,,10035266.0,1,220530,m2,falla pinza scully bahia bt-20020,22/05/2017,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,22/05/2017,8:05:47,,0:00:00,,0,MECE ORAS,3,2017-05-22 08:05:47,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10035268.0,1,220533,m2,falla bahia bt-20030 baja eficiencia,22/05/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/05/2017,5:00:00,22/05/2017,8:00:00,X,3,MECE ORAS,3,2017-05-22 05:00:00,2017-05-22 08:00:00,3.0
20002686,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,BOMBA BA304,,10035173.0,1,220392,m2,ba304 fuga prensa estopa bomba,5/05/2017,PUCE,Bomba Centrifuga,175,Empaquetadura,RO-PU-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,19/05/2017,13:00:00,19/05/2017,17:00:00,X,4,MECE ORAS,3,2017-05-19 13:00:00,2017-05-19 17:00:00,4.0
20018233,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,INDICADOR PRESION PI-370301 BRAZO 37030,,10035256.0,1,220511,m2,goteo por grasera valvula cort pit 37000,19/05/2017,VLBA,Válvula Esférica,188,Esfera,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/05/2017,9:45:55,,0:00:00,,0,MECE ORAS,3,2017-05-19 09:45:55,,0.0
20018235,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,TRANSMISOR PRES BRAZO MED 37030,,10035257.0,1,220512,m2,goteo por valvula cort pit 37000,19/05/2017,VLBA,Válvula Esférica,188,Esfera,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/05/2017,9:45:55,,0:00:00,,0,MECE ORAS,3,2017-05-19 09:45:55,,0.0
20000626,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,CUBI MODU CONT SALIDA VARIA VFD-42020,,10035265.0,1,220528,m2,no arrranca vfd-42020,22/05/2017,SBAC,Variador de Velocidad,408,Sistema de control,EL-VVC-M,FLL2,Falla de Control,,0,,nan,19/05/2017,14:45:00,19/05/2017,20:54:00,X,"6,15",MECE ORAS,3,2017-05-19 14:45:00,2017-05-19 20:54:00,6.15
20010655,CCA,OC-EST-CCA-UELE-TRANSFOR,TRANSFORMADORES ESTACIÓN CCA,TRANSFORMADOR ALUMBRADO EXT 30KVA,,10035250.0,1,220506,m2,correctivo_falla en transf.p/pal del alu,18/05/2017,EL-PT-02,Transformador - Sistema de monitoreo,M205,Transformadores de corriente,EL-PT-MF,FTF,Falla para funcionar,,0,,nan,18/05/2017,10:00:00,18/05/2017,17:30:00,,0,MECE ORAS,1,2017-05-18 10:00:00,2017-05-18 17:30:00,0.0
20000922,CUS,OC-EST-CUS-ELEC-PP20100,TRANSMISION DE SEÑALES 950-PP-20100,TABLERO ELECTRICO DE ALUMBRADO 20100,,10035315.0,1,220505,m2,falla alumbrado perimetral piscinas api,18/05/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,18/05/2017,4:13:16,,0:00:00,,0,MECE ORAS,1,2017-05-18 04:13:16,,0.0
20014388,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,GENERADOR ELECT 10 de   6.9kV,,10035246.0,1,220499,m2,revisar alarma falla a tierra ge-22010,17/05/2017,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-EG-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,17/05/2017,7:00:00,17/05/2017,10:30:00,X,"3,5",MECE ORAS,1,2017-05-17 07:00:00,2017-05-17 10:30:00,3.5
20016942,CQO,OC-EST-CHQ-SCIN-GENERADO,S. CONTRAINCENDIOS AUX AREA GENERADORES,TUBERIA REFRIGERAC SERV. CRUDO TC-52020,,10035249.0,1,220500,m2,revisar posible fuga cf08-902,17/05/2017,FFFD,Red contra incendio,94,camara de espuma,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,17/05/2017,13:35:01,,0:00:00,,0,MECE ORAS,3,2017-05-17 13:35:01,,0.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,10035275.0,1,220502,m2,corregir condición alarma a91,17/05/2017,VECE,Separador centrifugo,133,Correa,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,17/05/2017,8:22:03,,0:00:00,,0,MECE ORAS,1,2017-05-17 08:22:03,,0.0
20000998,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-FL5003,,10035314.0,1,220504,m2,mov-5074 recibo cup. presenta fuga aceit,17/05/2017,ADME,Actuador Mecánico,463,Tornillo,SC-VA-MF,ELP5,Fuga externa Aceite-Fluido Proceso,,0,,nan,17/05/2017,20:54:46,,0:00:00,,0,MECE MIMP ORAS,1,2017-05-17 20:54:46,,0.0
20004835,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,VALVULA MOV_20x150-ENT 710-TK7314,,10035260.0,1,220493,m2,fuga de crudo en mov 141 del tk 7314,17/05/2017,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,17/05/2017,1:48:13,19/05/2017,17:30:00,X,7,MECE ORAS,2,2017-05-17 01:48:13,2017-05-19 17:30:00,7.0
20005097,CVA,OC-TER-CVA-COND-BA21096,24-PRO-C-BA21-096,VALVULA MOV_12x150-ENT710-CONEXMED,,10035209.0,1,220492,m2,mov 360117 no opera electricamente,17/05/2017,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,17/05/2017,1:33:24,,0:00:00,,0,MECE ORAS,1,2017-05-17 01:33:24,,0.0
20002691,EPO,OC-EST-EPO-SCIN-BA305,UNIDAD MOTOR-BOMBA BA-305,MOTOR DIESEL BA305,,10035104.0,1,220191,m2,la ba 305 no tiene protector el exosto,9/04/2017,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,16/05/2017,8:00:00,16/05/2017,12:00:00,X,4,MECE ORAS,3,2017-05-16 08:00:00,2017-05-16 12:00:00,4.0
20010812,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,IND. DE PRESIÓN DESCARGA BOMBA PI-200203,,10035217.0,1,220472,m2,falla transmisor de presion descarga,13/05/2017,IPPT,,296,modulo electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,16/05/2017,9:37:18,16/05/2017,13:20:00,X,"3,71",MECE ORAS,2,2017-05-16 09:37:18,2017-05-16 13:20:00,3.71
20011376,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,TRANSMISOR PRES DESC BAHIA 90,,10035216.0,1,220471,m2,falla transmisor de presion descarga,13/05/2017,IPPT,,296,modulo electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,16/05/2017,15:00:00,16/05/2017,16:45:00,X,"1,75",MECE ORAS,2,2017-05-16 15:00:00,2017-05-16 16:45:00,1.75
20014301,CQO,OC-EST-CHQ-LCTV-VFD,SHELTER VARIADOR DE FRECUENCIA VDF-42000,AIRE AC PQE #1 SHELTER VFD,,70005566.0,1,220490,m2,ruido_anormal_en_aire_acondicionado_a/a1,16/05/2017,OCAC,Equipamiento de aire acondicionado,193,Evaporador,ME-HE-MF,OTH,Modos de Falla no especificados,,0,,nan,16/05/2017,8:07:00,,0:00:00,,0,MECE ORAS,3,2017-05-16 08:07:00,,0.0
20010832,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,VALVULA DE BLOQUEO ENTRADA BRAZO 20040,,10035242.0,1,220488,m2,falla acoples mangueras y brazos,16/05/2017,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,16/05/2017,5:07:56,,0:00:00,,0,MECE ORAS,1,2017-05-16 05:07:56,,0.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10035247.0,1,220496,m2,corregir falla sensor velocidad ge-22030,17/05/2017,RO-CE-06,Motor Combust - Misceláneos,A603,Otros (especificar),SC-IP-MF,FTF1,No responde señal en Prueba de Funcionam,,0,,nan,16/05/2017,10:12:54,,0:00:00,,0,MECE ORAS,1,2017-05-16 10:12:54,,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10035248.0,1,220501,m2,corregir condición alarma liqueos mg04,17/05/2017,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),RO-CE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,16/05/2017,13:41:41,,0:00:00,,0,MECE ORAS,2,2017-05-16 13:41:41,,0.0
20010439,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TANQUE CRUDO TC52080,,10035231.0,1,220438,m2,tc 52080 falla cheque linea salida-fuga.,9/05/2017,VLCH,Válvula De Retención (Check Valve),390,sello tapa,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,15/05/2017,8:00:00,15/05/2017,10:00:00,,0,MECE ORAS,1,2017-05-15 08:00:00,2017-05-15 10:00:00,0.0
20008269,PBE,OC-APY-PBE-SREN-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,"MOTOBOMBA LISTER EJE CORT3""",,20119202.0,1,220655,m2,falla bomba inyección motor lister ad1,9/06/2017,RO-CE-02,Motor Combust - Unidad motor combustión,A204,Bombas de combustible,RO-CE-MF,FTS,No arranca al momento de encender,OM05,1,Desgaste normal,bomba fuera servicio  perdida de presion,15/05/2017,17:30:00,17/07/2017,0:00:00,X,"1.494,50",MECE ORAS,1,2017-05-15 17:30:00,2017-07-17 00:00:00,
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,,10035219.0,1,220478,m2,rotura recipiente refrigerante bomba,14/05/2017,CEDE,Motor Diesel,356,Refrigerante,RO-CE-MF,STD,Daño material-grieta-desgaste-fractura-c,C340,1,Desgaste normal del equipo,nan,14/05/2017,8:14:50,14/05/2017,9:00:00,,0,MECE ORAS,3,2017-05-14 08:14:50,2017-05-14 09:00:00,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10035199.0,1,220415,m2,revision/inspeccion  ocscilacion temp ht,6/05/2017,RO-CE-05,Motor Combust - Sistema de refrigeración,A508,Sensor de control de temperatura,SC-IP-MF,DOP1,Señal retardada,,0,,nan,13/05/2017,13:00:00,13/05/2017,18:00:00,X,"4,5",MECE ORAS,1,2017-05-13 13:00:00,2017-05-13 18:00:00,4.5
20011147,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",,10035218.0,1,220473,m2,falla aire acondicionado,13/05/2017,OCAC,Equipamiento de aire acondicionado,485,Unidad compresora,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,13/05/2017,3:12:12,,0:00:00,X,0,MECE ORAS,1,2017-05-13 03:12:12,,0.0
20014247,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,INDICADOR DE NIVEL,,10035191.0,1,220476,m2,falla display tk-4101a,13/05/2017,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,13/05/2017,6:09:59,,0:00:00,,0,MECE ORAS,3,2017-05-13 06:09:59,,0.0
20006977,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,TABLERO DE VALVULA ALIVIO PSV-820021A,,10035238.0,1,220459,m2,caida de presion psv danflo 820021a,12/05/2017,IPPI,Indicador de Presión,158,Display,ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,12/05/2017,9:00:00,12/05/2017,12:00:00,X,3,MECE ORAS,3,2017-05-12 09:00:00,2017-05-12 12:00:00,3.0
20006980,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,BANCO NITROGENO VALV ALIVIO PSV-820021A,,10035238.0,1,220461,m2,psv 820021a baja presión sistema n2,12/05/2017,VLSB,Válvula de Seguridad y/o Alivio,494,Uniones bridadas,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,12/05/2017,10:25:33,,0:00:00,,0,MECE ORAS,3,2017-05-12 10:25:33,,0.0
20009817,CCA,OC-EST-CCA-COMB-TC52010,TK CRUDO COMBUSTIBLE TC-52010,SWITCH BAJO BAJO LSLL-520102,,,1,220460,m2,falla en proceso centrifuga 5211,12/05/2017,PUCE,Bomba Centrifuga,18,Anillos,ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,12/05/2017,5:20:56,,0:00:00,,0,MECE,3,2017-05-12 05:20:56,,0.0
20017882,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,SWITCH NIVEL ALTO-ALTO TQ55000,,10035214.0,1,220453,m2,falla  se swicht alto alto tq 55000,11/05/2017,IPLL,Switch de nivel,367,Resorte,ME-TSM-M,OTH,Modos de Falla no especificados,,0,,nan,11/05/2017,5:32:48,29/07/2017,0:00:00,X,"1.890,45",MECE ORAS,3,2017-05-11 05:32:48,2017-07-29 00:00:00,
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10035190.0,1,220411,m2,fuga spool linea de alivio de presion,6/05/2017,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,10/05/2017,13:40:00,10/05/2017,16:50:00,X,"3,17",MECE ORAS,3,2017-05-10 13:40:00,2017-05-10 16:50:00,3.17
20015459,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,TRANSM PRES LINEA BA21008,,10035204.0,1,220449,m2,falla pi-120113,10/05/2017,IPPT,,158,Display,ME-PI-MF,UNK,Información insuficiente,,0,,nan,10/05/2017,14:27:42,,0:00:00,,0,MECE ORAS,1,2017-05-10 14:27:42,,0.0
20001625,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,TRANSMISOR FLUJO BRAZO MED BE3640,,10035210.0,1,220448,m2,medidor brazo 4 ms3600 no registra flujo,10/05/2017,IPFT,Transmisor de Caudal,446,tarjeta Electronica,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,10/05/2017,14:28:29,,0:00:00,,0,MECE ORAS,2,2017-05-10 14:28:29,,0.0
20002418,EPO,OC-EST-EPO-PBOM-BP42060,BOMBA PRINCIPAL BP42060,INCREMENTADOR DE BOMBA BPC-42060,,10035164.0,1,220384,m2,bpc42060 fuga aceite tapa incrementador,4/05/2017,PTGE,Caja Engranajes (Incrementador/Reductor),103,Carcaza,ME-INR-M,ELU1,Fuga externa Aceite hidráulico-Fluido Ut,,0,,nan,9/05/2017,11:00:00,9/05/2017,14:00:00,,0,MECE ORAS,2,2017-05-09 11:00:00,2017-05-09 14:00:00,0.0
20011128,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,TRANSMISOR TEMP SALI PR30010,,10035198.0,1,220437,m2,falla transmisores de temperatura prover,9/05/2017,IPTT,Transmisor de Temperatura,446,Tarjeta electronica,SC-IP-MF,ERO3,Señal errática,,0,,nan,9/05/2017,15:30:00,9/05/2017,16:40:00,X,"1,17",MECE ORAS,1,2017-05-09 15:30:00,2017-05-09 16:40:00,1.17
20005936,CCA,OC-EST-CCA-DREN-TU53100,TANQUE SUMIDERO TU-53100,TRANSMISOR NIVEL A DC TU-53100,,10035201.0,1,220450,m2,trasmisoresi en falla sumidero tu53100,10/05/2017,IPLT,Transmisor de Nivel,446,Tarjeta electronica,ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,9/05/2017,11:00:00,9/05/2017,15:30:00,,0,MECE ORAS,3,2017-05-09 11:00:00,2017-05-09 15:30:00,0.0
20009835,CCA,OC-EST-CCA-COMB-TC52030,TK CRUDO COMBUSTIBLE TC-52030,TANQUE CRUDO COMBUST TC-52030,,10035202.0,1,220451,m2,revision lt-520401_tanque tx-30,10/05/2017,FQIT,Transmisor indicador de caudal de flujo,169,Electronica,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,9/05/2017,15:30:00,9/05/2017,17:30:00,X,2,MECE ORAS,1,2017-05-09 15:30:00,2017-05-09 17:30:00,2.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10035184.0,1,220434,m2,alta vibracion bahia 03,8/05/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,8/05/2017,10:44:17,,0:00:00,X,0,MECE ORAS,3,2017-05-08 10:44:17,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10035184.0,1,220431,m2,falla actuador hidraulico brazo bt-20030,8/05/2017,ADEH,Actuador electrohidraulico,325,Piston,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,8/05/2017,13:30:00,8/05/2017,17:00:00,X,"3,5",MECE ORAS,3,2017-05-08 13:30:00,2017-05-08 17:00:00,3.5
20010577,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,MEDIDOR FLUJO MS38010,,10035194.0,1,220435,m2,fuga de crudo en grasera del pikng gland,8/05/2017,FIBF,,390,Sello tapa,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,8/05/2017,13:35:35,23/05/2017,16:42:00,X,"0,8",MECE ORAS,3,2017-05-08 13:35:35,2017-05-23 16:42:00,0.8
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10035178.0,1,220422,m2,ce52300a fuga crudo manguera descarga,7/05/2017,VECE,Separador centrifugo,272,Manguera,RO-CEN-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,7/05/2017,17:00:00,7/05/2017,19:00:00,,0,MECE ORAS,2,2017-05-07 17:00:00,2017-05-07 19:00:00,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,,1,220413,m2,falla sistema puesta a tierra,6/05/2017,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,6/05/2017,9:55:03,,0:00:00,X,0,MECE,1,2017-05-06 09:55:03,,0.0
20011383,CUS,OC-EST-DES-PREC-BH20100,BAHIA DE RECIBO BH20100,FILTRO SUCC TFL2001001,,10035188.0,1,220410,m2,fuga drenaje filtro bahia 10,6/05/2017,FIBF,,521,Venteos y drenajes,ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,6/05/2017,10:00:00,6/05/2017,13:00:00,X,3,MECE ORAS,1,2017-05-06 10:00:00,2017-05-06 13:00:00,3.0
20011504,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,VALVULA MOV_4x150- SAL 950-BE20100,,10035310.0,1,220578,m2,fuga de producto junta soldada b #10,6/05/2017,FIBF,,521,Venteos y drenajes,ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,6/05/2017,10:00:00,6/05/2017,13:00:00,,0,MECE ORAS,2,2017-05-06 10:00:00,2017-05-06 13:00:00,0.0
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,,10035195.0,1,220409,m2,no sirve iluminacion tk 0130,6/05/2017,ALPE,Alumbrado Perimetral,268,Luminarias,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,6/05/2017,6:30:26,16/05/2017,17:30:00,X,3,MECE ORAS,3,2017-05-06 06:30:26,2017-05-16 17:30:00,3.0
20005069,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_36x150- LIN 710-MU120,,10035196.0,1,220408,m2,falla comando mov 600022,6/05/2017,VLGL,Válvula De Globo,532,Volante,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,6/05/2017,6:13:45,11/05/2017,12:00:00,X,"125,77",MECE ORAS,2,2017-05-06 06:13:45,2017-05-11 12:00:00,
20011138,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A DC TU-50001,,10035148.0,1,220404,m2,falla lit-50001 sumidero dsk,5/05/2017,IPLT,Transmisor de Nivel,446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,5/05/2017,12:55:01,,0:00:00,,0,MECE ORAS,2,2017-05-05 12:55:01,,0.0
20003260,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10035174.0,1,220391,m2,ce5211 fuga interna fluidos proceso,5/05/2017,VECE,Separador centrifugo,76,Bowl deslisante,RO-CEN-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,5/05/2017,9:00:00,5/05/2017,17:00:00,X,8,MECE ORAS,3,2017-05-05 09:00:00,2017-05-05 17:00:00,8.0
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10035149.0,1,220406,m2,falla dosificacion tomamuestra ms-37000,5/05/2017,IPTM,Toma Muestra,251,Kit de reparacion,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,5/05/2017,15:33:19,,0:00:00,,0,MECE ORAS,1,2017-05-05 15:33:19,,0.0
20000999,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-FL5003,,10035142.0,1,220380,m2,falla en mov 6070,4/05/2017,SC-VA-01,Válvulas - Válvulas,S107,Vástago,SC-VA-MF,PLU7,Atascamiento,,0,,nan,4/05/2017,15:15:03,,0:00:00,,0,MECE ORAS,2,2017-05-04 15:15:03,,0.0
20004545,MRF,OC-EST-MRF-UCOM-CRT52030,TANQUE TC-52030,VALVULA MOV_3X150- ENT 930-COMB CRUDO,,10035088.0,1,220314,m2,mov-52031c tc-52030 perdida de estado,27/04/2017,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,3/05/2017,7:09:50,8/05/2017,20:01:24,X,"132,86",MECE ORAS,2,2017-05-03 07:09:50,2017-05-08 20:01:24,
20017352,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,LINEA DE VIDA BAHIA 4 DESCARGADERO,,10035133.0,1,220372,m2,daño elementos de anclaje bahías,3/05/2017,CRTC,Puente Grua / Aparejo,218,Gancho,ME-WI-MF,OTH,Modos de Falla no especificados,,0,,nan,3/05/2017,17:01:04,,0:00:00,,0,MECE ORAS,3,2017-05-03 17:01:04,,0.0
20004833,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,TANQUE ALMAC NAFTA TK7313,,10035137.0,1,220378,m2,activacion de alarmas del tk7313,4/05/2017,IPLL,Switch de nivel,85,cable,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,3/05/2017,8:00:00,3/05/2017,12:00:00,X,3,MECE ORAS,3,2017-05-03 08:00:00,2017-05-03 12:00:00,3.0
20009837,CCA,OC-EST-CCA-COMB-TC52030,TK CRUDO COMBUSTIBLE TC-52030,TRANMISOR NIVEL LIT-520312B,,10035145.0,1,220400,m2,revisar t_nivel. fuera de rango tc-30,5/05/2017,EL-PT-02,Transformador - Sistema de monitoreo,M201,Indicador de nivel,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,3/05/2017,15:00:00,3/05/2017,17:00:00,X,2,MECE ORAS,2,2017-05-03 15:00:00,2017-05-03 17:00:00,2.0
20014394,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,SISTEMA LUBRIC MODULO COMBI ACEITE GE-10,,10035085.0,1,220312,m2,ajustar conexión manómetro,26/04/2017,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,ELP5,Fuga externa Aceite-Fluido Proceso,,0,,nan,2/05/2017,10:00:00,2/05/2017,11:00:00,X,1,MECE ORAS,2,2017-05-02 10:00:00,2017-05-02 11:00:00,1.0
20014986,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150- ENT 950-MUTK120,,90003304.0,1,220346,m2,falla en fuente alimentacion mov 230215,2/05/2017,ADEL,Actuador Eléctrico,15,Alimentacion,SC-VA-MF,UNK,Información insuficiente,,0,,nan,2/05/2017,1:56:50,,0:00:00,,0,MECE ORAS,3,2017-05-02 01:56:50,,0.0
20014987,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150- ENT 950-MUTK120,,90003304.0,1,220347,m2,calibracion parametros mov 230315,2/05/2017,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,2/05/2017,2:04:55,,0:00:00,,0,MECE ORAS,3,2017-05-02 02:04:55,,0.0
20004963,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,VALVULA MOV_10x150-DES 710-BT55010,,10035192.0,1,220359,m2,mov 550107 ajuste de topes,2/05/2017,VLGL,Válvula De Globo,138,Cuerpo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,2/05/2017,15:15:12,23/05/2017,17:30:00,X,"0,5",MECE ORAS,1,2017-05-02 15:15:12,2017-05-23 17:30:00,0.5
20005307,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,MOTOR ELEC BU-53100,,10035058.0,1,220368,m2,bomba encendida sin parar,2/05/2017,RO-EM-02,Motor Elec - Control y monitoreo,D205,Sensores (especificar),RO-EM-MF,UNK,Información insuficiente,,0,,nan,2/05/2017,16:09:39,,0:00:00,,0,MECE ORAS,2,2017-05-02 16:09:39,,0.0
20005346,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR ELECT 10 0.48kV,,,1,220367,m2,generador bicentenario cambio de aceite,2/05/2017,CEDE,Motor Diesel,2,Aceite,RO-CE-MF,UNK,Información insuficiente,,0,,nan,2/05/2017,15:49:55,,0:00:00,,0,MECE,2,2017-05-02 15:49:55,,0.0
20005395,CVA,OC-TER-CVA-PREC-FL24040,BRAZO DE FILTRACIÓN RECIBO FL24040,VALVULA SEG ALIV BRAZO TFL24040,,10035193.0,1,220360,m2,psv prefiltrado brazo 4 fuga,2/05/2017,VLSB,Válvula de Seguridad y/o Alivio,138,Cuerpo,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,2/05/2017,15:25:04,22/05/2017,12:00:00,,0,MECE ORAS,3,2017-05-02 15:25:04,2017-05-22 12:00:00,0.0
20009835,CCA,OC-EST-CCA-COMB-TC52030,TK CRUDO COMBUSTIBLE TC-52030,TANQUE CRUDO COMBUST TC-52030,,10035159.0,1,220424,m2,aumento en nivel del tanque_consumo dies,7/05/2017,IPLT,Transmisor de Nivel,296,modulo electronica,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,2/05/2017,14:00:00,2/05/2017,15:00:00,X,1,MECE ORAS,1,2017-05-02 14:00:00,2017-05-02 15:00:00,1.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10035113.0,1,220330,m2,revision alarma a57 fuga rotor,29/04/2017,VECE,Separador centrifugo,175,Empaquetadura,RO-CEN-M,OTH,Modos de Falla no especificados,,0,,nan,1/05/2017,13:00:00,1/05/2017,21:00:00,X,8,MECE ORAS,1,2017-05-01 13:00:00,2017-05-01 21:00:00,8.0
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10035189.0,1,220340,m2,falla display tk-12020,1/05/2017,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,1/05/2017,5:28:12,,0:00:00,,0,MECE ORAS,2,2017-05-01 05:28:12,,0.0
20014513,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,INDICADOR DE NIVEL,,10035191.0,1,220339,m2,señal erronea radar tk-4104a,1/05/2017,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,1/05/2017,5:13:33,,0:00:00,,0,MECE ORAS,3,2017-05-01 05:13:33,,0.0
20004556,MRF,OC-EST-MRF-UCOM-CRT52030,TANQUE TC-52030,TRANSMISOR TEMP DE TC52030,,10035088.0,1,220341,m2,tanque tc 52030,1/05/2017,ADNE,Actuador Neumatico,69,booster,SC-VA-MF,DOP,Tiempo apertura/cierre después del tiemp,,0,,nan,1/05/2017,6:06:24,,0:00:00,X,0,MECE ORAS,1,2017-05-01 06:06:24,,0.0
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10035189.0,1,220336,m2,falla sist telemetria saab tk 20,30/04/2017,IPLT,Transmisor de Nivel,19,antena,SC-IP-MF,NOO,No hay señal,,0,,nan,30/04/2017,14:24:09,30/04/2017,15:00:00,X,"0,6",MECE ORAS,2,2017-04-30 14:24:09,2017-04-30 15:00:00,0.6
20001573,VSA,OC-EST-VSA-MEDI-MS3600,LOOP DE CALIDAD PATIN MS-3600,TOMAMUESTRAS MS-3600,,10035116.0,1,220333,m2,falla toma muestra ms 3600,29/04/2017,IPTM,Toma Muestra,421,solenoide,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,29/04/2017,17:27:30,,0:00:00,,0,MECE ORAS,1,2017-04-29 17:27:30,,0.0
20017970,CVA,OC-TER-CVA-PREC-FL36010,BRAZO DE FILTRACIÓN RECIBO FL36010,SWITCH BAJO-BAJO AET36010,,10035213.0,1,220439,m2,sd / activacion sw baja aet-36010,9/05/2017,VEDA,Desaireador,138,Cuerpo,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,29/04/2017,9:15:25,29/04/2017,11:00:00,X,"1,74",MECE ORAS,2,2017-04-29 09:15:25,2017-04-29 11:00:00,1.74
20001389,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_24X600-LDS ENT 220-TG83000,,10034616.0,1,219739,m2,goteo de produc. mov 830005,15/02/2017,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,28/04/2017,7:00:00,28/04/2017,18:00:00,X,11,MECE ORAS,3,2017-04-28 07:00:00,2017-04-28 18:00:00,
20005416,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA MOV_30x600-LDS ENT 710-TG24000,,10035100.0,1,220328,m2,falla mov 240008 trampa recibo,28/04/2017,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,28/04/2017,12:35:26,29/04/2017,13:00:00,X,"24,41",MECE ORAS,3,2017-04-28 12:35:26,2017-04-29 13:00:00,
20001226,VSA,OC-EST-VSA-PREC-PV2308B,BRAZO CONTROL PRESION FASE I PV-2308B,VALVULA PV-2308B 8 FASE I,,10035115.0,1,220326,m2,mantenimiento valvula control pcv 2308b,28/04/2017,VLGL,Válvula De Globo,30,asiento,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,28/04/2017,7:56:24,,0:00:00,,0,MECE ORAS,2,2017-04-28 07:56:24,,0.0
20016431,CQO,OC-EST-CQO-AGEN-GE22030,GENERADOR PRINCIPAL 30,MOTOR COMB GE-030,,10035112.0,1,220315,m2,revision varillaje inyec. combustible.,27/04/2017,CEDE,Motor Diesel,520,Varillaje de control,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,27/04/2017,10:45:38,,0:00:00,,0,MECE MIMP ORAS,1,2017-04-27 10:45:38,,0.0
20004211,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,UPS 30KVA MCC FASE II CCM,,,1,220323,m2,ups fase ii en falla,27/04/2017,EL-UP-05,UPS - Control y monitoreo,L502,Unidad de control,EL-UP-MF,FTF,Falla para funcionar,,0,,nan,27/04/2017,20:14:40,,0:00:00,,0,MECE,3,2017-04-27 20:14:40,,0.0
20004389,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,ACOPLE DE VALVULA MOV-820008 DE TRAMPA,,10035118.0,1,220318,m2,mov-820008 linea alivios despacho falla,27/04/2017,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,27/04/2017,11:41:36,3/05/2017,17:24:38,X,"149,72",MECE ORAS,1,2017-04-27 11:41:36,2017-05-03 17:24:38,
20000110,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-ENT 950-TK12010,,10036421.0,1,221896,m2,falla mov 120121 no opera,13/12/2017,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,27/04/2017,13:30:00,27/04/2017,17:30:00,,0,MECE ORAS,3,2017-04-27 13:30:00,2017-04-27 17:30:00,0.0
20000959,CUS,OC-EST-CUS-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,,10035047.0,1,220276,m2,cambio valvula danflo c,21/04/2017,VLSB,Válvula de Seguridad y/o Alivio,30,asiento,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,26/04/2017,8:00:00,26/04/2017,16:00:00,,0,MECE ORAS,3,2017-04-26 08:00:00,2017-04-26 16:00:00,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,,10035082.0,1,220305,m2,toma de muestras de aceite lubricante,25/04/2017,CEDE,Motor Diesel,2,Aceite,RO-CE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,25/04/2017,2:00:10,,0:00:00,,0,MECE ORAS,1,2017-04-25 02:00:10,,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10035081.0,1,220304,m2,toma de muestras de aceite lubricante,25/04/2017,CEDE,Motor Diesel,2,Aceite,RO-CE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,25/04/2017,0:00:01,26/04/2017,0:00:00,,0,MECE ORAS,2,2017-04-25 00:00:01,2017-04-26 00:00:00,0.0
20006476,CUP,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,TOMAMUESTRAS,,10035076.0,1,220307,m2,falla tomamuestras cup,25/04/2017,IPTM,Toma Muestra,421,solenoide,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,25/04/2017,8:02:51,,0:00:00,,0,MECE ORAS,3,2017-04-25 08:02:51,,0.0
20000618,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU REFRIGE VARIA VFD-42010,,10035077.0,1,220308,m2,baja resistividad vfd-10,25/04/2017,SBAC,Variador de Velocidad,415,Sistema de refrigeracion,EL-VVC-M,OTH,Modos de Falla no especificados,,0,,nan,25/04/2017,8:32:44,,0:00:00,,0,MECE ORAS,3,2017-04-25 08:32:44,,0.0
20004216,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,GENERADOR AUXILIAR 10 FII,,10035079.0,1,220306,m2,ge-22010 presento falla para arrancar,25/04/2017,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,FTS,No arranca al momento de encender,,0,,nan,25/04/2017,7:25:57,,0:00:00,,0,MECE ORAS,2,2017-04-25 07:25:57,,0.0
20014244,CQO,OC-EST-CHQ-DREN-TU53100,SUMIDERO TU-53100,TRANSMISOR NIVEL TU-53100,,10035039.0,1,220269,m2,falla transmisor de nivel tk sumidero,20/04/2017,IPLT,Transmisor de Nivel,446,Tarjeta electronica,ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,24/04/2017,9:00:00,24/04/2017,18:00:00,X,9,MECE ORAS,2,2017-04-24 09:00:00,2017-04-24 18:00:00,9.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,,10035067.0,1,220295,m2,revision varillaje inyec. combustible,24/04/2017,CEDE,Motor Diesel,520,Varillaje de control,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,24/04/2017,8:45:10,,0:00:00,,0,MECE ORAS,1,2017-04-24 08:45:10,,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10035065.0,1,220294,m2,pedida de eficiencia bahia#2,24/04/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,LOO2,Salida por Baja Presión de Descarga,,0,,nan,24/04/2017,7:50:17,,0:00:00,,0,MECE ORAS,3,2017-04-24 07:50:17,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10035066.0,1,220293,m2,bt 20030 presenta alta vibracion,24/04/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,24/04/2017,7:31:50,,0:00:00,,0,MECE ORAS,3,2017-04-24 07:31:50,,0.0
20001593,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,TRANSMISOR FLUJO BRAZO MED BE3620,,10035078.0,1,220302,m2,falla transmisor de pulsos,24/04/2017,FQIT,Transmisor indicador de caudal de flujo,169,Electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,24/04/2017,13:21:43,,0:00:00,,0,MECE ORAS,2,2017-04-24 13:21:43,,0.0
20016964,CQO,OC-EST-CHQ-COMB-LODOSCOM,S. LODOS COMBUSTIBLE,BOMBA CENTRI DRENAJE AGUAS ACEITOSAS,,10035060.0,1,220290,m2,revisar bomba wp9002,23/04/2017,RO-PU-02,Bombas - Unidad de bomba,E209,Tubería,RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,23/04/2017,9:44:09,,0:00:00,X,3,MECE ORAS,2,2017-04-23 09:44:09,,3.0
20018186,VSA,OC-EST-VSA-COND-37000,VLV CTRL PRESIÓN PCV-37000,VALVULA SEG ALIV 370002,,10035062.0,1,220289,m2,psv 370002 presenta fuga de producto,23/04/2017,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,23/04/2017,3:47:03,,0:00:00,,0,MECE ORAS,,2017-04-23 03:47:03,,0.0
20005311,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL A DC TU-53100,,10035058.0,1,220287,m2,falla transmisor de nivel tu 53100,22/04/2017,IPLT,Transmisor de Nivel,296,modulo electronica,SC-IP-MF,ERO3,Señal errática,,0,,nan,22/04/2017,17:00:32,,0:00:00,,0,MECE ORAS,2,2017-04-22 17:00:32,,0.0
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10035057.0,1,220285,m2,falla ilum escalera acceso tk 12030,22/04/2017,ALPE,Alumbrado Perimetral,268,Luminarias,EL-CT-MF,UNK,Información insuficiente,,0,,nan,22/04/2017,9:45:05,12/05/2017,17:30:00,X,"487,75",MECE ORAS,1,2017-04-22 09:45:05,2017-05-12 17:30:00,
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10035056.0,1,220284,m2,falla ilum escalera acceso tk 12020,22/04/2017,ALPE,Alumbrado Perimetral,268,Luminarias,EL-CT-MF,UNK,Información insuficiente,,0,,nan,22/04/2017,9:45:05,12/05/2017,15:00:00,X,"485,25",MECE ORAS,1,2017-04-22 09:45:05,2017-05-12 15:00:00,
20013322,CVA,OC-TER-CVA-ALOC-LO,LOTES O ÁREAS INFRAESTRUCT- ILUMNACION,ILUMINACION INTERIOR,,10035055.0,1,220283,m2,falla ilum escalera acceso tk 12010,22/04/2017,ALPE,Alumbrado Perimetral,268,Luminarias,EL-CT-MF,UNK,Información insuficiente,,0,,nan,22/04/2017,9:45:05,12/05/2017,11:00:00,X,"481,25",MECE ORAS,1,2017-04-22 09:45:05,2017-05-12 11:00:00,
20001198,VSA,OC-EST-VSA-UAIR-SE,SECADO DE AIRE,TANQUE ALMACENAMIENTO,,10035061.0,1,220281,m2,falla trampa de agua de tanque  aire,22/04/2017,ADME,Actuador Mecánico,103,Carcaza,ME-VE-MF,DEP4,Alto Nivel,,0,,nan,22/04/2017,0:08:13,,0:00:00,,0,MECE ORAS,1,2017-04-22 00:08:13,,0.0
20011238,VSA,OC-EST-VSA-ELEC-MCC20200,CENTRO CONTROL MOTORES MCC20200,GABINETE N5.4 TABLERO DISTR-ALUMBRADO EX,,10034399.0,1,220280,m2,falla iluminacion area de tanque tq-5500,22/04/2017,ALPE,Alumbrado Perimetral,32,Balastos,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,22/04/2017,0:03:35,,0:00:00,,0,MECE ORAS,2,2017-04-22 00:03:35,,0.0
20017069,CQO,OC-EST-CHQ-COMB-LODOSCOM,S. LODOS COMBUSTIBLE,BOMBA CENTRI #1 DRENAJE AGUAS ACEITOSAS,,10035054.0,1,220278,m2,revisar bomba wp9003,21/04/2017,RO-PU-02,Bombas - Unidad de bomba,E209,Tubería,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,21/04/2017,11:10:00,,0:00:00,X,"8,5",MECE ORAS,3,2017-04-21 11:10:00,,8.5
20010522,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10035063.0,1,220279,m2,falla iluminacion  patin 37000 y trampa,21/04/2017,ALPE,Alumbrado Perimetral,268,Luminarias,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,21/04/2017,23:55:43,,0:00:00,,0,MECE ORAS,1,2017-04-21 23:55:43,,0.0
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,,10035111.0,1,220271,m2,falla d la valvula de drenage del tp 301,20/04/2017,VLCH,Válvula De Retención (Check Valve),138,Cuerpo,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,20/04/2017,11:59:15,20/04/2017,16:00:00,,0,MECE ORAS,1,2017-04-20 11:59:15,2017-04-20 16:00:00,0.0
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,,10035037.0,1,220266,m2,fuga de aire valvula svd 250109,20/04/2017,VLSO,Valvula Solenoide,518,Valvula Solenoide,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,20/04/2017,8:01:19,,0:00:00,,0,MECE ORAS,1,2017-04-20 08:01:19,,0.0
20002708,EPO,OC-EST-EPO-SCIN-BX302,UNIDAD MOTOR-BOMBA BX-302,BOMBA BX302,,10035044.0,1,220270,m2,el filtro de aire de la bx 302 se cae,20/04/2017,RO-CE-06,Motor Combust - Misceláneos,A603,Otros (especificar),SC-CI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,20/04/2017,11:34:51,,0:00:00,,0,MECE ORAS,3,2017-04-20 11:34:51,,0.0
