equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20013118,CCA,OC-EST-CCA-ENSA-QUIMDRAN,QUIMICO DRAN,TABLERO DIST PATIN INYECCIÓN BACK UP,,10034331.0,1,219331,m2,ayc_revision conexionado central del dra,21/12/2016,CBPH,Tablero De Control Eléctrico,72,Bornera de conexión,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,19/04/2017,13:00:00,19/04/2017,14:12:00,X,"1,2",MECE ORAS,2,2017-04-19 13:00:00,2017-04-19 14:12:00,1.2
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10035027.0,1,220251,m2,revision varillaje inyec. combustible,19/04/2017,CEDE,Motor Diesel,520,Varillaje de control,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,19/04/2017,8:00:00,19/04/2017,12:00:00,X,4,MECE ORAS,1,2017-04-19 08:00:00,2017-04-19 12:00:00,4.0
20005585,CVA,OC-TER-CVA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,VALVULA MOV_16x150- DES 710-BS37010,,10035090.0,1,220259,m2,adecuacion mov 370112  patin 37000,19/04/2017,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,19/04/2017,13:50:27,,0:00:00,,0,METR ORAS,2,2017-04-19 13:50:27,,0.0
20010143,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,BRAZO ARTICULADO CVA,,10035092.0,1,220261,m2,cambio de bateria 12 v brazo articulado,19/04/2017,SADR,Batería Seca,45,Bateria seca,EL-UP-MF,FTF,Falla para funcionar,,0,,nan,19/04/2017,13:56:13,,0:00:00,,0,MECE ORAS,3,2017-04-19 13:56:13,,0.0
20010615,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,VALVULA CTROL FLUJO MS38040,,,1,220254,m2,"falla pv 380407, cierres repentinos",19/04/2017,VLCV,Válvula de Control,477,trim,SC-VA-MF,DOP,Tiempo apertura/cierre después del tiemp,,0,,nan,19/04/2017,9:43:22,,0:00:00,,0,MECE,3,2017-04-19 09:43:22,,0.0
20018451,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,VASIJA TRAMPA TANQUE LODOS CCS52300,,10035030.0,1,220253,m2,bomba tanque lodos del alfa laval falla,19/04/2017,VECE,Separador centrifugo,437,Tanque de lodos,RO-CEN-M,PDE7,Parada Fuera de Límites,,0,,nan,19/04/2017,5:00:00,,0:00:00,X,0,MECE ORAS,1,2017-04-19 05:00:00,,0.0
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10035015.0,1,220239,m2,revision varillaje  inyec. combustisble,17/04/2017,CEDE,Motor Diesel,520,Varillaje de control,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,18/04/2017,14:00:00,18/04/2017,18:00:00,X,4,MECE ORAS,2,2017-04-18 14:00:00,2017-04-18 18:00:00,4.0
20003017,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,VALVULA MOV_30x900-LDS LIN920- REC,,10035098.0,1,220249,m2,mov 25009 trampa cpf presenta falla,18/04/2017,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,18/04/2017,16:51:43,2/06/2017,17:00:00,,0,MECE ORAS,3,2017-04-18 16:51:43,2017-06-02 17:00:00,0.0
20000959,CUS,OC-EST-CUS-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,,10034857.0,1,220025,m2,revisar y corregir fuga de nitrogeno,19/03/2017,ADNE,Actuador Neumatico,480,Tubing y accesorios,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,17/04/2017,14:00:00,18/04/2017,16:50:00,,0,MECE ORAS,3,2017-04-17 14:00:00,2017-04-18 16:50:00,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10035005.0,1,220228,m2,falla sistema puesta a tierra vehiculos,16/04/2017,PCPC,Cables de Poder y Terminales,451,Terminal,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,16/04/2017,3:49:15,16/04/2017,10:35:00,X,"6,76",MECE ORAS,1,2017-04-16 03:49:15,2017-04-16 10:35:00,6.76
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10035004.0,1,220227,m2,daño resorte escalera,16/04/2017,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,16/04/2017,3:16:00,16/04/2017,8:50:00,X,"5,57",MECE ORAS,1,2017-04-16 03:16:00,2017-04-16 08:50:00,5.57
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10035001.0,1,220223,m2,bt 20070 baja eficiencia,15/04/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,LOO4,Salida por Bajo Flujo,OM05,1,Desgaste normal,nan,15/04/2017,4:47:00,15/04/2017,13:30:00,X,"8,72",MECE ORAS,3,2017-04-15 04:47:00,2017-04-15 13:30:00,8.72
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,,10034997.0,1,220218,m2,fallas ptin sci estación cus.,14/04/2017,CEDE,Motor Diesel,356,Refrigerante,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,14/04/2017,7:14:48,,0:00:00,X,0,MECE ORAS,3,2017-04-14 07:14:48,,0.0
20011520,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CENTRI EXTINCIO,,10034996.0,1,220217,m2,hallazgos patin sci descargadero,14/04/2017,RO-CE-01,Motor Combust - Sistema de arranque,A101,"Energía de arranque (batería, aire)",RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,14/04/2017,7:03:10,14/04/2017,9:00:00,X,"1,95",MECE ORAS,3,2017-04-14 07:03:10,2017-04-14 09:00:00,1.95
20010571,CVA,OC-TER-CVA-PMED-BE36050,BRAZO MEDICIÓN DE ENTRADA BE36050,VALVULA CTROL FLUJO MS36050,,10035016.0,1,220216,m2,fv brazo 5 p.36 atascada,14/04/2017,VLCV,Válvula de Control,138,Cuerpo,SC-VA-MF,PLU7,Atascamiento,,0,,nan,14/04/2017,0:54:59,15/04/2017,11:00:00,X,"34,08",MECE ORAS,3,2017-04-14 00:54:59,2017-04-15 11:00:00,
20001689,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,TRANSMISOR FLUJO BRAZO MED 80,,10034998.0,1,220221,m2,ruido anormal en contador,14/04/2017,ADEH,Actuador electrohidraulico,435,Tanque,SC-MD-MF,NOI,Ruido fuera de lo Normal,,0,,nan,14/04/2017,17:37:33,,0:00:00,,0,MECE ORAS,2,2017-04-14 17:37:33,,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10035003.0,1,220226,m2,cambio de sensor de velocidad motor,15/04/2017,UPMO,Sensor de movimiento,393,sensor,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,14/04/2017,9:00:00,14/04/2017,9:45:00,X,"0,75",MECE ORAS,1,2017-04-14 09:00:00,2017-04-14 09:45:00,0.75
20016458,CQO,OC-EST-CQO-AGEN-GE22040,GENERADOR PRINCIPAL 40,MOTOR COMB GE-040,,10034957.0,1,220154,m2,inspeccion de filtros aire admision,4/04/2017,RO-CE-02,Motor Combust - Unidad motor combustión,A201,Entrada de aire,RO-CE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,13/04/2017,12:00:00,13/04/2017,18:00:00,X,6,MECE ORAS,2,2017-04-13 12:00:00,2017-04-13 18:00:00,6.0
20005886,CCA,OC-EST-CCA-PREC-CRSV,CROSSOVER BIDIRECCIONAL OCENSA-ODC A CVA,VALVULA MOV_24x600- LIN 720-CROSSOVER,,10034458.0,1,219562,m2,cambio de coraza flexiconduit_mov 820014,27/01/2017,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,12/04/2017,7:00:00,12/04/2017,7:00:00,,0,MECE ORAS,4,2017-04-12 07:00:00,2017-04-12 07:00:00,0.0
20016393,CQO,OC-EST-CQO-AGEN-GE22020,GENERADOR PRINCIPAL 20,MOTOR COMB GE-020,,10034956.0,1,220153,m2,inspeccion de filtros aire admision,4/04/2017,RO-CE-02,Motor Combust - Unidad motor combustión,A201,Entrada de aire,RO-EG-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,12/04/2017,12:00:00,12/04/2017,18:00:00,X,6,MECE ORAS,1,2017-04-12 12:00:00,2017-04-12 18:00:00,6.0
20002001,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRIFUGA AGUA RESIDUAL A,,10035048.0,1,220204,m2,bomba de agua industrial fuera de servic,11/04/2017,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,11/04/2017,14:13:44,,0:00:00,,0,MECE ORAS,2,2017-04-11 14:13:44,,0.0
20007797,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,ACTUADOR MOV-2308A AGUAS ARRIBA PV 2308A,,10034994.0,1,220206,m2,falla en vastago de la valula,11/04/2017,ADME,Actuador Mecánico,4,Acople Bastago,SC-VA-MF,SPO,Operación inesperada,,0,,nan,11/04/2017,14:55:46,,0:00:00,,0,MECE ORAS,2,2017-04-11 14:55:46,,0.0
20005629,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,FILTRO ENTR MS37050,,10035197.0,1,220194,m2,fuga de crudo en sello de tapa filtro,10/04/2017,FIBF,,78,Brazo de tapa,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,10/04/2017,8:56:13,,0:00:00,,0,MECE ORAS,1,2017-04-10 08:56:13,,0.0
20018671,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA CTRL FLUJO COVEÑAS,,10034980.0,1,220183,m2,falla en fcv-8100,8/04/2017,VLCV,Válvula de Control,138,Cuerpo,SC-VA-MF,PLU7,Atascamiento,,0,,nan,8/04/2017,14:24:20,,0:00:00,,0,MECE ORAS,3,2017-04-08 14:24:20,,0.0
20002575,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP305,,10035014.0,1,220176,m2,mov 350 presenta falla por atascamiento,7/04/2017,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,7/04/2017,16:07:55,8/04/2017,10:00:00,,0,MECE ORAS,2,2017-04-07 16:07:55,2017-04-08 10:00:00,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10034988.0,1,219959,m2,falla reflector red gas principal ocensa,11/03/2017,ADEL,Actuador Eléctrico,15,Alimentacion,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,6/04/2017,14:00:00,6/04/2017,16:00:00,,0,MECE ORAS,1,2017-04-06 14:00:00,2017-04-06 16:00:00,0.0
20010667,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,GENERADOR GE-20200,,,1,220165,m2,reposicion de agua para bat_generador,6/04/2017,EGLT,Generador de Baja Tensión,39,Barrajes y conductores,RO-EG-MF,UNK,Información insuficiente,,0,,nan,6/04/2017,7:38:50,,0:00:00,,0,MECE,3,2017-04-06 07:38:50,,0.0
20016923,CQO,OC-EST-CHQ-SCIN-GENERADO,S. CONTRAINCENDIOS AUX AREA GENERADORES,BOMBA CENTRI #2 CONTRAINCENDIO DIESEL,,10034974.0,1,220164,m2,fuga aceite tubing entrada turbo bomba,6/04/2017,CEDE,Motor Diesel,484,Turbo compresor,SC-CI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,6/04/2017,1:56:23,,0:00:00,,0,MECE ORAS,3,2017-04-06 01:56:23,,0.0
20010886,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,MOTOR ELECTRICO BAHIA 70,,10034965.0,1,220166,m2,falla junta amortiguadora flexible bt-70,6/04/2017,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,6/04/2017,9:22:23,,0:00:00,,0,MECE ORAS,3,2017-04-06 09:22:23,,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10034970.0,1,220172,m2,daño manguera botella a- patin 38000,6/04/2017,IPTM,Toma Muestra,272,Manguera,ME-PI-MF,UNK,Información insuficiente,,0,,nan,6/04/2017,10:00:00,10/04/2017,17:30:00,X,4,MECE ORAS,1,2017-04-06 10:00:00,2017-04-10 17:30:00,4.0
20001349,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,CONTROLLER 3 OCENSA PLC,,10034976.0,1,220173,m2,falla comunicacion entre plc y dsc bpc,6/04/2017,CLLC,PLC (Programador Logico de control),299,modulos de comunicación,SC-DCS-M,FLL6,Falla de comunicación con PLC,,0,,nan,6/04/2017,14:00:00,6/04/2017,18:00:00,,0,MECE ORAS,3,2017-04-06 14:00:00,2017-04-06 18:00:00,0.0
20003111,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE I,,10035009.0,1,220201,m2,fuga de aceite testero puente grua f.1,11/04/2017,EMAC,,412,Sistema de lubricacion,RO-EM-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,6/04/2017,14:05:31,,0:00:00,,0,MECE ORAS,3,2017-04-06 14:05:31,,0.0
20016949,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO  901,,10034953.0,1,220147,m2,cambiar sello aceite rotor mp02-901,3/04/2017,VECE,Separador centrifugo,175,Empaquetadura,ME-VE-MF,OTH,Modos de Falla no especificados,OM01,1,Relacionada con ope/mtto - sin detalles,nan,5/04/2017,8:00:00,5/04/2017,17:00:00,X,9,MECE ORAS,1,2017-04-05 08:00:00,2017-04-05 17:00:00,9.0
20005939,CCA,OC-EST-CCA-DREN-TU53100,TANQUE SUMIDERO TU-53100,SUMIDERO ACERO DC BOMBEO,,10034963.0,1,220160,m2,instalar ciego en linea tu-53100,5/04/2017,ME-VE-04,Tanques - Misceláneos,H403,Sello del agitador,ME-TSM-M,OTH,Modos de Falla no especificados,,0,,nan,5/04/2017,14:00:00,5/04/2017,19:00:00,X,5,MECE ORAS,1,2017-04-05 14:00:00,2017-04-05 19:00:00,5.0
20001375,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,LDS TRANSMISOR FLUJO ULTRASON LIN DESP,,10034975.0,1,220162,m2,desface fit-370128,5/04/2017,FQIT,Transmisor indicador de caudal de flujo,393,sensor,SC-IP-MF,ERO3,Señal errática,,0,,nan,5/04/2017,17:10:13,,0:00:00,,0,MECE ORAS,3,2017-04-05 17:10:13,,0.0
20016946,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,"TUBERIA 10"" CRUDOCOM",,10034952.0,1,220149,m2,revisar transmisor de presion pi9003,3/04/2017,IPPI,Indicador de Presión,446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,OM02,1,Operación fuera de especificaciones,nan,3/04/2017,20:04:00,,0:00:00,,0,MECE ORAS,1,2017-04-03 20:04:00,,0.0
20017054,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MEDIDOR CRUDO,,10034954.0,1,220148,m2,ajustar parametros transmisor pq9001,3/04/2017,IPFT,Transmisor de Caudal,446,tarjeta Electronica,SC-SCD-M,DOP1,Señal retardada,OM02,1,Operación fuera de especificaciones,nan,3/04/2017,19:48:44,,0:00:00,,0,MECE ORAS,2,2017-04-03 19:48:44,,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10034937.0,1,220145,m2,bt 20090 presenta alta vibracion,3/04/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,3/04/2017,10:00:00,3/04/2017,15:30:00,X,"5,5",MECE ORAS,3,2017-04-03 10:00:00,2017-04-03 15:30:00,5.5
20017186,CUS,OC-EST-CUS-UENF-PQ42040,PAQUETE ENFRIAMIENTO VFD-42040,AIRE AC SPLIT/VENT PQE A VFD42040,46000625.0,10034942.0,U_AI,220144,m2,falla en sistema refrigeración chiller,2/04/2017,CBSY,Tablero de sincronismo,410,Sistema de control remoto,SC-DCS-M,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,nan,2/04/2017,20:43:22,2/04/2017,21:00:00,,0,MECE ORAS,2,2017-04-02 20:43:22,2017-04-02 21:00:00,0.0
20001202,VSA,OC-EST-VSA-PREC-PV2308B,BRAZO CONTROL PRESION FASE I PV-2308B,VALVULA BOLA AGUAS ABAJO PV 2308B,,20115559.0,1,220140,m2,falla en valvula de control 2308-b,2/04/2017,VLCV,Válvula de Control,43,Bastago,SC-VA-MF,SPO,Operación inesperada,,0,,nan,2/04/2017,4:33:10,,0:00:00,,0,MECE ORAS,1,2017-04-02 04:33:10,,0.0
20010824,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,TRANSMISOR PRES SUCC BAHIA 30,,10034933.0,1,220135,m2,fuga bahia 3,1/04/2017,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,1/04/2017,7:10:00,1/04/2017,7:10:01,,0,MECE ORAS,2,2017-04-01 07:10:00,2017-04-01 07:10:01,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10034932.0,1,220136,m2,bt 20030 presenta alta vibracion,1/04/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,1/04/2017,7:10:00,1/04/2017,10:55:00,X,"3,75",MECE ORAS,3,2017-04-01 07:10:00,2017-04-01 10:55:00,3.75
20011502,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,TRANSMISOR DENSIDAD BRAZO 100,,,1,220134,m2,fuga brazo # 10,1/04/2017,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,1/04/2017,4:58:40,,0:00:00,X,0,MECE,2,2017-04-01 04:58:40,,0.0
20017187,CUS,OC-EST-CUS-LCTV-VFD42040,VFD42040,AIRE AC SPLIT/VENT PQE B VFD42040,,10034934.0,1,220138,m2,cambio compresor 2 aa shelter vfd-42040,1/04/2017,RO-CO-06,Compresores - Misceláneos,B606,Enfriadores,RO-CO-MF,STD,Daño material-grieta-desgaste-fractura-c,C340,1,Desgaste normal del equipo,nan,1/04/2017,12:22:02,1/04/2017,13:00:00,,0,MECE ORAS,,2017-04-01 12:22:02,2017-04-01 13:00:00,0.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10034924.0,1,220130,m2,revisar señal sobre velocidad generador,31/03/2017,CBIN,Tablero de control Instrumentacion,476,Transmisores,RO-CE-MF,OTH,Modos de Falla no especificados,OM01,1,Relacionada con ope/mtto - sin detalles,nan,31/03/2017,6:11:42,,0:00:00,,0,MECE ORAS,1,2017-03-31 06:11:42,,0.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,,30008701.0,1,220125,m2,iluminacion punto de medicion dañada,31/03/2017,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,31/03/2017,1:51:10,,0:00:00,,0,MECE ORAS,3,2017-03-31 01:51:10,,0.0
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,,30008701.0,1,220127,m2,iluminacion punto de medicion dañada,31/03/2017,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,31/03/2017,2:41:25,,0:00:00,,0,MECE ORAS,3,2017-03-31 02:41:25,,0.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,,30008701.0,1,220126,m2,iluminacion punto de medicion dañada,31/03/2017,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,31/03/2017,2:37:48,,0:00:00,,0,MECE ORAS,3,2017-03-31 02:37:48,,0.0
20017143,CQO,OC-EST-CHQ-CTRL-GENERACI,TABLERO DE CONTROL GENERACION,TABLERO ELECT ILUMI TALLER & BODEGA,,10034914.0,1,220107,m2,revisar iluminación oficina soenergy,29/03/2017,ALED,Alumbrado Edificaciones,268,Luminarias,EL-CT-MF,OTH,Modos de Falla no especificados,MS05,1,No hay información de la causa de falla,nan,29/03/2017,7:35:20,,0:00:00,,0,MECE ORAS,3,2017-03-29 07:35:20,,0.0
20004738,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR DE NIVEL LT-550002 TQ-55000,,10034946.0,1,220110,m2,transmisor de nivel tq,29/03/2017,IPLT,Transmisor de Nivel,468,Transductor,ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,29/03/2017,10:28:57,,0:00:00,,0,MECE ORAS,2,2017-03-29 10:28:57,,0.0
20015241,GRA,OC-EST-GRA-LCTV-MEDIAT,SHELTER MEDIA TENSIÓN LA GRANJITA,AIRE AC PQE #1 SHELTER MT,,10034421.0,1,219521,m2,falla paquete 1 aa shelter media tensión,22/01/2017,BLBL,Compresor Sopladores/Ventiladores,331,Polea,RO-EM-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,28/03/2017,8:00:00,28/03/2017,12:00:00,X,4,MECE ORAS,,2017-03-28 08:00:00,2017-03-28 12:00:00,4.0
20016923,CQO,OC-EST-CHQ-SCIN-GENERADO,S. CONTRAINCENDIOS AUX AREA GENERADORES,BOMBA CENTRI #2 CONTRAINCENDIO DIESEL,,10034913.0,1,220105,m2,instalar junta flexible gases escape,28/03/2017,RO-CE-02,Motor Combust - Unidad motor combustión,A207,Exhosto,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,DI01,1,Relacionada con diseño - sin detalles,nan,28/03/2017,20:38:03,,0:00:00,,0,MECE ORAS,3,2017-03-28 20:38:03,,0.0
20003982,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,,,1,220104,m2,bx-401 fuga excesiva espuma sellos bomba,28/03/2017,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,28/03/2017,16:52:23,,0:00:00,X,0,MECE,3,2017-03-28 16:52:23,,0.0
20001770,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- SAL 220-PR3010,,10034921.0,1,220094,m2,"mov3601 despinada, no abre",27/03/2017,ADME,Actuador Mecánico,323,Piñon corona,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,27/03/2017,16:06:51,,0:00:00,,0,MECE ORAS,3,2017-03-27 16:06:51,,0.0
20014224,CQO,OC-EST-CHQ-CTRL-SHELTER,SHELTER SISTEMA DE CONTROL ESTACIÓN,MASHALING - CHQ,,10034916.0,1,220100,m2,perdida de señales instrumentos en campo,28/03/2017,CBIN,Tablero de control Instrumentacion,217,fusible,SC-DCS-M,ERO3,Señal errática,,0,,nan,27/03/2017,14:00:00,27/03/2017,17:00:00,,0,MECE ORAS,2,2017-03-27 14:00:00,2017-03-27 17:00:00,0.0
20016950,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,SEPARADORA CRUDO 902,,10034909.0,1,220085,m2,revisar alarma separadora,26/03/2017,FIAU,Filtro autolimpiable,375,Rotor,RO-CEN-M,INL3,Fuga Interna de Crudo,OM01,1,Relacionada con ope/mtto - sin detalles,nan,26/03/2017,1:00:00,26/03/2017,5:00:00,X,4,MECE ORAS,1,2017-03-26 01:00:00,2017-03-26 05:00:00,4.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10034906.0,1,220082,m2,resorte escalera bahia 3,25/03/2017,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,25/03/2017,16:03:49,,0:00:00,X,0,MECE ORAS,1,2017-03-25 16:03:49,,0.0
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10035452.0,1,220070,m2,cambio de visor de nivel co-54120,24/03/2017,COSC,Compresor Tornillo Rotativo,267,Lubricante,RO-CO-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,24/03/2017,8:48:51,,0:00:00,,0,METR ORAS,2,2017-03-24 08:48:51,,0.0
20010802,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,VALVULA DE BLOQUEO ENTRADA BRAZO 200120,,10034902.0,1,220075,m2,pcv bahia 2,24/03/2017,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,24/03/2017,12:59:04,,0:00:00,X,0,MECE ORAS,1,2017-03-24 12:59:04,,0.0
20011147,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",,10034911.0,1,220077,m2,aire acondicionado ccm descaragdero,24/03/2017,RO-EG-05,Generador Elec - Sistema refrigeración,C502,Ventilador,RO-EG-MF,NOI,Ruido fuera de lo Normal,,0,,nan,24/03/2017,14:34:02,,0:00:00,X,0,MECE ORAS,1,2017-03-24 14:34:02,,0.0
20005418,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,DETECTORES RASPADOR TG24000,,10034939.0,1,220072,m2,cambio detector raspador trampa cva,24/03/2017,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,SC-IP-MF,NOO,No hay señal,,0,,nan,24/03/2017,9:10:14,,0:00:00,,0,METR ORAS,2,2017-03-24 09:10:14,,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10034181.0,1,220073,m2,cambio de aires mini split terminal,24/03/2017,OCAC,Equipamiento de aire acondicionado,193,Evaporador,ME-HE-MF,IHT,Enfriamiento/Calentamiento debajo de lo,,0,,nan,24/03/2017,9:21:04,,0:00:00,,0,MECE ORAS,1,2017-03-24 09:21:04,,0.0
20003021,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_30x600-LDS ENT 920REC,,,1,220079,m2,soporte concreto linea recibo cpf,24/03/2017,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,24/03/2017,15:50:31,,0:00:00,,0,MECE,3,2017-03-24 15:50:31,,0.0
20015242,GRA,OC-EST-GRA-LCTV-MEDIAT,SHELTER MEDIA TENSIÓN LA GRANJITA,AIRE AC PQE #2 SHELTER MT,,10034897.0,1,220069,m2,paquete 2 aa shelter mt fuera de servici,24/03/2017,BLBL,Compresor Sopladores/Ventiladores,259,Lineas de aire,RO-CO-MF,FTS,No arranca al momento de encender,,0,,nan,24/03/2017,8:00:00,24/03/2017,12:00:00,X,4,MECE ORAS,3,2017-03-24 08:00:00,2017-03-24 12:00:00,4.0
20014377,CQO,OC-EST-CQO-AGEN-GE22010,GENERADOR PRINCIPAL 10,MOTOR COMB GE-010,,10034872.0,1,220060,m2,revision cable abierto sist ht,23/03/2017,RO-CE-03,Motor Combust - Control y monitoreo,A304,Sensores (especificar),SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,23/03/2017,6:47:27,,0:00:00,,0,MECE ORAS,1,2017-03-23 06:47:27,,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10034873.0,1,220055,m2,falla acople bomba bahia 02,23/03/2017,PURO,Bomba Rotativa A Paletas,5,Acople mecanico,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,23/03/2017,5:15:58,,0:00:00,X,0,MECE ORAS,3,2017-03-23 05:15:58,,0.0
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10035451.0,1,220051,m2,cambio de visor de nivel co-54110,22/03/2017,COSC,Compresor Tornillo Rotativo,267,Lubricante,RO-CO-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/03/2017,15:09:10,,0:00:00,,0,METR ORAS,2,2017-03-22 15:09:10,,0.0
20010367,EPO,OC-EST-EPO-AIRE-CA54007,UNIDAD MOTOR COMPRESOR CO-54007,COMPRESOR TORN SIST BOMBEO 920-CO-54007,,10034887.0,1,220045,m2,falla de compresor kaeser 54007,22/03/2017,CORE,Compresor Alternativo,179,Enfriador de aire,RO-CO-MF,OHE,Sobrecalentamiento,C340,1,Desgaste normal del equipo,nan,22/03/2017,8:56:18,22/03/2017,9:00:00,,0,MECE ORAS,2,2017-03-22 08:56:18,2017-03-22 09:00:00,0.0
20000627,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,CUBI MODU REFRIGE VARIA VFD-42020,,10034779.0,1,219921,m2,baja resistividad vfd 42020,8/03/2017,SBAC,Variador de Velocidad,344,Protecciones electricas,EL-VVC-M,OTH,Modos de Falla no especificados,,0,,nan,21/03/2017,21:00:00,22/03/2017,15:40:00,,0,MECE ORAS,3,2017-03-21 21:00:00,2017-03-22 15:40:00,0.0
20001689,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,TRANSMISOR FLUJO BRAZO MED 80,,10034874.0,1,220038,m2,falla transmisor de pulsos del fqe3680,21/03/2017,FQIT,Transmisor indicador de caudal de flujo,221,generador de pulsos,SC-MD-MF,ERO4,Salida por flujo Oscilante,,0,,nan,21/03/2017,15:52:59,,0:00:00,X,8,MECE ORAS,2,2017-03-21 15:52:59,,8.0
20013332,CCA,OC-EST-CCA-ACOM-GA,SISTEMA DE COMBUSTIBLE GAS,TUBERIA RED DISTRIBUCIO BPC'S,,10034893.0,1,220064,m2,revision sistema bi-fuel_bpc´s,23/03/2017,CEDE,Motor Diesel,260,Lineas de combustible,RO-CE-MF,UNK,Información insuficiente,,0,,nan,21/03/2017,8:30:00,21/03/2017,12:00:00,X,"3,5",MECE ORAS,1,2017-03-21 08:30:00,2017-03-21 12:00:00,3.5
20000179,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,VALVULA COMP ENTRADA TK12030,,10034861.0,1,220032,m2,falla zs hov 120308 linea rel,20/03/2017,IPZI,Indicador de Posicion,285,microswitch,SC-IP-MF,ERO3,Señal errática,,0,,nan,20/03/2017,16:26:04,20/03/2017,18:00:00,X,"1,57",MECE ORAS,1,2017-03-20 16:26:04,2017-03-20 18:00:00,1.57
20001123,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,TRANSMISOR TEMP PROBADOR 5101,,10034856.0,1,220024,m2,falla tit probador unilact cusiana,19/03/2017,IPTT,Transmisor de Temperatura,377,RTD,SC-IP-MF,ERO3,Señal errática,,0,,nan,19/03/2017,10:36:21,,0:00:00,X,0,MECE ORAS,1,2017-03-19 10:36:21,,0.0
20002072,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR B TP301,,10034876.0,1,220026,m2,agitador at302 del tanque tp301 fuga,19/03/2017,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,19/03/2017,13:00:00,,0:00:00,,0,MECE ORAS,2,2017-03-19 13:00:00,,0.0
20017593,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,TRANSMISOR PRESION SUMIDERO,,10034877.0,1,220027,m2,transmisor de presion pi 530104 en falla,19/03/2017,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,19/03/2017,16:54:03,,0:00:00,,0,MECE ORAS,2,2017-03-19 16:54:03,,0.0
20017593,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,TRANSMISOR PRESION SUMIDERO,,10034877.0,1,220027,m2,transmisor de presion pi 530104 en falla,19/03/2017,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,19/03/2017,16:54:03,,0:00:00,,0,MECE ORAS,2,2017-03-19 16:54:03,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10034835.0,1,220011,m2,alta vibracion baja eficiciencia,17/03/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,17/03/2017,13:23:33,17/03/2017,17:00:00,X,"3,61",MECE ORAS,3,2017-03-17 13:23:33,2017-03-17 17:00:00,3.61
20005368,CVA,OC-TER-CVA-AELE-PC,PROTECCIÓN CATÓDICA,BANCO AUTOMATICO CCM,,10034827.0,1,220000,m2,falla banco condendadores 480 v,16/03/2017,ELFC,Capacitor Corrección Factor De Potencia,129,Contactores,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,16/03/2017,13:30:00,16/03/2017,17:30:00,X,4,MECE ORAS,1,2017-03-16 13:30:00,2017-03-16 17:30:00,4.0
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10034834.0,1,220005,m2,falla toma muestra ms 37000,16/03/2017,IPTM,Toma Muestra,421,solenoide,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,16/03/2017,8:31:54,16/03/2017,12:00:00,X,"3,47",MECE ORAS,1,2017-03-16 08:31:54,2017-03-16 12:00:00,3.47
20005910,CCA,OC-EST-CCA-SCIN-ES,CONTRA INCENDIO AGUA - ESPUMA,CARRETE MEZCLA AGUA ESPUMA 1 HIDRANTE 13,,,1,219993,m2,falla valvula diluvio espuma tc 52010,15/03/2017,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,15/03/2017,4:29:19,,0:00:00,,0,MECE,3,2017-03-15 04:29:19,,0.0
20010965,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,VALVULA MOV_4x150- SAL 950-BE20030,,10034824.0,1,219994,m2,valvula mov. 300321 brazo 3,15/03/2017,ADEL,Actuador Eléctrico,305,Motor electrico,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,15/03/2017,5:40:58,,0:00:00,X,0,MECE ORAS,2,2017-03-15 05:40:58,,0.0
20017054,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MEDIDOR CRUDO,,10034860.0,1,220031,m2,revision medidor masico recep combust,20/03/2017,CLLC,PLC (Programador Logico de control),420,Software,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,15/03/2017,9:00:00,,0:00:00,,0,MECE ORAS,2,2017-03-15 09:00:00,,0.0
20001157,CUS,OC-EST-CUS-LCTV-SUBEST,SUBESTACION,EDIFICACION SUBESTACION,,10034820.0,1,219988,m2,falla sistema control de incedios ccm,14/03/2017,FGBA,Detector De Fuego,299,modulos de comunicación,SC-CI-MF,OTH,Modos de Falla no especificados,C340,1,Desgaste normal del equipo,nan,14/03/2017,0:49:03,14/03/2017,10:00:00,X,"9,18",MECE ORAS,1,2017-03-14 00:49:03,2017-03-14 10:00:00,9.18
20001157,CUS,OC-EST-CUS-LCTV-SUBEST,SUBESTACION,EDIFICACION SUBESTACION,,10034808.0,1,219987,m2,sistema de aspiración vesda,14/03/2017,FFCB,Tablero modulo deteccion contra incendio,397,Señales de alarma,SC-CI-MF,UNK,Información insuficiente,,0,,nan,14/03/2017,0:41:53,,0:00:00,X,0,MECE ORAS,1,2017-03-14 00:41:53,,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10034805.0,1,219989,m2,bt 20020 baja eficiencia ruido anormal,14/03/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,14/03/2017,4:38:26,,0:00:00,X,0,MECE ORAS,3,2017-03-14 04:38:26,,0.0
20007632,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,ACTUADOR MOV-120319 DE TK-12030,,10034793.0,1,219969,m2,falla en mov 120309,13/03/2017,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,13/03/2017,6:03:01,,0:00:00,,0,MECE ORAS,2,2017-03-13 06:03:01,,0.0
20004737,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,TANQUE CRUDO RELEVO TQ55000,,10034804.0,1,219976,m2,transmisor de nivel tq 55000 dañado,13/03/2017,IPLT,Transmisor de Nivel,226,guia de onda,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,13/03/2017,13:30:00,13/03/2017,17:30:00,X,3,MECE ORAS,1,2017-03-13 13:30:00,2017-03-13 17:30:00,3.0
20004977,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,BOMBA CENTRIFUGA BT55030,,10034802.0,1,219975,m2,bt 30 no arranca remotamente,13/03/2017,RO-EM-02,Motor Elec - Control y monitoreo,D203,Fuente interna de poder,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,13/03/2017,8:26:42,,0:00:00,,0,METR ORAS,1,2017-03-13 08:26:42,,0.0
20005306,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC BOMBEO,,10034803.0,1,219980,m2,transmisor de nivel tu53100 dañado,13/03/2017,IPLT,Transmisor de Nivel,446,Tarjeta electronica,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,13/03/2017,8:00:00,13/03/2017,12:00:00,X,3,MECE ORAS,1,2017-03-13 08:00:00,2017-03-13 12:00:00,3.0
20005317,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,10034813.0,1,219977,m2,pitting tub rota rec hacia separador api,13/03/2017,ME-PI-01,Tubería - Tubo,I105,Recubrimiento,ME-PI-MF,ELP5,Fuga externa Aceite-Fluido Proceso,,0,,nan,13/03/2017,8:45:14,,0:00:00,,0,MECE ORAS,1,2017-03-13 08:45:14,,0.0
20005614,CVA,OC-TER-CVA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,VALVULA MOV_16x150- DES 710-BS37030,,,1,219978,m2,mov 370311 calibracion de topes,13/03/2017,VLGL,Válvula De Globo,138,Cuerpo,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,13/03/2017,8:53:15,13/03/2017,8:53:15,X,0,MECE,2,2017-03-13 08:53:15,2017-03-13 08:53:15,0.0
20005640,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_16x150- DES 710-BS37050,,,1,219979,m2,mov 370511 calibracion de topes,13/03/2017,VLGL,Válvula De Globo,138,Cuerpo,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,13/03/2017,9:35:56,13/03/2017,9:35:56,X,0,MECE,2,2017-03-13 09:35:56,2017-03-13 09:35:56,0.0
20008790,EPO,OC-EST-EPO-PMED-BE38010,BRAZO MEDICIÓN DE ENTRADA ALEPO 10,VALVULA CTRL FLUJO ALEPO BRAZO 1,,10034797.0,1,219982,m2,falla en valvula brazo1 - atos epo.,13/03/2017,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,RO-EM-MF,LOO3,Salida por Baja Potencia,,0,,nan,13/03/2017,10:29:28,,0:00:00,,0,MECE ORAS,2,2017-03-13 10:29:28,,0.0
20005959,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021A,,10034825.0,1,219998,m2,cambio de cilindros de n2 psv-820021a,15/03/2017,VLSB,Válvula de Seguridad y/o Alivio,138,Cuerpo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,13/03/2017,14:00:00,13/03/2017,15:00:00,X,1,MECE ORAS,3,2017-03-13 14:00:00,2017-03-13 15:00:00,1.0
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,,20118111.0,1,219966,m2,falla bomba espuma diesel sci,12/03/2017,RO-CE-03,Motor Combust - Control y monitoreo,A302,PLC,RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,12/03/2017,22:42:57,,0:00:00,X,0,MECE ORAS,3,2017-03-12 22:42:57,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10034788.0,1,219962,m2,falla amortiguador brazo articulado,12/03/2017,ME-PI-03,Tubería - Misceláneos,I301,Soportería,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,12/03/2017,6:10:45,,0:00:00,X,0,MECE ORAS,1,2017-03-12 06:10:45,,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10034988.0,1,219960,m2,falla reflector dra ocensa.,11/03/2017,ADEL,Actuador Eléctrico,15,Alimentacion,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,11/03/2017,20:18:58,,0:00:00,X,0,MECE ORAS,1,2017-03-11 20:18:58,,0.0
20006305,CUP,OC-EST-CUP-PALM-TK50001,TANQUE DE ALMACENAMIENTO TK50001,AGITADOR D 5001,,10034784.0,1,219952,m2,cambio sellos mec. agitadores cupiagua,11/03/2017,ADEH,Actuador electrohidraulico,43,Bastago,SC-MTB-M,ELP2,Fuga externa crudo-Fluido de Proceso,C340,1,Desgaste normal del equipo,nan,11/03/2017,9:55:54,11/03/2017,10:00:00,,0,MECE ORAS,3,2017-03-11 09:55:54,2017-03-11 10:00:00,0.0
20010973,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,SWITCH POSICION ENTR BRAZO 40,,10034821.0,1,219957,m2,bahia 4 fuera de servicio,11/03/2017,IPZT,Transmisor de posición,85,cable,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,11/03/2017,19:17:14,,0:00:00,X,0,MECE ORAS,1,2017-03-11 19:17:14,,0.0
20002683,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,TABLERO CTRL BOMBA BA303,,10034848.0,1,219941,m2,ba303 falla de señales en plc,9/03/2017,CLLC,PLC (Programador Logico de control),158,Display,SC-DCS-M,FLL6,Falla de comunicación con PLC,,0,,nan,10/03/2017,7:00:00,10/03/2017,12:00:00,,0,MECE ORAS,3,2017-03-10 07:00:00,2017-03-10 12:00:00,0.0
20003261,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,ASPAS CENTRIFIGA CE-5212 CCS-52200,,10034810.0,1,219947,m2,alfa laval a presenta atascamiento.,10/03/2017,VECE,Separador centrifugo,328,Platos centrifugos,RO-CEN-M,PDE7,Parada Fuera de Límites,,0,,nan,10/03/2017,8:27:50,,0:00:00,,0,MECE ORAS,3,2017-03-10 08:27:50,,0.0
20005063,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10034812.0,1,219938,m2,atasco mov 120116,9/03/2017,VLGL,Válvula De Globo,138,Cuerpo,SC-VA-MF,PLU7,Atascamiento,,0,,nan,9/03/2017,15:15:41,,0:00:00,,0,METR ORAS,2,2017-03-09 15:15:41,,0.0
20005090,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA TUBERIA MULTK120,,10034268.0,1,219939,m2,atasco mov 120117,9/03/2017,VLGL,Válvula De Globo,138,Cuerpo,SC-VA-MF,PLU7,Atascamiento,,0,,nan,9/03/2017,15:17:20,,0:00:00,,0,MECE ORAS,2,2017-03-09 15:17:20,,0.0
20002694,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,BOMBA BA305A,,10034849.0,1,219943,m2,ba305a alta temperatura chumacera libre,9/03/2017,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,OHE,Sobrecalentamiento,,0,,nan,9/03/2017,15:37:31,,0:00:00,,0,MECE ORAS,3,2017-03-09 15:37:31,,0.0
20002750,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,HIDRANTE HMA-35 DE CONTRA INCENDIO AGUA,,10034850.0,1,219940,m2,hma38 valvula  corte presenta pase,9/03/2017,VLGA,Válvula Esclusa o Compuerta,391,Sellos,SC-VA-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,9/03/2017,15:11:25,,0:00:00,,0,MECE ORAS,3,2017-03-09 15:11:25,,0.0
20024035,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,RED DISTRIBUCION AGUA SCI,,10034845.0,S_FE,219942,m2,valvulas de corte red sci despinadas,9/03/2017,VLGA,Válvula Esclusa o Compuerta,138,Cuerpo,SC-VA-MF,PLU7,Atascamiento,C340,1,Desgaste normal del equipo,nan,9/03/2017,15:30:14,9/03/2017,16:00:00,,0,MECE ORAS,4,2017-03-09 15:30:14,2017-03-09 16:00:00,0.0
20006984,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,TABLERO VALVULA PSV-220005 TRAMPA,,10034782.0,1,219949,m2,alarma por baja presion psv 220005,10/03/2017,VLSB,Válvula de Seguridad y/o Alivio,150,Diafragma,SC-VA-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,9/03/2017,14:00:00,9/03/2017,14:45:00,X,"0,75",MECE ORAS,3,2017-03-09 14:00:00,2017-03-09 14:45:00,0.75
20010669,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,TABLERO GENERADOR GE-20200,,10034767.0,1,219928,m2,falla entrada en linea generador,8/03/2017,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,FTS,No arranca al momento de encender,,0,,nan,8/03/2017,2:30:00,8/03/2017,5:30:00,X,3,MECE ORAS,2,2017-03-08 02:30:00,2017-03-08 05:30:00,3.0
20018333,EPO,OC-EST-EPO-AGUA-BOMBEJER,BOMBA EJERCITO,BOMBA CENTRIFUGA AGUA EJERCITO,,10034774.0,1,219932,m2,ba ejercito falla de acople motor bomba,8/03/2017,RO-PU-01,Bombas - Transmisión de potencia,E105,Acople unidad conductora,SC-MTB-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,8/03/2017,17:07:57,,0:00:00,,0,MECE ORAS,1,2017-03-08 17:07:57,,0.0
20005078,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-ENT 710-MU120,,10034336.0,1,219419,m2,se presenta acascamiento de mov 120207,8/01/2017,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,PLU7,Atascamiento,,0,,nan,7/03/2017,7:30:00,7/03/2017,10:00:00,X,"1,5",MECE ORAS,3,2017-03-07 07:30:00,2017-03-07 10:00:00,1.5
20004748,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR C TK12030,,10034758.0,1,219877,m2,falla sello mecanico agt 12030c,3/03/2017,ME-VE-04,Tanques - Misceláneos,H403,Sello del agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,7/03/2017,7:30:00,7/03/2017,17:30:00,X,7,MECE ORAS,2,2017-03-07 07:30:00,2017-03-07 17:30:00,7.0
20010368,EPO,OC-EST-EPO-AIRE-CA54007,UNIDAD MOTOR COMPRESOR CO-54007,MOTOR COMBUST COMPRESOR CO-54007,,20114358.0,1,219915,m2,co54007 falla control arranque,7/03/2017,COSC,Compresor Tornillo Rotativo,72,Bornera de conexión,RO-CO-MF,FTS,No arranca al momento de encender,,0,,nan,7/03/2017,13:54:59,,0:00:00,,0,MECE ORAS,2,2017-03-07 13:54:59,,0.0
20006454,CUP,OC-EST-CUP-PMED-BE01,BRAZO MEDICIÓN DE ENTRADA BE01,MEDIDOR FLUJO FE-5008 BRAZO 1,,10034786.0,01.GENERI,219954,m2,cambio de internos medidor brazo #1,11/03/2017,IPFT,Transmisor de Caudal,14,alaves,SC-MD-MF,OTH,Modos de Falla no especificados,3,1,Falta de material,nan,7/03/2017,7:00:00,12/03/2017,17:30:00,X,"130,5",MECE ORAS,3,2017-03-07 07:00:00,2017-03-12 17:30:00,
20002116,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR A TP304,,10034691.0,1,219810,m2,"ruido anormal, alta vibración. at-307",24/02/2017,ME-VE-04,Tanques - Misceláneos,H402,Motor del agitador,ME-TKS-M,VIB,Vibración anormal,,0,,nan,6/03/2017,8:30:00,6/03/2017,12:00:00,,0,MECE ORAS,2,2017-03-06 08:30:00,2017-03-06 12:00:00,0.0
20006115,LBE,OC-EST-LBE-PREG-FL21030,BRAZO FILTRACION FL21030,VALVULA MOV_20x900- SAL 940-FL21030,,10034741.0,1,219904,m2,falla mov 210304 filtro no 3,5/03/2017,ADEL,Actuador Eléctrico,408,Sistema de control,SC-CL-MF,ERO,Salida oscilante o inestable,,0,,nan,6/03/2017,7:00:00,6/03/2017,12:00:00,,0,MECE ORAS,2,2017-03-06 07:00:00,2017-03-06 12:00:00,0.0
20006142,CUS,OC-EST-DES-AAIR-BO,AIRE INSTRUMENTOS BOMBEO,TANQUE AIRE TAI55400,,10034822.0,1,219911,m2,compresor co 54400 sobrepresion,6/03/2017,RO-CO-02,Compresores - Compresor,B208,Tubería interna,RO-CO-MF,OTH,Modos de Falla no especificados,,0,,nan,6/03/2017,16:40:34,,0:00:00,X,0,MECE ORAS,1,2017-03-06 16:40:34,,0.0
20013512,CVA,OC-TER-CVA-SCTR-TEL,TELECOMUNICACIONES,MODULO COMUNICACIONES #1,,10034748.0,1,219908,m2,falla a.a. cuarto servidor terminal cva,6/03/2017,OCAC,Equipamiento de aire acondicionado,123,Condensador,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,6/03/2017,9:54:37,22/06/2017,12:00:00,X,"2.594,09",MECE ORAS,,2017-03-06 09:54:37,2017-06-22 12:00:00,
20003127,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 1,,10034752.0,1,219905,m2,medidor fqit 301 recibo araguaney falla,6/03/2017,ICOF,Computadores de flujo,122,computador de flujo,SC-MD-MF,STP2,Continua Midiendo sin paso de fluido,,0,,nan,6/03/2017,5:48:05,,0:00:00,,0,MECE ORAS,3,2017-03-06 05:48:05,,0.0
20017054,CQO,OC-EST-CQO-ACOM-CR,SISTEMA DE CRUDO COMBUSTIBLE,MEDIDOR CRUDO,,10034749.0,1,219899,m2,instalar tarjeta transmisor pq9001,5/03/2017,FQIT,Transmisor indicador de caudal de flujo,169,Electronica,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,5/03/2017,9:12:00,5/03/2017,17:00:00,,0,MECE ORAS,2,2017-03-05 09:12:00,2017-03-05 17:00:00,0.0
20017126,CQO,OC-EST-CQO-AGEN-LUBR,S. LUBRICACION GENERACION,TANQUE ACEITE LUBRICANTE,,10034747.0,1,219898,m2,instalar display transmisor li9003,5/03/2017,IPLT,Transmisor de Nivel,158,Display,SC-IP-MF,NOO,No hay señal,,0,,nan,5/03/2017,9:08:43,5/03/2017,15:00:00,,0,MECE ORAS,3,2017-03-05 09:08:43,2017-03-05 15:00:00,0.0
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10034780.0,1,219901,m2,falla en li 12020,5/03/2017,CBPH,Tablero De Control Eléctrico,158,Display,SC-CL-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,5/03/2017,9:40:47,,0:00:00,,0,MECE ORAS,2,2017-03-05 09:40:47,,0.0
20000556,CUS,OC-EST-CUS-PALM-BT5131A,BOMBA TRASIEGO ALMACENAM. BT5131A,BOMBA CENTRIFUGA TRANSFERENCIA P5131A,,70005404.0,1,219900,m2,falla en bb5131a/c/d no arrancan remo,5/03/2017,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,5/03/2017,9:14:33,,0:00:00,,0,MECE ORAS,2,2017-03-05 09:14:33,,0.0
20001002,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-TG82005,,10034823.0,1,219897,m2,falla en mov 5078 pase de flujo,5/03/2017,VLMO,Válvula De Multi Vías,43,Bastago,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,5/03/2017,8:49:52,,0:00:00,,0,MECE ORAS,2,2017-03-05 08:49:52,,0.0
20016975,CQO,OC-EST-CQO-AGEN-GE22050,GENERADOR BLACK START 50,GENERADOR ELECT BLACK START 50,,10034750.0,1,219896,m2,reponer nivel refrigerante,5/02/2017,CEDE,Motor Diesel,179,Enfriador de aire,RO-EG-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,4/03/2017,9:22:37,,0:00:00,,0,MECE ORAS,2,2017-03-04 09:22:37,,0.0
20001960,EPO,OC-EST-EPO-AAGU-PO,AGUA POTABLE,MOTOR ELECTRICO AGUA EJERCITO BA58040,42002928.0,10034739.0,R_EM,219891,m2,falla en bomba del ejercito,4/03/2017,PUCE,Bomba Centrifuga,375,Rotor,RO-EM-MF,LOO3,Salida por Baja Potencia,C340,1,Desgaste normal del equipo,nan,4/03/2017,10:25:23,4/03/2017,11:00:00,X,"0,58",MECE ORAS,1,2017-03-04 10:25:23,2017-03-04 11:00:00,0.58
20001327,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,VALVULA BOLA TQ-55000,,10034776.0,1,219888,m2,valvula de diluvio dv 55000 en falla,4/03/2017,ADHY,Actuador Hidráulico,421,Solenoide,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,4/03/2017,0:55:41,,0:00:00,,0,MECE ORAS,3,2017-03-04 00:55:41,,0.0
20010522,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10034399.0,1,219894,m2,falla iluminacion area de tanque tq-5500,4/03/2017,ALPE,Alumbrado Perimetral,268,Luminarias,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,4/03/2017,21:43:14,,0:00:00,,0,MECE ORAS,1,2017-03-04 21:43:14,,0.0
20011378,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,SWITCH POSICION DESC BAHIA 90,,10034743.0,1,219887,m2,falla zs 200901,3/03/2017,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,3/03/2017,19:40:50,,0:00:00,,0,MECE ORAS,1,2017-03-03 19:40:50,,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10034736.0,1,219890,m2,bt 20090 presenta alta vibracion,4/03/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,3/03/2017,9:00:00,3/03/2017,13:30:00,X,"4,5",MECE ORAS,3,2017-03-03 09:00:00,2017-03-03 13:30:00,4.5
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10034746.0,1,219895,m2,falla escalera bahia 5,5/03/2017,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,3/03/2017,7:30:00,3/03/2017,9:30:00,X,2,MECE ORAS,1,2017-03-03 07:30:00,2017-03-03 09:30:00,2.0
20002071,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR A TP301,,10034678.0,1,219806,m2,ruido anormal y alta vibración,24/02/2017,ME-VE-04,Tanques - Misceláneos,H402,Motor del agitador,ME-TKS-M,NOI,Ruido fuera de lo Normal,,0,,nan,2/03/2017,8:00:00,2/03/2017,12:00:00,,0,MECE ORAS,2,2017-03-02 08:00:00,2017-03-02 12:00:00,0.0
20009690,CUS,OC-EST-DES-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL PRES CABEZAL BRAZOS,,10034719.0,1,219865,m2,falla pcv300002,2/03/2017,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,SPO,Operación inesperada,,0,,nan,2/03/2017,9:15:59,,0:00:00,X,0,MECE ORAS,1,2017-03-02 09:15:59,,0.0
20009690,CUS,OC-EST-DES-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA CTRL PRES CABEZAL BRAZOS,,10034719.0,1,219866,m2,falla pcv300002,2/03/2017,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,SPO,Operación inesperada,,0,,nan,2/03/2017,9:15:59,,0:00:00,X,0,MECE ORAS,1,2017-03-02 09:15:59,,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10034717.0,1,219864,m2,falla bahia 06-cambio de banes,2/03/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,2/03/2017,8:04:48,,0:00:00,X,0,MECE ORAS,3,2017-03-02 08:04:48,,0.0
20014307,CQO,OC-EST-CHQ-LCTV-CONTR,SHELTER CONTROLES ESTACIÓN CHIQUILLO,CONTAINER SHELTER CONTROLES,,10034702.0,1,219849,m2,falla iluminación externa shelter,27/02/2017,ESCO,Compartimiento de control,234,Iluminacion,EL-CT-MF,UNK,Información insuficiente,,0,,nan,1/03/2017,8:00:00,1/03/2017,11:00:00,X,3,MECE ORAS,3,2017-03-01 08:00:00,2017-03-01 11:00:00,3.0
20008178,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,LANZADOR ME-5001UBICADO TRAMPA ME-5001,,10034707.0,1,219861,m2,falla de hermeticidad sello tapa trampa,1/03/2017,VLGA,Válvula Esclusa o Compuerta,494,Uniones bridadas,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,1/03/2017,7:45:02,,0:00:00,,0,MECE ORAS,2,2017-03-01 07:45:02,,0.0
20000696,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 20 ESPUMA,,10034730.0,1,219863,m2,cambio bateria panel control sic cus,1/03/2017,SBBT,Tablero Eléctrico De Baja Tensión,409,Sistema de control DC,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,1/03/2017,12:51:42,,0:00:00,,0,MECE ORAS,3,2017-03-01 12:51:42,,0.0
20014513,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,INDICADOR DE NIVEL,,10034709.0,1,219857,m2,falla radar tk 4104a vs  cinta en campo,1/03/2017,IPLT,Transmisor de Nivel,158,Display,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,1/03/2017,1:50:21,,0:00:00,X,0,MECE ORAS,3,2017-03-01 01:50:21,,0.0
20005090,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA TUBERIA MULTK120,,10034761.0,1,219860,m2,falla cierre y apertura mov 120118,1/03/2017,VLBA,Válvula Esférica,181,Engranaje,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,1/03/2017,7:00:00,1/03/2017,12:00:00,X,4,MECE ORAS,2,2017-03-01 07:00:00,2017-03-01 12:00:00,4.0
