equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20003111,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE I,,10034710.0,1,219862,m2,falla en testero a puente grua fase1,1/03/2017,EMAC,,213,Frenos,ME-CR-MF,FTI,Falla para funcionar según lo esperado,,0,,nan,1/03/2017,9:40:55,,0:00:00,,0,MECE ORAS,3,2017-03-01 09:40:55,,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10034720.0,1,219830,m2,falla iluminacion fase 2/co/laval/per/tc,26/02/2017,CBPH,Tablero De Control Eléctrico,344,Protecciones electricas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,28/02/2017,8:00:00,28/02/2017,17:00:00,X,9,MECE ORAS,1,2017-02-28 08:00:00,2017-02-28 17:00:00,9.0
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,10034697.0,1,219840,m2,falla alta temperatura dc link vfd-10,27/02/2017,SBAC,Variador de Velocidad,415,Sistema de refrigeracion,EL-VVC-M,OHE1,Alta temperatura,,0,,nan,27/02/2017,7:55:42,,0:00:00,,0,MECE ORAS,2,2017-02-27 07:55:42,,0.0
20005063,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10034703.0,1,219842,m2,mov 360122 no cierra al 100%,27/02/2017,VLBA,Válvula Esférica,391,sellos,SC-VA-MF,DOP,Tiempo apertura/cierre después del tiemp,,0,,nan,27/02/2017,12:54:18,2/03/2017,17:30:00,X,"0,5",MECE ORAS,2,2017-02-27 12:54:18,2017-03-02 17:30:00,0.5
20005090,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA TUBERIA MULTK120,,10034268.0,1,219843,m2,mov 120117 presenta atascamiento al 60 %,27/02/2017,VLBA,Válvula Esférica,391,sellos,SC-VA-MF,PLU7,Atascamiento,,0,,nan,27/02/2017,13:08:02,,0:00:00,,0,MECE ORAS,2,2017-02-27 13:08:02,,0.0
20004220,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,MOTOR DIESEL GE522020 FASE II,,,1,219846,m2,falla sensor nivel aceite gd22020,27/02/2017,IPLL,Switch de nivel,191,Estructura,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,27/02/2017,16:08:42,,0:00:00,,0,MECE,2,2017-02-27 16:08:42,,0.0
20005504,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10034705.0,1,219853,m2,alta presion n2 camara danflo 240108c,28/02/2017,VLSB,Válvula de Seguridad y/o Alivio,138,Cuerpo,SC-VA-MF,UNK,Información insuficiente,,0,,nan,27/02/2017,10:30:00,27/02/2017,12:00:00,X,"1,5",MECE ORAS,3,2017-02-27 10:30:00,2017-02-27 12:00:00,1.5
20005942,CCA,OC-EST-CCA-DREN-TU59100,TANQUE SUMIDERO TU-59100,TRANSMISOR NIVEL LT-591003 TU-59100,,20115400.0,1,219838,m2,falla transmisor sumidero bu 59100,26/02/2017,IPDP,"Transmisor de Presión, diferencial",296,modulo electronica,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2017,20:48:58,,0:00:00,,0,MECE ORAS,3,2017-02-26 20:48:58,,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10034720.0,1,219837,m2,falla alumbrado perimetral tc 52010,26/02/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2017,20:42:10,,0:00:00,X,0,MECE ORAS,1,2017-02-26 20:42:10,,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10034720.0,1,219836,m2,falla iluminacion valvula property,26/02/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2017,20:37:50,,0:00:00,,0,MECE ORAS,1,2017-02-26 20:37:50,,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10034720.0,1,219835,m2,falla alumbrado perimetral  alfa laval,26/02/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2017,20:32:10,,0:00:00,,0,MECE ORAS,1,2017-02-26 20:32:10,,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10034720.0,1,219834,m2,falla luminarias frente alfa laval,26/02/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2017,20:29:25,,0:00:00,,0,MECE ORAS,1,2017-02-26 20:29:25,,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10034720.0,1,219833,m2,falla reflector trampa despacho,26/02/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2017,20:25:07,,0:00:00,X,0,MECE ORAS,1,2017-02-26 20:25:07,,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10034720.0,1,219832,m2,falla reflector trampa recibo,26/02/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2017,20:18:46,,0:00:00,X,0,MECE ORAS,1,2017-02-26 20:18:46,,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10034720.0,1,219831,m2,falla reflector entrada linea recibo,26/02/2017,ALPE,Alumbrado Perimetral,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2017,20:05:52,,0:00:00,X,0,MECE ORAS,1,2017-02-26 20:05:52,,0.0
20010793,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,VALVULA DE BLOQUEO DE BOLA ENTRADA BOMBA,,10034699.0,1,219826,m2,brazos de conexion con desajuste,26/02/2017,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,26/02/2017,7:38:45,,0:00:00,,0,MECE ORAS,1,2017-02-26 07:38:45,,0.0
20010965,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,VALVULA MOV_4x150- SAL 950-BE20030,,10034689.0,1,219828,m2,falla mov 300321,26/02/2017,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,26/02/2017,13:43:02,,0:00:00,,0,MECE ORAS,2,2017-02-26 13:43:02,,0.0
20006017,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALVUL COMPUERTA AGUAS ABAJO PSV-820021C,,10034714.0,1,219822,m2,cambio de botellas de nitrogeno,25/02/2017,OFBN,Banco de nitrogeno,274,manifold,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,25/02/2017,11:00:00,25/02/2017,15:00:00,X,4,MECE ORAS,3,2017-02-25 11:00:00,2017-02-25 15:00:00,4.0
20006982,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,BANCO NITROGENO VALV ALIVIO PSV-820021C,,10034715.0,1,219823,m2,cambio de botellas de nitrogeno,25/02/2017,OFBN,Banco de nitrogeno,274,manifold,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,25/02/2017,11:00:00,25/02/2017,15:00:00,X,4,MECE ORAS,3,2017-02-25 11:00:00,2017-02-25 15:00:00,4.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10034685.0,1,219820,m2,resorte escalera bahia #2,25/02/2017,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,25/02/2017,5:09:15,,0:00:00,,0,MECE ORAS,1,2017-02-25 05:09:15,,0.0
20011537,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,VALVULA GLOBO BAHIA 60 EXTINCIO,,10034682.0,1,219814,m2,valvula diluvio vd-06,24/02/2017,FFFD,Red contra incendio,496,valvula,SC-FG-MF,AIR2,Falsa alarma e indicación,,0,,nan,24/02/2017,13:57:45,,0:00:00,X,0,MECE ORAS,3,2017-02-24 13:57:45,,0.0
20011552,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,DETECTOR LLAMA BAHIA 10,,10034681.0,1,219813,m2,fd-15 sensor llama sumidero,24/02/2017,FGBA,Detector De Fuego,169,Electronica,SC-FG-MF,AIR2,Falsa alarma e indicación,,0,,nan,24/02/2017,13:52:09,,0:00:00,X,0,MECE ORAS,3,2017-02-24 13:52:09,,0.0
20002072,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR B TP301,,10034679.0,1,219807,m2,"ruido anormal, alta vibración. at-302",24/02/2017,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,NOI,Ruido fuera de lo Normal,,0,,nan,24/02/2017,9:46:18,,0:00:00,,0,MECE ORAS,2,2017-02-24 09:46:18,,0.0
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,,10034680.0,1,219808,m2,"ruido anormal, alta vibración. ag-304",24/02/2017,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,VIB,Vibración anormal,,0,,nan,24/02/2017,9:50:36,,0:00:00,,0,MECE ORAS,2,2017-02-24 09:50:36,,0.0
20002101,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,MOTOR ELECT AGITADOR TP303,,10034690.0,1,219809,m2,fluga fluido de proceso at-305,24/02/2017,ME-VE-04,Tanques - Misceláneos,H402,Motor del agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,24/02/2017,10:07:56,,0:00:00,,0,MECE ORAS,2,2017-02-24 10:07:56,,0.0
20015197,GRA,OC-EST-GRA-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO ELECT VALVULAS MOV CCM BOMBEO,,10034799.0,1,219812,m2,disparos consecutivos celda tablero mov,24/02/2017,EL-TD-01,Tableros de distribución,N101,(especificar),EL-CCM-M,FLL2,Falla de Control,,0,,nan,24/02/2017,11:00:00,16/03/2017,16:00:00,X,1,MECE ORAS,1,2017-02-24 11:00:00,2017-03-16 16:00:00,1.0
20004679,CVA,OC-TER-CVA-UAIR-CPAR,CONEXIÓN DE AIRE,VALVULA CTRL AIR GE10/20/30,,10034704.0,1,219854,m2,apertura de psv 542005 aire instrmentos,28/02/2017,VLSB,Válvula de Seguridad y/o Alivio,391,sellos,SC-VA-MF,UNK,Información insuficiente,,0,,nan,24/02/2017,7:00:00,28/02/2017,17:30:00,X,14,MECE ORAS,2,2017-02-24 07:00:00,2017-02-28 17:30:00,
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10034675.0,1,219803,m2,bt 20030 alta bibracion y ruido extraño,23/02/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,23/02/2017,9:09:47,,0:00:00,X,0,MECE ORAS,3,2017-02-23 09:09:47,,0.0
20008613,CVA,OC-TER-CVA-ALOC-SF,SEGURIDAD FÍSICA,DOMO PTZ No. 1 EQUIPOS CCTV,,10034623.0,1,219765,m2,falla operativa en domo no.1,20/02/2017,CCTV,Tablero concentrador de señales,95,Camara/Domo,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,22/02/2017,8:00:00,22/02/2017,17:30:00,X,8,MECE ORAS,1,2017-02-22 08:00:00,2017-02-22 17:30:00,8.0
20000696,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 20 ESPUMA,,10034673.0,1,219800,m2,constante arranque bomba disel s.c.i,22/02/2017,CLDC,Unidad De Control Distribuido,447,Tarjetas de control,SC-CI-MF,UNK,Información insuficiente,,0,,nan,22/02/2017,21:46:39,,0:00:00,,0,MECE ORAS,3,2017-02-22 21:46:39,,0.0
20002116,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR A TP304,,10034665.0,1,219792,m2,at307 presenta ruido anormal,22/02/2017,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,NOI,Ruido fuera de lo Normal,,0,,nan,22/02/2017,7:35:30,,0:00:00,,0,MECE ORAS,2,2017-02-22 07:35:30,,0.0
20000618,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU REFRIGE VARIA VFD-42010,,10034624.0,1,219764,m2,alta temp vfd de bpc-42010,20/02/2017,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,20/02/2017,7:29:35,,0:00:00,,0,MECE ORAS,3,2017-02-20 07:29:35,,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10034625.0,1,219763,m2,alta vibracion y baja eficiencia bahia#4,20/02/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,20/02/2017,4:31:06,20/02/2017,9:30:00,X,"4,98",MECE ORAS,3,2017-02-20 04:31:06,2017-02-20 09:30:00,4.98
20000749,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES BOMBAS BOOSTER,,10034654.0,1,219754,m2,falsa alarma llama bb-41030,19/02/2017,FGBF,Detector De Llama,147,Detector,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,19/02/2017,9:13:10,,0:00:00,X,0,MECE ORAS,3,2017-02-19 09:13:10,,0.0
20011351,CUS,OC-EST-DES-PREC-BH20080,BAHIA DE RECIBO BH20080,INDICADOR DE TEMP ENT BRAZO 10 TI-200801,,10034621.0,1,219751,m2,falla rodamiento brazo articulado #8,19/02/2017,ME-CR-02,Grúas - Sistema de brazo,F202,Rodamiento de brazo,ME-CR-MF,FRO,Falla de Rotación,,0,,nan,19/02/2017,7:59:11,,0:00:00,,0,MECE ORAS,1,2017-02-19 07:59:11,,0.0
20005732,CVA,OC-TER-CVA-COMB-TC52010,TANQUE COMBUSTIBLE TC-52010,VALVULA MOV_2x150-SAL 710-COMB DIESEL,,10034568.0,1,219692,m2,cambiar gear box mov tc 52010,11/02/2017,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,17/02/2017,8:00:00,24/02/2017,12:00:00,X,"14,5",MECE ORAS,2,2017-02-17 08:00:00,2017-02-24 12:00:00,
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10034615.0,1,219745,m2,baja eficiencia bahia y alta vib bahia#2,17/02/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,17/02/2017,7:00:00,17/02/2017,17:00:00,X,10,MECE ORAS,3,2017-02-17 07:00:00,2017-02-17 17:00:00,10.0
20005938,CCA,OC-EST-CCA-DREN-TU53100,TANQUE SUMIDERO TU-53100,BOMBA REINYECCIÓN DC TU-53100,,10034400.0,1,219496,m2,revisar bu 53100 por fuga de oil,17/01/2017,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,16/02/2017,8:30:00,17/02/2017,17:30:00,,0,MECE ORAS,2,2017-02-16 08:30:00,2017-02-17 17:30:00,0.0
20010737,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),AGITADOR 1 ALFA LAVAL CCS-52300,,10034604.0,1,219740,m2,ccs52300 centrifuga a falla baja presion,15/02/2017,VECE,Separador centrifugo,139,Cuerpo Bowl,RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,16/02/2017,10:30:00,16/02/2017,12:00:00,X,"1,5",MECE ORAS,3,2017-02-16 10:30:00,2017-02-16 12:00:00,1.5
20010776,CCA,OC-EST-CCA-IZAJ-PTGRBPC,PUENTE GRUA BOMBAS PRINCIPALES OCENSA,PUENTE GRUA BOMBAS PRINCIPALES OCENSA,,10034603.0,1,219738,m2,revisar falla en puente grua,15/02/2017,CRTC,Puente Grua / Aparejo,370,Rieles y carros de arrastre,ME-WI-MF,OTH,Modos de Falla no especificados,,0,,nan,15/02/2017,14:30:00,16/02/2017,17:30:00,,0,MECE ORAS,3,2017-02-15 14:30:00,2017-02-16 17:30:00,0.0
20003400,EPO,OC-EST-EPO-COMB-TC52040,TANQUE TC-52040,TANQUE CRUDO COMB FASEI TC312,,10034614.0,1,219734,m2,cambio de switch de presión tc-312,15/02/2017,IPDS,Switch de presion diferencial,432,Switch de presion diferencial,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,15/02/2017,9:01:46,,0:00:00,,0,MECE ORAS,2,2017-02-15 09:01:46,,0.0
20004977,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,BOMBA CENTRIFUGA BT55030,,10034686.0,1,219797,m2,falla arranque  remoto bt 55030 cva,22/02/2017,RO-PU-03,Bombas - Control y monitoreo,E307,Cableado,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,14/02/2017,8:00:00,24/04/2017,17:30:00,X,12,MECE ORAS,1,2017-02-14 08:00:00,2017-04-24 17:30:00,
20004987,CVA,OC-TER-CVA-PALM-BT55040,BOMBA TRASIEGO ALMACENAM. BT55040,BOMBA CENTRIFUGA BT55040,,10034687.0,1,219798,m2,falla arranque  remoto bt 55040 cva,22/02/2017,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,14/02/2017,13:30:00,14/02/2017,17:30:00,X,4,MECE ORAS,1,2017-02-14 13:30:00,2017-02-14 17:30:00,4.0
20010028,LBE,OC-EST-LBE-SALV-TQ,TANQUE DE RELEVO ALIVIO,"VALVULA ALIVIO 10"" #001 SIS ENT TQ RELEV",,10034583.0,1,219713,m2,fuga nitrogeno valvulas danflo despacho,13/02/2017,CBIN,Tablero de control Instrumentacion,480,Tubing y accesorios,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,13/02/2017,8:11:25,,0:00:00,,0,MECE ORAS,3,2017-02-13 08:11:25,,0.0
20001497,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,TRANSMISOR FLUJO BRAZO MED 37020,,10034585.0,1,219714,m2,fuga packin gland brazo n° 2 ms-37000,13/02/2017,IPFT,Transmisor de Caudal,175,empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,13/02/2017,8:32:00,,0:00:00,,0,MECE ORAS,2,2017-02-13 08:32:00,,0.0
20000952,CUS,OC-EST-CUS-ENSA-EA21026,LINEA 30-PRO-C-EA21-026,SENSOR FLUJO TUBERIA 36 FE820011,,10034572.0,1,219705,m2,señal de flujo congelada fit-820011,12/02/2017,FQIT,Transmisor indicador de caudal de flujo,169,Electronica,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,12/02/2017,8:01:43,,0:00:00,,0,MECE ORAS,2,2017-02-12 08:01:43,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10034573.0,1,219703,m2,falla resorte escalera,12/02/2017,ME-WI-01,Malacate - Malacate,J107,Estructura,ME-WI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,12/02/2017,7:17:33,,0:00:00,X,0,MECE ORAS,1,2017-02-12 07:17:33,,0.0
20011147,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",,10034575.0,1,219706,m2,taponamiento drenaje laboratorio,12/02/2017,ME-PI-01,Tubería - Tubo,I107,Drenaje,ME-PI-MF,PLU3,Obstrucción Tubería por Agente Interno,,0,,nan,12/02/2017,9:38:59,,0:00:00,,0,MECE ORAS,1,2017-02-12 09:38:59,,0.0
20016090,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH DE ALTO FLUJO SUCCION,,10034574.0,1,219704,m2,falla switch de flujo bahia 01,12/02/2017,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,LOO4,Salida por Bajo Flujo,,0,,nan,12/02/2017,7:32:10,,0:00:00,X,0,MECE ORAS,1,2017-02-12 07:32:10,,0.0
20011519,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL EXTINCIO,,10034570.0,1,219695,m2,falla arranque bomba diesel sci descarga,11/02/2017,CEDE,Motor Diesel,120,Combustible,SC-MTB-M,FTS,No arranca al momento de encender,,0,,nan,11/02/2017,12:53:51,,0:00:00,X,0,MECE ORAS,3,2017-02-11 12:53:51,,0.0
20017417,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,LDS TRANSMISOR FLUJO DESPACHO CUS-EPO,,10034572.0,1,219698,m2,falla en fi 820011,11/02/2017,IPFT,Transmisor de Caudal,393,sensor,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,11/02/2017,16:43:04,,0:00:00,,0,MECE ORAS,3,2017-02-11 16:43:04,,0.0
20006954,CCA,OC-EST-CCA-DREN-TU59100,TANQUE SUMIDERO TU-59100,MOTOR DE BOMBA BU-59100 TANQUE SUMIDERO,,10034588.0,1,219655,m2,revisar bomba sumidero bu_59100,7/02/2017,PUCE,Bomba Centrifuga,235,Impeler,RO-PU-MF,UNK,Información insuficiente,,0,,nan,10/02/2017,8:30:00,10/02/2017,16:30:00,X,8,MECE ORAS,1,2017-02-10 08:30:00,2017-02-10 16:30:00,8.0
20000749,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES BOMBAS BOOSTER,,10034563.0,1,219678,m2,falla hidrante monitor de agua,10/02/2017,ME-VE-02,Tanques - Ítems internos,H205,Sistema de presurización interna,ME-PI-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,10/02/2017,11:00:40,,0:00:00,,0,MECE ORAS,3,2017-02-10 11:00:40,,0.0
20000750,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES BOMBAS BOOSTER,,10034564.0,1,219679,m2,falla en alarma sistema agente limpio,10/02/2017,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,10/02/2017,11:14:39,,0:00:00,,0,MECE ORAS,3,2017-02-10 11:14:39,,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10034555.0,1,219677,m2,fuga junta flexible bt 20060,10/02/2017,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,10/02/2017,10:47:29,,0:00:00,X,0,MECE ORAS,3,2017-02-10 10:47:29,,0.0
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10035451.0,1,219671,m2,correctivo_cambio de visor de nivel oil,9/02/2017,COSC,Compresor Tornillo Rotativo,267,Lubricante,RO-CO-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,9/02/2017,11:35:40,,0:00:00,,0,METR ORAS,2,2017-02-09 11:35:40,,0.0
20006929,CCA,OC-EST-CCA-PREC-FL22020,BRAZO PREFILTRACION TFL-22020,ACTUADOR ELECT MOV-220203 TFL-21020,,10033983.0,1,218946,m2,correctivo_revisar actuador mov-220203,25/10/2016,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,8/02/2017,13:30:00,8/02/2017,16:00:00,,0,MECE ORAS,3,2017-02-08 13:30:00,2017-02-08 16:00:00,0.0
20011462,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,VALVULA CTRL SALI BRAZO 90,,10034539.0,1,219659,m2,falla lcv 3000901,8/02/2017,VLCV,Válvula de Control,150,Diafragma,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,8/02/2017,5:32:37,,0:00:00,,0,MECE ORAS,2,2017-02-08 05:32:37,,0.0
20017187,CUS,OC-EST-CUS-LCTV-VFD42040,VFD42040,AIRE AC SPLIT/VENT PQE B VFD42040,,10034536.0,1,219650,m2,manto correctivo compresor aa vfd ansald,7/02/2017,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),RO-EM-MF,FLL4,Corto Circuito,,0,,nan,7/02/2017,14:35:08,,0:00:00,,0,MECE ORAS,,2017-02-07 14:35:08,,0.0
20017438,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SWITCH NIVEL BAJO BAJO TP304,,10034543.0,1,219652,m2,tp 304 lal-304b swich falsa alarma.,7/02/2017,IPLL,Switch de nivel,446,Tarjeta electronica,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,7/02/2017,16:15:55,7/02/2017,18:30:00,X,"2,23",MECE ORAS,3,2017-02-07 16:15:55,2017-02-07 18:30:00,2.23
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10034582.0,1,219654,m2,falla en tomamuestras ms-37000,7/02/2017,CLEL,Tablero De Control Neumático,421,solenoide,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,7/02/2017,17:23:05,,0:00:00,,0,MECE ORAS,1,2017-02-07 17:23:05,,0.0
20003096,EPO,OC-EST-EPO-PREC-FL25020,BRAZO DE FILTRACIÓN RECIBO FL25020,FILTRO ENTRADA PREFILTRO TFL25020,,10034528.0,1,219644,m2,falla transmisor presion brazo 2 cusiana,6/02/2017,IPDI,Indicador de presion diferencial,237,Indicador,SC-MD-MF,ERO4,Salida por flujo Oscilante,,0,,nan,6/02/2017,17:53:18,,0:00:00,,0,MECE ORAS,1,2017-02-06 17:53:18,,0.0
20017600,EPO,OC-EST-EPO-PREC-FL25020,BRAZO DE FILTRACIÓN RECIBO FL25020,TRANSMISOR PRES DIF TFL25020,,10034530.0,1,219645,m2,transmisor presion filtros cusiana falla,6/02/2017,ME-FM-01,Filtros y Mallas (de proceso),K103,Sensores (especificar),ME-FM-MF,AIR3,Lectura anormal del instrumento,,0,,nan,6/02/2017,19:00:00,7/02/2017,0:00:00,X,5,MECE ORAS,2,2017-02-06 19:00:00,2017-02-07 00:00:00,5.0
20010785,CUS,OC-EST-DES-AAIR-BO,AIRE INSTRUMENTOS BOMBEO,COMPRESOR TORNILLO CO54400,,10034517.0,1,219636,m2,falla compresor 54400,5/02/2017,RO-CO-03,Compresores - Control y monitoreo,B309,"Tuberías (conduit, aire de control)",RO-CO-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,5/02/2017,16:45:34,,0:00:00,,0,MECE ORAS,1,2017-02-05 16:45:34,,0.0
20011609,CVA,OC-TER-CVA-AAIR-BO,AIRE BOMBEO,COMPRESOR TORNILLO CO-54110,,10034515.0,1,219626,m2,fuga aceite compresor aire instrumentos,4/02/2017,COSC,Compresor Tornillo Rotativo,267,Lubricante,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,3/02/2017,17:00:00,28/02/2017,17:30:00,X,"600,5",MECE ORAS,2,2017-02-03 17:00:00,2017-02-28 17:30:00,
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10034417.0,1,219501,m2,correctivo_revisar fuga de oil co-54120,19/01/2017,BLBL,Compresor Sopladores/Ventiladores,138,Cuerpo,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,2/02/2017,15:00:00,2/02/2017,17:00:00,,0,MECE ORAS,2,2017-02-02 15:00:00,2017-02-02 17:00:00,0.0
20009835,CCA,OC-EST-CCA-COMB-TC52030,TK CRUDO COMBUSTIBLE TC-52030,TANQUE CRUDO COMBUST TC-52030,,10034514.0,1,219623,m2,revisar transmisor tx-30 en tc-52030,3/02/2017,IPLI,Indicador de Nivel,175,empaquetadura,SC-IP-MF,ERO3,Señal errática,,0,,nan,2/02/2017,8:00:00,2/02/2017,12:00:00,X,4,MECE ORAS,1,2017-02-02 08:00:00,2017-02-02 12:00:00,4.0
20005946,CCA,OC-EST-CCA-DREN-DRENSUM,DRENAJE DEL SUMIDERO,BOMBA ELECTROSUMERGIBLE BU-53020,,10033984.0,1,218985,m2,correctivo_reparar bomba bu-5302,2/11/2016,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,1/02/2017,7:30:00,,0:00:00,,0,MECE ORAS,2,2017-02-01 07:30:00,,0.0
20005959,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021A,,10034495.0,1,219591,m2,correctivo_cambio de pi en psv-820021a,1/02/2017,IPDI,Indicador de presion diferencial,237,Indicador,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,1/02/2017,15:37:35,,0:00:00,,0,METR ORAS,3,2017-02-01 15:37:35,,0.0
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10034493.0,1,219588,m2,correctivo_cambio de visor de nivel oil,1/02/2017,COSC,Compresor Tornillo Rotativo,267,Lubricante,RO-CO-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,1/02/2017,9:30:29,,0:00:00,,0,METR ORAS,2,2017-02-01 09:30:29,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10034482.0,1,219592,m2,falla bomba bt20010,1/02/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,1/02/2017,16:03:37,,0:00:00,,0,MECE ORAS,3,2017-02-01 16:03:37,,0.0
20010965,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,VALVULA MOV_4x150- SAL 950-BE20030,,10034489.0,1,219593,m2,mov no se muestra activa,1/02/2017,ADEL,Actuador Eléctrico,15,Alimentacion,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,1/02/2017,16:08:13,,0:00:00,,0,MECE ORAS,2,2017-02-01 16:08:13,,0.0
20011141,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-50001,,10034469.0,1,219586,m2,falla sello mecanico b. sumiderotu-50001,1/02/2017,PUCP,Bomba De Cavidad Progresiva PCP,387,Sello L.A,RO-PU-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,1/02/2017,8:45:16,,0:00:00,,0,MECE ORAS,2,2017-02-01 08:45:16,,0.0
20002577,EPO,OC-EST-EPO-PREC-TG303MOY,TRAMPA RECIBO TG303 MONTERREY,VALVULA MOV_20x150- LIN 920-TG303,,10034479.0,1,219584,m2,falla valvula control recibo monterrey,1/02/2017,VLCV,Válvula de Control,138,Cuerpo,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,1/02/2017,6:00:54,10/06/2017,12:00:00,,0,MECE ORAS,2,2017-02-01 06:00:54,2017-06-10 12:00:00,0.0
20003864,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-416 DE CONTRA INCENDIO AGUA,,10034451.0,1,219232,m2,hidrante monitor 416 fuga agua x valvula,8/12/2016,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,31/01/2017,13:30:00,31/01/2017,17:30:00,X,4,MECE ORAS,4,2017-01-31 13:30:00,2017-01-31 17:30:00,4.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10034464.0,1,219576,m2,alta vibracion y baja eficiencia bahia#3,31/01/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,31/01/2017,6:31:33,,0:00:00,X,0,MECE ORAS,3,2017-01-31 06:31:33,,0.0
20000990,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x150-LIN 950CONEX REC,,10034652.0,1,219571,m2,falla  electrica mov 5073,30/01/2017,ADEL,Actuador Eléctrico,15,Alimentacion,RO-EM-MF,FLL4,Corto Circuito,,0,,nan,30/01/2017,14:24:25,31/01/2017,0:00:00,X,"9,59",MECE ORAS,2,2017-01-30 14:24:25,2017-01-31 00:00:00,9.59
20004591,MRF,OC-EST-MRF-UCOM-CRTC402,TANQUE TCC-402,MOTOR AGITADOR AR-402 DE TANQUE TCC-402,,10034462.0,1,219568,m2,agitador en falla  tcc 402,29/01/2017,ADME,Actuador Mecánico,4,Acople Bastago,RO-CE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,29/01/2017,11:45:30,,0:00:00,,0,MECE ORAS,1,2017-01-29 11:45:30,,0.0
20018212,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,TRANSMISOR PRES LINEA DESPACHO,,10034454.0,1,219566,m2,presenta falla el pt-830011 vas,28/01/2017,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,28/01/2017,8:32:58,28/01/2017,13:00:00,X,"4,45",MECE ORAS,2,2017-01-28 08:32:58,2017-01-28 13:00:00,4.45
20002935,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,TABLERO CTRL GENERADOR GD22010,,10034472.0,1,219558,m2,falla de señal sistema hmi generadores,27/01/2017,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,SC-DCS-M,AIR2,Falsa alarma e indicación,,0,,nan,27/01/2017,6:36:00,,0:00:00,,0,MECE ORAS,2,2017-01-27 06:36:00,,0.0
20008818,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,MEDIDOR FLUJO DESPLA POS 38030,,10034448.0,1,219548,m2,medidor brazo #3 altos fuga crudo,26/01/2017,FQIT,Transmisor indicador de caudal de flujo,84,cabezote,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,26/01/2017,8:30:50,,0:00:00,,0,MECE ORAS,3,2017-01-26 08:30:50,,0.0
20008818,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,MEDIDOR FLUJO DESPLA POS 38030,,10034448.0,1,219551,m2,medidor brazo #3 altos fuga crudo,26/01/2017,FQIT,Transmisor indicador de caudal de flujo,84,cabezote,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,26/01/2017,8:30:50,,0:00:00,,0,MECE ORAS,3,2017-01-26 08:30:50,,0.0
20010701,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,FILTRO MEDICION ENTR ALEPO BRAZO 5,,10034447.0,1,219547,m2,venteo filtro brazo # 5 altos fuga crudo,26/01/2017,FIBF,,521,Venteos y drenajes,ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,26/01/2017,8:15:07,,0:00:00,,0,MECE ORAS,1,2017-01-26 08:15:07,,0.0
20010704,EPO,OC-EST-EPO-PMED-BE38050,BRAZO MEDICIÓN DE ENTRADA ALEPO 50,MEDIDOR FLUJO DESPLA POS 38050,,10034449.0,1,219549,m2,medidor brazo 5 altos fuga crudo,26/01/2017,FQIT,Transmisor indicador de caudal de flujo,84,cabezote,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,26/01/2017,8:44:40,,0:00:00,X,0,MECE ORAS,2,2017-01-26 08:44:40,,0.0
20000859,CUS,OC-EST-CUS-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,10034649.0,1,219542,m2,falla en bu 59000,25/01/2017,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,25/01/2017,6:21:40,,0:00:00,,0,MECE ORAS,3,2017-01-25 06:21:40,,0.0
20000198,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TRANSMISOR NIVEL A TK4101A,,10034442.0,1,219531,m2,falla en tti 4101a,24/01/2017,IPLT,Transmisor de Nivel,446,Tarjeta electronica,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,24/01/2017,0:58:06,,0:00:00,,0,MECE ORAS,1,2017-01-24 00:58:06,,0.0
20017785,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,TRANSMISOR PRES SAL TRAMPA DESPACHO,,10034433.0,1,219533,m2,falla pit 810011 despacho,24/01/2017,IPDP,"Transmisor de Presión, diferencial",468,Transductor,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,24/01/2017,9:49:33,,0:00:00,,0,MECE ORAS,3,2017-01-24 09:49:33,,0.0
20001157,CUS,OC-EST-CUS-LCTV-SUBEST,SUBESTACION,EDIFICACION SUBESTACION,,10034426.0,1,219529,m2,falla aire acondicionado ccm,23/01/2017,EMAC,,371,Rodamiento,RO-EM-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,23/01/2017,17:06:16,,0:00:00,,0,MECE ORAS,1,2017-01-23 17:06:16,,0.0
20014508,GRA,OC-EST-GRA-AAGU-PO,SISTEMA DE RECIBO AGUA POTABLE,TANQUE AGUA POTABLE PPAL RECIBO,,10034434.0,1,219538,m2,habilitar switch bajo nivel tk agua pota,24/01/2017,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),EL-CCM-M,INL4,Fuga Interna de Gas SF6,,0,,nan,23/01/2017,7:00:00,23/01/2017,17:00:00,,0,MECE ORAS,,2017-01-23 07:00:00,2017-01-23 17:00:00,0.0
20016923,CQO,OC-EST-CHQ-SCIN-GENERADO,S. CONTRAINCENDIOS AUX AREA GENERADORES,BOMBA CENTRI #2 CONTRAINCENDIO DIESEL,,10034533.0,1,219528,m2,flexible tubo escape fisurado,23/01/2017,CEDE,Motor Diesel,308,Multiple escape,RO-CE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/01/2017,10:32:35,,0:00:00,,0,MECE ORAS,,2017-01-22 10:32:35,,0.0
20010832,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,VALVULA DE BLOQUEO ENTRADA BRAZO 20040,,10034419.0,1,219520,m2,falla valvula control dilucion bahia 4,21/01/2017,SC-VA-02,Válvulas - Actuador,S201,Diafragma,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,21/01/2017,15:54:58,,0:00:00,X,0,MECE ORAS,1,2017-01-21 15:54:58,,0.0
20010035,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016B,,,1,219517,m2,pit820016bb presenta baja presion nitrog,21/01/2017,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,21/01/2017,12:55:17,,0:00:00,,0,MECE,3,2017-01-21 12:55:17,,0.0
20011141,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-50001,,10034402.0,1,219498,m2,falla bomba tu-50001 descargadero,18/01/2017,PUSP,Bomba a Tornillo,387,Sello L.A,RO-PU-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,18/01/2017,7:46:30,,0:00:00,,0,MECE ORAS,2,2017-01-18 07:46:30,,0.0
20001380,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,SENSOR FLUJO FE-370127 DE DESPACHO,,10034408.0,1,219500,m2,falla en la señal del fit-37017,18/01/2017,IPFT,Transmisor de Caudal,446,tarjeta Electronica,SC-IP-MF,ERO3,Señal errática,,0,,nan,18/01/2017,13:51:12,,0:00:00,,0,MECE ORAS,2,2017-01-18 13:51:12,,0.0
20010522,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10034399.0,1,219465,m2,iluminacio tq 55000  en falla,15/01/2017,ALPE,Alumbrado Perimetral,268,Luminarias,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,16/01/2017,15:02:14,,0:00:00,,0,MECE ORAS,2,2017-01-16 15:02:14,,0.0
20005938,CCA,OC-EST-CCA-DREN-TU53100,TANQUE SUMIDERO TU-53100,BOMBA REINYECCIÓN DC TU-53100,,10034386.0,1,219477,m2,correctivo_fuga de oil tubing dren sell,16/01/2017,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,16/01/2017,9:00:00,16/01/2017,14:00:00,X,5,MECE ORAS,2,2017-01-16 09:00:00,2017-01-16 14:00:00,5.0
20008294,CCA,OC-APY-PBE-SREN-RECORODI,RECOLECCION - RECOLECTOR DE RODILLOS,RECOLECTOR RODILLOS ELASTEC 100,,10034403.0,1,219473,m2,falla manguera hidrau. elastec 20008294,16/01/2017,CEDE,Motor Diesel,257,Lineas de aceite,SC-DNT-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,16/01/2017,8:53:34,,0:00:00,,0,MECE MIMP ORAS,3,2017-01-16 08:53:34,,0.0
20004760,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,,10034415.0,1,219481,m2,falla operacion agt a tk 12020,16/01/2017,RO-EM-01,Motor Elec - Motor eléctrico,D103,Excitación,RO-EM-MF,UST,Apagado Inesperado,,0,,nan,16/01/2017,13:18:59,,0:00:00,,0,MECE ORAS,3,2017-01-16 13:18:59,,0.0
20004762,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR B TK12020,,10034415.0,1,219482,m2,falla operacion agt b tk 12020,16/01/2017,RO-EM-01,Motor Elec - Motor eléctrico,D103,Excitación,RO-EM-MF,UST,Apagado Inesperado,,0,,nan,16/01/2017,13:22:42,,0:00:00,,0,MECE ORAS,3,2017-01-16 13:22:42,,0.0
20004764,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR C TK12020,,10034415.0,1,219483,m2,falla operacion agt c tk 12020,16/01/2017,RO-EM-01,Motor Elec - Motor eléctrico,D103,Excitación,RO-EM-MF,UST,Apagado Inesperado,,0,,nan,16/01/2017,13:24:32,,0:00:00,,0,MECE ORAS,3,2017-01-16 13:24:32,,0.0
20007880,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,POSICIONADOR FY-370207 BRAZO 37020,,10034398.0,1,219476,m2,fuga aire fcv-370207,16/01/2017,ADNE,Actuador Neumatico,175,Empaquetadura,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,16/01/2017,9:25:48,,0:00:00,,0,MECE ORAS,3,2017-01-16 09:25:48,,0.0
20005942,CCA,OC-EST-CCA-DREN-TU59100,TANQUE SUMIDERO TU-59100,TRANSMISOR NIVEL LT-591003 TU-59100,,10033925.0,1,218920,m2,cambio transmisor de nivel_sumidero,22/10/2016,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,15/01/2017,8:29:33,,0:00:00,,0,MECE ORAS,2,2017-01-15 08:29:33,,0.0
20001154,CUS,OC-EST-CUS-LCTV-EDIFPRIN,EDIFICIO PRINCIPAL,EDIFICACION OFICINAS PPAL CONTAINER,,,1,219459,m2,falla iluminacion cuarto de control,13/01/2017,ALED,Alumbrado Edificaciones,268,Luminarias,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,13/01/2017,9:36:25,14/01/2017,0:00:00,X,"14,39",MECE,1,2017-01-13 09:36:25,2017-01-14 00:00:00,
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,,1,219458,m2,falla en brazo de conexión,13/01/2017,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,13/01/2017,9:50:28,13/01/2017,11:00:00,X,"1,16",MECE,3,2017-01-13 09:50:28,2017-01-13 11:00:00,1.16
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,10034376.0,1,219457,m2,switch de flujo no se activa bahia 07,13/01/2017,UPMO,Sensor de movimiento,393,sensor,ME-PI-MF,UNK,Información insuficiente,,0,,nan,13/01/2017,9:40:07,,0:00:00,,0,MECE ORAS,2,2017-01-13 09:40:07,,0.0
20011356,CUS,OC-EST-DES-PREC-BH20080,BAHIA DE RECIBO BH20080,VALVULA DE BLOQUEO DE BOLA ENTRADA BOMBA,,10034367.0,1,219456,m2,desajuste en junte flexible bt-20080,13/01/2017,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,13/01/2017,7:00:00,13/01/2017,12:00:00,X,5,MECE ORAS,1,2017-01-13 07:00:00,2017-01-13 12:00:00,5.0
20017056,CQO,OC-EST-CHQ-IZAJ-PTGRGEN,PUENTE GRUA GENERACIÓN,PUENTE GRUA MANU MONOVIGA,,10034440.0,1,219523,m2,puente grua no funciona no desplaza,22/01/2017,CRTC,Puente Grua / Aparejo,75,Botonera,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,13/01/2017,5:00:00,,0:00:00,,0,MECE ORAS,,2017-01-13 05:00:00,,0.0
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10034132.0,1,219176,m2,correctivo_cambio de acople co-54110,2/12/2016,RO-CO-01,Compresores - Transmisión de potencia,B103,Acople unidad conductora,RO-CO-MF,VIB,Vibración anormal,,0,,nan,11/01/2017,13:30:00,11/01/2017,15:30:00,X,2,MECE ORAS,2,2017-01-11 13:30:00,2017-01-11 15:30:00,2.0
20010817,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,VALVULA DE BLOQUEO ENTRADA BRAZO 20030,,10034368.0,1,219437,m2,brazo articulado bahia 3,11/01/2017,ME-PI-01,Tubería - Tubo,I101,Pasador / perno,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,11/01/2017,3:16:49,,0:00:00,,0,MECE ORAS,1,2017-01-11 03:16:49,,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,10034350.0,1,219439,m2,fuga junta flexible bt-20050,11/01/2017,PURO,Bomba Rotativa A Paletas,247,Junta bridada,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,11/01/2017,8:37:03,,0:00:00,,0,MECE ORAS,3,2017-01-11 08:37:03,,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10034347.0,1,219432,m2,bt 20040 alta vibracion,10/01/2017,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,10/01/2017,6:02:14,,0:00:00,X,0,MECE ORAS,3,2017-01-10 06:02:14,,0.0
20004837,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,VALVULA MOV_30x150- SAL 710-TK7314,,10034335.0,1,219418,m2,fuga de producto por el vastago de mov,8/01/2017,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,8/01/2017,3:18:39,,0:00:00,,0,MECE ORAS,3,2017-01-08 03:18:39,,0.0
20005357,CVA,OC-TER-CVA-AGEN-GE22030,GENERADOR AUXILIAR 30,TABLERO CTRL GE22030,,10034334.0,1,219415,m2,alarma de temperatura refrigerante,7/01/2017,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-EG-MF,OHE1,Alta temperatura,,0,,nan,7/01/2017,0:18:56,,0:00:00,,0,MECE ORAS,2,2017-01-07 00:18:56,,0.0
20005090,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA TUBERIA MULTK120,,10034328.0,1,219414,m2,falla de atascamiento de mov 120116,6/01/2017,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,PLU7,Atascamiento,,0,,nan,6/01/2017,3:00:30,27/04/2017,17:30:00,X,"2.678,49",MECE ORAS,3,2017-01-06 03:00:30,2017-04-27 17:30:00,
20010631,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,FILTRO ENTR MS38060,,10034326.0,1,219412,m2,fuga de producto por el paking glang,6/01/2017,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,6/01/2017,2:32:40,,0:00:00,,0,MECE ORAS,3,2017-01-06 02:32:40,,0.0
20010922,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,DESAIREADOR AET300201,,10034027.0,1,219060,m2,fuga desairador medicion bahia 02,15/11/2016,VEDA,Desaireador,138,Cuerpo,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,4/01/2017,9:00:00,4/01/2017,10:00:00,X,1,MECE ORAS,3,2017-01-04 09:00:00,2017-01-04 10:00:00,1.0
20016417,GRA,OC-EST-GRA-AGEN-GE22040,GENERADOR BLACK START 40,MOTOR DIESEL GE22040 BLACK START,,10034381.0,1,219464,m2,habilitación tc combustible lgra,15/01/2017,ME-VE-01,Tanques - Ítems externos,H102,Cuerpo / carcasa,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,4/01/2017,7:00:00,1/03/2017,16:00:00,X,53,MECE ORAS,,2017-01-04 07:00:00,2017-03-01 16:00:00,
20007483,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120107 30-PRO-C-BA21-253,,10034385.0,1,219403,m2,"mov 120107, presenta atascamiento",3/01/2017,ADME,Actuador Mecánico,324,Piñon sinfín,SC-VA-MF,PLU7,Atascamiento,,0,,nan,3/01/2017,20:53:49,27/03/2017,0:00:00,X,"1.971,10",MECE ORAS,3,2017-01-03 20:53:49,2017-03-27 00:00:00,
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10034359.0,1,219404,m2,"loop de calida  38000, desviacion",3/01/2017,IPTM,Toma Muestra,379,sampler,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,3/01/2017,21:01:04,,0:00:00,,0,MECE ORAS,3,2017-01-03 21:01:04,,0.0
20010832,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,VALVULA DE BLOQUEO ENTRADA BRAZO 20040,,10034316.0,1,219401,m2,manguera aire lcv control api bahia4,2/01/2017,ME-PI-02,Tubería - Control y monitoreo,I204,"Tuberías (conduit, aire de control)",ME-PI-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,2/01/2017,16:10:38,,0:00:00,X,0,MECE ORAS,1,2017-01-02 16:10:38,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,,1,219393,m2,baja eficiencia bahia #3,31/12/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,31/12/2016,1:19:53,1/01/2017,0:00:00,X,"22,67",MECE,3,2016-12-31 01:19:53,2017-01-01 00:00:00,
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10034314.0,1,219394,m2,baja eficiencia bahia #9,31/12/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,31/12/2016,1:26:10,,0:00:00,X,0,MECE ORAS,3,2016-12-31 01:26:10,,0.0
20005498,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,TANQUE SHOUTDOWN SALIDA,,10034291.0,1,219365,m2,fuga de aire psv en esdv 240024,26/12/2016,VLSB,Válvula de Seguridad y/o Alivio,391,sellos,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,29/12/2016,8:00:00,17/03/2017,14:30:00,X,5,MECE ORAS,5,2016-12-29 08:00:00,2017-03-17 14:30:00,5.0
20010921,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,TRANSMISOR PRES DIF TFL300201,,40004580.0,1,219377,m2,daño tubing transmisor bahia 02,29/12/2016,IPDS,Switch de presion diferencial,480,Tubing y accesorios,SC-IP-MF,ELP2,Fuga externa crudo-Fluido de Proceso,C340,1,Desgaste normal del equipo,nan,29/12/2016,5:32:12,29/12/2017,0:00:00,X,"8.754,46",MECE ORAS,1,2016-12-29 05:32:12,2017-12-29 00:00:00,
20005078,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-ENT 710-MU120,,10034292.0,1,219366,m2,atasco en mov 120207,26/12/2016,VLBA,Válvula Esférica,181,Engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,28/12/2016,15:20:00,7/03/2017,10:00:00,X,1,MECE ORAS,3,2016-12-28 15:20:00,2017-03-07 10:00:00,1.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,,1,219376,m2,alta vibracion y baja eficiencia bahia 2,28/12/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,28/12/2016,21:16:33,29/12/2016,0:00:00,X,"2,72",MECE,3,2016-12-28 21:16:33,2016-12-29 00:00:00,2.72
20001575,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,FILTRO BRAZO MED BE3610,,10034294.0,1,219369,m2,cierre de a&c brazos tapafiltros ms-3600,27/12/2016,FIBF,,78,Brazo de tapa,ME-FM-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,27/12/2016,9:17:40,,0:00:00,,0,MECE ORAS,3,2016-12-27 09:17:40,,0.0
20011147,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",,10034295.0,1,219353,m2,falla electrica,23/12/2016,SBBT,Tablero Eléctrico De Baja Tensión,344,Protecciones electricas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,23/12/2016,17:15:23,24/12/2016,0:00:00,X,"6,74",MECE ORAS,1,2016-12-23 17:15:23,2016-12-24 00:00:00,6.74
20010808,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,VALVULA DE BLOQUEO DE BOLA ENTRADA BOMBA,,10034273.0,1,219344,m2,falla cierre lcv bahia 2,22/12/2016,VLCV,Válvula de Control,391,sellos,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,22/12/2016,11:38:55,,0:00:00,,0,MECE ORAS,1,2016-12-22 11:38:55,,0.0
20011461,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,MEDIDOR FLUJO BRAZO 90,,10034265.0,1,219342,m2,falla medidor de flujo brazo #9,22/12/2016,FQIT,Transmisor indicador de caudal de flujo,181,Engranaje,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,22/12/2016,8:49:20,,0:00:00,,0,MECE ORAS,3,2016-12-22 08:49:20,,0.0
20010668,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,MOTOR COMBUST DIESEL GE20200,,10033985.0,1,218992,m2,realizar compra de repuesto ge-20200,3/11/2016,EGLT,Generador de Baja Tensión,415,Sistema de refrigeracion,RO-EG-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,21/12/2016,15:40:03,,0:00:00,,0,MECE ORAS,2,2016-12-21 15:40:03,,0.0
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,10034309.0,1,219326,m2,swicth flujo bahia 7,21/12/2016,IPFS,Detector de Flujo (flujostato),446,Tarjeta electronica,ME-PI-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,21/12/2016,2:53:55,,0:00:00,X,0,MECE ORAS,2,2016-12-21 02:53:55,,0.0
20005497,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,VALVULA SEG CONV SHUTDOWN TLU-2,,10034270.0,1,219334,m2,esdv 810024 fuga de aire por filtro,21/12/2016,VLGA,Válvula Esclusa o Compuerta,138,Cuerpo,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,21/12/2016,15:53:00,,0:00:00,,0,MECE ORAS,5,2016-12-21 15:53:00,,0.0
20003370,EPO,OC-EST-EPO-COMB-TC52030,TANQUE TC-52030,VALVULA SEG ALIV PRES TANQUE TC52040,,10034280.0,1,219332,m2,falla transmisor de nivel tc52030,21/12/2016,IPLT,Transmisor de Nivel,446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,21/12/2016,13:57:23,,0:00:00,,0,MECE ORAS,3,2016-12-21 13:57:23,,0.0
20001540,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA CTRL FLUJO FV370507,,10034251.0,1,219328,m2,fuga de aire por fv 370507,21/12/2016,ADNE,Actuador Neumatico,175,Empaquetadura,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,21/12/2016,5:45:28,,0:00:00,,0,MECE ORAS,3,2016-12-21 05:45:28,,0.0
20001752,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,SENSOR FLUJO FQE-3650 BRAZO MEDICON 3650,,10034252.0,1,219329,m2,falla ruido anormal en contador,21/12/2016,FQIT,Transmisor indicador de caudal de flujo,175,empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,21/12/2016,8:32:54,,0:00:00,,0,MECE ORAS,3,2016-12-21 08:32:54,,0.0
20007870,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,ACTUADOR MOV-8200 DE SALIDA AL CIB,,10034271.0,1,219335,m2,falla de comunicacion con hmi.,21/12/2016,ADEL,Actuador Eléctrico,408,Sistema de control,SC-CL-MF,ERO3,Señal errática,,0,,nan,21/12/2016,17:00:36,,0:00:00,,0,MECE ORAS,3,2016-12-21 17:00:36,,0.0
20010522,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10034253.0,1,219330,m2,caja de alumbrado dañada y expuesta.,21/12/2016,ALPE,Alumbrado Perimetral,419,Sockets,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,21/12/2016,8:43:01,,0:00:00,,0,MECE ORAS,2,2016-12-21 08:43:01,,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10034241.0,1,219317,m2,fuga junta flexible bt-20060,19/12/2016,PURO,Bomba Rotativa A Paletas,175,Empaquetadura,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,19/12/2016,14:52:46,20/12/2016,0:00:00,X,"9,12",MECE ORAS,3,2016-12-19 14:52:46,2016-12-20 00:00:00,9.12
20001332,VSA,OC-EST-VSA-SCIN-CIESTQ55,CONTRAINCENDIO AGUA - ESPUMA DE TQ-55000,CARRETE MEZCLADOR DE AGUA Y ESPUMA 01,,10034255.0,1,219309,m2,carrete de agua espuma en falla n° 1,19/12/2016,TEFM,PROPORCIONADOR DE ESPUMA,272,Manguera,SC-CI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,19/12/2016,3:45:11,,0:00:00,,0,MECE ORAS,4,2016-12-19 03:45:11,,0.0
