equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20001333,VSA,OC-EST-VSA-SCIN-CIESTQ55,CONTRAINCENDIO AGUA - ESPUMA DE TQ-55000,CARRETE MEZCLADOR DE AGUA Y ESPUMA 02,,10034255.0,1,219310,m2,falla mezclador agua espuma n° 2 tq-55k,19/12/2016,TEFM,PROPORCIONADOR DE ESPUMA,525,venturi,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/12/2016,3:54:39,,0:00:00,,0,MECE ORAS,4,2016-12-19 03:54:39,,0.0
20001334,VSA,OC-EST-VSA-SCIN-CIESTQ55,CONTRAINCENDIO AGUA - ESPUMA DE TQ-55000,CARRETE MEZCLADOR DE AGUA Y ESPUMA 03,,10034255.0,1,219311,m2,falla mezclador agua espuma n° 3 tq 55 k,19/12/2016,TEFM,PROPORCIONADOR DE ESPUMA,175,empaquetadura,SC-CI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,19/12/2016,4:01:54,,0:00:00,,0,MECE ORAS,4,2016-12-19 04:01:54,,0.0
20001335,VSA,OC-EST-VSA-SCIN-CIESTQ55,CONTRAINCENDIO AGUA - ESPUMA DE TQ-55000,CARRETE MEZCLADOR DE AGUA Y ESPUMA 04,,10034255.0,1,219312,m2,falla mezclador agua espuma n° 4 tq 55 k,19/12/2016,TEFM,PROPORCIONADOR DE ESPUMA,525,venturi,SC-CI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,19/12/2016,4:05:13,,0:00:00,,0,MECE ORAS,4,2016-12-19 04:05:13,,0.0
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10034254.0,1,219308,m2,falla toma muestra sobre llenado,19/12/2016,IPTM,Toma Muestra,379,sampler,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/12/2016,3:32:38,,0:00:00,,0,MECE ORAS,3,2016-12-19 03:32:38,,0.0
20000226,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,SENSOR TEMPERATURA RTD-4104A TK-4101A,,10034413.0,1,219306,m2,falla transmisor de t° tk-4104a,18/12/2016,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,18/12/2016,4:35:14,,0:00:00,X,0,MECE ORAS,1,2016-12-18 04:35:14,,0.0
20000647,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,INTERC CALO SIST ENFRIA VFD-42010,,10034223.0,1,219292,m2,resistividad baja en vfd 42010,16/12/2016,SBAC,Variador de Velocidad,415,Sistema de refrigeracion,EL-VVC-M,OTH,Modos de Falla no especificados,,0,,nan,16/12/2016,5:12:29,16/12/2016,6:15:00,X,"1,04",MECE ORAS,3,2016-12-16 05:12:29,2016-12-16 06:15:00,1.04
20010577,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,MEDIDOR FLUJO MS38010,,10032856.0,1,217707,m2,falla medidores de flujo patin 38000,4/05/2016,FQIT,Transmisor indicador de caudal de flujo,14,alaves,SC-MD-MF,PLU7,Atascamiento,,0,,nan,15/12/2016,7:00:00,3/02/2017,17:30:00,X,180,MECE ORAS,3,2016-12-15 07:00:00,2017-02-03 17:30:00,
20004222,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,GENERADOR FASE I GENED,,10034220.0,1,219284,m2,gd-402 presenta caida de tension a 420 v,14/12/2016,EGLT,Generador de Baja Tensión,408,Sistema de control,RO-EG-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,15/12/2016,7:00:00,16/12/2016,17:30:00,X,"34,5",MECE ORAS,2,2016-12-15 07:00:00,2016-12-16 17:30:00,
20014809,CQO,OC-EST-CQO-AELE-BTBO,SISTEMA ELECT BAJA TENSION BOMBEO,TABLERO ELECT ALUMI EXTERIOR CCM BOMBEO,,10034106.0,1,219119,m2,correctivo_revisar alumbrado #9_piscinas,24/11/2016,SBBT,Tablero Eléctrico De Baja Tensión,344,Protecciones electricas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,14/12/2016,7:00:00,15/12/2016,5:00:00,X,22,MECE ORAS,,2016-12-14 07:00:00,2016-12-15 05:00:00,
20009837,CCA,OC-EST-CCA-COMB-TC52030,TK CRUDO COMBUSTIBLE TC-52030,TRANMISOR NIVEL LIT-520312B,,10034120.0,1,219161,m2,desvicion radar tx 5230 vs medicion manu,30/11/2016,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,14/12/2016,13:30:00,14/12/2016,14:00:00,,0,MECE ORAS,3,2016-12-14 13:30:00,2016-12-14 14:00:00,0.0
20004219,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,GENERADOR AUXILIAR 20 FII,,10034219.0,1,219285,m2,ge-22020  falla cierre celda enercon,14/12/2016,EGLT,Generador de Baja Tensión,408,Sistema de control,RO-EG-MF,FTS,No arranca al momento de encender,,0,,nan,14/12/2016,7:00:00,14/12/2016,17:00:00,X,10,MECE ORAS,2,2016-12-14 07:00:00,2016-12-14 17:00:00,10.0
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10034206.0,1,219272,m2,swich flujo bahia 1,12/12/2016,IPSS,Switch de velocidad (ESS),446,Tarjeta electronica,ME-PI-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,12/12/2016,18:08:51,,0:00:00,X,0,MECE ORAS,2,2016-12-12 18:08:51,,0.0
20005141,CVA,OC-TER-CVA-SCIN-BOMBEESP,BOMBA ELECTRICA DE ESPUMA,INCREMENTADOR ELECTRICA DE ESPUMA,,10034208.0,1,219274,m2,falla acople bomba sci cva,13/12/2016,RO-PU-01,Bombas - Transmisión de potencia,E101,Reductor / Incrementador,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,12/12/2016,16:00:00,,0:00:00,,0,MECE ORAS,4,2016-12-12 16:00:00,,0.0
20000963,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA LDS SHUTDOWN LINEA SAL CUS,,,1,219261,m2,esdv 820024 despacho porvenir,11/12/2016,ESIL,Interruptor de Baja Tensión,410,Sistema de control remoto,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,11/12/2016,12:16:28,11/12/2016,12:16:28,X,0,MECE,3,2016-12-11 12:16:28,2016-12-11 12:16:28,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10034221.0,1,219259,m2,goteo pruducto bahia 06,11/12/2016,PURO,Bomba Rotativa A Paletas,387,Sello L.A,RO-PU-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,11/12/2016,10:07:24,,0:00:00,X,0,MECE ORAS,3,2016-12-11 10:07:24,,0.0
20007813,VSA,OC-EST-VSA-PREC-PV2308B,BRAZO CONTROL PRESION FASE I PV-2308B,POSICIONADOR PY-2308B FASE I,,,1,219264,m2,falla en posicionador,11/12/2016,ADEN,Actuador Electroneumatico,430,switch de posicion,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,11/12/2016,17:48:04,,0:00:00,,0,MECE,3,2016-12-11 17:48:04,,0.0
20010871,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,MOTOR ELECTRICO BAHIA 60,,,1,219233,m2,puesta tierra bahia 6,8/12/2016,ADEL,Actuador Eléctrico,85,Cable,EL-CT-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,8/12/2016,7:07:09,,0:00:00,,0,MECE,3,2016-12-08 07:07:09,,0.0
20010949,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,DESAIREADOR AET300301,,10034261.0,1,219236,m2,fuga desairador medicion bahia 03,8/12/2016,VEDA,Desaireador,521,Venteos y drenajes,ME-PI-MF,ELP5,Fuga externa Aceite-Fluido Proceso,,0,,nan,8/12/2016,8:55:48,9/12/2016,0:00:00,X,"15,07",MECE ORAS,1,2016-12-08 08:55:48,2016-12-09 00:00:00,
20011461,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,MEDIDOR FLUJO BRAZO 90,,10034199.0,1,219238,m2,fuga medidor bahia 09,8/12/2016,IPFS,Detector de Flujo (flujostato),175,empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,8/12/2016,9:03:05,,0:00:00,X,0,MECE ORAS,3,2016-12-08 09:03:05,,0.0
20007980,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,ACTUADOR MOV-370612 BRAZO 37060,,10034222.0,1,219248,m2,falla actuador electrico mov 370712,8/12/2016,ADEL,Actuador Eléctrico,411,Sistema de engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,8/12/2016,21:21:32,,0:00:00,,0,MECE ORAS,3,2016-12-08 21:21:32,,0.0
20003981,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,PROPORCIONADOR CONTRAINC ESPUMA,,10034158.0,1,219210,m2,sistema fire & gas fii no inyecto espuma,6/12/2016,FFFD,Red contra incendio,496,valvula,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,7/12/2016,7:00:00,7/12/2016,20:30:02,X,"13,5",MECE ORAS,4,2016-12-07 07:00:00,2016-12-07 20:30:02,
20010790,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,FILTRO SUCC TFL200101,,10034188.0,1,219218,m2,fuga producto bahia 1,7/12/2016,ME-PI-01,Tubería - Tubo,I101,Pasador / perno,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,7/12/2016,8:55:55,,0:00:00,X,0,MECE ORAS,1,2016-12-07 08:55:55,,0.0
20010849,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,SWITCH FLUJO SUCC BAHIA 50,,10034200.0,1,219224,m2,falla fsl 200501,7/12/2016,IPSS,Switch de velocidad (ESS),446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,7/12/2016,16:19:53,,0:00:00,X,0,MECE ORAS,2,2016-12-07 16:19:53,,0.0
20010871,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,MOTOR ELECTRICO BAHIA 60,,,1,219223,m2,falla puesta a tierra bahia 06,7/12/2016,RO-PU-03,Bombas - Control y monitoreo,E307,Cableado,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,7/12/2016,15:10:36,7/12/2016,16:00:00,X,"0,82",MECE,3,2016-12-07 15:10:36,2016-12-07 16:00:00,0.82
20011365,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,VALVULA DE BLOQUEO ENTRADA BRAZO 20090,,,1,219219,m2,brazo articulado bahia 8. 9.10,7/12/2016,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,7/12/2016,10:18:53,,0:00:00,,0,MECE,1,2016-12-07 10:18:53,,0.0
20005775,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EDIFICACION TALLER MAQUINAS,,10034181.0,1,219163,m2,falla aire acondicionados mini split,1/12/2016,RO-CO-06,Compresores - Misceláneos,B611,Otros (especificar),RO-CO-MF,FTS,No arranca al momento de encender,,0,,nan,6/12/2016,15:00:00,6/03/2017,17:30:00,X,23,MECE ORAS,1,2016-12-06 15:00:00,2017-03-06 17:30:00,
20000956,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LIN 950-LIN DESP,,,1,219212,m2,mov-820006 by pass trampa despacho,6/12/2016,ADEL,Actuador Eléctrico,6,Acople valvula,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,6/12/2016,22:45:52,,0:00:00,,0,MECE,2,2016-12-06 22:45:52,,0.0
20002706,EPO,OC-EST-EPO-SCIN-BA72020,UNIDAD MOTOR-BOMBA BA-72020,MOTOR ELECT BA72020,,10034187.0,1,219246,m2,hidroflow motor 1 ruido anormal,8/12/2016,RO-EM-01,Motor Elec - Motor eléctrico,D104,Rodamiento radial,RO-EM-MF,NOI,Ruido fuera de lo Normal,,0,,nan,6/12/2016,17:06:12,16/01/2017,0:00:00,X,"966,9",MECE ORAS,4,2016-12-06 17:06:12,2017-01-16 00:00:00,
20006033,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,VALV DE ALIVIO TRAMP RECIBO  PSV-220005,,10034076.0,1,219080,m2,realizar cambio de tran. regulador de n2,18/11/2016,IPDP,"Transmisor de Presión, diferencial",158,Display,SC-IP-MF,PLU6,Obstrucción de Sensor,,0,,nan,5/12/2016,8:54:38,,0:00:00,,0,METR ORAS,5,2016-12-05 08:54:38,,0.0
20010776,CCA,OC-EST-CCA-IZAJ-PTGRBPC,PUENTE GRUA BOMBAS PRINCIPALES OCENSA,PUENTE GRUA BOMBAS PRINCIPALES OCENSA,,10034175.0,1,219243,m2,cambio de pulsador star/stop puente grua,8/12/2016,PBSH,Boton parada de emergencia,348,Pulsador,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,3/12/2016,8:00:00,3/12/2016,8:30:00,X,"0,5",MECE ORAS,3,2016-12-03 08:00:00,2016-12-03 08:30:00,0.5
20009827,CCA,OC-EST-CCA-COMB-TC52020,TK CRUDO COMBUSTIBLE TC-52020,TRANMISOR NIVEL LIT-520212B,,10033647.0,1,218630,m2,correctivo_cambio de transmisor nivel,12/09/2016,IPLT,Transmisor de Nivel,19,antena,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,2/12/2016,7:00:00,2/12/2016,7:00:00,,0,MECE ORAS,3,2016-12-02 07:00:00,2016-12-02 07:00:00,0.0
20003238,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO BC305,,10034185.0,1,219169,m2,umm.activar funcionamiento remoto bc-305,2/12/2016,EMAC,,375,Rotor,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,2/12/2016,8:46:08,,0:00:00,,0,MECE ORAS,3,2016-12-02 08:46:08,,0.0
20003240,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO 920-MEL-306,,10034186.0,1,219171,m2,umm.activar funcionamiento remoto bc-306,2/12/2016,EMAC,,375,Rotor,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,2/12/2016,9:19:40,,0:00:00,,0,MECE ORAS,3,2016-12-02 09:19:40,,0.0
20003759,MRF,OC-EST-MRF-PBOM-BP42080,BOMBA PRINCIPAL BP42080,TT-420802 TRANSMISOR TEMPERATURA,,,1,219166,m2,falla sensor temp aceite,2/12/2016,IPTT,Transmisor de Temperatura,377,RTD,RO-CE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,2/12/2016,5:39:27,,0:00:00,,0,MECE,3,2016-12-02 05:39:27,,0.0
20001272,VSA,OC-EST-VSA-PREC-FL23040,BRAZO DE FILTRACIÓN RECIBO FL23040,VALVULA MOV_24x600- ENT 220-FL23040,,10034123.0,1,219170,m2,mov 230414  prefiltros no recibe comando,2/12/2016,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,2/12/2016,9:22:41,,0:00:00,,0,MECE ORAS,3,2016-12-02 09:22:41,,0.0
20004820,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,AGITADOR MECANICO AGITADOR A TK7311,,10034177.0,1,219217,m2,cambio de sello agt 7311b,7/12/2016,SEME,Sello mecanico,391,Sellos,ME-TKS-M,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,1/12/2016,0:07:00,1/12/2016,0:08:00,X,"0,02",MECE ORAS,3,2016-12-01 00:07:00,2016-12-01 00:08:00,0.02
20005128,CVA,OC-TER-CVA-SCIN-FBW12008,6SCI-FBW12-008 ESPUMA TK-12010,VALVULA DILUVIO TK12010 SIST ESPUMA,,10034184.0,1,219213,m2,falla valvulas de diluvio sci,7/12/2016,VLDL,Valvula de Diluvio,421,solenoide,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,1/12/2016,11:20:13,,0:00:00,,0,MECE ORAS,4,2016-12-01 11:20:13,,0.0
20006039,CCA,OC-EST-CCA-IZAJ-PESCENV,GRUA PESCANTE ENVIO RASPADOR,GRUA PESCANTE TRAMPA DE DESPACHO,,10034129.0,1,219158,m2,correctivo_reparar e instalar diferencia,30/11/2016,CRTC,Puente Grua / Aparejo,89,Cadena,ME-WI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,30/11/2016,13:56:07,,0:00:00,,0,MECE ORAS,3,2016-11-30 13:56:07,,0.0
20006495,CUP,OC-EST-CUP-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO SALA CTRL,,10034111.0,1,219157,m2,corregir falla a ac marshallin cupiagua,30/11/2016,ADEN,Actuador Electroneumatico,72,Bornera de conexión,EL-CCM-M,FLL2,Falla de Control,,0,,nan,30/11/2016,9:28:16,,0:00:00,,0,MECE ORAS,1,2016-11-30 09:28:16,,0.0
20006495,CUP,OC-EST-CUP-ALOC-ED,EDIFICACIONES,AIRE ACONDICIONADO SALA CTRL,,10034110.0,1,219156,m2,corregir falla a ac subestacion cupiagua,30/11/2016,ALED,Alumbrado Edificaciones,408,Sistema de control,ME-HB-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,30/11/2016,9:23:00,,0:00:00,X,0,MECE ORAS,1,2016-11-30 09:23:00,,0.0
20003317,EPO,OC-EST-EPO-COMB-BC52060,UNIDAD MOTOR-BOMBA BC-52060,VALVULA MOV_4x150-SAL TC52030,,10034118.0,1,219159,m2,mov 520301a embrague averiado,30/11/2016,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,30/11/2016,14:14:42,1/12/2016,15:00:00,X,"24,75",MECE ORAS,3,2016-11-30 14:14:42,2016-12-01 15:00:00,
20003363,EPO,OC-EST-EPO-COMB-TC5100,TANQUE TC-5100,VALVULA SEG ALIV PRES BOMBA BC306,,10034115.0,1,219151,m2,variacion de nivel del tc-5100,28/11/2016,ME-VE-03,Tanques - Control y monitoreo,H306,Válvulas,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,28/11/2016,6:18:47,28/11/2016,6:45:00,X,"0,44",MECE ORAS,3,2016-11-28 06:18:47,2016-11-28 06:45:00,0.44
20003352,EPO,OC-EST-EPO-COMB-TC311,TANQUE TC-311,SWITCH PRESION CCS52200 PSH522120,,10034116.0,1,219154,m2,señal congelada 459 bls tc-5211,29/11/2016,FQIT,Transmisor indicador de caudal de flujo,393,sensor,ME-WI-MF,UNK,Información insuficiente,,0,,nan,28/11/2016,8:52:11,28/11/2016,11:52:11,X,3,MECE ORAS,3,2016-11-28 08:52:11,2016-11-28 11:52:11,3.0
20010821,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,TRANSMISOR PRES DIF TFL200301,,10034104.0,1,219144,m2,falla pdit 200301,27/11/2016,IPDP,"Transmisor de Presión, diferencial",468,Transductor,SC-IP-MF,ERO3,Señal errática,,0,,nan,27/11/2016,7:30:53,,0:00:00,,0,MECE ORAS,3,2016-11-27 07:30:53,,0.0
20010828,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,SWITCH ALTA PRESIÓN DESCARGA PSH-200304,,,1,219143,m2,falla pit 200301,27/11/2016,IPDP,"Transmisor de Presión, diferencial",468,Transductor,SC-IP-MF,ERO3,Señal errática,,0,,nan,27/11/2016,7:11:16,,0:00:00,,0,MECE,3,2016-11-27 07:11:16,,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10034105.0,1,219145,m2,baja eficiencia y vibracion bahia 06,27/11/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,27/11/2016,7:45:30,,0:00:00,,0,MECE ORAS,3,2016-11-27 07:45:30,,0.0
20011012,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,TRANSMISOR TEMP SALI BRAZO 50,,,1,219138,m2,falla transmisor de temperatura bahia 05,26/11/2016,IPTT,Transmisor de Temperatura,446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,26/11/2016,5:45:18,,0:00:00,,0,MECE,3,2016-11-26 05:45:18,,0.0
20010473,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,PAQUETE GENERACION NITROGENO,,10034096.0,1,219139,m2,fuga de aire por filtro gabinete nitroge,26/11/2016,RO-PU-04,Bombas - Sistema de lubricación,E404,Filtro,RO-CEN-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,26/11/2016,9:59:18,26/11/2016,13:00:00,X,"3,01",MECE ORAS,3,2016-11-26 09:59:18,2016-11-26 13:00:00,3.01
20003339,EPO,OC-EST-EPO-COMB-TC301,TANQUE TC-301,CALENTADOR CRUDO TC312,,10034091.0,1,219130,m2,cambio de valvula en tanques de combusti,25/11/2016,ME-VE-03,Tanques - Control y monitoreo,H306,Válvulas,SC-VA-MF,ELP3,Fuga externa Combustible-Fluido de Proce,,0,,nan,25/11/2016,9:26:11,,0:00:00,,0,MECE ORAS,3,2016-11-25 09:26:11,,0.0
20000557,CUS,OC-EST-CUS-PALM-BT5131B,BOMBA TRASIEGO ALMACENAM. BT5131B,BOMBA CENTRIFUGA TRANSFERENCIA P5131B,,,1,219129,m2,bb-5131b pierde estado encendida,24/11/2016,RO-CO-03,Compresores - Control y monitoreo,B305,Monitoreo,SC-FG-MF,AIR2,Falsa alarma e indicación,,0,,nan,24/11/2016,22:41:27,24/11/2016,23:00:00,X,"0,31",MECE,3,2016-11-24 22:41:27,2016-11-24 23:00:00,0.31
20009945,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,TRANSMISOR NIVEL B TSE50010,,,1,219128,m2,falla sistema ppm separadores,24/11/2016,IPAL,Analizadores,393,sensor,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,24/11/2016,22:22:28,24/11/2016,23:00:00,X,"0,63",MECE,2,2016-11-24 22:22:28,2016-11-24 23:00:00,0.63
20001571,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,VALVULA SEG PSV-370113 DE PATIN 37000,,10034081.0,1,219112,m2,falla de psv aguas abajo 370001,23/11/2016,VLSB,Válvula de Seguridad y/o Alivio,391,sellos,SC-VA-MF,SPO,Operación inesperada,,0,,nan,23/11/2016,9:07:31,25/11/2016,0:00:00,X,"38,87",MECE ORAS,3,2016-11-23 09:07:31,2016-11-25 00:00:00,
20000170,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,VALVULA MOV_24x150-ENT950-TK12030,,,1,219107,m2,falla mov 120319 local/remoto,22/11/2016,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,22/11/2016,8:20:59,22/11/2016,9:00:00,X,"0,65",MECE,3,2016-11-22 08:20:59,2016-11-22 09:00:00,0.65
20000805,CUS,OC-EST-CUS-SCTR-CONTROL,CONTROL DE PROCESO,PANEL PRINCIPAL CONTRAINCENDIOS,,,1,219105,m2,falsa alarma panel deteccion siemens crc,22/11/2016,FFCB,Tablero modulo deteccion contra incendio,397,Señales de alarma,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,22/11/2016,4:07:58,,0:00:00,,0,MECE,4,2016-11-22 04:07:58,,0.0
20001154,CUS,OC-EST-CUS-LCTV-EDIFPRIN,EDIFICIO PRINCIPAL,EDIFICACION OFICINAS PPAL CONTAINER,,,1,219110,m2,nsp soportes metalico piso falso ccontr,22/11/2016,DV-AC-01,Acceso,W103,Obras Existentes,DV-CS-MF,DOE,Deterioro de obras existentes,,0,,nan,22/11/2016,10:57:04,,0:00:00,,0,MECE,1,2016-11-22 10:57:04,,0.0
20003128,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,,10034093.0,1,219106,m2,fqit302 recibo araguaney falla medicion,22/11/2016,FQIT,Transmisor indicador de caudal de flujo,221,generador de pulsos,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,22/11/2016,8:13:28,22/11/2016,13:00:00,X,"4,78",MECE ORAS,3,2016-11-22 08:13:28,2016-11-22 13:00:00,4.78
20005067,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-SAL 710-MU120,,10034067.0,1,219093,m2,falla mov 120207 atascamiento en apertur,20/11/2016,ADEL,Actuador Eléctrico,411,Sistema de engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,20/11/2016,16:16:37,,0:00:00,,0,MECE ORAS,3,2016-11-20 16:16:37,,0.0
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,,1,219086,m2,falla bpc 42010,19/11/2016,SBAC,Variador de Velocidad,344,Protecciones electricas,EL-VVC-M,OTH,Modos de Falla no especificados,,0,,nan,19/11/2016,5:44:19,,0:00:00,,0,MECE,3,2016-11-19 05:44:19,,0.0
20011435,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,TRANSMISOR TEMP SALI BRAZO 80,,10034056.0,1,219087,m2,falla en tit del brazo de medicion,19/11/2016,IPTT,Transmisor de Temperatura,377,RTD,SC-IP-MF,ERO3,Señal errática,,0,,nan,19/11/2016,6:13:51,,0:00:00,,0,MECE ORAS,3,2016-11-19 06:13:51,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,,1,219082,m2,alta vivracion y baja eficiencia,18/11/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,18/11/2016,9:31:40,19/11/2016,0:00:00,X,"14,47",MECE,3,2016-11-18 09:31:40,2016-11-19 00:00:00,
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10034055.0,1,219079,m2,baja eficiencia bahia #4 dsk,18/11/2016,PULR,Bomba de vacío,311,Paleta,SC-UVC-M,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,18/11/2016,7:55:49,,0:00:00,,0,MECE ORAS,3,2016-11-18 07:55:49,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10034054.0,1,219084,m2,falla resorte escalera bahia 8,18/11/2016,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,18/11/2016,16:08:15,,0:00:00,,0,MECE ORAS,1,2016-11-18 16:08:15,,0.0
20001092,CUS,OC-EST-CUS-PMED-BE5107E,BRAZO MEDICIÓN DE ENTRADA ARCUS,MEDIDOR FLUJO TURBINA BRAZO5,,,1,219074,m2,falla en promedio desidad unidad lact,17/11/2016,CBIN,Tablero de control Instrumentacion,476,Transmisores,SC-DCS-M,FTF4,Falla de Control,,0,,nan,17/11/2016,8:12:26,17/11/2016,9:00:00,X,"0,79",MECE,3,2016-11-17 08:12:26,2016-11-17 09:00:00,0.79
20000191,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TANQUE ALMAC CRUDO TK4101A,,,1,219072,m2,pase en hv ent. gas de cobertura tk4101,16/11/2016,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,16/11/2016,22:45:13,,0:00:00,,0,MECE,3,2016-11-16 22:45:13,,0.0
20005335,CVA,OC-TER-CVA-DREN-DRENODC,ODC,BOMBA CENTRIFUGA 1 ODC TK73,,10034065.0,1,219071,m2,bomba no funciona en automatico bu-002,16/11/2016,IPLL,Switch de nivel,212,flotador,SC-IP-MF,DOP1,Señal retardada,,0,,nan,16/11/2016,7:31:57,,0:00:00,,0,MECE ORAS,2,2016-11-16 07:31:57,,0.0
20010473,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,PAQUETE GENERACION NITROGENO,,10034040.0,1,219069,m2,falla de panel de nitrogeno centrifuga,16/11/2016,CLLC,PLC (Programador Logico de control),289,Modulo de corriente,SC-CL-MF,SPO,Operación inesperada,,0,,nan,16/11/2016,5:31:22,,0:00:00,,0,MECE ORAS,3,2016-11-16 05:31:22,,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10034028.0,1,219063,m2,falla bomba bahia 02,15/11/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,15/11/2016,16:29:34,15/11/2016,18:00:00,X,"1,51",MECE ORAS,3,2016-11-15 16:29:34,2016-11-15 18:00:00,1.51
20010843,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,SWITCH ALTA PRESIÓN DESCARGA PSH-200404,,10034024.0,1,219055,m2,ruptura capilar pit descarga bt20040,14/11/2016,IPDP,"Transmisor de Presión, diferencial",468,Transductor,SC-IP-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,14/11/2016,3:00:18,,0:00:00,,0,MECE ORAS,3,2016-11-14 03:00:18,,0.0
20000952,CUS,OC-EST-CUS-ENSA-EA21026,LINEA 30-PRO-C-EA21-026,SENSOR FLUJO TUBERIA 36 FE820011,,10034249.0,1,219054,m2,detector paso de raspador despacho f/s.,13/11/2016,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,13/11/2016,16:02:44,,0:00:00,,0,MECE ORAS,2,2016-11-13 16:02:44,,0.0
20010035,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016B,,10034032.0,1,219052,m2,falla pit  esdv danflo 820016,12/11/2016,IPPI,Indicador de Presión,446,Tarjeta electronica,SC-MD-MF,PDE7,Parada Fuera de Límites,,0,,nan,12/11/2016,22:17:10,,0:00:00,,0,MECE ORAS,5,2016-11-12 22:17:10,,0.0
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10034026.0,1,219059,m2,alfa laval centrifuga a en falla,12/11/2016,VECE,Separador centrifugo,328,Platos centrifugos,ME-VE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,12/11/2016,7:49:25,,0:00:00,X,0,MECE ORAS,3,2016-11-12 07:49:25,,0.0
20001397,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,VALVULA SEG PSV-2300A TRAMPA RECIBO,,10034000.0,1,219042,m2,psv 2300 a no abre en hmi ni en campo.,11/11/2016,ADME,Actuador Mecánico,4,Acople Bastago,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,11/11/2016,1:36:51,,0:00:00,,0,MECE ORAS,5,2016-11-11 01:36:51,,0.0
20001595,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,TRANSMISOR TEMP BRAZO MED BE3620,,20113360.0,1,219039,m2,falla brazo n° 1 3600 no repetibilidad,11/11/2016,IPDB,Detector paso de esfera,426,switch,ME-WI-MF,OTH,Modos de Falla no especificados,,0,,nan,11/11/2016,1:11:20,,0:00:00,,0,MECE ORAS,3,2016-11-11 01:11:20,,0.0
20010522,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,20111408.0,1,219041,m2,falla iluminacion patin 37000,11/11/2016,ALPE,Alumbrado Perimetral,268,Luminarias,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,11/11/2016,1:21:50,,0:00:00,,0,MECE ORAS,2,2016-11-11 01:21:50,,0.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,10033999.0,1,219036,m2,detector raspador gis-230015 no funciono,10/11/2016,ADEL,Actuador Eléctrico,408,Sistema de control,SC-CL-MF,SPO,Operación inesperada,,0,,nan,10/11/2016,7:57:26,,0:00:00,,0,MECE ORAS,2,2016-11-10 07:57:26,,0.0
20006051,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO AREA ADMINISTRAVIVA,,10034001.0,1,219019,m2,correctivo_revisar luminaria en porteria,9/11/2016,ALED,Alumbrado Edificaciones,32,Balastos,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,9/11/2016,10:30:00,9/11/2016,15:30:00,,0,MECE ORAS,1,2016-11-09 10:30:00,2016-11-09 15:30:00,0.0
20000557,CUS,OC-EST-CUS-PALM-BT5131B,BOMBA TRASIEGO ALMACENAM. BT5131B,BOMBA CENTRIFUGA TRANSFERENCIA P5131B,,,1,219015,m2,falle en bb5131b pierde estado,9/11/2016,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,SC-DCS-M,FLL8,Perdidia de estado (señales e instrument,,0,,nan,9/11/2016,4:47:21,9/11/2016,5:00:00,X,"0,21",MECE,3,2016-11-09 04:47:21,2016-11-09 05:00:00,0.21
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10034011.0,1,219022,m2,rotura en resortes de escalera,9/11/2016,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,9/11/2016,9:49:17,9/11/2016,11:00:00,X,"1,18",MECE ORAS,1,2016-11-09 09:49:17,2016-11-09 11:00:00,1.18
20005064,CVA,OC-TER-CVA-COND-3BA21056,30-PRO-C-BA21-056,VALVULA MOV_30x150-ENT 710-MU120,,10034043.0,1,219025,m2,atasco mov 120108,9/11/2016,VLGL,Válvula De Globo,138,Cuerpo,SC-VA-MF,PLU7,Atascamiento,,0,,nan,9/11/2016,10:06:24,,0:00:00,,0,MECE ORAS,3,2016-11-09 10:06:24,,0.0
20005067,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-SAL 710-MU120,,10034044.0,1,219021,m2,atasco mov 120107,9/11/2016,VLGL,Válvula De Globo,138,Cuerpo,SC-VA-MF,PLU7,Atascamiento,,0,,nan,9/11/2016,9:41:51,,0:00:00,,0,MECE ORAS,3,2016-11-09 09:41:51,,0.0
20005097,CVA,OC-TER-CVA-COND-BA21096,24-PRO-C-BA21-096,VALVULA MOV_12x150-ENT710-CONEXMED,,10034045.0,1,219026,m2,atasco 360117,9/11/2016,VLGL,Válvula De Globo,138,Cuerpo,SC-VA-MF,PLU7,Atascamiento,,0,,nan,9/11/2016,10:09:21,,0:00:00,,0,MECE ORAS,3,2016-11-09 10:09:21,,0.0
20010626,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA CTROL FLUJO MS38050,,10034046.0,1,219027,m2,perdida de comunicacion mov380115c,9/11/2016,VLGL,Válvula De Globo,138,Cuerpo,SC-VA-MF,PLU7,Atascamiento,,0,,nan,9/11/2016,10:14:36,,0:00:00,,0,MECE ORAS,3,2016-11-09 10:14:36,,0.0
20001357,VSA,OC-EST-VSA-UDRE-CPDR,CONEXIÓN DE DRENAJES,SUMIDERO ACERO DC MEDICIÓN 37000,,10033995.0,1,219012,m2,falla detector de gas sumidero,8/11/2016,IDGA,Detector de Gas,446,Tarjeta electronica,SC-FG-MF,AIR2,Falsa alarma e indicación,,0,,nan,8/11/2016,16:12:07,,0:00:00,,0,MECE ORAS,2,2016-11-08 16:12:07,,0.0
20005946,CCA,OC-EST-CCA-DREN-DRENSUM,DRENAJE DEL SUMIDERO,BOMBA ELECTROSUMERGIBLE BU-53020,,10034002.0,1,219029,m2,correctivo_revisar bomba sumidero,9/11/2016,SUSU,Bomba Electrosumergibles ESP,175,Empaquetadura,RO-PU-MF,ELP5,Fuga externa Aceite-Fluido Proceso,,0,,nan,8/11/2016,13:30:00,8/11/2016,17:00:00,X,"3,5",MECE ORAS,2,2016-11-08 13:30:00,2016-11-08 17:00:00,3.5
20000200,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,SENSOR TEMPERATURA RTD-4104A TK-4101A,,,1,219007,m2,lectura desfasada de ti 4101a,7/11/2016,IPTT,Transmisor de Temperatura,377,RTD,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,7/11/2016,3:48:14,7/11/2016,4:00:00,X,"0,2",MECE,3,2016-11-07 03:48:14,2016-11-07 04:00:00,0.2
20004384,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,MOTOR DE VALVULA MOV-820005 DE TRAMPA,,70005075.0,1,219005,m2,mov-820005 alarma perdida de estado,6/11/2016,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,6/11/2016,0:19:12,,0:00:00,X,0,MECE ORAS,2,2016-11-06 00:19:12,,0.0
20022014,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,PANEL SCI MONITOREADO_AREA 05,,70005076.0,E_EP,219006,m2,panel facp-01 del ccm fase i esta apagad,6/11/2016,SC-FG-02,Detectores Fuego y Gas - Unidad interfaz,Q201,Gabinete,EL-UP-MF,FTF,Falla para funcionar,,0,,nan,6/11/2016,0:33:38,,0:00:00,,0,MECE ORAS,4,2016-11-06 00:33:38,,0.0
20004837,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,VALVULA MOV_30x150- SAL 710-TK7314,,10034062.0,1,219000,m2,mov 142 goteo de crudo,4/11/2016,VLGA,Válvula Esclusa o Compuerta,181,Engranaje,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,4/11/2016,14:15:43,,0:00:00,,0,MECE ORAS,3,2016-11-04 14:15:43,,0.0
20005335,CVA,OC-TER-CVA-DREN-DRENODC,ODC,BOMBA CENTRIFUGA 1 ODC TK73,,10034063.0,1,218999,m2,taponamiento succion bu001,4/11/2016,SUSU,Bomba Electrosumergibles ESP,175,Empaquetadura,RO-PU-MF,PLU2,Obstrucción filtro de Succión,,0,,nan,4/11/2016,13:57:49,,0:00:00,,0,MECE ORAS,2,2016-11-04 13:57:49,,0.0
20005496,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_30x150- LIN 710-CONEX DESP,,10034058.0,1,219003,m2,mov 820002 calibracion de topes,4/11/2016,VLBA,Válvula Esférica,181,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,4/11/2016,15:48:29,,0:00:00,,0,MECE ORAS,2,2016-11-04 15:48:29,,0.0
20000922,CUS,OC-EST-CUS-ELEC-PP20100,TRANSMISION DE SEÑALES 950-PP-20100,TABLERO ELECTRICO DE ALUMBRADO 20100,,,1,218987,m2,sist. ilumin. parqueadero ofic. f/s,3/11/2016,ALPE,Alumbrado Perimetral,268,Luminarias,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,3/11/2016,3:45:13,,0:00:00,,0,MECE,3,2016-11-03 03:45:13,,0.0
20010886,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,MOTOR ELECTRICO BAHIA 70,,,1,218990,m2,falla en contacto de cable de scully,3/11/2016,SBAC,Variador de Velocidad,414,Sistema de puesta a tierra,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,3/11/2016,7:05:37,,0:00:00,,0,MECE,3,2016-11-03 07:05:37,,0.0
20011374,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,MOTOR ELECTRICO BAHIA 90,,,1,218991,m2,falla puesta a tierra scully bahia#9,3/11/2016,SBAC,Variador de Velocidad,414,Sistema de puesta a tierra,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,3/11/2016,7:59:22,,0:00:00,,0,MECE,3,2016-11-03 07:59:22,,0.0
20004402,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,TRAMPA DESPACHO A LBE,,10032956.0,1,217817,m2,"goteo crudo linea 36"" hacia danflo despa",19/05/2016,ME-PI-01,Tubería - Tubo,I103,Brida,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,2/11/2016,1:00:00,2/11/2016,15:00:00,X,14,MECE ORAS,2,2016-11-02 01:00:00,2016-11-02 15:00:00,
20010668,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,MOTOR COMBUST DIESEL GE20200,,10033980.0,1,218981,m2,correctivo_revisar fuga h2o bomba.ge-202,1/11/2016,RO-EM-03,Motor Elec - Sistema de lubricación,D302,Bomba,RO-EG-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,1/11/2016,11:50:19,4/11/2016,22:30:00,X,"82,66",MECE ORAS,2,2016-11-01 11:50:19,2016-11-04 22:30:00,
20002072,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR B TP301,,10033976.0,1,218982,m2,fuga de crudo por sello del agitador 302,1/11/2016,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,1/11/2016,18:24:21,1/11/2016,19:24:00,X,"0,99",MECE ORAS,3,2016-11-01 18:24:21,2016-11-01 19:24:00,0.99
20001511,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,TRANSMISOR FLUJO BRAZO MED 37030,,10033975.0,1,218978,m2,fuga por packin gland fqit-370303,1/11/2016,IPFT,Transmisor de Caudal,181,Engranaje,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,1/11/2016,8:27:51,,0:00:00,,0,MECE ORAS,3,2016-11-01 08:27:51,,0.0
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,,1,218973,m2,alarma de alta presión tomamuetra rub.,31/10/2016,IPTM,Toma Muestra,1,Accesorios,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,31/10/2016,11:20:16,31/10/2016,12:00:00,X,"0,66",MECE,3,2016-10-31 11:20:16,2016-10-31 12:00:00,0.66
20000859,CUS,OC-EST-CUS-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,,1,218966,m2,falla en li590021 sumidero 59000,28/10/2016,IPLT,Transmisor de Nivel,468,Transductor,SC-IP-MF,ERO3,Señal errática,,0,,nan,28/10/2016,8:23:01,28/10/2016,9:00:00,X,"0,62",MECE,3,2016-10-28 08:23:01,2016-10-28 09:00:00,0.62
20005946,CCA,OC-EST-CCA-DREN-DRENSUM,DRENAJE DEL SUMIDERO,BOMBA ELECTROSUMERGIBLE BU-53020,,10033958.0,1,218949,m2,correctivo_reparar bom.electro_sumidero,25/10/2016,SUSU,Bomba Electrosumergibles ESP,175,Empaquetadura,RO-PU-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,27/10/2016,10:00:00,29/10/2016,18:00:00,X,56,MECE ORAS,2,2016-10-27 10:00:00,2016-10-29 18:00:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10033964.0,1,218959,m2,centrifugas paradas por taponamiento,27/10/2016,PUCE,Bomba Centrifuga,521,Venteos y drenajes,RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,27/10/2016,3:21:00,27/10/2016,4:00:00,X,"0,65",MECE ORAS,3,2016-10-27 03:21:00,2016-10-27 04:00:00,0.65
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10033950.0,1,218945,m2,gd22010 bajo nivel de refrigerante,25/10/2016,RO-CE-05,Motor Combust - Sistema de refrigeración,A501,Intercambiador de calor,ME-HE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,25/10/2016,10:17:34,25/10/2016,11:17:34,X,1,MECE ORAS,3,2016-10-25 10:17:34,2016-10-25 11:17:34,1.0
20011516,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT EXTINCIO,,,1,218934,m2,fugas en valvulas de recirculacion,24/10/2016,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,24/10/2016,8:57:36,24/10/2016,10:00:00,X,"1,04",MECE,4,2016-10-24 08:57:36,2016-10-24 10:00:00,1.04
20011519,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL EXTINCIO,,,1,218935,m2,falla en banco de baterias,24/10/2016,SADR,Batería Seca,45,Bateria seca,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,24/10/2016,9:06:45,24/10/2016,9:06:45,X,0,MECE,4,2016-10-24 09:06:45,2016-10-24 09:06:45,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10033944.0,1,218937,m2,mtto correctivo aires acondicionados cva,24/10/2016,BLBL,Compresor Sopladores/Ventiladores,133,Correa,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,24/10/2016,21:29:09,,0:00:00,,0,MECE ORAS,1,2016-10-24 21:29:09,,0.0
20004214,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,TRANSFORMADOR UPS EN CCM FASE II,,,1,218938,m2,ups falla bypass alimentacion.,24/10/2016,CBPH,Tablero De Control Eléctrico,129,Contactores,EL-UP-MF,LOR,Falla de bypass/inversor,,0,,nan,24/10/2016,23:05:20,,0:00:00,,0,MECE,3,2016-10-24 23:05:20,,0.0
20005946,CCA,OC-EST-CCA-DREN-DRENSUM,DRENAJE DEL SUMIDERO,BOMBA ELECTROSUMERGIBLE BU-53020,,10033929.0,1,218921,m2,correctivo_cambio bom.electro_sumidero,22/10/2016,SUSU,Bomba Electrosumergibles ESP,175,Empaquetadura,RO-PU-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,22/10/2016,9:06:00,22/10/2016,17:00:00,X,"7,9",MECE ORAS,2,2016-10-22 09:06:00,2016-10-22 17:00:00,7.9
20004393,MRF,OC-EST-MRF-SALI-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV TRAMPA SALIDA,,,1,218927,m2,valvula danflo pi 820017ab fuga de nitro,22/10/2016,IPPI,Indicador de Presión,237,Indicador,SC-IP-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,22/10/2016,23:39:55,,0:00:00,,0,MECE,5,2016-10-22 23:39:55,,0.0
20001502,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,VALVULA CTRL FLUJO FV370207,,10033921.0,1,218924,m2,válvula no recibe comando desde hmi.,22/10/2016,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,22/10/2016,9:16:29,22/10/2016,9:45:00,X,"0,48",MECE ORAS,3,2016-10-22 09:16:29,2016-10-22 09:45:00,0.48
20001573,VSA,OC-EST-VSA-MEDI-MS3600,LOOP DE CALIDAD PATIN MS-3600,TOMAMUESTRAS MS-3600,,10033922.0,1,218925,m2,falla de toma muestra 3600,22/10/2016,IPTM,Toma Muestra,379,sampler,SC-VA-MF,PLU7,Atascamiento,,0,,nan,22/10/2016,9:22:38,,0:00:00,,0,MECE ORAS,3,2016-10-22 09:22:38,,0.0
20011331,VSA,OC-EST-VSA-UELE-SUBESTAC,SUBESTACION ELECTRICA VSA,CABLE ALIMENTACION 6600V PRINCIPAL,,10033911.0,1,218923,m2,acumulación de agua en el man hole de la,22/10/2016,STST,Subestación Eléctrica,85,Cable,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,22/10/2016,9:05:27,,0:00:00,,0,MECE ORAS,3,2016-10-22 09:05:27,,0.0
20011141,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-50001,,10033941.0,1,218913,m2,falla bt 50001 sumidero descargadero,21/10/2016,PUCE,Bomba Centrifuga,5,Acople mecanico,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,21/10/2016,4:22:58,,0:00:00,,0,MECE ORAS,2,2016-10-21 04:22:58,,0.0
20014982,GRA,OC-EST-GRA-ADRE-CR,DRENAJE CERRADO GRANJITA,TRANSMISOR NIVEL TU-53100,,10033910.0,1,218915,m2,sellamiento tuberi tanque sumidero,21/10/2016,TFIT,ACCESORIOS DE TUBERIA,116,codo,ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/10/2016,14:28:12,,0:00:00,,0,MECE ORAS,,2016-10-21 14:28:12,,0.0
20014982,GRA,OC-EST-GRA-ADRE-CR,DRENAJE CERRADO GRANJITA,TRANSMISOR NIVEL TU-53100,,10033910.0,1,218916,m2,cableado instrumenttk sumidero,21/10/2016,TFIT,ACCESORIOS DE TUBERIA,116,codo,ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/10/2016,14:39:37,,0:00:00,,0,MECE ORAS,,2016-10-21 14:39:37,,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10033940.0,1,218910,m2,falla bomba bahia 09,20/10/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,20/10/2016,6:01:55,,0:00:00,,0,MECE ORAS,3,2016-10-20 06:01:55,,0.0
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10033903.0,1,218904,m2,revisar co-5412_sobrepresion,19/10/2016,COSC,Compresor Tornillo Rotativo,499,Valvula admision,RO-CO-MF,OHE,Sobrecalentamiento,,0,,nan,19/10/2016,9:00:00,19/10/2016,11:00:00,X,2,MECE ORAS,2,2016-10-19 09:00:00,2016-10-19 11:00:00,2.0
20005319,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,BOMBA CENTRIFUGA REINYECCION DC TU-59000,,,1,218909,m2,bu59000 no recibe comando remoto,19/10/2016,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,19/10/2016,20:02:11,,0:00:00,,0,MECE,2,2016-10-19 20:02:11,,0.0
20010365,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54006,,10033920.0,1,218898,m2,fuga de aire por interc compresor 54006,19/10/2016,RO-CO-04,Compresores - Sistema de lubricación,B405,Enfriadores,RO-CO-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,19/10/2016,5:36:14,19/10/2016,5:38:00,X,"0,03",MECE ORAS,3,2016-10-19 05:36:14,2016-10-19 05:38:00,0.03
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,,10033923.0,1,218899,m2,falla sincronismo turbina 22070 con gene,19/10/2016,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,STP,No se detiene al momento de apagar,,0,,nan,19/10/2016,5:49:50,19/10/2016,5:50:00,X,0,MECE ORAS,,2016-10-19 05:49:50,2016-10-19 05:50:00,0.0
20011260,VSA,OC-EST-VSA-ELEC-SWG20100,"SWTCHGEAR 6,6KV",CELDA ALIMENTACION 220-BPC-42020,,10033909.0,1,218901,m2,ruido anormal en celda bpc-42020,19/10/2016,ELLK,Modulo dc link,413,Sistema de potencia,SC-UDP-M,NOI,Ruido fuera de lo Normal,,0,,nan,19/10/2016,7:46:04,,0:00:00,,0,MECE ORAS,3,2016-10-19 07:46:04,,0.0
20005574,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,BOMBA CENTRIFUGA MS36000,,10034061.0,1,218896,m2,falla bomba fat-loop 36000,18/10/2016,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,18/10/2016,14:52:54,,0:00:00,,0,MECE ORAS,3,2016-10-18 14:52:54,,0.0
20004562,MRF,OC-EST-MRF-UCOM-CRT52040,TANQUE TC-52040,VALVULA MOV_2X150- ENT 930-COMB CRUDO,,10033897.0,1,218890,m2,valvula mov-520401a perdida de estado,18/10/2016,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,18/10/2016,9:44:16,18/10/2016,12:00:00,X,"2,26",MECE ORAS,3,2016-10-18 09:44:16,2016-10-18 12:00:00,2.26
20010980,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,MEDIDOR FLUJO BRAZO 40,,,1,218878,m2,falla sistema de medicion dinam bahia 04,16/10/2016,IPFS,Detector de Flujo (flujostato),446,Tarjeta electronica,SC-IP-MF,ERO3,Señal errática,,0,,nan,16/10/2016,6:04:52,16/10/2016,7:04:00,X,"0,99",MECE,3,2016-10-16 06:04:52,2016-10-16 07:04:00,0.99
20000627,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,CUBI MODU REFRIGE VARIA VFD-42020,,10033884.0,1,218876,m2,falla bomba refrigeración vfd42020,15/10/2016,RO-CE-05,Motor Combust - Sistema de refrigeración,A507,Bomba,RO-EM-MF,UST,Apagado Inesperado,,0,,nan,15/10/2016,20:33:59,15/10/2016,21:00:00,X,"0,43",MECE ORAS,3,2016-10-15 20:33:59,2016-10-15 21:00:00,0.43
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10033855.0,1,218857,m2,correctivo_cambio de filtros separador,13/10/2016,COSC,Compresor Tornillo Rotativo,398,Separador de aceite,RO-CO-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,13/10/2016,17:06:00,13/10/2016,17:48:00,X,"0,7",MECE ORAS,2,2016-10-13 17:06:00,2016-10-13 17:48:00,0.7
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10033938.0,1,218852,m2,falla bomba bahia 02,13/10/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,13/10/2016,7:59:18,,0:00:00,,0,MECE ORAS,3,2016-10-13 07:59:18,,0.0
20001431,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,VALVULA SEG ALIV PRES REC DANFLO,,10033849.0,1,218853,m2,falla instrumento danflo,13/10/2016,IPPI,Indicador de Presión,446,Tarjeta electronica,SC-IP-MF,ERO3,Señal errática,,0,,nan,13/10/2016,8:00:04,13/10/2016,13:00:00,X,5,MECE ORAS,5,2016-10-13 08:00:04,2016-10-13 13:00:00,5.0
20000648,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,INTERC CALO SIST ENFRIA VFD-42020,,,1,218843,m2,falla bombas sistma refrigerac vfd42020,11/10/2016,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-VVC-M,UST,Apagado Inesperado,,0,,nan,11/10/2016,1:48:58,11/10/2016,5:00:00,X,"3,18",MECE,3,2016-10-11 01:48:58,2016-10-11 05:00:00,3.18
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10033492.0,1,218441,m2,cambio unidad compresora co-54110,18/08/2016,COSC,Compresor Tornillo Rotativo,138,Cuerpo,RO-CO-MF,NOI,Ruido fuera de lo Normal,,0,,nan,10/10/2016,8:58:01,13/10/2016,17:00:00,X,"80,03",MECE ORAS,2,2016-10-10 08:58:01,2016-10-13 17:00:00,
20001755,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,SENSOR FLUJO FQE-3680 BRAZO 3680,,10033851.0,1,218823,m2,ruido anormal en contador ms-3608,8/10/2016,IPFE,medidor de platina orificio,327,Platina,SC-MD-MF,NOI,Ruido fuera de lo Normal,,0,,nan,10/10/2016,8:00:00,10/10/2016,16:00:00,X,8,MECE ORAS,3,2016-10-10 08:00:00,2016-10-10 16:00:00,8.0
20009827,CCA,OC-EST-CCA-COMB-TC52020,TK CRUDO COMBUSTIBLE TC-52020,TRANMISOR NIVEL LIT-520212B,,10033826.0,1,218834,m2,correctivo_cambio transmisor_tq 52020,10/10/2016,IPLT,Transmisor de Nivel,446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,10/10/2016,11:06:00,10/10/2016,13:00:00,X,"1,9",MECE ORAS,3,2016-10-10 11:06:00,2016-10-10 13:00:00,1.9
20005094,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10033856.0,1,218836,m2,mov 360124 pase constante,10/10/2016,VLBA,Válvula Esférica,188,Esfera,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,10/10/2016,11:08:19,2/03/2017,10:00:00,X,2,MECE ORAS,3,2016-10-10 11:08:19,2017-03-02 10:00:00,2.0
20005335,CVA,OC-TER-CVA-DREN-DRENODC,ODC,BOMBA CENTRIFUGA 1 ODC TK73,,10033834.0,1,218839,m2,bu001 falla en arranque automatico,10/10/2016,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),SC-IP-MF,DOP1,Señal retardada,,0,,nan,10/10/2016,12:42:04,,0:00:00,,0,MECE ORAS,2,2016-10-10 12:42:04,,0.0
20005764,CVA,OC-TER-CVA-COMB-FQE52010,BRAZO DE MEDICION COMBUSTIBLE FQE-52010,TRANSMISOR FLUJO FQE52010,,10033857.0,1,218835,m2,medidores no registran conteo en dcs,10/10/2016,IPLT,Transmisor de Nivel,191,Estructura,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,10/10/2016,10:52:17,,0:00:00,,0,METR ORAS,2,2016-10-10 10:52:17,,0.0
20010835,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,FILTRO SUCC TFL200401,,,1,218828,m2,revision drenajes bahia 4,9/10/2016,ME-PI-01,Tubería - Tubo,I107,Drenaje,ME-PI-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,9/10/2016,6:19:22,10/10/2016,0:00:00,X,"17,68",MECE,3,2016-10-09 06:19:22,2016-10-10 00:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033820.0,1,218818,m2,falla sistema aterrizaje bahia 6,8/10/2016,ESGR,Seccionador puesta a tierra,127,Conexiones a tierra,EL-CT-MF,UNK,Información insuficiente,,0,,nan,8/10/2016,13:13:41,,0:00:00,X,0,MECE ORAS,1,2016-10-08 13:13:41,,0.0
20005572,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,LDS TRANSMISOR DENSI CALIDAD MS36000,,10033844.0,1,218815,m2,desviacion medida del  vi 120101,8/10/2016,IPDC,Medidores de conductividad,393,sensor,SC-IP-MF,ERO3,Señal errática,,0,,nan,8/10/2016,8:10:54,,0:00:00,,0,MECE ORAS,4,2016-10-08 08:10:54,,0.0
20010773,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA CTROL FLUJO FQM38000,,10033858.0,1,218832,m2,falla de acción en la fv-38108,8/10/2016,ADNE,Actuador Neumatico,430,switch de posicion,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,8/10/2016,11:12:21,,0:00:00,,0,MECE ORAS,3,2016-10-08 11:12:21,,0.0
20011517,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CENTRI EXTINCIO,,10033807.0,1,218811,m2,cambio bomba diesel sci dsk,7/10/2016,ADME,Actuador Mecánico,175,Empaquetadura,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,7/10/2016,20:59:03,,0:00:00,,0,MECE ORAS,4,2016-10-07 20:59:03,,0.0
20000926,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,UPS 30KVA MCC,,10033819.0,1,218798,m2,falla ups mitsubishi 2033d ccm,6/10/2016,EL-UP-01,UPS - Unidad de batería,L102,Banco de baterías,EL-UP-MF,FOV,Voltaje de salida equivocado o inestable,,0,,nan,6/10/2016,5:51:44,6/10/2016,6:00:00,X,"0,14",MECE ORAS,4,2016-10-06 05:51:44,2016-10-06 06:00:00,0.14
20005078,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-ENT 710-MU120,,10033838.0,1,218801,m2,atasco mov 120207,6/10/2016,VLBA,Válvula Esférica,188,Esfera,SC-VA-MF,PLU7,Atascamiento,,0,,nan,6/10/2016,15:17:19,,0:00:00,,0,METR ORAS,3,2016-10-06 15:17:19,,0.0
20005090,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA TUBERIA MULTK120,,10033830.0,1,218800,m2,atasco mov 120116,6/10/2016,VLBA,Válvula Esférica,188,Esfera,SC-VA-MF,PLU7,Atascamiento,,0,,nan,6/10/2016,15:12:25,,0:00:00,,0,MECE ORAS,3,2016-10-06 15:12:25,,0.0
