equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033935.0,1,218796,m2,ruptura resorte escalera bahia 6,5/10/2016,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,5/10/2016,11:47:59,5/10/2016,12:00:00,X,"0,2",MECE ORAS,1,2016-10-05 11:47:59,2016-10-05 12:00:00,0.2
20004192,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,TABLERO CTRL STA-PLC-GENERADORES,,,1,218797,m2,sincronismo fi sin comunicacion dcs,5/10/2016,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,SC-DCS-M,FLL6,Falla de comunicación con PLC,,0,,nan,5/10/2016,19:28:01,,0:00:00,,0,MECE,3,2016-10-05 19:28:01,,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10033791.0,1,218789,m2,falla bomba bahia 04,4/10/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,4/10/2016,8:32:55,,0:00:00,,0,MECE ORAS,3,2016-10-04 08:32:55,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,70005026.0,1,218790,m2,resorte escalera bahia 8,4/10/2016,SVST,Tanque De Almacenamiento Techo Fijo,186,Escalera,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,4/10/2016,8:43:04,,0:00:00,,0,MECE ORAS,1,2016-10-04 08:43:04,,0.0
20003456,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,LOCACION TANQUES ALMACENAMIENTO,,10033801.0,1,218794,m2,falla alumbrado perimetral y tanques,4/10/2016,ALPE,Alumbrado Perimetral,268,Luminarias,EL-PT-MF,FTF,Falla para funcionar,C340,1,Desgaste normal del equipo,nan,4/10/2016,22:06:17,5/10/2017,0:00:00,,0,MECE ORAS,1,2016-10-04 22:06:17,2017-10-05 00:00:00,0.0
20010843,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,SWITCH ALTA PRESIÓN DESCARGA PSH-200404,,10033791.0,1,218779,m2,daño flexi transm pres descarga bahia 04,3/10/2016,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,3/10/2016,5:35:48,,0:00:00,X,0,MECE ORAS,3,2016-10-03 05:35:48,,0.0
20011104,CUS,OC-EST-DES-UELE-BAJATEN,BAJA TENSION,UPS 10 KVA DESCARGADERO 1,,10033817.0,1,218786,m2,falla en ups descargadero,3/10/2016,EL-UP-01,UPS - Unidad de batería,L102,Banco de baterías,EL-UP-MF,SPO,Operación inesperada,,0,,nan,3/10/2016,10:45:05,,0:00:00,X,0,MECE ORAS,3,2016-10-03 10:45:05,,0.0
20004744,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR A TK12030,,10033835.0,1,218778,m2,"agitadores  a,b, y c tk´-12030 no operan",2/10/2016,EAME,Arrancador de motores electricos,410,Sistema de control remoto,SC-CL-MF,FTF4,Falla de Control,,0,,nan,2/10/2016,15:50:49,,0:00:00,,0,MECE ORAS,3,2016-10-02 15:50:49,,0.0
20011519,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL EXTINCIO,,10033821.0,1,218775,m2,falla banco baterias 1 motor diesel dsk,1/10/2016,SADR,Batería Seca,45,Bateria seca,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,1/10/2016,11:33:07,,0:00:00,X,0,MECE ORAS,4,2016-10-01 11:33:07,,0.0
20010367,EPO,OC-EST-EPO-AIRE-CA54007,UNIDAD MOTOR COMPRESOR CO-54007,COMPRESOR TORN SIST BOMBEO 920-CO-54007,,10033783.0,1,218769,m2,compresor 54007 presenta fuga de aceite,30/09/2016,RO-CO-04,Compresores - Sistema de lubricación,B409,Aceite de lubricación,RO-CO-MF,ELU1,Fuga externa Aceite hidráulico-Fluido Ut,,0,,nan,30/09/2016,14:00:00,30/09/2016,17:00:00,X,3,MECE ORAS,3,2016-09-30 14:00:00,2016-09-30 17:00:00,3.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10033784.0,1,218768,m2,ce52300b falla de arranque taponamiento,30/09/2016,VECE,Separador centrifugo,328,Platos centrifugos,RO-CEN-M,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,30/09/2016,10:00:00,30/09/2016,14:00:00,X,4,MECE ORAS,3,2016-09-30 10:00:00,2016-09-30 14:00:00,4.0
20001573,VSA,OC-EST-VSA-MEDI-MS3600,LOOP DE CALIDAD PATIN MS-3600,TOMAMUESTRAS MS-3600,,10033737.0,1,218732,m2,falla de toma muestra 3600,25/09/2016,IPTM,Toma Muestra,175,Empaquetadura,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,29/09/2016,7:00:00,29/09/2016,11:00:00,X,4,MECE ORAS,3,2016-09-29 07:00:00,2016-09-29 11:00:00,4.0
20010367,EPO,OC-EST-EPO-AIRE-CA54007,UNIDAD MOTOR COMPRESOR CO-54007,COMPRESOR TORN SIST BOMBEO 920-CO-54007,,10033779.0,1,218755,m2,fuga radiador compresor 54007,28/09/2016,RO-CO-04,Compresores - Sistema de lubricación,B405,Enfriadores,RO-CO-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,29/09/2016,8:00:00,29/09/2016,16:00:00,X,8,MECE ORAS,3,2016-09-29 08:00:00,2016-09-29 16:00:00,8.0
20010958,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,TRANSMISOR TEMP SALI BRAZO 30,,10033812.0,1,218758,m2,falla transmisores bahia 03,29/09/2016,IPTT,Transmisor de Temperatura,446,Tarjeta electronica,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,29/09/2016,4:50:28,,0:00:00,,0,MECE ORAS,3,2016-09-29 04:50:28,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,,1,218767,m2,falla brazo de conexion,29/09/2016,ME-PI-01,Tubería - Tubo,I101,Pasador / perno,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,29/09/2016,12:41:31,29/09/2016,13:05:00,X,"0,39",MECE,1,2016-09-29 12:41:31,2016-09-29 13:05:00,0.39
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10033782.0,1,218759,m2,baja presion descarga centrifuga 52300a,29/09/2016,PUCE,Bomba Centrifuga,521,Venteos y drenajes,RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,29/09/2016,6:50:54,,0:00:00,,0,MECE ORAS,3,2016-09-29 06:50:54,,0.0
20003471,MRF,OC-EST-MRF-AGUA-TA404,TANQUE TA-404,TANQUE AGUA REPOSICION ENFRIAMIENTO BPC,,,1,218765,m2,tanque de agua ta-404 pase valvulas,29/09/2016,VLGL,Válvula De Globo,30,asiento,SC-VA-MF,SPO,Operación inesperada,,0,,nan,29/09/2016,11:16:25,,0:00:00,X,0,MECE,1,2016-09-29 11:16:25,,0.0
20003520,MRF,OC-EST-MRF-AIRE-CA404,UNIDAD MOTOR-COMPRESOR CA-404,COMPRESOR AIRE 404,,10033762.0,1,218763,m2,ca-404 alarma control fuerza,29/09/2016,CLEL,Tablero De Control Neumático,41,barreras electronicas,RO-CO-MF,FTS,No arranca al momento de encender,,0,,nan,29/09/2016,13:30:00,29/09/2016,19:00:00,X,"5,5",MECE ORAS,3,2016-09-29 13:30:00,2016-09-29 19:00:00,5.5
20004131,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,CENTRO DE CONTROL DE MOTORES 2 FASE II,,,1,218762,m2,falla sincronismo generadores fii,29/09/2016,EGLT,Generador de Baja Tensión,408,Sistema de control,RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,29/09/2016,9:29:34,,0:00:00,,0,MECE,3,2016-09-29 09:29:34,,0.0
20005878,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA CTRL FLUJO PV-09,,10033768.0,1,218771,m2,revisar valvula reguladora pv-220560,30/09/2016,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,29/09/2016,17:50:00,1/10/2016,10:00:00,,0,MECE ORAS,3,2016-09-29 17:50:00,2016-10-01 10:00:00,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033792.0,1,218752,m2,daño en resorte de escalera,28/09/2016,ME-PI-01,Tubería - Tubo,I101,Pasador / perno,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,28/09/2016,8:41:46,,0:00:00,X,0,MECE ORAS,1,2016-09-28 08:41:46,,0.0
20002679,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA303,,10033778.0,1,218756,m2,falla cheque descarga ba-303,28/09/2016,PUDI,Bomba De Diafragma,500,Valvula Cheque,SC-VA-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,28/09/2016,15:19:54,26/01/2018,17:00:00,,0,MECE ORAS,4,2016-09-28 15:19:54,2018-01-26 17:00:00,0.0
20004604,MRF,OC-EST-MRF-LCTV-AREAADM,AREA ADMINISTRATIVA,SALA DE CONFERENCIAS,,20111899.0,1,218754,m2,falla de luminarias en sala y oficinas,28/09/2016,ALED,Alumbrado Edificaciones,268,Luminarias,RO-EG-MF,NOI,Ruido fuera de lo Normal,,0,,nan,28/09/2016,14:28:29,,0:00:00,,0,MECE ORAS,1,2016-09-28 14:28:29,,0.0
20004167,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,BOMBA NEUMATICA SEPARADOR API,,10033730.0,1,218694,m2,bomba piscina oxigenacion api desacoplad,21/09/2016,PUCE,Bomba Centrifuga,5,Acople mecanico,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,27/09/2016,14:14:21,27/09/2016,17:00:00,X,"2,76",MECE ORAS,2,2016-09-27 14:14:21,2016-09-27 17:00:00,2.76
20010458,EPO,OC-EST-EPO-COMB-TC52120,TANQUE DIARIO DE CRUDO COMB TC-52120,SWITCH NIVEL ALTO-ALTO TC52120,,10033742.0,1,218737,m2,falla pt-355 del tanque tc-311,26/09/2016,IPLL,Switch de nivel,85,cable,ME-WI-MF,UNK,Información insuficiente,,0,,nan,26/09/2016,8:23:02,26/09/2016,11:23:00,X,3,MECE ORAS,3,2016-09-26 08:23:02,2016-09-26 11:23:00,3.0
20001073,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,VALVULA MOV_8x150- LIN 950-CUSIANA 3,,10033809.0,1,218734,m2,mov-310203 no limites de cierre,25/09/2016,ADEL,Actuador Eléctrico,208,Finales de carrera,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,25/09/2016,17:19:46,,0:00:00,X,0,MECE ORAS,3,2016-09-25 17:19:46,,0.0
20001435,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VALVULA MOV_30X600- LIN 220-TG23000,,10033738.0,1,218723,m2,cambio conduit lazo comunic. mov 230008,24/09/2016,ADEL,Actuador Eléctrico,85,Cable,ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,24/09/2016,14:02:32,,0:00:00,,0,MECE ORAS,4,2016-09-24 14:02:32,,0.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,,10033766.0,1,218728,m2,falla sincronismo de generadores,25/09/2016,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-EG-MF,ERO2,Salida por Oscilación de Frencuencia,,0,,nan,24/09/2016,12:25:31,,0:00:00,,0,MECE ORAS,3,2016-09-24 12:25:31,,0.0
20010366,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,MOTOR COMBUST COMPRESOR CO-54006,,10033767.0,1,218731,m2,falla de arranque compresor 54006,25/09/2016,RO-CO-01,Compresores - Transmisión de potencia,B103,Acople unidad conductora,RO-CO-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,24/09/2016,13:00:30,,0:00:00,,0,MECE ORAS,3,2016-09-24 13:00:30,,0.0
20013539,EPO,OC-EST-EPO-SCOM-RTUEPO,RTU COMUNIACIONES TERMINAL EPO,CPU 2,,10033772.0,1,218729,m2,parada planta pierde comunicaciones,25/09/2016,SASS,UPS,408,Sistema de control,EL-UP-MF,UNK,Información insuficiente,,0,,nan,24/09/2016,12:00:25,,0:00:00,X,0,MECE ORAS,,2016-09-24 12:00:25,,0.0
20013868,EPO,OC-EST-EPO-AGEN-GE22070,GENERADOR PRINCIPAL 70,TURBINA GAS GE70 3.8 MW,,10033773.0,1,218727,m2,falla turbina ge-22070 parada inesperada,25/09/2016,RO-EG-05,Generador Elec - Sistema refrigeración,C503,Motor,RO-EG-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,24/09/2016,11:50:42,,0:00:00,,0,MECE ORAS,,2016-09-24 11:50:42,,0.0
20008275,PBE,OC-APY-PBE-SREN-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,"MOTOBOMBA LISTER EJE CORT3"" REM",,20111870.0,1,218716,m2,falla en el arranque motobomba oce-0598,23/09/2016,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),SC-MTB-M,UST,Apagado Inesperado,,0,,nan,23/09/2016,15:20:30,19/10/2016,17:00:00,X,"625,66",MECE ORAS,3,2016-09-23 15:20:30,2016-10-19 17:00:00,
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,10033705.0,1,218665,m2,falla flotador bomba 403,17/09/2016,ME-VE-03,Tanques - Control y monitoreo,H302,Unidad de control,RO-PU-MF,ELP3,Fuga externa Combustible-Fluido de Proce,,0,,nan,19/09/2016,13:49:07,19/09/2016,16:00:00,X,"2,18",MECE ORAS,4,2016-09-19 13:49:07,2016-09-19 16:00:00,2.18
20000123,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-ENT 950-TK12010,,10033795.0,1,218682,m2,mov-220115 falla al cerrar,19/09/2016,VLGA,Válvula Esclusa o Compuerta,121,Compuerta,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,19/09/2016,4:49:35,,0:00:00,X,0,MECE ORAS,3,2016-09-19 04:49:35,,0.0
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,10033711.0,1,218681,m2,toma muestras cusiana en falla,19/09/2016,IPTM,Toma Muestra,379,sampler,SC-VA-MF,PLU7,Atascamiento,,0,,nan,19/09/2016,4:35:50,,0:00:00,X,0,MECE ORAS,3,2016-09-19 04:35:50,,0.0
20006242,LBE,OC-EST-LBE-COMB-TC52010,TANQUE DE COMBUSTIBLE TC-52010,TRANSMISOR NIVEL TC-52010,,10033706.0,1,218686,m2,transmisor d nivel en falla tc 52010 lbe,19/09/2016,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,19/09/2016,10:15:49,29/09/2016,17:00:53,X,"246,75",MECE ORAS,2,2016-09-19 10:15:49,2016-09-29 17:00:53,
20011147,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",,10033685.0,1,218677,m2,falla aire acondicionado sala  conductor,18/09/2016,OCAC,Equipamiento de aire acondicionado,408,Sistema de control,ME-HE-MF,UNK,Información insuficiente,,0,,nan,18/09/2016,7:54:11,18/09/2016,8:00:00,X,"0,1",MECE ORAS,1,2016-09-18 07:54:11,2016-09-18 08:00:00,0.1
20010160,VSA,OC-EST-VSA-PBOM-BP42020,BOMBA PRINCIPAL BP42020,VALVULA SEG ALIV DESCARGA BPC42020,,10033681.0,1,218670,m2,psv-420209a presenta fuga de producto,17/09/2016,VLSB,Válvula de Seguridad y/o Alivio,494,Uniones bridadas,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,17/09/2016,16:52:48,,0:00:00,X,0,MECE ORAS,3,2016-09-17 16:52:48,,0.0
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10033670.0,1,218659,m2,revisar vula de succion compresor-54120,16/09/2016,COSC,Compresor Tornillo Rotativo,499,Valvula admision,RO-CO-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,16/09/2016,14:18:00,16/09/2016,17:00:00,X,"2,7",MECE ORAS,2,2016-09-16 14:18:00,2016-09-16 17:00:00,2.7
20011521,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,VALV SEGURIDAD DESCARGA BOMBA PPAL,,10033693.0,1,218648,m2,falla valv de diafragma patin espuma dsk,15/09/2016,SC-VA-02,Válvulas - Actuador,S201,Diafragma,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,15/09/2016,6:12:57,,0:00:00,,0,MECE ORAS,4,2016-09-15 06:12:57,,0.0
20010800,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH POSICION DESC BAHIA 10,,10033699.0,1,218641,m2,falla señal zs estado de valvulas dsk,14/09/2016,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-CL-MF,ERO3,Señal errática,,0,,nan,14/09/2016,6:08:43,,0:00:00,,0,MECE ORAS,3,2016-09-14 06:08:43,,0.0
20011520,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CENTRI EXTINCIO,,10033649.0,1,218640,m2,fuga de product en bomba diesel sci _dsk,14/09/2016,PUCE,Bomba Centrifuga,175,Empaquetadura,RO-PU-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,14/09/2016,5:49:54,,0:00:00,X,0,MECE ORAS,4,2016-09-14 05:49:54,,0.0
20009827,CCA,OC-EST-CCA-COMB-TC52020,TK CRUDO COMBUSTIBLE TC-52020,TRANMISOR NIVEL LIT-520212B,,10033658.0,1,218642,m2,revisar tanque de combustible 52020,14/09/2016,IPLT,Transmisor de Nivel,19,antena,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,13/09/2016,14:30:00,14/09/2016,16:00:00,X,"25,5",MECE ORAS,3,2016-09-13 14:30:00,2016-09-14 16:00:00,
20011666,LBE,OC-EST-LBE-AAIR-CO54030,PAQUETE DE AIRE COMPRIMIDO CO54030,COMPRESOR RECIPRO AIRE 30,,10033483.0,1,218435,m2,aceite emulsionado compresor co 54030,17/08/2016,RO-CO-04,Compresores - Sistema de lubricación,B409,Aceite de lubricación,RO-CO-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,12/09/2016,8:05:37,12/09/2016,17:00:00,X,"8,91",MECE ORAS,3,2016-09-12 08:05:37,2016-09-12 17:00:00,8.91
20009790,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,FILTRO AIRE ENFR TFA-54120,,10033646.0,1,218622,m2,fuga aire en filtro secador.,11/09/2016,COSC,Compresor Tornillo Rotativo,205,Filtro de aire,RO-CO-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,11/09/2016,9:11:41,12/09/2016,12:00:00,X,"26,81",MECE ORAS,2,2016-09-11 09:11:41,2016-09-12 12:00:00,
20000618,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU REFRIGE VARIA VFD-42010,,10033640.0,1,218625,m2,baja resistividad vfd ansaldo 42010,11/09/2016,SBAC,Variador de Velocidad,344,Protecciones electricas,EL-VVC-M,OTH,Modos de Falla no especificados,,0,,nan,11/09/2016,17:00:17,,0:00:00,,0,MECE ORAS,3,2016-09-11 17:00:17,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10033623.0,1,218617,m2,vibracion y perdida eficiencia bahia 3,10/09/2016,ADME,Actuador Mecánico,175,Empaquetadura,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,10/09/2016,16:22:08,,0:00:00,,0,MECE ORAS,3,2016-09-10 16:22:08,,0.0
20010899,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,MEDIDOR FLUJO BRAZO 10,,10033624.0,1,218616,m2,medidor desplazamiento positivo. no 1,10/09/2016,CBME,Tablero De Medición,41,barreras electronicas,EL-REC-M,ERO,Salida oscilante o inestable,,0,,nan,10/09/2016,16:16:37,,0:00:00,,0,MECE ORAS,3,2016-09-10 16:16:37,,0.0
20009787,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,COMPRESOR TORNILLO AIRE UNIDAD CO-54120,,10033614.0,1,218603,m2,correctivo_falla compresor 54120,9/09/2016,COSC,Compresor Tornillo Rotativo,259,Lineas de aire,RO-CO-MF,LOO2,Salida por Baja Presión de Descarga,,0,,nan,9/09/2016,8:36:00,10/09/2016,11:30:00,,0,MECE ORAS,2,2016-09-09 08:36:00,2016-09-10 11:30:00,0.0
20006483,CUP,OC-EST-CUP-PMED-PR5002,PROBADOR DE MEDICIÓN PR5002,VALVULA MOV_8x300- 4VIAS 960-PR5002,,10033611.0,1,218602,m2,falla mov - 4 vias proover cupiagua,9/09/2016,ADEL,Actuador Eléctrico,72,Bornera de conexión,SC-VA-MF,DOP,Tiempo apertura/cierre después del tiemp,,0,,nan,9/09/2016,8:03:41,,0:00:00,,0,MECE ORAS,3,2016-09-09 08:03:41,,0.0
20000780,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,CAMARA DE ESPUMA TK-TK-12010,,10033616.0,1,218605,m2,camara espuma 9 tk 10 con fuga externa,9/09/2016,ADME,Actuador Mecánico,103,Carcaza,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,9/09/2016,16:00:49,,0:00:00,,0,MECE ORAS,4,2016-09-09 16:00:49,,0.0
20005137,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CENTRI 1 SIST ESPUMA,,10033617.0,1,218607,m2,falla junta flex. succ. bomba diesel sci,9/09/2016,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,9/09/2016,18:15:58,,0:00:00,,0,MECE ORAS,4,2016-09-09 18:15:58,,0.0
20000696,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 20 ESPUMA,,10033607.0,1,218596,m2,bomba diesel no arranca sci,8/09/2016,CEDE,Motor Diesel,44,Bateria,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,8/09/2016,6:27:44,,0:00:00,,0,MECE ORAS,4,2016-09-08 06:27:44,,0.0
20005324,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,FILTRO CRUDO SUMIDERO TU-59000,,10033682.0,1,218600,m2,taponamiento tuberia tu-59000,8/09/2016,ME-VE-01,Tanques - Ítems externos,H104,Tubería,ME-TSM-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,8/09/2016,11:02:19,3/08/2017,17:30:00,,0,MECE ORAS,2,2016-09-08 11:02:19,2017-08-03 17:30:00,0.0
20003565,MRF,OC-EST-MRF-ALMC-TQ55000,TANQUE TQ-55000,TRANSMISOR NIVEL TQ55000,,,1,218598,m2,li-550002 nivel tq-55000 lectura erronea,8/09/2016,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,8/09/2016,7:35:25,,0:00:00,,0,MECE,3,2016-09-08 07:35:25,,0.0
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,,1,218599,m2,ba-403 alta contenido cobre analisis ace,8/09/2016,CEDE,Motor Diesel,257,Lineas de aceite,SC-MTB-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,8/09/2016,9:49:36,,0:00:00,,0,MECE,4,2016-09-08 09:49:36,,0.0
20009896,CCA,OC-EST-CCA-PREC-FL22030,BRAZO PREFILTRACION TFL-22030,FILTRO BRAZO FILTRACION 30,,10033648.0,1,218584,m2,falla en sello prefiltro tfl 22030,6/09/2016,FIBF,,390,Sello tapa,ME-FM-MF,UNK,Información insuficiente,,0,,nan,7/09/2016,15:42:00,7/09/2016,16:24:00,X,"0,7",MECE ORAS,2,2016-09-07 15:42:00,2016-09-07 16:24:00,0.7
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033602.0,1,218587,m2,falla linea de vida b4,7/09/2016,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,7/09/2016,10:31:08,,0:00:00,,0,MECE ORAS,1,2016-09-07 10:31:08,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033604.0,1,218589,m2,fractura y fisura en escaleras,7/09/2016,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,7/09/2016,11:24:50,,0:00:00,,0,MECE ORAS,1,2016-09-07 11:24:50,,0.0
20006966,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,ACTUADOR ELECT MOV-820005 ENT TRAMPA,,10033593.0,1,218581,m2,correct_revisar volante mec. mov-820005,6/09/2016,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,6/09/2016,15:09:13,,0:00:00,,0,MECE ORAS,4,2016-09-06 15:09:13,,0.0
20000045,CUS,OC-EST-CUS-UAIR-CP,CONEXIÓN DE AIRE,REGULADOR PRESIONLINEA DISTRIB AIRE,,,1,218575,m2,esdv-830001 suministro de dilución,6/09/2016,VLCV,Válvula de Control,150,Diafragma,SC-VA-MF,UNK,Información insuficiente,,0,,nan,6/09/2016,11:09:51,18/09/2016,0:00:00,X,"276,84",MECE,2,2016-09-06 11:09:51,2016-09-18 00:00:00,
20000045,CUS,OC-EST-CUS-UAIR-CP,CONEXIÓN DE AIRE,REGULADOR PRESIONLINEA DISTRIB AIRE,,10033608.0,1,218574,m2,esdv820001 recibo rubiales,6/09/2016,ADNE,Actuador Neumatico,359,Regulador de presion,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,6/09/2016,11:01:50,,0:00:00,,0,MECE ORAS,2,2016-09-06 11:01:50,,0.0
20000808,CUS,OC-EST-CUS-SCTR-CONTROL,CONTROL DE PROCESO,CONCENTRADOR SEÑALES,,10033694.0,1,218573,m2,esdv-120111 no opera desde sala control,6/09/2016,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-DCS-M,FTF4,Falla de Control,,0,,nan,6/09/2016,10:12:58,,0:00:00,,0,MECE ORAS,4,2016-09-06 10:12:58,,0.0
20001002,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-TG82005,,10033687.0,1,218579,m2,pase continuo en mov 5078,6/09/2016,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,6/09/2016,12:39:19,,0:00:00,X,0,MECE ORAS,3,2016-09-06 12:39:19,,0.0
20007748,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,ACTU VALV SHUT DOWN ESD-820024 TG-82000,,10033642.0,1,218572,m2,esdv820024 desenergizada,6/09/2016,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,6/09/2016,9:31:15,,0:00:00,,0,MECE ORAS,3,2016-09-06 09:31:15,,0.0
20003832,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIAGUA,,10033587.0,1,218557,m2,ba-404 fallo acople caucho motor bomba,4/09/2016,PUCE,Bomba Centrifuga,5,Acople mecanico,RO-PU-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,5/09/2016,8:00:00,5/09/2016,16:00:00,X,8,MECE ORAS,4,2016-09-05 08:00:00,2016-09-05 16:00:00,8.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10033603.0,1,218563,m2,alta vibracion bahia 3,5/09/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,5/09/2016,9:50:07,10/09/2016,0:00:00,X,"110,16",MECE ORAS,3,2016-09-05 09:50:07,2016-09-10 00:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033609.0,1,218562,m2,falla linea de vida b5,5/09/2016,ME-WI-04,Malacate - Misceláneos,J402,Otros (especificar),ME-WI-MF,UNK,Información insuficiente,,0,,nan,5/09/2016,8:44:53,,0:00:00,,0,MECE ORAS,1,2016-09-05 08:44:53,,0.0
20009827,CCA,OC-EST-CCA-COMB-TC52020,TK CRUDO COMBUSTIBLE TC-52020,TRANMISOR NIVEL LIT-520212B,,10033591.0,1,218580,m2,correctivo_revisar tq de combus. 52020,6/09/2016,IPLT,Transmisor de Nivel,19,antena,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,5/09/2016,9:20:00,5/09/2016,16:40:00,X,"7,33",MECE ORAS,3,2016-09-05 09:20:00,2016-09-05 16:40:00,7.33
20006483,CUP,OC-EST-CUP-PMED-PR5002,PROBADOR DE MEDICIÓN PR5002,VALVULA MOV_8x300- 4VIAS 960-PR5002,,10035507.0,1,218559,m2,falla válvula 4 vías,4/09/2016,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP5,Fuga externa Aceite-Fluido Proceso,C340,1,Desgaste normal del equipo,nan,4/09/2016,14:19:20,5/09/2016,0:00:00,,0,MECE ORAS,3,2016-09-04 14:19:20,2016-09-05 00:00:00,0.0
20000556,CUS,OC-EST-CUS-PALM-BT5131A,BOMBA TRASIEGO ALMACENAM. BT5131A,BOMBA CENTRIFUGA TRANSFERENCIA P5131A,,10033701.0,1,218555,m2,falla en bt 41010 dilucion,3/09/2016,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,3/09/2016,20:01:05,18/09/2016,0:00:00,X,"339,98",MECE ORAS,3,2016-09-03 20:01:05,2016-09-18 00:00:00,
20002871,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA AGUA ACEITOSAS 100,,10033631.0,1,218551,m2,falla transmisor l1591001 sumidero gener,3/09/2016,EL-PT-02,Transformador - Sistema de monitoreo,M201,Indicador de nivel,SC-IP-MF,ERO3,Señal errática,,0,,nan,3/09/2016,6:14:57,,0:00:00,,0,MECE ORAS,2,2016-09-03 06:14:57,,0.0
20004198,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,SISTEMA ALIMENTACION UPS-2201,,10033586.0,1,218553,m2,ups fi falla general alimentacion bypass,3/09/2016,EL-UP-02,UPS - Unidad de bypass,L203,Alimentador de contactor,EL-UP-MF,LOR,Falla de bypass/inversor,,0,,nan,3/09/2016,0:46:20,3/09/2016,18:00:00,X,"17,23",MECE ORAS,3,2016-09-03 00:46:20,2016-09-03 18:00:00,
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,10033582.0,1,218540,m2,falla vfd-4201o vertemp dc link,2/09/2016,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-VVC-M,OHE1,Alta temperatura,,0,,nan,2/09/2016,8:34:15,,0:00:00,X,0,MECE ORAS,3,2016-09-02 08:34:15,,0.0
20002116,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR A TP304,,10033578.0,1,218546,m2,daño de acople de ajitador ta 307,2/09/2016,MXME,Mezclador Mecánico (Agitador),5,Acople mecanico,ME-TKS-M,NOI,Ruido fuera de lo Normal,,0,,nan,2/09/2016,14:54:38,,0:00:00,,0,MECE ORAS,3,2016-09-02 14:54:38,,0.0
20003992,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA DE DILUVIO DV-420031,,10033584.0,1,218548,m2,fuga por valvula de diluvio dv-420033,2/09/2016,ADHY,Actuador Hidráulico,480,Tubing y accesorios,SC-VA-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,2/09/2016,22:35:46,2/09/2016,22:36:11,X,"0,01",MECE ORAS,4,2016-09-02 22:35:46,2016-09-02 22:36:11,0.01
20006965,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,ACTUADOR  ELECT MOV-820004 SALIDA TRAMPA,,10033565.0,1,218529,m2,revision mov.820004 falla comunicacion,1/09/2016,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,UNK,Información insuficiente,,0,,nan,1/09/2016,9:36:00,1/09/2016,11:30:00,X,"1,9",MECE ORAS,4,2016-09-01 09:36:00,2016-09-01 11:30:00,1.9
20006476,CUS,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,TOMAMUESTRAS,,,1,218537,m2,falla tomamuestras unilact cupiagua,1/09/2016,IPTM,Toma Muestra,175,Empaquetadura,DV-CS-MF,OTH,Modos de Falla no especificados,,0,,nan,1/09/2016,19:51:31,18/09/2016,0:00:00,X,"388,14",MECE,3,2016-09-01 19:51:31,2016-09-18 00:00:00,
20004851,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TRANSMISOR NIVEL TK7314,,10033650.0,1,218532,m2,revisar falla alimentacion radar tk 7314,1/09/2016,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,1/09/2016,15:53:28,1/09/2016,17:00:00,X,"1,11",MECE ORAS,3,2016-09-01 15:53:28,2016-09-01 17:00:00,1.11
20005064,CVA,OC-TER-CVA-COND-3BA21056,30-PRO-C-BA21-056,VALVULA MOV_30x150-ENT 710-MU120,,10033558.0,1,218533,m2,revisar mov 120108 falla en operacion,1/09/2016,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,PLU7,Atascamiento,,0,,nan,1/09/2016,16:00:47,,0:00:00,X,0,MECE ORAS,3,2016-09-01 16:00:47,,0.0
20005083,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_36x150- LIN 710-MU120,,10033651.0,1,218534,m2,falla estado mov 600024,1/09/2016,ADEL,Actuador Eléctrico,408,Sistema de control,SC-IP-MF,NOO,No hay señal,,0,,nan,1/09/2016,16:27:00,,0:00:00,X,0,MECE ORAS,3,2016-09-01 16:27:00,,0.0
20005485,CVA,OC-TER-CVA-ENSA-ALIVTOUT,ALIVIO TRAMPA DE DESPACHO CVA,VALVULA SEG ALIV TRANSI LINEA CROSSOVER,,10033652.0,1,218531,m2,revisar fuga de nitrogeno psv 820002b,1/09/2016,VLSB,Válvula de Seguridad y/o Alivio,138,Cuerpo,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,1/09/2016,15:37:39,,0:00:00,X,0,MECE ORAS,5,2016-09-01 15:37:39,,0.0
20010260,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150- LIN 710-MU73,,10033653.0,1,218535,m2,falla estado mov 731404,1/09/2016,ADEL,Actuador Eléctrico,408,Sistema de control,SC-IP-MF,NOO,No hay señal,,0,,nan,1/09/2016,16:36:14,,0:00:00,X,0,MECE ORAS,3,2016-09-01 16:36:14,,0.0
20002116,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR A TP304,,10033569.0,1,218542,m2,falla agitador 307,2/09/2016,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,1/09/2016,13:49:56,,0:00:00,,0,MECE ORAS,3,2016-09-01 13:49:56,,0.0
20004183,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,PORTICO 72 FASE I,,10033572.0,1,218521,m2,falla mcb01 interruptor portico fasei,30/08/2016,ESIH,Interruptor de Alta Tensión,240,Interruptor,EL-CT-MF,UNK,Información insuficiente,,0,,nan,31/08/2016,10:09:57,31/08/2016,23:00:00,X,"12,83",MECE ORAS,3,2016-08-31 10:09:57,2016-08-31 23:00:00,
20009788,CCA,OC-EST-CCA-UAIR-CO54120,PAQUETE DE AIRE COMPRIMIDO CO54120,MOTOR ELECTRICO COMPRESOR CO-54120,,,1,218523,m2,falla compresor n0 2 error en display,31/08/2016,COSC,Compresor Tornillo Rotativo,158,Display,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,31/08/2016,6:01:31,31/08/2016,7:30:00,X,"1,47",MECE,2,2016-08-31 06:01:31,2016-08-31 07:30:00,1.47
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10033563.0,1,218525,m2,bahia 02 presenta alta vibracion,31/08/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,31/08/2016,14:30:43,31/08/2016,15:00:00,X,"0,49",MECE ORAS,3,2016-08-31 14:30:43,2016-08-31 15:00:00,0.49
20011517,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CENTRI EXTINCIO,,10033581.0,1,218524,m2,fuga concentrado espuma bomba patin sci,31/08/2016,PUGE,Bomba A Engranajes,181,Engranaje,RO-PU-MF,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,31/08/2016,7:46:09,,0:00:00,X,0,MECE ORAS,4,2016-08-31 07:46:09,,0.0
20003852,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-404 DE CONTRA INCENDIO AGUA,,10033573.0,1,218530,m2,mh 404 hidrante presenta gote,1/09/2016,FFFD,Red contra incendio,70,boquilla,SC-CI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,31/08/2016,14:04:17,31/08/2016,16:00:00,X,"1,93",MECE ORAS,4,2016-08-31 14:04:17,2016-08-31 16:00:00,1.93
20009827,CCA,OC-EST-CCA-COMB-TC52020,TK CRUDO COMBUSTIBLE TC-52020,TRANMISOR NIVEL LIT-520212B,,10033445.0,1,218367,m2,falla sensor nivel tc 52020,3/08/2016,IPLT,Transmisor de Nivel,296,modulo electronica,SC-IP-MF,ERO3,Señal errática,,0,,nan,30/08/2016,9:36:00,30/08/2016,12:54:00,X,"3,3",MECE ORAS,3,2016-08-30 09:36:00,2016-08-30 12:54:00,3.3
20000101,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150- ENT 950-MUTK120,,,1,218518,m2,falla en mov 120307,30/08/2016,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,30/08/2016,8:24:16,18/09/2016,0:00:00,X,"447,6",MECE,3,2016-08-30 08:24:16,2016-09-18 00:00:00,
20000558,CUS,OC-EST-CUS-PALM-BT5131C,BOMBA TRASIEGO ALMACENAM. BT5131C,BOMBA CENTRIFUGA TRANSFERENCIA P5131C,,,1,218517,m2,falla en bb 5131c,30/08/2016,EAME,Arrancador de motores electricos,408,Sistema de control,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,30/08/2016,8:08:41,18/09/2016,0:00:00,X,"447,86",MECE,3,2016-08-30 08:08:41,2016-09-18 00:00:00,
20010871,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,MOTOR ELECTRICO BAHIA 60,,10033561.0,1,218515,m2,baja eficiencia bt-20060,30/08/2016,PULR,Bomba de vacío,311,Paleta,RO-PU-MF,LOO2,Salida por Baja Presión de Descarga,,0,,nan,30/08/2016,7:54:37,30/08/2016,8:00:00,X,"0,09",MECE ORAS,3,2016-08-30 07:54:37,2016-08-30 08:00:00,0.09
20010886,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,MOTOR ELECTRICO BAHIA 70,,10033562.0,1,218516,m2,baja eficiencia bt-20070,30/08/2016,PULR,Bomba de vacío,311,Paleta,RO-PU-MF,LOO2,Salida por Baja Presión de Descarga,,0,,nan,30/08/2016,8:00:29,,0:00:00,X,0,MECE ORAS,3,2016-08-30 08:00:29,,0.0
20004227,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,CONTROL DE GENERADOR CP-402 DE FASE I,,,1,218522,m2,"generador gd402 no para, queda en manual",30/08/2016,EGLT,Generador de Baja Tensión,403,Sincronismo,RO-EG-MF,STP,No se detiene al momento de apagar,,0,,nan,30/08/2016,16:23:33,,0:00:00,,0,MECE,2,2016-08-30 16:23:33,,0.0
20000995,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA CTRL PRES PV5075B,,10033549.0,1,218513,m2,fuga de aceite pv 5075 b recibo cup.,27/08/2016,ADNE,Actuador Neumatico,164,Eje,SC-VA-MF,ELP5,Fuga externa Aceite-Fluido Proceso,,0,,nan,27/08/2016,21:08:48,,0:00:00,X,0,MECE ORAS,3,2016-08-27 21:08:48,,0.0
20001099,CUS,OC-EST-CUS-PMED-BE5106,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA MOV_8x150- SAL 950-BE5106,,10033548.0,1,218507,m2,falla cierre val. mov-5106c brazo # 6,26/08/2016,ADEL,Actuador Eléctrico,6,Acople valvula,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,26/08/2016,20:53:05,26/08/2016,21:00:00,X,"0,12",MECE ORAS,3,2016-08-26 20:53:05,2016-08-26 21:00:00,0.12
20006966,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,ACTUADOR ELECT MOV-820005 ENT TRAMPA,,10033566.0,1,218528,m2,revision mov.820005 linea del raspador.,1/09/2016,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,26/08/2016,12:00:00,26/08/2016,13:30:00,X,"1,5",MECE ORAS,4,2016-08-26 12:00:00,2016-08-26 13:30:00,1.5
20010776,CCA,OC-EST-CCA-IZAJ-PTGRBPC,PUENTE GRUA BOMBAS PRINCIPALES OCENSA,PUENTE GRUA BOMBAS PRINCIPALES OCENSA,,10033545.0,1,218504,m2,revisar estructura puente grua casa.m,26/08/2016,CRTC,Puente Grua / Aparejo,191,Estructura,ME-CR-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,25/08/2016,9:20:00,26/08/2016,11:00:00,X,"25,67",MECE ORAS,3,2016-08-25 09:20:00,2016-08-26 11:00:00,
20009943,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,TRANSMISOR PRES SEPARADOR TSE50010,,10033520.0,1,218479,m2,cambio tarjeta equipo ppm rec. cupiagua,23/08/2016,CBSY,Tablero de sincronismo,383,Selectores y pulsadores,EL-REC-M,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,23/08/2016,10:08:35,,0:00:00,X,0,MECE ORAS,2,2016-08-23 10:08:35,,0.0
20010842,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,IND. DE PRESIÓN DESCARGA BOMBA PI-200403,,10033700.0,1,218481,m2,lectura anormal en hmi de pit 220404 dsk,23/08/2016,IPPT,,296,modulo electronica,ME-PI-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,23/08/2016,16:06:36,,0:00:00,X,0,MECE ORAS,3,2016-08-23 16:06:36,,0.0
20005064,CVA,OC-TER-CVA-COND-3BA21056,30-PRO-C-BA21-056,VALVULA MOV_30x150-ENT 710-MU120,,10033558.0,1,218473,m2,falla apertura y cierre mov 120108,22/08/2016,VLBA,Válvula Esférica,188,Esfera,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,22/08/2016,2:36:24,1/09/2016,12:00:00,X,"249,39",MECE ORAS,3,2016-08-22 02:36:24,2016-09-01 12:00:00,
20006173,LBE,OC-EST-LBE-AELE-MT,MEDIA TENSION LA BELLEZA,SECCIONADOR INTERNO MEDIA TENSION 13.2KV,,10033517.0,1,218475,m2,sist generacion no opero durante corte,22/08/2016,ECTR,Equipos y Elementos de Transferencia,408,Sistema de control,RO-EG-MF,FTS,No arranca al momento de encender,,0,,nan,22/08/2016,11:04:25,24/08/2016,10:00:00,X,"46,93",MECE ORAS,2,2016-08-22 11:04:25,2016-08-24 10:00:00,
20000176,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,VALV MAN DE 6,,10033610.0,1,218468,m2,valvula enterrada de drenaje de tk´s,21/08/2016,VLGA,Válvula Esclusa o Compuerta,121,Compuerta,SC-VA-MF,PLU7,Atascamiento,,0,,nan,21/08/2016,0:22:02,,0:00:00,X,0,MECE ORAS,3,2016-08-21 00:22:02,,0.0
20000194,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,SWITCH NIVEL BAJO TK4101A,,10033702.0,1,218469,m2,conduflex en instrumentos de tk´s,21/08/2016,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,21/08/2016,0:33:41,,0:00:00,X,0,MECE ORAS,3,2016-08-21 00:33:41,,0.0
20000218,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,TANQUE ALMAC CRUDO TK4104A,,10033698.0,1,218470,m2,fuga empaque entre tuberias dikes fase i,21/08/2016,ME-PI-01,Tubería - Tubo,I105,Recubrimiento,ME-PI-MF,UNK,Información insuficiente,,0,,nan,21/08/2016,0:39:24,21/08/2019,0:00:00,X,"26.279,34",MECE ORAS,3,2016-08-21 00:39:24,2019-08-21 00:00:00,
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10033516.0,1,218471,m2,bt 20010 ruido anormal,21/08/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,21/08/2016,6:12:56,21/08/2016,8:00:00,X,"1,78",MECE ORAS,3,2016-08-21 06:12:56,2016-08-21 08:00:00,1.78
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10033697.0,1,218466,m2,display radar tk 12020 no da lecturas,20/08/2016,IPLT,Transmisor de Nivel,158,Display,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,20/08/2016,23:27:59,,0:00:00,X,0,MECE ORAS,3,2016-08-20 23:27:59,,0.0
20005502,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10033555.0,1,218461,m2,revisar hv aguas arriba psv-24108a,20/08/2016,VLGA,Válvula Esclusa o Compuerta,391,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,20/08/2016,7:42:56,21/12/2016,10:42:00,X,"2.954,98",MECE ORAS,5,2016-08-20 07:42:56,2016-12-21 10:42:00,
20005504,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10033556.0,1,218462,m2,revisar hv aguas arriba psv-24108c,20/08/2016,VLGA,Válvula Esclusa o Compuerta,391,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,20/08/2016,7:50:08,21/12/2016,17:30:00,X,"2.961,66",MECE ORAS,5,2016-08-20 07:50:08,2016-12-21 17:30:00,
20006271,LBE,OC-EST-LBE-AGUA-AGUAPOT,PLANTA DE TRATAMIENTO DE AGUA POTABLE,STARD BASE MILITAR,,10033509.0,1,218464,m2,bomba de agua de la bocatoma no prende,20/08/2016,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,20/08/2016,11:34:14,24/08/2016,17:00:00,X,"101,43",MECE ORAS,1,2016-08-20 11:34:14,2016-08-24 17:00:00,
20000083,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,,10033696.0,1,218451,m2,pase mov- 120323 entrada dsk a  multiple,19/08/2016,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,UNK,Información insuficiente,,0,,nan,19/08/2016,15:22:46,,0:00:00,X,1,MECE ORAS,3,2016-08-19 15:22:46,,1.0
20000960,CUS,OC-EST-CUS-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,,10033501.0,1,218448,m2,reparacion  danflo 820013b,19/08/2016,ADHY,Actuador Hidráulico,175,Empaquetadura,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,19/08/2016,10:44:57,19/08/2016,11:00:00,X,"0,25",MECE ORAS,5,2016-08-19 10:44:57,2016-08-19 11:00:00,0.25
20001129,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,CAMARA ENTRADA CON ESFERA DE MEDICION,,10033511.0,1,218453,m2,valvula de corte probador unid.lact cus.,19/08/2016,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,19/08/2016,16:46:39,,0:00:00,X,0,MECE ORAS,3,2016-08-19 16:46:39,,0.0
20010990,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,TRANSMISOR DENSIDAD BRAZO 40,,10033515.0,1,218446,m2,falla densitometro bahia 04,19/08/2016,TODE,Densitometro,446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,19/08/2016,5:28:42,,0:00:00,X,0,MECE ORAS,3,2016-08-19 05:28:42,,0.0
20011126,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,TRANSMISOR PRES SALI PR30010,,10033528.0,1,218449,m2,"calibracion brazo tit 3,4 y prover desca",19/08/2016,IPTT,Transmisor de Temperatura,377,RTD,ME-PI-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,19/08/2016,10:48:09,,0:00:00,X,0,MECE ORAS,3,2016-08-19 10:48:09,,0.0
20005456,CVA,OC-TER-CVA-ENSA-ALIVTOUT,ALIVIO TRAMPA DE DESPACHO CVA,VALVULA SEG ALIV TRANSI DESPACHO,,10033551.0,1,218457,m2,revisar pase hv aguas arriba psv 810014a,19/08/2016,VLGA,Válvula Esclusa o Compuerta,391,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,19/08/2016,18:38:06,20/08/2016,0:00:00,X,"5,37",MECE ORAS,5,2016-08-19 18:38:06,2016-08-20 00:00:00,5.37
20005459,CVA,OC-TER-CVA-ENSA-ALIVTOUT,ALIVIO TRAMPA DE DESPACHO CVA,VALVULA SEG ALIV TRANSI DESPACHO,,10033552.0,1,218456,m2,revisar pase hv aguas arriba psv 810014b,19/08/2016,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,19/08/2016,18:01:27,20/08/2016,0:00:00,X,"5,98",MECE ORAS,5,2016-08-19 18:01:27,2016-08-20 00:00:00,5.98
20005461,CVA,OC-TER-CVA-ENSA-ALIVTOUT,ALIVIO TRAMPA DE DESPACHO CVA,VALVULA SEG ALIV TRANSI DESPACHO,,10033553.0,1,218458,m2,cambiar mainfold  n2 danflo psv-810014c,19/08/2016,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,19/08/2016,18:45:32,22/12/2016,10:42:00,X,"2.991,94",MECE ORAS,5,2016-08-19 18:45:32,2016-12-22 10:42:00,
20005506,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10033554.0,1,218459,m2,revisar hv aguas arriba psv-24108e,19/08/2016,VLGA,Válvula Esclusa o Compuerta,391,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,19/08/2016,19:04:15,21/12/2016,15:00:00,X,"2.971,93",MECE ORAS,5,2016-08-19 19:04:15,2016-12-21 15:00:00,
20010667,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,GENERADOR GE-20200,,10033491.0,1,218443,m2,correctivo falla en generador ge-20200,18/08/2016,RO-EG-02,Generador Elec - Generador eléctrico,C206,Cables y cajas concentradoras,RO-EG-MF,FTS,No arranca al momento de encender,,0,,nan,18/08/2016,12:06:00,18/08/2016,13:06:00,X,1,MECE ORAS,2,2016-08-18 12:06:00,2016-08-18 13:06:00,1.0
20013128,CCA,OC-EST-CCA-SCIN-DT,SISTEMA DETECCION CAUCACIA,ALARMA VISUAL-SONORA HSB-016,,10033489.0,1,218439,m2,correctivo revisar sis.fire and gas bpcs,17/08/2016,IDGA,Detector de Gas,446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,17/08/2016,9:00:00,17/08/2016,17:30:00,X,"8,5",MECE ORAS,4,2016-08-17 09:00:00,2016-08-17 17:30:00,8.5
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033476.0,1,218424,m2,fallla linea de vida retractil bahia #3,16/08/2016,ME-PI-03,Tubería - Misceláneos,I301,Soportería,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,16/08/2016,6:34:24,17/08/2016,0:00:00,,0,MECE ORAS,1,2016-08-16 06:34:24,2016-08-17 00:00:00,0.0
20001522,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,TRANSMISOR FLUJO BM37040,,10033480.0,1,218427,m2,fuga por packin gland fqit-37040,16/08/2016,IPFT,Transmisor de Caudal,175,empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,16/08/2016,13:02:17,22/08/2016,10:00:00,X,"140,96",MECE ORAS,3,2016-08-16 13:02:17,2016-08-22 10:00:00,
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10033481.0,1,218428,m2,fuga por camara neumatica tm - 37000,16/08/2016,IPTM,Toma Muestra,175,Empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,16/08/2016,13:11:34,24/08/2016,11:00:00,X,"189,81",MECE ORAS,3,2016-08-16 13:11:34,2016-08-24 11:00:00,
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,,10033484.0,1,218420,m2,falla por ruptura acople ba 404,13/08/2016,PUCE,Bomba Centrifuga,5,Acople mecanico,RO-PU-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,13/08/2016,14:24:07,16/08/2016,14:00:00,X,"71,6",MECE ORAS,4,2016-08-13 14:24:07,2016-08-16 14:00:00,
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10033503.0,1,218421,m2,falla de apertura mov305004,14/08/2016,ADEL,Actuador Eléctrico,408,Sistema de control,ME-TKS-M,PLU7,Atascamiento,,0,,nan,13/08/2016,23:02:17,26/08/2016,8:00:00,X,"296,96",MECE ORAS,4,2016-08-13 23:02:17,2016-08-26 08:00:00,
20007981,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,ACTUADOR MOV-3010 DE PROOVER,,10033462.0,1,218385,m2,probador en fallla,8/08/2016,VLSP,Valvula de Doble Sello y Purga,391,Sellos,SC-VA-MF,UNK,Información insuficiente,,0,,nan,12/08/2016,4:56:48,12/08/2016,12:00:00,X,"7,05",MECE ORAS,3,2016-08-12 04:56:48,2016-08-12 12:00:00,7.05
20005958,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021C,,10033468.0,1,218416,m2,baja presion botella nitrogeno,12/08/2016,VLSB,Válvula de Seguridad y/o Alivio,138,Cuerpo,SC-VA-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,12/08/2016,23:00:00,13/08/2016,0:00:00,X,1,MECE ORAS,5,2016-08-12 23:00:00,2016-08-13 00:00:00,1.0
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,10033499.0,1,218406,m2,disparo alta temp. en dc link vfd-42010,12/08/2016,SBAC,Variador de Velocidad,523,Ventilacion forzada,EL-VVC-M,OHE1,Alta temperatura,,0,,nan,12/08/2016,8:46:31,,0:00:00,X,0,MECE ORAS,3,2016-08-12 08:46:31,,0.0
20003131,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO APIAY BRAZO 2,,10033502.0,1,218415,m2,fqit304 medidor recibo monterrey,12/08/2016,FQIT,Transmisor indicador de caudal de flujo,130,contador local,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,12/08/2016,12:34:21,13/08/2016,6:00:00,X,"17,43",MECE ORAS,3,2016-08-12 12:34:21,2016-08-13 06:00:00,
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10033463.0,1,218405,m2,no recibe comando hmi mov-370002,12/08/2016,ADEL,Actuador Eléctrico,408,Sistema de control,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,12/08/2016,9:03:14,12/08/2016,11:00:00,X,"1,95",MECE ORAS,3,2016-08-12 09:03:14,2016-08-12 11:00:00,1.95
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10033498.0,1,218399,m2,alta vibracion bahia # 4,11/08/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,11/08/2016,8:34:39,,0:00:00,X,0,MECE ORAS,3,2016-08-11 08:34:39,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033689.0,1,218400,m2,valvulas purga agua brazos dsk con pase,11/08/2016,VLBA,Válvula Esférica,391,sellos,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,11/08/2016,8:43:37,,0:00:00,X,0,MECE ORAS,1,2016-08-11 08:43:37,,0.0
20011461,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,MEDIDOR FLUJO BRAZO 90,,10033456.0,1,218392,m2,fqi 300901 daño en el packing gland,9/08/2016,IPFT,Transmisor de Caudal,175,empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,9/08/2016,14:00:04,9/08/2016,18:00:00,X,4,MECE ORAS,3,2016-08-09 14:00:04,2016-08-09 18:00:00,4.0
20011431,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,VALVULA CTRL SALI BRAZO 80,,10033500.0,1,218388,m2,lcv 300801 se cerro,8/08/2016,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,8/08/2016,10:34:44,,0:00:00,X,0,MECE ORAS,3,2016-08-08 10:34:44,,0.0
20003520,MRF,OC-EST-MRF-AIRE-CA404,UNIDAD MOTOR-COMPRESOR CA-404,COMPRESOR AIRE 404,,10033447.0,1,218386,m2,ca-404 presenta fuga de aceite y agua,8/08/2016,RO-CO-04,Compresores - Sistema de lubricación,B407,Tubería,RO-CO-MF,ELU1,Fuga externa Aceite hidráulico-Fluido Ut,,0,,nan,8/08/2016,10:00:10,8/08/2016,12:00:00,X,2,MECE ORAS,3,2016-08-08 10:00:10,2016-08-08 12:00:00,2.0
20009990,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-LIN 950CONEX REC,,10033510.0,1,218382,m2,fall en mov 200004,6/08/2016,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,6/08/2016,11:13:49,,0:00:00,X,0,MECE ORAS,3,2016-08-06 11:13:49,,0.0
