equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20011147,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",,10033695.0,1,218378,m2,falla iluminacion area de medicion dsk,5/08/2016,ALPE,Alumbrado Perimetral,268,Luminarias,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,5/08/2016,19:29:45,5/08/2016,20:00:00,X,"0,5",MECE ORAS,1,2016-08-05 19:29:45,2016-08-05 20:00:00,0.5
20009862,CCA,OC-EST-CCA-SALV-TQ,TANQUE DE RELEVO TQ-55010,TANQUE DE RELEVO TQ-55010,,10033441.0,1,218228,m2,falla de iluminacion cuarto alfa laval,15/07/2016,ADEL,Actuador Eléctrico,85,Cable,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,4/08/2016,15:30:00,4/08/2016,17:30:00,X,2,MECE ORAS,3,2016-08-04 15:30:00,2016-08-04 17:30:00,2.0
20004222,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,GENERADOR FASE I GENED,,10033439.0,1,218370,m2,generadores fase 1,3/08/2016,ADEL,Actuador Eléctrico,381,Selector,RO-EG-MF,FTS,No arranca al momento de encender,,0,,nan,4/08/2016,16:00:48,4/08/2016,17:00:00,X,"0,99",MECE ORAS,2,2016-08-04 16:00:48,2016-08-04 17:00:00,0.99
20000161,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TRANSMISOR RADAR TK12020,,10033697.0,1,218375,m2,falla lectura herroneo radar tk 12020,3/08/2016,IIDV,Visor de nivel,530,visor,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,3/08/2016,16:40:38,,0:00:00,X,0,MECE ORAS,3,2016-08-03 16:40:38,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,,1,218365,m2,centrifuga 52300 b taponada,3/08/2016,VECE,Separador centrifugo,328,Platos centrifugos,RO-CEN-M,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,3/08/2016,4:00:00,3/08/2016,13:00:00,X,9,MECE,3,2016-08-03 04:00:00,2016-08-03 13:00:00,9.0
20005142,CVA,OC-TER-CVA-SCIN-BOMBEESP,BOMBA ELECTRICA DE ESPUMA,BOMBA CENTRI 2 SIST ESPUMA,,10033451.0,1,218362,m2,activacion patin espuma y f&g bpc42050,2/08/2016,FFCB,Tablero modulo deteccion contra incendio,397,Señales de alarma,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,2/08/2016,16:12:15,2/08/2016,18:00:00,X,"1,8",MECE ORAS,4,2016-08-02 16:12:15,2016-08-02 18:00:00,1.8
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,,10033423.0,1,218352,m2,bomba c.i. ba 404 falla arranque.,31/07/2016,CEDE,Motor Diesel,28,Arranque electrico,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,1/08/2016,8:15:06,1/08/2016,10:00:00,X,"1,75",MECE ORAS,4,2016-08-01 08:15:06,2016-08-01 10:00:00,1.75
20005947,CCA,OC-EST-CCA-DREN-DRENSUM,DRENAJE DEL SUMIDERO,VALVULA COMPUERTA DE DRENAJE DEL BUNKER,,,1,218355,m2,volantes sin perno punto de control,1/08/2016,ADME,Actuador Mecánico,532,Volante,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,1/08/2016,6:08:14,2/08/2016,14:30:00,,0,MECE,2,2016-08-01 06:08:14,2016-08-02 14:30:00,0.0
20009936,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,SEPARADOR CRUDO TSE50010,,10033425.0,1,218357,m2,instalacion medidor de ppm recibo cup.,1/08/2016,ADHY,Actuador Hidráulico,175,Empaquetadura,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,1/08/2016,11:07:44,,0:00:00,X,0,MECE ORAS,2,2016-08-01 11:07:44,,0.0
20006043,CCA,OC-EST-CCA-ELEC-ALUMBRAD,SISTEMA ALUMBRADO CAUCASIA,ALUMBRADO CASETA DE BOMBAS,,10033433.0,1,218363,m2,correctivo aislam. y retiro de luminaria,2/08/2016,ALPE,Alumbrado Perimetral,268,Luminarias,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,1/08/2016,10:50:00,1/08/2016,15:00:00,X,"4,17",MECE ORAS,1,2016-08-01 10:50:00,2016-08-01 15:00:00,4.17
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,,1,218339,m2,falla bahia 2,29/07/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,29/07/2016,4:00:01,18/08/2016,0:00:00,X,476,METR,3,2016-07-29 04:00:01,2016-08-18 00:00:00,
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,10033415.0,1,218338,m2,falla bomba bahia 5,28/07/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,UNK,Información insuficiente,,0,,nan,28/07/2016,17:59:10,,0:00:00,X,0,MECE ORAS,3,2016-07-28 17:59:10,,0.0
20002709,EPO,OC-EST-EPO-SCIN-BX302,UNIDAD MOTOR-BOMBA BX-302,TRANSMISOR DE BOMBA BX-302,,10033417.0,1,218337,m2,falla manometros descarga bx-302,28/07/2016,IPDI,Indicador de presion diferencial,237,Indicador,ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,28/07/2016,15:33:20,,0:00:00,X,0,MECE ORAS,4,2016-07-28 15:33:20,,0.0
20002713,EPO,OC-EST-EPO-SCIN-BX301,UNIDAD MOTOR-BOMBA BX-301,BOMBA BX301,,10033418.0,1,218335,m2,baja eficiencia en bomba espuma bx-301,28/07/2016,PUCE,Bomba Centrifuga,5,Acople mecanico,RO-PU-MF,LOO2,Salida por Baja Presión de Descarga,,0,,nan,28/07/2016,15:21:52,28/07/2016,16:21:52,X,1,MECE ORAS,4,2016-07-28 15:21:52,2016-07-28 16:21:52,1.0
20002714,EPO,OC-EST-EPO-SCIN-BX71010,UNIDAD MOTOR-BOMBA BX-71010,BOMBA BX71010,,10033419.0,1,218336,m2,baja eficiencia en bomba espuma bx-71010,28/07/2016,PUSP,Bomba a Tornillo,463,Tornillo,RO-PU-MF,LOO2,Salida por Baja Presión de Descarga,,0,,nan,28/07/2016,15:29:45,28/07/2016,15:30:00,X,0,MECE ORAS,4,2016-07-28 15:29:45,2016-07-28 15:30:00,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10033403.0,1,218318,m2,falla bomba bahia 7,27/07/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,27/07/2016,5:07:09,,0:00:00,X,0,MECE ORAS,3,2016-07-27 05:07:09,,0.0
20002895,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,,10033391.0,1,218323,m2,habilitar sumidero tu 53100 fase ii,27/07/2016,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,27/07/2016,8:36:45,29/07/2016,0:00:00,X,"39,39",MECE ORAS,2,2016-07-27 08:36:45,2016-07-29 00:00:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10033392.0,1,218324,m2,revisión centrifuga ccs 52300 b,27/07/2016,VECE,Separador centrifugo,521,Venteos y drenajes,RO-CEN-M,OTH,Modos de Falla no especificados,,0,,nan,27/07/2016,8:58:47,29/07/2016,0:00:00,X,"39,02",MECE ORAS,3,2016-07-27 08:58:47,2016-07-29 00:00:00,
20010610,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,MEDIDOR FLUJO MS38040,,10033452.0,1,218334,m2,falla medidor brazo 4 patin 38000,28/07/2016,IPFT,Transmisor de Caudal,181,Engranaje,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,26/07/2016,8:00:00,1/08/2016,17:30:00,X,"153,5",MECE ORAS,3,2016-07-26 08:00:00,2016-08-01 17:30:00,
20001341,VSA,OC-EST-VSA-CTRL-CTRLMAQ,CONTROL DE MAQUINAS,TABLERO ELECTRICO DISTRIBUCION,,20112189.0,1,218284,m2,condensación en gabinete de plc 42040,23/07/2016,CBIN,Tablero de control Instrumentacion,480,Tubing y accesorios,ME-HE-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,25/07/2016,8:08:56,,0:00:00,X,0,MECE ORAS,4,2016-07-25 08:08:56,,0.0
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10033410.0,1,218306,m2,fuga de producto por solenoide,25/07/2016,IPTM,Toma Muestra,421,solenoide,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,25/07/2016,16:39:13,26/07/2016,8:00:00,X,"15,35",MECE ORAS,3,2016-07-25 16:39:13,2016-07-26 08:00:00,
20010161,VSA,OC-EST-VSA-PBOM-BP42020,BOMBA PRINCIPAL BP42020,VALVULA SEG ALIV DESCARGA BPC42020,,10033362.0,1,218289,m2,fuga producto por brida carrete,24/07/2016,VLSB,Válvula de Seguridad y/o Alivio,494,Uniones bridadas,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,24/07/2016,15:33:15,,0:00:00,X,0,MECE ORAS,3,2016-07-24 15:33:15,,0.0
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10033351.0,1,218272,m2,perdida de eficiencia bahia bt-20090,22/07/2016,PUCE,Bomba Centrifuga,103,Carcaza,RO-PU-MF,VIB,Vibración anormal,,0,,nan,22/07/2016,9:28:47,,0:00:00,X,0,MECE ORAS,3,2016-07-22 09:28:47,,0.0
20002091,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SAAB RADAR TANQUE TP302,,10033349.0,1,218276,m2,mtto sistema saab tanque tp 302 con cpr,22/07/2016,IPLT,Transmisor de Nivel,296,modulo electronica,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,22/07/2016,12:07:24,,0:00:00,X,0,MECE ORAS,3,2016-07-22 12:07:24,,0.0
20001332,VSA,OC-EST-VSA-SCIN-CIESTQ55,CONTRAINCENDIO AGUA - ESPUMA DE TQ-55000,CARRETE MEZCLADOR DE AGUA Y ESPUMA 01,,10033359.0,1,218271,m2,sistema espuma tq55000 en falla,22/07/2016,TCAM,CAMARA DE ESPUMA,175,Empaquetadura,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,22/07/2016,4:55:37,,0:00:00,,0,MECE ORAS,4,2016-07-22 04:55:37,,0.0
20001573,VSA,OC-EST-VSA-MEDI-MS3600,LOOP DE CALIDAD PATIN MS-3600,TOMAMUESTRAS MS-3600,,10033422.0,1,218278,m2,"falla hv muestreo puntual recibo l30""",22/07/2016,ADME,Actuador Mecánico,4,Acople Bastago,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/07/2016,15:57:49,22/07/2016,18:00:00,X,"2,04",MECE ORAS,3,2016-07-22 15:57:49,2016-07-22 18:00:00,2.04
20010522,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,20111408.0,1,218270,m2,reflectores apagados patin 3600,22/07/2016,ALPE,Alumbrado Perimetral,268,Luminarias,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,22/07/2016,4:46:09,,0:00:00,X,0,MECE ORAS,2,2016-07-22 04:46:09,,0.0
20010522,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,20111408.0,1,218269,m2,luces apagadas patin 37000,22/07/2016,ALPE,Alumbrado Perimetral,268,Luminarias,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,22/07/2016,4:36:02,,0:00:00,X,0,MECE ORAS,2,2016-07-22 04:36:02,,0.0
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,10033440.0,1,218265,m2,falla tomamuestras rubiales,20/07/2016,IPTM,Toma Muestra,42,bascula,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,20/07/2016,9:38:12,,0:00:00,X,0,MECE ORAS,3,2016-07-20 09:38:12,,0.0
20003886,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,TANQUE CONTRA INCENDIO CIAGUA,,10032817.0,1,217589,m2,transmisor nivel tanque agua ta-93-5701,22/04/2016,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,19/07/2016,14:00:41,19/07/2016,17:00:00,X,"2,99",MECE ORAS,4,2016-07-19 14:00:41,2016-07-19 17:00:00,2.99
20009936,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,SEPARADOR CRUDO TSE50010,,10033339.0,1,218254,m2,umm3_montaje equipo ppm _ rec cupiagua,19/07/2016,FQIT,Transmisor indicador de caudal de flujo,169,Electronica,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,19/07/2016,8:17:07,20/07/2016,0:00:00,X,"15,71",MECE ORAS,2,2016-07-19 08:17:07,2016-07-20 00:00:00,
20004762,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR B TK12020,,10033357.0,1,218257,m2,goteo sello agitad0r 12020b,19/07/2016,SEME,Sello mecanico,391,Sellos,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,19/07/2016,16:11:23,,0:00:00,X,0,MECE ORAS,3,2016-07-19 16:11:23,,0.0
20004860,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,AGITADOR MECANICO AGITADOR B TK7312,,10033358.0,1,218256,m2,goteo sello agitad0r 7312b,19/07/2016,SEME,Sello mecanico,391,Sellos,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,19/07/2016,15:56:45,,0:00:00,X,0,MECE ORAS,3,2016-07-19 15:56:45,,0.0
20010063,LBE,OC-EST-LBE-ENSA-PREFIL,SISTEMA REGULACION PRESION PREFILTROS,VALVULA MOV_24x900- ENT 940-RP21006B,,10033343.0,1,218263,m2,no reconoce esatdo de la valvula 210125,19/07/2016,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-DCS-M,ERO3,Señal errática,,0,,nan,19/07/2016,21:20:17,28/07/2016,17:00:00,X,"211,66",MECE ORAS,3,2016-07-19 21:20:17,2016-07-28 17:00:00,
20001489,VSA,OC-EST-VSA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,VALVULA ENTRADA BRAZO MEDICION 37010,,10033382.0,1,218258,m2,valvulas brazo 1 ms 37000 despinada,19/07/2016,ADME,Actuador Mecánico,532,Volante,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,19/07/2016,17:03:16,,0:00:00,X,0,MECE ORAS,3,2016-07-19 17:03:16,,0.0
20001493,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,VALVULA CTRL FLUJO BRAZO MED 37020,,10033360.0,1,218259,m2,valvula con pase brazo 2 ms 37000,19/07/2016,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,19/07/2016,17:09:03,,0:00:00,X,0,MECE ORAS,3,2016-07-19 17:09:03,,0.0
20001531,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MANUAL ENTRADA BRAZO 37050,,10033361.0,1,218261,m2,valvula con pase  brazo 5 ms 37000,19/07/2016,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,19/07/2016,17:14:54,,0:00:00,X,0,MECE ORAS,3,2016-07-19 17:14:54,,0.0
20000847,CUS,OC-EST-CUS-DREN-SA59100,SEPARADOR API SA-59100,VASIJA SEP SEPARADOR API SA59100,,,1,218251,m2,bomba separadores api en mal estado,18/07/2016,CEDE,Motor Diesel,120,Combustible,SC-MTB-M,ELU4,Fuga externa de Diesel - Fluido Utilitar,,0,,nan,18/07/2016,16:07:04,18/08/2016,0:00:00,X,"727,88",MECE,3,2016-07-18 16:07:04,2016-08-18 00:00:00,
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10033326.0,1,218238,m2,bt 20030 no da flujo daño paletas,18/07/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,LOO4,Salida por Bajo Flujo,,0,,nan,18/07/2016,5:42:06,,0:00:00,X,0,MECE ORAS,3,2016-07-18 05:42:06,,0.0
20010695,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 2,,10033324.0,1,218233,m2,perdida de refrigerante aa n° 2 c variad,17/07/2016,OCAC,Equipamiento de aire acondicionado,479,Tuberia y/o mangueras,RO-CO-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,17/07/2016,14:05:54,19/07/2016,16:00:00,X,"49,9",MECE ORAS,1,2016-07-17 14:05:54,2016-07-19 16:00:00,
20000198,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TRANSMISOR NIVEL A TK4101A,,10033512.0,1,218231,m2,humedad en display  de radar de tk 4101a,16/07/2016,IIDV,Visor de nivel,530,visor,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,16/07/2016,19:56:52,,0:00:00,X,0,MECE ORAS,3,2016-07-16 19:56:52,,0.0
20000198,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TRANSMISOR NIVEL A TK4101A,,10033512.0,1,218232,m2,humedad en display  de radar de tk 4101a,16/07/2016,IIDV,Visor de nivel,530,visor,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,16/07/2016,19:56:52,,0:00:00,X,0,MECE ORAS,3,2016-07-16 19:56:52,,0.0
20009862,CCA,OC-EST-CCA-SALV-TQ,TANQUE DE RELEVO TQ-55010,TANQUE DE RELEVO TQ-55010,,20108041.0,1,218229,m2,falla de iluminacion alumbrado tanque tc,15/07/2016,ADEL,Actuador Eléctrico,85,Cable,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,15/07/2016,22:15:48,,0:00:00,X,0,MECE ORAS,3,2016-07-15 22:15:48,,0.0
20001081,CUS,OC-EST-CUS-PMED-BE5107D,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA CTRL FLUJO BRAZO4,,10033315.0,1,218223,m2,falla fcv310401/501,15/07/2016,VLCV,Válvula de Control,43,Bastago,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,15/07/2016,11:37:17,,0:00:00,X,0,MECE ORAS,3,2016-07-15 11:37:17,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033385.0,1,218226,m2,fugas spool bahia descargue 2 y 10,15/07/2016,ME-PI-01,Tubería - Tubo,I105,Recubrimiento,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,15/07/2016,14:17:51,,0:00:00,X,0,MECE ORAS,1,2016-07-15 14:17:51,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033318.0,1,218225,m2,escalera bahia 3,15/07/2016,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-TKS-M,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,15/07/2016,14:14:15,,0:00:00,X,0,MECE ORAS,1,2016-07-15 14:14:15,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033299.0,1,218221,m2,resorte escalera bahia 2,15/07/2016,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-TKS-M,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,15/07/2016,6:00:56,,0:00:00,X,0,MECE ORAS,1,2016-07-15 06:00:56,,0.0
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,,10033307.0,1,218216,m2,fuga de crudo sellos agitador tp-302,14/07/2016,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,14/07/2016,16:48:24,15/07/2016,16:59:29,X,"24,18",MECE ORAS,3,2016-07-14 16:48:24,2016-07-15 16:59:29,
20000165,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,MOTOR ELECT AGITADOR TK12030,,70004899.0,1,218200,m2,falla agitador agt 12030c,13/07/2016,RO-EM-01,Motor Elec - Motor eléctrico,D102,Rotor,ME-TKS-M,VIB,Vibración anormal,,0,,nan,13/07/2016,11:21:02,,0:00:00,X,0,MECE ORAS,3,2016-07-13 11:21:02,,0.0
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10033301.0,1,218195,m2,falla bomba bahia 6,13/07/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,ERO,Salida oscilante o inestable,,0,,nan,13/07/2016,6:10:07,,0:00:00,X,0,MECE ORAS,3,2016-07-13 06:10:07,,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10033302.0,1,218194,m2,falla en bt 20070,13/07/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,ERO,Salida oscilante o inestable,,0,,nan,13/07/2016,5:58:49,,0:00:00,X,0,MECE ORAS,3,2016-07-13 05:58:49,,0.0
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,,10033297.0,1,218208,m2,agitador at 304 del tp 302 no prende,13/07/2016,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,13/07/2016,19:00:00,,0:00:00,X,0,MECE ORAS,3,2016-07-13 19:00:00,,0.0
20003262,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CE5212,,10033288.0,1,218189,m2,centrifuga 5212 falla por taponamiento,12/07/2016,VECE,Separador centrifugo,76,Bowl deslisante,ME-VE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,12/07/2016,6:54:02,12/07/2016,9:04:17,X,"2,17",MECE ORAS,3,2016-07-12 06:54:02,2016-07-12 09:04:17,2.17
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10033310.0,1,218185,m2,centrifuga a no carga,12/07/2016,VECE,Separador centrifugo,62,Bomba centripeta,RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,12/07/2016,4:42:03,,0:00:00,X,0,MECE ORAS,3,2016-07-12 04:42:03,,0.0
20010733,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 2 ENTRADA CCS-52300,,10033310.0,1,218186,m2,centrifuga b en falla,12/07/2016,VECE,Separador centrifugo,62,Bomba centripeta,RO-CEN-M,OTH,Modos de Falla no especificados,,0,,nan,12/07/2016,4:52:42,12/07/2016,6:00:00,X,"1,12",MECE ORAS,3,2016-07-12 04:52:42,2016-07-12 06:00:00,1.12
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10033276.0,1,218183,m2,umm_corregir fisura de spooll bahia 2,11/07/2016,ADME,Actuador Mecánico,532,Volante,ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,11/07/2016,8:00:57,11/07/2016,10:00:00,X,"1,98",MECE ORAS,3,2016-07-11 08:00:57,2016-07-11 10:00:00,1.98
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10033277.0,1,218182,m2,umm_corregir fisura de spooll bahia 6,11/07/2016,ADME,Actuador Mecánico,532,Volante,ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,11/07/2016,7:59:04,11/07/2016,9:00:00,X,"1,02",MECE ORAS,3,2016-07-11 07:59:04,2016-07-11 09:00:00,1.02
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10033289.0,1,218188,m2,centrifuga 52300a taponada,12/07/2016,VECE,Separador centrifugo,437,Tanque de lodos,RO-CEN-M,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,11/07/2016,20:00:00,12/07/2016,8:03:38,X,"12,06",MECE ORAS,3,2016-07-11 20:00:00,2016-07-12 08:03:38,
20000846,CUS,OC-EST-CUS-DREN-ME59000,PISCINA DE OXIDACION ME-59000,PISCINA OXIDACION ME59000,,,1,218167,m2,falla comando apagar bu-59000,8/07/2016,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,SC-CL-MF,FTF4,Falla de Control,,0,,nan,8/07/2016,22:34:27,9/07/2016,0:00:00,X,"1,43",MECE,3,2016-07-08 22:34:27,2016-07-09 00:00:00,1.43
20006012,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,LDS FSH-820013 ALIVIO DESPACHO CCA,,10033254.0,1,218133,m2,swicht alivio hacia relevo enclavada,4/07/2016,IPDS,Switch de presion diferencial,432,Switch de presion diferencial,SC-CL-MF,OTH,Modos de Falla no especificados,,0,,nan,7/07/2016,9:15:00,7/07/2016,11:00:00,X,"1,75",MECE ORAS,4,2016-07-07 09:15:00,2016-07-07 11:00:00,1.75
20009827,CCA,OC-EST-CCA-COMB-TC52020,TK CRUDO COMBUSTIBLE TC-52020,TRANMISOR NIVEL LIT-520212B,,10033445.0,1,218160,m2,falla señal de nivel,8/07/2016,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,7/07/2016,23:44:11,,0:00:00,X,0,MECE ORAS,3,2016-07-07 23:44:11,,0.0
20001016,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR PRESION LINEA ME5002,,,1,218150,m2,"falla pit5075b, oscilaciones",6/07/2016,IPPT,,296,modulo electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,6/07/2016,7:11:23,,0:00:00,X,0,MECE,3,2016-07-06 07:11:23,,0.0
20000101,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150- ENT 950-MUTK120,,10033510.0,1,218147,m2,disparo x torque mov - 220215,5/07/2016,ADEL,Actuador Eléctrico,129,Contactores,RO-EM-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,5/07/2016,23:35:32,,0:00:00,X,0,MECE ORAS,3,2016-07-05 23:35:32,,0.0
20000139,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,MOTOR ELECT AGITADOR TK12020,,70004898.0,1,218138,m2,agitador a tk 12020,5/07/2016,RO-EM-01,Motor Elec - Motor eléctrico,D102,Rotor,RO-EM-MF,NOI,Ruido fuera de lo Normal,,0,,nan,5/07/2016,2:43:12,,0:00:00,X,0,MECE ORAS,3,2016-07-05 02:43:12,,0.0
20009945,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,TRANSMISOR NIVEL B TSE50010,,10033305.0,1,218141,m2,señal congelada. interface camara2 sep10,5/07/2016,VEFW,Separador Agua Libre FWKO,521,Venteos y drenajes,ME-VE-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,5/07/2016,10:13:51,5/07/2016,11:00:00,X,"0,77",MECE ORAS,2,2016-07-05 10:13:51,2016-07-05 11:00:00,0.77
20009974,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,VALVULA CTRL NIVEL AGUA TSE50020,,10034247.0,1,218142,m2,valvula(a) control interface. sep 20,5/07/2016,VEFW,Separador Agua Libre FWKO,521,Venteos y drenajes,ME-VE-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,5/07/2016,10:45:00,6/07/2016,11:00:00,X,"24,25",MECE ORAS,2,2016-07-05 10:45:00,2016-07-06 11:00:00,
20008588,MRF,OC-EST-MRF-ENSA-PRE22010,BRAZO PREFILTRACION TFL-22010,LDS TRANSMISOR DENSI SALIDA PREFILT,,20107082.0,1,218139,m2,mov-220121 filtro tfl-22010 alarmada,5/07/2016,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,5/07/2016,7:13:48,,0:00:00,X,0,MECE ORAS,4,2016-07-05 07:13:48,,0.0
20005957,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021B,,10033247.0,1,218131,m2,valvula psv 820021b  fuera de servio,4/07/2016,VLSB,Válvula de Seguridad y/o Alivio,138,Cuerpo,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,4/07/2016,8:00:00,4/07/2016,19:30:00,X,"11,5",MECE ORAS,5,2016-07-04 08:00:00,2016-07-04 19:30:00,
20005958,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021C,,10033254.0,1,218130,m2,valvula psv 820021c  fuera de servio,4/07/2016,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,4/07/2016,5:50:22,,0:00:00,X,0,MECE ORAS,5,2016-07-04 05:50:22,,0.0
20006034,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALVULA COMPUERTA AGUAS VALV PSV-820021B,,40004540.0,1,218153,m2,"fuga valvula 2""x 600, rf sist. alivio.",7/07/2016,VLSB,Válvula de Seguridad y/o Alivio,138,Cuerpo,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,3/07/2016,11:40:16,3/07/2016,16:00:00,X,"4,33",MECE ORAS,2,2016-07-03 11:40:16,2016-07-03 16:00:00,4.33
20006435,CUP,OC-EST-CUP-PDES-LI,LÍNEA DESPACHO,TRANSMISOR PRES LINEA DESPACHO CUS,,,S_IN,218126,m2,lectura erronea de ti-5060,2/07/2016,IPTT,Transmisor de Temperatura,158,Display,ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,2/07/2016,16:20:48,3/07/2016,0:00:00,X,"7,65",MECE,1,2016-07-02 16:20:48,2016-07-03 00:00:00,7.65
20006476,CUP,OC-EST-CUP-PMED-CAME,MEDICIÓN CALIDAD CA5000,TOMAMUESTRAS,,10033428.0,1,218360,m2,correccion fuga tomamuestras cupiagua,2/08/2016,ADME,Actuador Mecánico,175,Empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,2/07/2016,8:08:24,2/07/2016,10:00:00,X,"1,86",MECE ORAS,3,2016-07-02 08:08:24,2016-07-02 10:00:00,1.86
20005418,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,DETECTORES RASPADOR TG24000,,10033213.0,1,218071,m2,falla gis 240011 trampa recibo,22/06/2016,IPDE,Detector de Paso Raspador,237,indicador,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,30/06/2016,8:00:00,4/07/2018,18:00:00,X,48,MECE ORAS,2,2016-06-30 08:00:00,2018-07-04 18:00:00,
20000654,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO TRAMPA DESP CUS,,,1,218107,m2,falla medidor flujo despacho cusiana pan,29/06/2016,IPFT,Transmisor de Caudal,494,Uniones Bridadas,SC-IP-MF,ERO3,Señal errática,,0,,nan,29/06/2016,14:11:12,29/06/2016,14:11:12,X,0,MECE,4,2016-06-29 14:11:12,2016-06-29 14:11:12,0.0
20010832,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,VALVULA DE BLOQUEO ENTRADA BRAZO 20040,,10033300.0,1,218110,m2,montaje pcv en bahia 4,29/06/2016,VLCV,Válvula de Control,494,Uniones bridadas,ME-PI-MF,UNK,Información insuficiente,,0,,nan,29/06/2016,16:50:08,,0:00:00,X,0,MECE ORAS,3,2016-06-29 16:50:08,,0.0
20011522,CUS,OC-EST-DES-SCIN-AU,AGUA CONTRAINCENDIOS,VALVULA GLOBO BAHIA 10 EXTINCIO,,10034246.0,1,218103,m2,engrase valvulas  diluvio dsk,29/06/2016,VLDL,Valvula de Diluvio,43,Bastago,SC-VA-MF,PLU7,Atascamiento,,0,,nan,29/06/2016,7:35:24,,0:00:00,,0,MECE ORAS,4,2016-06-29 07:35:24,,0.0
20004218,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,CONTROL GENERADOR CP-522010 DE FASE II,,10033224.0,1,218094,m2,falla celda enercon ge22010 fii,27/06/2016,CLLC,PLC (Programador Logico de control),299,modulos de comunicación,RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,28/06/2016,7:29:23,28/06/2016,16:00:00,X,"8,51",MECE ORAS,2,2016-06-28 07:29:23,2016-06-28 16:00:00,8.51
20009845,CCA,OC-EST-CCA-COMB-BC52100,UNIDAD MOTOR-BOMBA BC-52100,BOMBA CENTRIFUGA BC-52100,,,1,218089,m2,fuga en manguera descarga alfa laval 11,26/06/2016,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,27/06/2016,14:10:00,27/06/2016,14:15:00,X,"0,08",MECE,3,2016-06-27 14:10:00,2016-06-27 14:15:00,0.08
20009862,CCA,OC-EST-CCA-SALV-TQ,TANQUE DE RELEVO TQ-55010,TANQUE DE RELEVO TQ-55010,,,1,218090,m2,fuga en testigo unidad alfa laval 12.,26/06/2016,PUCE,Bomba Centrifuga,5,Acople mecanico,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,27/06/2016,14:00:00,27/06/2016,14:10:00,X,"0,17",MECE,3,2016-06-27 14:00:00,2016-06-27 14:10:00,0.17
20001349,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,CONTROLLER 3 OCENSA PLC,,,1,218093,m2,regulador de aire roto,27/06/2016,CBSC,Tablero concentrador de señales,329,PLC,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,27/06/2016,8:37:53,27/06/2016,8:37:54,X,0,MECE,4,2016-06-27 08:37:53,2016-06-27 08:37:54,0.0
20009786,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,FILTRO AIRE ENFR TFA-54110,,,1,218088,m2,falla aire acondicionado alfa laval,26/06/2016,RO-EM-04,Motor Elec - Sistem de refrigeración,D406,Motor,RO-CO-MF,OTH,Modos de Falla no especificados,,0,,nan,26/06/2016,7:21:37,,0:00:00,,0,MECE,2,2016-06-26 07:21:37,,0.0
20005142,CVA,OC-TER-CVA-SCIN-BOMBEESP,BOMBA ELECTRICA DE ESPUMA,BOMBA CENTRI 2 SIST ESPUMA,,10033208.0,1,218087,m2,fuga producto  prenso estopa patin espu.,25/06/2016,PUCE,Bomba Centrifuga,5,Acople mecanico,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,25/06/2016,10:50:10,,0:00:00,X,0,MECE ORAS,4,2016-06-25 10:50:10,,0.0
20008588,MRF,OC-EST-MRF-ENSA-PRE22010,BRAZO PREFILTRACION TFL-22010,LDS TRANSMISOR DENSI SALIDA PREFILT,,20107082.0,1,218079,m2,tfl-22010 falla fbm alarma falsa diferen,24/06/2016,FIBF,,173,Elemento filtrante,ME-FM-MF,AIR3,Lectura anormal del instrumento,,0,,nan,24/06/2016,0:03:23,,0:00:00,X,0,MECE ORAS,4,2016-06-24 00:03:23,,0.0
20006271,LBE,OC-EST-LBE-AGUA-AGUAPOT,PLANTA DE TRATAMIENTO DE AGUA POTABLE,STARD BASE MILITAR,,10032743.0,1,217578,m2,breaker bomba de agua en falla,19/04/2016,RO-EM-04,Motor Elec - Sistem de refrigeración,D406,Motor,RO-EM-MF,OHE1,Alta temperatura,,0,,nan,23/06/2016,7:00:00,24/06/2016,17:00:00,X,34,MECE ORAS,1,2016-06-23 07:00:00,2016-06-24 17:00:00,
20000618,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU REFRIGE VARIA VFD-42010,,10033203.0,1,218075,m2,baja resistibidad del vfd 10,23/06/2016,SBMC,Centro de Control de Motores CCM,409,Sistema de control DC,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,23/06/2016,10:42:36,23/06/2016,18:00:00,X,"7,29",MECE ORAS,3,2016-06-23 10:42:36,2016-06-23 18:00:00,7.29
20004746,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR B TK12030,,10033212.0,1,218076,m2,falla agitador 12030b,23/06/2016,MXME,Mezclador Mecánico (Agitador),5,Acople mecanico,ME-TKS-M,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,23/06/2016,11:17:13,,0:00:00,X,0,METR ORAS,3,2016-06-23 11:17:13,,0.0
20009827,CCA,OC-EST-CCA-COMB-TC52020,TK CRUDO COMBUSTIBLE TC-52020,TRANMISOR NIVEL LIT-520212B,,10033445.0,1,218064,m2,falla señal radar,22/06/2016,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,22/06/2016,11:31:19,,0:00:00,X,0,MECE ORAS,3,2016-06-22 11:31:19,,0.0
20010811,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,MOTOR ELECTRICO BAHIA 20,,10033202.0,1,218072,m2,falla scully bahia 2,22/06/2016,ATPT,Malla Sistema Puesta a Tierra,126,Conector,EL-CCM-M,AIR3,Lectura anormal del instrumento,,0,,nan,22/06/2016,15:35:24,,0:00:00,X,0,MECE ORAS,3,2016-06-22 15:35:24,,0.0
20004998,CVA,OC-TER-CVA-PALM-BT55050,BOMBA TRASIEGO ALMACENAM. BT55050,MOTOR ELECTRICO BT55050,,10033211.0,1,218069,m2,falla bt 55050,22/06/2016,PUSP,Bomba a Tornillo,5,Acople mecanico,SC-MTB-M,FRO,Falla de Rotación,,0,,nan,22/06/2016,14:55:52,22/06/2016,14:55:52,X,0,MECE ORAS,3,2016-06-22 14:55:52,2016-06-22 14:55:52,0.0
20007611,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,ACTUADOR MOV-302009 DE FQM-30200,,10032644.0,1,218068,m2,"falla probador 30200, v/v 4 vias",22/06/2016,ADME,Actuador Mecánico,4,Acople Bastago,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/06/2016,14:45:30,,0:00:00,X,0,MECE ORAS,3,2016-06-22 14:45:30,,0.0
20010577,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,MEDIDOR FLUJO MS38010,,10033214.0,1,218065,m2,falla  medidor fqe 38010,22/06/2016,IPFT,Transmisor de Caudal,130,contador local,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/06/2016,14:21:54,,0:00:00,X,0,MECE ORAS,3,2016-06-22 14:21:54,,0.0
20010588,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,MEDIDOR FLUJO MS38020,,10033215.0,1,218066,m2,falla  medidor fqe 38020,22/06/2016,IPFT,Transmisor de Caudal,130,contador local,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/06/2016,14:29:54,23/06/2016,0:00:00,X,"9,5",MECE ORAS,3,2016-06-22 14:29:54,2016-06-23 00:00:00,9.5
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,,10033216.0,1,218067,m2,falla  medidor fqe 38030,22/06/2016,IPFT,Transmisor de Caudal,130,contador local,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/06/2016,14:36:14,,0:00:00,X,0,MECE ORAS,3,2016-06-22 14:36:14,,0.0
20006287,CUP,OC-EST-CUP-PALM-TK50001,TANQUE DE ALMACENAMIENTO TK50001,SWITCH NIVEL ALTO TANQUE 5001,,10033186.0,1,218060,m2,montaje actuador bettis_ esdv 5025  cup.,21/06/2016,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,DOP,Tiempo apertura/cierre después del tiemp,,0,,nan,21/06/2016,18:23:48,8/09/2016,0:00:00,X,"1.877,60",MECE ORAS,3,2016-06-21 18:23:48,2016-09-08 00:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033201.0,1,218058,m2,falla lampara alumbrado bahia 9,21/06/2016,ALED,Alumbrado Edificaciones,268,Luminarias,ME-CR-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,21/06/2016,10:48:13,,0:00:00,X,0,MECE ORAS,1,2016-06-21 10:48:13,,0.0
20003094,EPO,OC-EST-EPO-PREC-FL2402,BRAZO DE FILTRACIÓN RECIBO FL2402,FILTRO ENTR PREFILTRO TFL2402,,10033187.0,1,218061,m2,falla trns brazo tfl 2402 recibo cpf,21/06/2016,IPPT,,175,Empaquetadura,SC-IP-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,21/06/2016,18:41:21,,0:00:00,X,0,MECE ORAS,2,2016-06-21 18:41:21,,0.0
20006954,CCA,OC-EST-CCA-DREN-TU59100,TANQUE SUMIDERO TU-59100,MOTOR DE BOMBA BU-59100 TANQUE SUMIDERO,,10033178.0,1,218041,m2,bomba sumidero bu 59100 obstruida,17/06/2016,FIBF,,173,Elemento filtrante,RO-PU-MF,PLU2,Obstrucción filtro de Succión,,0,,nan,20/06/2016,14:00:00,21/06/2016,11:00:00,X,21,MECE ORAS,2,2016-06-20 14:00:00,2016-06-21 11:00:00,
20010560,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,VALVULA CTROL FLUJO MS36040,,10033183.0,1,218051,m2,"falla en fcv 360407, etado abierto",20/06/2016,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,20/06/2016,12:51:07,20/06/2016,17:30:00,X,"4,65",MECE ORAS,3,2016-06-20 12:51:07,2016-06-20 17:30:00,4.65
20011260,VSA,OC-EST-VSA-ELEC-SWG20100,"SWTCHGEAR 6,6KV",CELDA ALIMENTACION 220-BPC-42020,,10033169.0,1,218048,m2,falla suministro celda 6.3 kv bpc-420,19/06/2016,SGMT,Celda De Media Tensión,240,Interruptor,EL-CCM-M,FLL2,Falla de Control,,0,,nan,19/06/2016,8:38:50,19/06/2016,11:00:00,X,"2,35",MECE ORAS,3,2016-06-19 08:38:50,2016-06-19 11:00:00,2.35
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10033174.0,1,218043,m2,ce52300 falla de proceso,18/06/2016,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,ERO,Salida oscilante o inestable,,0,,nan,18/06/2016,1:00:00,18/06/2016,15:18:50,X,"14,31",MECE ORAS,3,2016-06-18 01:00:00,2016-06-18 15:18:50,
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10033205.0,1,218040,m2,perdida de eficiencia bahia 4,17/06/2016,RO-PU-02,Bombas - Unidad de bomba,E206,Rodamiento axial,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,17/06/2016,15:57:11,,0:00:00,X,0,MECE ORAS,3,2016-06-17 15:57:11,,0.0
20001184,VSA,OC-EST-VSA-UAIR-SE,SECADO DE AIRE,SECADORES AIRE 1,,10033239.0,1,218035,m2,valvula drenaje en falla,17/06/2016,VLSO,Valvula Solenoide,367,Resorte,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,17/06/2016,1:18:35,20/06/2016,12:00:00,X,"82,69",MECE ORAS,2,2016-06-17 01:18:35,2016-06-20 12:00:00,
20001399,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,VALVULA SEG PSV-2300C TRAMPA RECIBO,,20107673.0,1,218036,m2,fuga por cara brida psv-2300c,17/06/2016,IPDP,"Transmisor de Presión, diferencial",175,Empaquetadura,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,17/06/2016,5:55:13,17/06/2016,10:00:00,X,"4,08",MECE ORAS,5,2016-06-17 05:55:13,2016-06-17 10:00:00,4.08
20009807,CCA,OC-EST-CCA-UAIR-CP,LINEA CONEXION DE AIRE COMPRIMIDO,TRANSMISOR PRESION PIT-540103,,10033161.0,1,218026,m2,falla en medicion de sitema de aire,15/06/2016,IPDP,"Transmisor de Presión, diferencial",296,modulo electronica,SC-IP-MF,ERO3,Señal errática,,0,,nan,15/06/2016,12:48:00,15/06/2016,15:40:00,X,"2,87",MECE ORAS,2,2016-06-15 12:48:00,2016-06-15 15:40:00,2.87
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10033158.0,1,218025,m2,presion descarga variable centrifuga a,15/06/2016,VECE,Separador centrifugo,62,Bomba centripeta,ME-VE-MF,DEP3,Baja Presión,,0,,nan,15/06/2016,7:47:04,15/06/2016,8:30:00,X,"0,72",MECE ORAS,3,2016-06-15 07:47:04,2016-06-15 08:30:00,0.72
20006235,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,VALVULA MOV_12X900- ENT 940-TG-81000,,10033153.0,1,218014,m2,valvula 810005 no recibe cmando de abrir,14/06/2016,ICEL,Control electronico,288,modulo,SC-VA-MF,PLU7,Atascamiento,,0,,nan,14/06/2016,9:52:19,14/06/2016,11:00:00,X,"1,13",MECE ORAS,4,2016-06-14 09:52:19,2016-06-14 11:00:00,1.13
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033204.0,1,218011,m2,peldaño escalera # 9 y 8,13/06/2016,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,13/06/2016,5:47:00,,0:00:00,X,0,MECE ORAS,1,2016-06-13 05:47:00,,0.0
20007850,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-830006 DE TG-83000,,10033120.0,1,217987,m2,mov 830010 despinada,10/06/2016,ADEL,Actuador Eléctrico,6,Acople valvula,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,12/06/2016,8:50:21,12/06/2016,17:00:00,X,"8,16",MECE ORAS,4,2016-06-12 08:50:21,2016-06-12 17:00:00,8.16
20008452,CUS,OC-EST-CUS-PMED-BE5106,BRAZO MEDICIÓN DE ENTRADA ARCUS,MEDIDOR FLUJO TURBINA BRAZO6,,10033206.0,1,217995,m2,falla control  brazo 3-6 patin cusiana,11/06/2016,CBIN,Tablero de control Instrumentacion,329,PLC,SC-CL-MF,FTF3,"No responde bajo demanda, señal o activa",,0,,nan,11/06/2016,11:48:19,,0:00:00,X,0,MECE ORAS,3,2016-06-11 11:48:19,,0.0
20000956,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LIN 950-LIN DESP,,10033116.0,1,217985,m2,fuga aceite actuador elect. mov 820006.,10/06/2016,ADEL,Actuador Eléctrico,412,Sistema de lubricacion,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,10/06/2016,4:34:15,11/06/2016,0:00:00,X,"19,43",MECE ORAS,3,2016-06-10 04:34:15,2016-06-11 00:00:00,
20004212,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,"TRANSFORMADOR ACEITE FASE II 34,5/0,48 K",,,1,217983,m2,epm falla suministro de energia generaci,9/06/2016,ICEL,Control electronico,446,Tarjeta electronica,EL-PT-MF,FOV,Voltaje de salida equivocado o inestable,,0,,nan,9/06/2016,15:57:11,9/06/2016,15:58:00,X,"0,01",MECE,3,2016-06-09 15:57:11,2016-06-09 15:58:00,0.01
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10033117.0,1,217971,m2,resorte escalera bahia 9,8/06/2016,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,8/06/2016,5:48:43,,0:00:00,X,0,MECE ORAS,1,2016-06-08 05:48:43,,0.0
20011512,CUS,OC-EST-DES-PMED-BE20100,MEDICIÓN CRUDO ENTRADA BE20100,VALVULA MOV_4x150- SAL 950-BE20100,,10033207.0,1,217975,m2,falla mov 301031 y 500001,8/06/2016,VLGL,Válvula De Globo,43,Bastago,SC-VA-MF,SPO,Operación inesperada,,0,,nan,8/06/2016,16:58:04,8/06/2016,17:00:00,X,"0,03",MECE ORAS,3,2016-06-08 16:58:04,2016-06-08 17:00:00,0.03
20005312,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL B DC TU-53100,,10033113.0,1,217974,m2,falla lectura lt en tu- 53100,8/06/2016,IPLT,Transmisor de Nivel,468,Transductor,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,8/06/2016,7:53:03,,0:00:00,X,0,MECE ORAS,2,2016-06-08 07:53:03,,0.0
20001214,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA BOLA AGUAS ABAJO PV-2308C,,20108087.0,1,217972,m2,valvula 2308c no recibe comando,8/06/2016,ADEL,Actuador Eléctrico,408,Sistema de control,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,8/06/2016,6:02:34,,0:00:00,X,0,MECE ORAS,3,2016-06-08 06:02:34,,0.0
20010522,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,20111408.0,1,217970,m2,reflectoresapagadas area ms-3600,8/06/2016,ALPE,Alumbrado Perimetral,268,Luminarias,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,8/06/2016,5:40:14,,0:00:00,X,0,MECE ORAS,2,2016-06-08 05:40:14,,0.0
20004607,MRF,OC-EST-MRF-LCTV-AREAADM,AREA ADMINISTRATIVA,AIRE ACONDICIONADO 2 OPERACIONES,,10033080.0,1,217934,m2,falla aire acondicionado de operaciones,3/06/2016,SBMC,Centro de Control de Motores CCM,91,Calefactor de espacios,ME-HE-MF,FTS,No arranca al momento de encender,,0,,nan,7/06/2016,9:00:13,7/06/2016,17:00:00,X,8,MECE ORAS,1,2016-06-07 09:00:13,2016-06-07 17:00:00,8.0
20006045,CCA,OC-EST-CCA-LCTV-ADMIN,AREA ADMINISTRATIVA,OFICINAS PRINCIPALES,,10033101.0,1,217966,m2,cambio de luminarias oficina ocensa,7/06/2016,ALED,Alumbrado Edificaciones,268,Luminarias,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,7/06/2016,9:20:00,7/06/2016,11:00:00,X,"1,67",MECE ORAS,1,2016-06-07 09:20:00,2016-06-07 11:00:00,1.67
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10033106.0,1,217968,m2,alta vibracion bahia 2,7/06/2016,PURO,Bomba Rotativa A Paletas,103,Carcaza,RO-PU-MF,VIB,Vibración anormal,,0,,nan,7/06/2016,16:53:15,,0:00:00,X,0,MECE ORAS,3,2016-06-07 16:53:15,,0.0
20006232,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,"TRANSMISOR PRES ""B"" SAL TRAMPA DESPACHO",,10033105.0,1,217973,m2,falla trasm despacho pi 810009 y 810010,8/06/2016,IPPT,,468,Transductor,SC-IP-MF,NOO,No hay señal,,0,,nan,7/06/2016,23:06:33,7/06/2016,23:50:00,X,"0,72",MECE ORAS,4,2016-06-07 23:06:33,2016-06-07 23:50:00,0.72
20000124,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALV MAN DE 4 MARCA WAGI,,,1,217955,m2,averia valvulas de drenaje de fondo tks,6/06/2016,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,6/06/2016,15:49:11,,0:00:00,X,0,MECE,3,2016-06-06 15:49:11,,0.0
20000736,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,GABINETE CONTRAINCENDIOS,,10033096.0,1,217952,m2,falla panel sci rubiales,6/06/2016,FFCB,Tablero modulo deteccion contra incendio,397,Señales de alarma,SC-FG-MF,FTF,No responde bajo demanda o señal en emer,,0,,nan,6/06/2016,12:57:47,,0:00:00,X,0,MECE ORAS,4,2016-06-06 12:57:47,,0.0
20001144,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,CAJA CONEXION AL LADO BRAZOS DE MEDICION,,10033099.0,1,217953,m2,fuga y goteo en tomamuestras rubiales,6/06/2016,IPTM,Toma Muestra,480,Tubing y accesorios,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,6/06/2016,14:26:25,6/06/2016,24:00:00,X,"9,56",MECE ORAS,3,2016-06-06 14:26:25,2016-06-07 00:00:00,9.56
20000736,CUS,OC-EST-CUS-SCIN-DT,DETECTORES CONTRAINCENDIOS,GABINETE CONTRAINCENDIOS,,10033096.0,1,217950,m2,falla sci rubiales,5/06/2016,FGBS,Detector De Humo/Combustión,393,Sensor,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,5/06/2016,16:56:16,,0:00:00,X,0,MECE ORAS,4,2016-06-05 16:56:16,,0.0
20001016,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR PRESION LINEA ME5002,,10033083.0,1,217945,m2,el indicador de presión pi-5075b muestra,5/06/2016,IPPI,Indicador de Presión,237,Indicador,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,5/06/2016,10:05:35,,0:00:00,X,0,MECE ORAS,3,2016-06-05 10:05:35,,0.0
20009945,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,TRANSMISOR NIVEL B TSE50010,,,1,217947,m2,falla en s&w-500101,5/06/2016,IPAL,Analizadores,393,sensor,ME-VE-MF,VIB,Vibración anormal,,0,,nan,5/06/2016,10:41:30,,0:00:00,X,0,MECE,2,2016-06-05 10:41:30,,0.0
20009988,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_8x150-LIN 950-CONEX REC,,,1,217948,m2,falla  en mov 500001,5/06/2016,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,5/06/2016,12:12:23,,0:00:00,X,0,MECE,3,2016-06-05 12:12:23,,0.0
20009990,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-LIN 950CONEX REC,,10033083.0,1,217944,m2,revisar falla transmisor  pi5075b _ cup,5/06/2016,IPDS,Switch de presion diferencial,432,Switch de presion diferencial,ME-VE-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,5/06/2016,9:39:00,,0:00:00,X,0,MECE ORAS,3,2016-06-05 09:39:00,,0.0
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,,10032954.0,1,217939,m2,bomba diesel sci arranca,4/06/2016,CEDE,Motor Diesel,28,Arranque electrico,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,4/06/2016,13:54:26,,0:00:00,X,0,MECE ORAS,4,2016-06-04 13:54:26,,0.0
20006115,LBE,OC-EST-LBE-PREG-FL21030,BRAZO FILTRACION FL21030,VALVULA MOV_20x900- SAL 940-FL21030,,10033075.0,1,217931,m2,falla comandos mov 210304,3/06/2016,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,DOP,Tiempo apertura/cierre después del tiemp,,0,,nan,3/06/2016,10:22:07,3/06/2016,10:58:00,X,1,MECE ORAS,3,2016-06-03 10:22:07,2016-06-03 10:58:00,1.0
20004127,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,AIRE AC PQE I FASE2,,10033078.0,1,217935,m2,falla aire acondiiconado ccm fase ii,3/06/2016,OCAC,Equipamiento de aire acondicionado,413,Sistema de potencia,ME-HE-MF,FTS,No arranca al momento de encender,,0,,nan,3/06/2016,8:00:00,3/06/2016,14:30:00,X,"6,5",MECE ORAS,3,2016-06-03 08:00:00,2016-06-03 14:30:00,6.5
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10033072.0,1,217919,m2,alrama alta temperatura ca 403,1/06/2016,COSC,Compresor Tornillo Rotativo,177,Enfriador de aceite,RO-CO-MF,OHE,Sobrecalentamiento,,0,,nan,2/06/2016,15:00:00,2/06/2016,17:00:00,X,2,MECE ORAS,3,2016-06-02 15:00:00,2016-06-02 17:00:00,2.0
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10033073.0,1,217924,m2,cambio rodamiento comp_54110,2/06/2016,COSC,Compresor Tornillo Rotativo,181,Engranaje,RO-CO-MF,NOI,Ruido fuera de lo Normal,,0,,nan,2/06/2016,17:13:17,18/08/2016,9:00:00,X,"1.839,78",MECE ORAS,2,2016-06-02 17:13:17,2016-08-18 09:00:00,
20001371,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA BOLA AGUAS ARRIBA,,10033048.0,1,217897,m2,fuga en válvula drenaje bolsillo 37000,29/05/2016,VLGL,Válvula De Globo,43,Bastago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,29/05/2016,1:34:45,,0:00:00,X,0,MECE ORAS,3,2016-05-29 01:34:45,,0.0
20010657,CCA,OC-EST-CCA-UELE-TRANSFOR,TRANSFORMADORES ESTACIÓN CCA,"TRANSFORMADOR 13,2/0,48kV SWG20200",,10033019.0,1,217889,m2,daño portico entrada energia electrica c,27/05/2016,ELBR,Linea electrica barraje,191,Estructura,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,27/05/2016,7:30:00,27/05/2016,17:30:00,X,10,MECE ORAS,3,2016-05-27 07:30:00,2016-05-27 17:30:00,10.0
20000955,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_24x900-LIN 950-TG82000,,10033002.0,1,217868,m2,correccion falla operativa mov-820005,26/05/2016,ADEL,Actuador Eléctrico,15,Alimentacion,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,26/05/2016,8:45:52,27/05/2016,0:00:00,X,"15,24",MECE ORAS,3,2016-05-26 08:45:52,2016-05-27 00:00:00,
20001681,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,VALVULA MOV_8X600- MUL 220-BE3670,,10033047.0,1,217878,m2,falla de comando en mov-3672,26/05/2016,ADEL,Actuador Eléctrico,445,Tarjeta de potencia,SC-VA-MF,UNK,Información insuficiente,,0,,nan,26/05/2016,18:11:38,26/05/2016,19:00:00,X,"0,81",MECE ORAS,3,2016-05-26 18:11:38,2016-05-26 19:00:00,0.81
20004226,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,MOTOR DIESEL GE-402 FASE I,,10032992.0,1,217850,m2,generador 402 presenta fuga de aceite,23/05/2016,RO-EG-04,,C401,,RO-EG-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,25/05/2016,14:00:00,25/05/2016,15:00:00,X,1,MECE ORAS,2,2016-05-25 14:00:00,2016-05-25 15:00:00,1.0
20002145,EPO,OC-EST-EPO-ALMC-TR301,TANQUE TR-301,TRANSMISOR NIVEL TR301,,10032993.0,1,217853,m2,tr301 falla de transmisor li305,24/05/2016,IPLT,Transmisor de Nivel,296,modulo electronica,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,24/05/2016,9:23:38,24/05/2016,15:35:18,X,"6,19",MECE ORAS,3,2016-05-24 09:23:38,2016-05-24 15:35:18,6.19
20002687,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,MOTOR DIESEL BA304,,10032994.0,1,217857,m2,ba304 fisura en  ye de multiple escape,24/05/2016,CEDE,Motor Diesel,195,Exosto,RO-CE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,24/05/2016,17:05:59,,0:00:00,X,0,MECE ORAS,4,2016-05-24 17:05:59,,0.0
