equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20000859,CUS,OC-EST-CUS-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,10033045.0,1,217848,m2,obstrucion en bomba tu 59000,23/05/2016,PURO,Bomba Rotativa A Paletas,190,Estator,RO-PU-MF,PLU2,Obstrucción filtro de Succión,,0,,nan,23/05/2016,2:27:18,23/05/2016,4:00:00,X,"1,54",MECE ORAS,3,2016-05-23 02:27:18,2016-05-23 04:00:00,1.54
20005347,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST GE-010,,10033021.0,1,217860,m2,falla sist. combustible generador 10,24/05/2016,RO-CE-02,Motor Combust - Unidad motor combustión,A206,Filtros de combustible,RO-CE-MF,UST,Apagado Inesperado,,0,,nan,23/05/2016,10:00:00,24/05/2016,12:00:00,X,26,MECE ORAS,2,2016-05-23 10:00:00,2016-05-24 12:00:00,
20002136,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANK RADAR TP-305 DE TANQUE TP-305,,10033065.0,1,217845,m2,congelamiento vig_1500 tp-305,22/05/2016,CBME,Tablero De Medición,476,Transmisores,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,22/05/2016,10:18:58,22/05/2016,11:15:27,X,"0,94",MECE ORAS,3,2016-05-22 10:18:58,2016-05-22 11:15:27,0.94
20002136,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANK RADAR TP-305 DE TANQUE TP-305,,10032989.0,1,217847,m2,falla en radar del tp-305,22/05/2016,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,22/05/2016,18:37:57,,0:00:00,X,0,MECE ORAS,3,2016-05-22 18:37:57,,0.0
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10032968.0,1,217829,m2,correccion cambio diafragma compresor,20/05/2016,BLBL,Compresor Sopladores/Ventiladores,259,Lineas de aire,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,20/05/2016,16:00:00,20/05/2016,17:00:00,X,1,MECE ORAS,2,2016-05-20 16:00:00,2016-05-20 17:00:00,1.0
20006232,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,"TRANSMISOR PRES ""B"" SAL TRAMPA DESPACHO",,10032969.0,1,217830,m2,falla transmi despacho 810009 y 810010,20/05/2016,CBIN,Tablero de control Instrumentacion,476,Transmisores,SC-IP-MF,NOO,No hay señal,,0,,nan,20/05/2016,15:54:32,20/05/2016,19:00:00,X,"3,09",MECE ORAS,4,2016-05-20 15:54:32,2016-05-20 19:00:00,3.09
20010808,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,VALVULA DE BLOQUEO DE BOLA ENTRADA BOMBA,,10032958.0,1,217811,m2,falla en pcv bahia 2,19/05/2016,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,19/05/2016,6:32:52,,0:00:00,X,0,MECE ORAS,3,2016-05-19 06:32:52,,0.0
20010733,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 2 ENTRADA CCS-52300,,10032971.0,1,217821,m2,"centrifuga ""b"" presenta falla valvula",19/05/2016,VECE,Separador centrifugo,62,Bomba centripeta,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,19/05/2016,17:56:13,,0:00:00,X,0,MECE ORAS,3,2016-05-19 17:56:13,,0.0
20001625,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,TRANSMISOR FLUJO BRAZO MED BE3640,,,1,217812,m2,brazo #4 ms-37000,19/05/2016,IPFT,Transmisor de Caudal,175,empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,19/05/2016,6:52:23,19/05/2016,6:52:24,X,0,MECE,3,2016-05-19 06:52:23,2016-05-19 06:52:24,0.0
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10032941.0,1,217802,m2,"centrifua ""a"" presenta alta corriente",17/05/2016,VECE,Separador centrifugo,328,Platos centrifugos,ME-VE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,18/05/2016,9:00:00,18/05/2016,15:30:00,X,"6,5",MECE ORAS,3,2016-05-18 09:00:00,2016-05-18 15:30:00,6.5
20004851,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TRANSMISOR NIVEL TK7314,,10032987.0,1,217808,m2,saab tanque 7314 no  muestra lecturas,17/05/2016,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,17/05/2016,5:00:00,17/05/2016,10:00:00,X,5,MECE ORAS,3,2016-05-17 05:00:00,2016-05-17 10:00:00,5.0
20000170,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,VALVULA MOV_24x150-ENT950-TK12030,,10032945.0,1,217793,m2,falla mov 120319 no opera en remoto,16/05/2016,ADEL,Actuador Eléctrico,408,Sistema de control,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,16/05/2016,14:17:06,,0:00:00,X,0,MECE ORAS,3,2016-05-16 14:17:06,,0.0
20001016,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR PRESION LINEA ME5002,,10032944.0,1,217794,m2,falla en pi5077 y pi5075a,16/05/2016,IPPI,Indicador de Presión,237,Indicador,SC-DCS-M,ERO3,Señal errática,,0,,nan,16/05/2016,14:30:03,,0:00:00,X,0,MECE ORAS,3,2016-05-16 14:30:03,,0.0
20001017,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR PRES LINEA ME5002,,10033044.0,1,217796,m2,falla pi-410406  dilucion,16/05/2016,IPPI,Indicador de Presión,237,Indicador,SC-DCS-M,ERO3,Señal errática,,0,,nan,16/05/2016,15:54:50,,0:00:00,X,0,MECE ORAS,3,2016-05-16 15:54:50,,0.0
20010806,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,TRANSMISOR PRES DIF TFL200201,,10032946.0,1,217790,m2,transmisor presion diferncial,16/05/2016,IPDP,"Transmisor de Presión, diferencial",296,modulo electronica,ME-PI-MF,PTF,Falla en transmisión de poder/señal,OM01,1,Relacionada con ope/mtto - sin detalles,nan,16/05/2016,1:12:18,16/05/2016,15:00:00,X,"13,8",MECE ORAS,3,2016-05-16 01:12:18,2016-05-16 15:00:00,
20005877,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA BOLA ENT CTRL PV-220109,,10032942.0,1,217805,m2,falla.comunicacion vula.bola pv-220109,17/05/2016,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,16/05/2016,16:00:00,16/05/2016,22:30:00,X,"6,5",MECE ORAS,3,2016-05-16 16:00:00,2016-05-16 22:30:00,6.5
20000696,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 20 ESPUMA,,10032954.0,1,217786,m2,falla en bomba diesel espuma,15/05/2016,SC-CI-01,Equipo contra incendio,T101,(especificar),RO-EG-MF,OHE,Sobrecalentamiento,,0,,nan,15/05/2016,8:50:58,,0:00:00,X,0,MECE ORAS,4,2016-05-15 08:50:58,,0.0
20000647,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,INTERC CALO SIST ENFRIA VFD-42010,,10032948.0,1,217784,m2,falla alta temperatura dc link,14/05/2016,RO-EM-04,Motor Elec - Sistem de refrigeración,D405,Bomba,RO-PU-MF,OHE1,Alta temperatura,OM04,1,Error de mantenimiento,nan,14/05/2016,15:19:39,15/05/2016,0:00:00,X,"8,67",MECE ORAS,3,2016-05-14 15:19:39,2016-05-15 00:00:00,8.67
20000955,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_24x900-LIN 950-TG82000,,10032949.0,1,217782,m2,falla mov 820005,13/05/2016,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,13/05/2016,16:49:17,13/06/2016,0:00:00,X,"727,18",MECE ORAS,3,2016-05-13 16:49:17,2016-06-13 00:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10032921.0,1,217780,m2,daño resorte escalera # 8,13/05/2016,DV-AC-01,Acceso,W103,Obras Existentes,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,13/05/2016,8:30:52,,0:00:00,X,0,MECE ORAS,1,2016-05-13 08:30:52,,0.0
20005129,CVA,OC-TER-CVA-SCIN-FBW12009,6SCI-FBW12-009 ESPUMA TK-12020,VALVULA DILUVIO TK12020 SIST ESPUMA,,10032982.0,1,217781,m2,falla en remot de dv hacia tk-12020,13/05/2016,VLDL,Valvula de Diluvio,421,solenoide,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,13/05/2016,16:32:55,,0:00:00,X,0,MECE ORAS,4,2016-05-13 16:32:55,,0.0
20010926,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,MEDIDOR FLUJO BRAZO 20,,10032916.0,1,217773,m2,fuga medidor bahia 02,12/05/2016,IPFS,Detector de Flujo (flujostato),175,empaquetadura,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,OM05,1,Desgaste normal,nan,12/05/2016,10:40:14,12/05/2016,12:00:00,X,"1,33",MECE ORAS,3,2016-05-12 10:40:14,2016-05-12 12:00:00,1.33
20001970,EPO,OC-EST-EPO-AGUA-BA310,BOMBA AGUA EN TA-302 PARA SCIN,BOMBA CENTRIFUGA AGUA BA302,,10032925.0,1,217776,m2,falla de bomba de agua 302 del ta 304,12/05/2016,PUCE,Bomba Centrifuga,386,Sello de laberinto,RO-PU-MF,ELP6,Fuga Sistema Sellos Mecánicos,,0,,nan,12/05/2016,16:58:43,,0:00:00,X,0,MECE ORAS,1,2016-05-12 16:58:43,,0.0
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,10033043.0,1,217771,m2,falla bpc 42010 - dc link over temp,11/05/2016,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-CF-MF,OTH,Modos de Falla no especificados,,0,,nan,11/05/2016,19:39:19,,0:00:00,X,0,MECE ORAS,3,2016-05-11 19:39:19,,0.0
20008577,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LDS LIN 920-DESP,,10032923.0,1,217769,m2,falla de valvula 820006 trampa despacho,11/05/2016,VLCV,Válvula de Control,138,Cuerpo,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,11/05/2016,17:57:24,11/05/2016,18:23:31,X,"0,44",MECE ORAS,4,2016-05-11 17:57:24,2016-05-11 18:23:31,0.44
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10032913.0,1,217766,m2,fuga bomba bahia 03,10/05/2016,PURO,Bomba Rotativa A Paletas,387,Sello L.A,RO-PU-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,10/05/2016,16:28:00,,0:00:00,X,0,MECE ORAS,3,2016-05-10 16:28:00,,0.0
20000791,CUS,OC-EST-CUS-SCIN-TK12030,CAMARAS DE ESPUMA TK-12030,RIEL PORTAMANGUERA DE AIRE,,10032877.0,1,217747,m2,fuga de aire carrete deteccion tk12030,7/05/2016,ME-VE-03,Tanques - Control y monitoreo,H308,"Tuberías (conduit, aire de control)",ME-TKS-M,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,7/05/2016,15:52:36,,0:00:00,X,0,MECE ORAS,4,2016-05-07 15:52:36,,0.0
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,,10032876.0,1,217746,m2,ba 404 no toma control de  parada.,7/05/2016,CEDE,Motor Diesel,28,Arranque electrico,RO-EM-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,7/05/2016,14:00:00,7/05/2016,16:00:00,X,2,MECE ORAS,4,2016-05-07 14:00:00,2016-05-07 16:00:00,2.0
20000952,CUS,OC-EST-CUS-ENSA-EA21026,LINEA 30-PRO-C-EA21-026,SENSOR FLUJO TUBERIA 36 FE820011,,20111239.0,1,217738,m2,falla fi 820011,6/05/2016,FQIT,Transmisor indicador de caudal de flujo,393,sensor,SC-MD-MF,HIO3,Salida por Sobreflujo,,0,,nan,6/05/2016,10:30:36,,0:00:00,X,0,MECE ORAS,2,2016-05-06 10:30:36,,0.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10033041.0,1,217719,m2,falla pinza estatica bahia 2,6/05/2016,RO-EM-02,Motor Elec - Control y monitoreo,D207,Cableado,RO-EM-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,6/05/2016,7:12:01,,0:00:00,X,0,MECE ORAS,3,2016-05-06 07:12:01,,0.0
20000158,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR B TK12020,,10033036.0,1,217706,m2,perdida aceite agt. 12020 b y c.,4/05/2016,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,4/05/2016,16:19:40,,0:00:00,X,0,MECE ORAS,3,2016-05-04 16:19:40,,0.0
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10032857.0,1,217708,m2,"centrifuga ""a"" alfa laval alta corriente",4/05/2016,VECE,Separador centrifugo,138,Cuerpo,RO-CEN-M,PDE7,Parada Fuera de Límites,,0,,nan,4/05/2016,9:00:00,4/05/2016,17:30:00,X,"8,5",MECE ORAS,3,2016-05-04 09:00:00,2016-05-04 17:30:00,8.5
20001363,VSA,OC-EST-VSA-DREN-SA601,TANQUE SUMIDERO SA-601,SWITCH PRES DES BX-605,,10032853.0,1,217698,m2,falla swich nivel sumidero 560,4/05/2016,IDGA,Detector de Gas,147,Detector,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,4/05/2016,7:37:41,4/05/2016,8:40:00,X,"1,04",MECE ORAS,2,2016-05-04 07:37:41,2016-05-04 08:40:00,1.04
20008807,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,VALVULA MOV_12x150- PRB 920-BE38020,,10032888.0,1,217694,m2,falla tarjeta de mov- 380201 brazo 2,3/05/2016,SC-VA-02,Válvulas - Actuador,S201,Diafragma,SC-VA-MF,UNK,Información insuficiente,,0,,nan,3/05/2016,10:02:14,,0:00:00,X,0,MECE ORAS,3,2016-05-03 10:02:14,,0.0
20001751,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,SESOR FLUJO FQE-3640 BRAZO MEDICION 3640,,10032852.0,1,217695,m2,brazo #4 ms-3600,3/05/2016,FQIT,Transmisor indicador de caudal de flujo,221,generador de pulsos,SC-CL-MF,ERO3,Señal errática,,0,,nan,3/05/2016,11:52:46,3/05/2016,15:00:00,X,"3,12",MECE ORAS,3,2016-05-03 11:52:46,2016-05-03 15:00:00,3.12
20001585,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,VALVULA MOV_8X600- MUL 220-BE3610,,,1,217679,m2,fuga en tubing en mov - 3612,29/04/2016,VLSO,Valvula Solenoide,175,empaquetadura,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,2/05/2016,10:00:00,2/05/2016,11:00:00,X,1,MECE,4,2016-05-02 10:00:00,2016-05-02 11:00:00,1.0
20005347,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST GE-010,,10032983.0,1,217775,m2,disparo motor-generador 10,12/05/2016,EGLT,Generador de Baja Tensión,344,Protecciones electricas,RO-EG-MF,UST,Apagado Inesperado,,0,,nan,1/05/2016,3:30:00,1/05/2016,10:00:00,X,"6,5",MECE ORAS,2,2016-05-01 03:30:00,2016-05-01 10:00:00,6.5
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10032828.0,1,217683,m2,centrifuga alfa laval a sobrecorriente,1/05/2016,VECE,Separador centrifugo,328,Platos centrifugos,RO-EM-MF,OHE,Sobrecalentamiento,,0,,nan,30/04/2016,9:00:00,30/04/2016,17:00:00,X,8,MECE ORAS,3,2016-04-30 09:00:00,2016-04-30 17:00:00,8.0
20001021,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR FLUJO PROBADOR,,10033035.0,1,217671,m2,falla de medidor recibo rubiales,29/04/2016,IPFT,Transmisor de Caudal,393,sensor,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,29/04/2016,3:57:25,29/04/2016,4:00:00,X,"0,04",MECE ORAS,3,2016-04-29 03:57:25,2016-04-29 04:00:00,0.04
20010745,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),TANQUE LODOS CCS52300,,10032794.0,1,217630,m2,alto nivel tanque de lodos alfa laval,25/04/2016,IPLI,Indicador de Nivel,311,paleta,SC-IP-MF,NOO,No hay señal,,0,,nan,28/04/2016,8:00:00,28/04/2016,15:00:00,X,7,MECE ORAS,3,2016-04-28 08:00:00,2016-04-28 15:00:00,7.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10032799.0,1,217651,m2,compresor ca-403 presenta fuga de aceite,27/04/2016,BLBL,Compresor Sopladores/Ventiladores,138,Cuerpo,RO-CO-MF,ELU1,Fuga externa Aceite hidráulico-Fluido Ut,,0,,nan,28/04/2016,9:00:00,28/04/2016,17:50:00,X,"8,83",MECE ORAS,3,2016-04-28 09:00:00,2016-04-28 17:50:00,8.83
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10032800.0,1,217653,m2,falla centrifuga alfa laval a.,27/04/2016,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-CEN-M,UST,Apagado Inesperado,,0,,nan,28/04/2016,10:00:00,28/04/2016,19:00:00,X,9,MECE ORAS,3,2016-04-28 10:00:00,2016-04-28 19:00:00,9.0
20004186,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,TABLERO CTRL FASE I,,10032803.0,1,217657,m2,falla energia elec cortinas fi mrf,27/04/2016,CBPH,Tablero De Control Eléctrico,444,Tarjeta de control,EL-TD-MF,UNK,Información insuficiente,,0,,nan,27/04/2016,10:00:00,27/04/2016,16:00:00,X,6,MECE ORAS,3,2016-04-27 10:00:00,2016-04-27 16:00:00,6.0
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,10032795.0,1,217629,m2,ba-403 presenta falla en baterias,25/04/2016,RO-CE-01,Motor Combust - Sistema de arranque,A101,"Energía de arranque (batería, aire)",RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,26/04/2016,8:00:00,26/04/2016,12:00:00,X,4,MECE ORAS,4,2016-04-26 08:00:00,2016-04-26 12:00:00,4.0
20001749,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,SENSOR FLUJO FQE-3620 BRAZO MEDICON 3620,,10032807.0,1,217625,m2,brazo #2 3600 ruido anormal en contador,25/04/2016,IPFT,Transmisor de Caudal,14,alaves,SC-MD-MF,NOI,Ruido fuera de lo Normal,,0,,nan,26/04/2016,9:55:02,26/04/2016,10:55:00,X,1,MECE ORAS,3,2016-04-26 09:55:02,2016-04-26 10:55:00,1.0
20003350,EPO,OC-EST-EPO-COMB-TC310,TANQUE TC-310,SWITCH BAJA BC303,,10032937.0,1,217647,m2,falla detector de gases tc 310,26/04/2016,SC-FG-02,Detectores Fuego y Gas - Unidad interfaz,Q201,Gabinete,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,26/04/2016,15:15:12,,0:00:00,X,0,MECE ORAS,3,2016-04-26 15:15:12,,0.0
20010821,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,TRANSMISOR PRES DIF TFL200301,,10033001.0,1,217622,m2,revison y cambio de pdit brazos,25/04/2016,IPPI,Indicador de Presión,446,Tarjeta electronica,SC-CL-MF,ERO3,Señal errática,,0,,nan,25/04/2016,6:43:11,,0:00:00,X,0,MECE ORAS,3,2016-04-25 06:43:11,,0.0
20010887,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,IND. DE PRESIÓN DESCARGA BOMBA PI-200703,,10033001.0,1,217619,m2,falla transmisor presion descarga b7,25/04/2016,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,25/04/2016,4:24:42,,0:00:00,X,0,MECE ORAS,3,2016-04-25 04:24:42,,0.0
20001658,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,INDICADOR PRESION PI-3661 BRAZO 3660,,10032806.0,1,217623,m2,transmisor presion brazo#6,25/04/2016,IPPI,Indicador de Presión,446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,25/04/2016,8:00:31,27/04/2016,16:00:00,X,"55,99",MECE ORAS,3,2016-04-25 08:00:31,2016-04-27 16:00:00,
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10033031.0,1,217601,m2,bt 20030 presenta baja eficiencia y vibr,23/04/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,23/04/2016,5:36:26,,0:00:00,X,0,MECE ORAS,3,2016-04-23 05:36:26,,0.0
20005189,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE 33 DE TREN MEDICION SALIDA,,10032978.0,1,217599,m2,"fuga de agua por valvula de 3""",23/04/2016,TFIT,ACCESORIOS DE TUBERIA,496,valvula,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,23/04/2016,2:57:00,11/07/2016,12:00:00,X,"1.905,05",MECE ORAS,4,2016-04-23 02:57:00,2016-07-11 12:00:00,
20010610,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,MEDIDOR FLUJO MS38040,,,1,217598,m2,fuga packingland brazo 4 patin 38000,23/04/2016,SEME,Sello mecanico,391,Sellos,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,23/04/2016,2:35:21,23/05/2016,0:00:00,X,"717,41",MECE,3,2016-04-23 02:35:21,2016-05-23 00:00:00,
20004764,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR C TK12020,,10032700.0,1,217479,m2,fuga de crudo agitador c tk 12020.,5/04/2016,SEME,Sello mecanico,391,Sellos,RO-EM-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,22/04/2016,7:30:00,24/04/2016,14:00:00,X,"54,5",MECE ORAS,3,2016-04-22 07:30:00,2016-04-24 14:00:00,
20008523,CVA,OC-TER-CVA-AELE-BT,BAJA TENSIÓN,UPS 30KVA CCM PRINCIPAL,,10032779.0,1,217606,m2,falla ups 20100 ccm terminal cva,23/04/2016,EL-UP-01,,L101,,EL-UP-MF,FTF,Falla para funcionar,,0,,nan,22/04/2016,17:30:00,3/05/2016,17:30:00,X,264,MECE ORAS,4,2016-04-22 17:30:00,2016-05-03 17:30:00,
20010696,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 3,,10032602.0,1,217374,m2,ruido anormal en unidad compresora,14/03/2016,BLBL,Compresor Sopladores/Ventiladores,138,Cuerpo,EL-CT-MF,UNK,Información insuficiente,,0,,nan,21/04/2016,7:16:20,26/04/2016,16:00:00,X,"128,73",MECE ORAS,1,2016-04-21 07:16:20,2016-04-26 16:00:00,
20001569,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TRANSMISOR DENSIDAD MED MS37000,,10032763.0,1,217582,m2,falla tit-370115 densitometro 37000,20/04/2016,IPTT,Transmisor de Temperatura,72,Bornera de conexión,SC-IP-MF,NOO,No hay señal,,0,,nan,20/04/2016,15:45:32,20/04/2016,16:00:00,X,"0,24",MECE ORAS,3,2016-04-20 15:45:32,2016-04-20 16:00:00,0.24
20010881,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,TRANSMISOR PRES DIF TFL200701,,10033001.0,1,217571,m2,falla transmisor presion diferencial b7,18/04/2016,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),SC-IP-MF,PLU6,Obstrucción de Sensor,,0,,nan,18/04/2016,7:12:54,,0:00:00,X,0,MECE ORAS,3,2016-04-18 07:12:54,,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10033029.0,1,217569,m2,bt 20070 presenta baja eficiencia y vibr,18/04/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,LOO4,Salida por Bajo Flujo,,0,,nan,18/04/2016,6:40:06,,0:00:00,X,0,MECE ORAS,3,2016-04-18 06:40:06,,0.0
20002417,EPO,OC-EST-EPO-PBOM-BP42060,BOMBA PRINCIPAL BP42060,SENSOR DE TEMPERATURA TE-420668,,10032751.0,1,217576,m2,alta temperatura salida turbo izquierdo,18/04/2016,RO-CE-02,Motor Combust - Unidad motor combustión,A203,Turbocargador,SC-IP-MF,ERO3,Señal errática,,0,,nan,18/04/2016,19:31:19,,0:00:00,X,0,MECE ORAS,3,2016-04-18 19:31:19,,0.0
20010733,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 2 ENTRADA CCS-52300,,10032739.0,1,217568,m2,bomba transferencia alfa laval no para.,18/04/2016,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,STP,No se detiene al momento de apagar,,0,,nan,18/04/2016,8:00:00,18/04/2016,17:30:00,X,"9,5",MECE ORAS,3,2016-04-18 08:00:00,2016-04-18 17:30:00,9.5
20000741,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 2 TK12020,,10032708.0,1,217567,m2,fugas en hidrantes monitores,17/04/2016,FFFD,Red contra incendio,496,valvula,SC-VA-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,17/04/2016,9:35:13,,0:00:00,X,0,MECE ORAS,4,2016-04-17 09:35:13,,0.0
20010734,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),BOMBA DE LODOS ALFA LAVAS CCS-52300,,10032739.0,1,217566,m2,alarma por relay termico bomba de lodos,17/04/2016,PUSP,Bomba a Tornillo,463,Tornillo,RO-EM-MF,OHE,Sobrecalentamiento,,0,,nan,17/04/2016,7:14:49,,0:00:00,X,0,MECE ORAS,3,2016-04-17 07:14:49,,0.0
20008879,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,TRANSMISOR PRESION ENTRADA ALEPOENT,,10032713.0,1,217549,m2,fuga por valvula de altos mov-380003,14/04/2016,VLBA,Válvula Esférica,43,Bastago,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,14/04/2016,6:56:22,,0:00:00,X,0,MECE ORAS,3,2016-04-14 06:56:22,,0.0
20000038,CUS,OC-EST-CUS-AAIR-BO,AIRE BOMBEO,TRANSMISOR PRESION A TAI54010,,10033028.0,1,217536,m2,"pi-540100, en falla",12/04/2016,IPPT,,296,modulo electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,12/04/2016,6:02:12,,0:00:00,X,0,MECE ORAS,2,2016-04-12 06:02:12,,0.0
20003017,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,VALVULA MOV_30x900-LDS LIN920- REC,,10032747.0,1,217538,m2,falla estado mov-250009 tramp recibo cpf,12/04/2016,ADEL,Actuador Eléctrico,434,Switch limit,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,12/04/2016,6:12:58,,0:00:00,X,0,MECE ORAS,4,2016-04-12 06:12:58,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10032717.0,1,217543,m2,falla centrifuga 52300a,12/04/2016,PUCE,Bomba Centrifuga,521,Venteos y drenajes,RO-CEN-M,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,12/04/2016,11:52:03,12/04/2016,16:48:06,X,"4,93",MECE ORAS,3,2016-04-12 11:52:03,2016-04-12 16:48:06,4.93
20010745,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),TANQUE LODOS CCS52300,,10032692.0,1,217522,m2,centrifuga alarma alto nivel tanque lodo,10/04/2016,VECE,Separador centrifugo,437,Tanque de lodos,ME-VE-MF,DEP4,Alto Nivel,,0,,nan,11/04/2016,4:00:00,11/04/2016,17:00:00,X,13,MECE ORAS,3,2016-04-11 04:00:00,2016-04-11 17:00:00,
20004543,MRF,OC-EST-MRF-UCOM-CRT52030,TANQUE TC-52030,VALVULA MOV_2X150- ENT 930-COMB CRUDO,,,1,217529,m2,cheque mov-520301a fuga de crudo,11/04/2016,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,SC-VA-MF,ELP3,Fuga externa Combustible-Fluido de Proce,,0,,nan,11/04/2016,0:51:58,11/04/2016,0:52:10,X,0,MECE,3,2016-04-11 00:51:58,2016-04-11 00:52:10,0.0
20001489,VSA,OC-EST-VSA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,VALVULA ENTRADA BRAZO MEDICION 37010,,10032694.0,1,217534,m2,válvula de corte entrada brazo #1 no abr,11/04/2016,VLGA,Válvula Esclusa o Compuerta,121,Compuerta,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,11/04/2016,11:28:17,11/04/2016,13:00:00,X,"1,53",MECE ORAS,3,2016-04-11 11:28:17,2016-04-11 13:00:00,1.53
20001554,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA CTRL FLUJO FV370607,,10032693.0,1,217531,m2,fcv 370607 no recibe comando de cierre,11/04/2016,ECTR,Equipos y Elementos de Transferencia,408,Sistema de control,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,11/04/2016,8:40:58,11/04/2016,12:00:00,X,"3,32",MECE ORAS,3,2016-04-11 08:40:58,2016-04-11 12:00:00,3.32
20004431,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,TANQUE LODOS CCS52200,,10032691.0,1,217520,m2,falla alfa laval,9/04/2016,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,9/04/2016,16:00:50,9/04/2016,18:00:00,X,"1,99",MECE ORAS,3,2016-04-09 16:00:50,2016-04-09 18:00:00,1.99
20001599,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,,10032687.0,1,217518,m2,mov-3621 / valvula atascada,9/04/2016,VLSP,Valvula de Doble Sello y Purga,371,Rodamiento,SC-VA-MF,PLU7,Atascamiento,,0,,nan,9/04/2016,8:29:24,9/04/2016,14:00:00,X,"5,51",MECE ORAS,4,2016-04-09 08:29:24,2016-04-09 14:00:00,5.51
20001599,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MOV_8X600- MUL 220-BE3620,,10032686.0,1,217517,m2,goteo de crudo - mov-3621 (proover-3600),8/04/2016,VLSP,Valvula de Doble Sello y Purga,391,Sellos,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,8/04/2016,8:53:25,8/04/2016,16:00:00,X,"7,11",MECE ORAS,4,2016-04-08 08:53:25,2016-04-08 16:00:00,7.11
20000618,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU REFRIGE VARIA VFD-42010,,10032672.0,1,217505,m2,fuga glicol vfd 42010,7/04/2016,IPDC,Medidores de conductividad,175,Empaquetadura,EL-VVC-M,BRD,Parada por daño considerable_fisura_rotu,C340,1,Desgaste normal del equipo,nan,7/04/2016,8:30:37,8/04/2016,0:00:00,X,"15,49",MECE ORAS,3,2016-04-07 08:30:37,2016-04-08 00:00:00,
20011155,CUS,OC-EST-CUS-DREN-P22001,BOMBA DE TRANSFERENCIA DE CRUDO P-22001,MOTOR ELECTRICO UNIDAD P22001,,10032678.0,1,217506,m2,falla bt 4351,7/04/2016,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,C340,1,Desgaste normal del equipo,nan,7/04/2016,8:31:58,8/04/2016,0:00:00,X,"15,47",MECE ORAS,3,2016-04-07 08:31:58,2016-04-08 00:00:00,
20010087,LBE,OC-EST-LBE-SCIN-BA72200,BOMBA CENTRIFUGA DE AGUA SCIN BA-72200,SWITCH PRES BAJA BOMBA BA-72200,,10032659.0,1,217491,m2,goteo aceite en motor principal ba 72200,6/04/2016,RO-CE-06,Motor Combust - Misceláneos,A601,Cubierta,RO-CE-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,6/04/2016,11:18:27,18/09/2016,0:00:00,X,"3.948,69",MECE ORAS,4,2016-04-06 11:18:27,2016-09-18 00:00:00,
20004590,MRF,OC-EST-MRF-UCOM-CRTC402,TANQUE TCC-402,AGITADOR TCC402,,,1,217493,m2,agitador tcc-402 fuga por sello,6/04/2016,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,6/04/2016,13:23:33,6/04/2016,13:50:35,X,"0,45",MECE,3,2016-04-06 13:23:33,2016-04-06 13:50:35,0.45
20010737,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),AGITADOR 1 ALFA LAVAL CCS-52300,,10032660.0,1,217494,m2,"centrifuga alfa laval ""a"" no inica secue",6/04/2016,EAME,Arrancador de motores electricos,408,Sistema de control,RO-CEN-M,FTS,No arranca al momento de encender,,0,,nan,6/04/2016,13:31:59,,0:00:00,X,0,MECE ORAS,3,2016-04-06 13:31:59,,0.0
20000618,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU REFRIGE VARIA VFD-42010,,40004521.0,1,217480,m2,fuga glicol vfd 42010,5/04/2016,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-VVC-M,UST,Apagado Inesperado,OM05,1,Desgaste normal,desgaste por tiempo de uso manguera,5/04/2016,17:00:25,5/04/2016,24:00:00,X,"6,99",MECE ORAS,3,2016-04-05 17:00:25,2016-04-06 00:00:00,6.99
20004243,MRF,OC-EST-MRF-PREC-FL10,BRAZO DE FILTRACIÓN RECIBO FL10,VALVULA MOV_20X600- ENT 930-FL30A,,10032735.0,1,217475,m2,tfl 22030 mov 220303 en falla,5/04/2016,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,5/04/2016,15:00:00,5/04/2016,16:00:00,X,1,MECE ORAS,3,2016-04-05 15:00:00,2016-04-05 16:00:00,1.0
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10032660.0,1,217483,m2,centrifuga b no arranca motor electrico,5/04/2016,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,5/04/2016,20:23:58,5/04/2016,20:55:28,X,"0,53",MECE ORAS,3,2016-04-05 20:23:58,2016-04-05 20:55:28,0.53
20010748,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),PLC CTRL CENTRIFUGADORA CCS52300,,10032660.0,1,217484,m2,valvula de purga nitrogeno centrifuga a,5/04/2016,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,SPO,Operación inesperada,,0,,nan,5/04/2016,20:35:53,,0:00:00,X,0,MECE ORAS,3,2016-04-05 20:35:53,,0.0
20010748,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),PLC CTRL CENTRIFUGADORA CCS52300,,10032658.0,1,217485,m2,alarma centrifuga a no reconoce,5/04/2016,CLLC,PLC (Programador Logico de control),397,Señales de alarma,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,5/04/2016,23:38:53,6/04/2016,5:00:00,X,"5,35",MECE ORAS,3,2016-04-05 23:38:53,2016-04-06 05:00:00,5.35
20010433,EPO,OC-EST-EPO-COMB-TC52030,TANQUE TC-52030,CALENTADOR CRUDO COMB TC52030,,10032722.0,1,217470,m2,valvula mov 520301a alarmada no apertura,4/04/2016,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,SPO,Operación inesperada,,0,,nan,4/04/2016,11:22:17,4/04/2016,12:23:57,X,"1,03",MECE ORAS,3,2016-04-04 11:22:17,2016-04-04 12:23:57,1.03
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,,,1,217499,m2,falla en iluminacion de laboatorio,6/04/2016,IFVO,Fuentes de voltaje,242,Interuptor electrico,DV-AC-MF,PFO,Pérdida funcionalidad obras existentes,,0,,nan,4/04/2016,8:18:47,,0:00:00,X,0,MECE,1,2016-04-04 08:18:47,,0.0
20003417,EPO,OC-EST-EPO-COMB-TC52060,TANQUE TC-52060,TRANSMISOR TEMPERATURA TT522125,,10032754.0,1,217468,m2,falla switche de nivel alto tc-52060,3/04/2016,IPLL,Switch de nivel,446,Tarjeta electronica,ME-WI-MF,UNK,Información insuficiente,,0,,nan,3/04/2016,10:34:04,,0:00:00,X,0,MECE ORAS,3,2016-04-03 10:34:04,,0.0
20003893,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,DETECTOR LLAMA_AREA 01,,10032657.0,1,217469,m2,falsa alarma en detector dfl-42100d,3/04/2016,FGBA,Detector De Fuego,147,Detector,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,3/04/2016,13:02:55,3/04/2016,14:10:43,X,"1,13",MECE ORAS,4,2016-04-03 13:02:55,2016-04-03 14:10:43,1.13
20004543,MRF,OC-EST-MRF-UCOM-CRT52030,TANQUE TC-52030,VALVULA MOV_2X150- ENT 930-COMB CRUDO,,10032736.0,1,217467,m2,mov 520301a tanque tc 52030 alarmada,3/04/2016,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,3/04/2016,6:12:47,3/04/2016,8:00:00,X,"1,79",MECE ORAS,3,2016-04-03 06:12:47,2016-04-03 08:00:00,1.79
20003262,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CE5212,,10032727.0,1,217457,m2,taponamiento centrifuga 5212,2/04/2016,PUCE,Bomba Centrifuga,375,Rotor,RO-CEN-M,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,2/04/2016,11:37:22,,0:00:00,X,0,MECE ORAS,3,2016-04-02 11:37:22,,0.0
20003315,EPO,OC-EST-EPO-COMB-BC52060,UNIDAD MOTOR-BOMBA BC-52060,VALVULA MOV_2x150-LIN 920-CRUDOGEN,,10032733.0,1,217458,m2,valvula mov-520601 tanque de generadores,2/04/2016,VLCV,Válvula de Control,150,Diafragma,SC-VA-MF,UNK,Información insuficiente,,0,,nan,2/04/2016,11:42:41,2/04/2016,13:20:55,X,"1,64",MECE ORAS,3,2016-04-02 11:42:41,2016-04-02 13:20:55,1.64
20010745,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),TANQUE LODOS CCS52300,,10032656.0,1,217459,m2,alto nivel en tanque de lodos centrifuga,2/04/2016,PUSP,Bomba a Tornillo,375,Rotor,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,2/04/2016,15:13:24,8/04/2016,16:13:00,X,"144,99",MECE ORAS,3,2016-04-02 15:13:24,2016-04-08 16:13:00,
20003357,EPO,OC-EST-EPO-COMB-TC312,TANQUE TC-312,VALVULA SEG ALIV PRES BOMBA BC304,,10032730.0,1,217446,m2,falla de estado bomba bc-306 combustible,1/04/2016,RO-CE-02,Motor Combust - Unidad motor combustión,A204,Bombas de combustible,RO-CE-MF,UNK,Información insuficiente,,0,,nan,1/04/2016,7:05:51,1/04/2016,14:18:42,X,"7,21",MECE ORAS,3,2016-04-01 07:05:51,2016-04-01 14:18:42,7.21
20003450,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,TRATAMIENTO AGUA RESIDUAL,,10032731.0,1,217444,m2,planta tratamiento petar aguas residuale,1/04/2016,RO-CE-06,Motor Combust - Misceláneos,A603,Otros (especificar),SC-MTB-M,OTH,Modos de Falla no especificados,,0,,nan,1/04/2016,6:43:26,2/04/2016,0:00:00,X,"17,28",MECE ORAS,1,2016-04-01 06:43:26,2016-04-02 00:00:00,
20010745,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),TANQUE LODOS CCS52300,,10032653.0,1,217447,m2,alto nivel en tanque de lodos centrifuga,1/04/2016,VECE,Separador centrifugo,437,Tanque de lodos,RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,1/04/2016,7:05:32,12/04/2016,0:00:00,X,"256,91",MECE ORAS,3,2016-04-01 07:05:32,2016-04-12 00:00:00,
20001358,VSA,OC-EST-VSA-UDRE-CPDR,CONEXIÓN DE DRENAJES,TRANSMISOR NIVEL B DC TU-53010,,,1,217365,m2,error de nivel sumidero ms 37000,12/03/2016,IPLI,Indicador de Nivel,77,boya,SC-IP-MF,ERO3,Señal errática,,0,,nan,30/03/2016,9:32:31,30/03/2016,10:00:00,X,"0,46",MECE,2,2016-03-30 09:32:31,2016-03-30 10:00:00,0.46
20006054,LBE,OC-EST-LBE-AGUA-AGUAPOT,PLANTA DE TRATAMIENTO DE AGUA POTABLE,TANQUE AGUA POT #1 SIS ALMACENAMIENTO,,10032645.0,1,217439,m2,goteo aceite en soplador 1 en la petar,29/03/2016,RO-PU-04,Bombas - Sistema de lubricación,E408,Aceite,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,29/03/2016,10:46:43,17/07/2016,17:00:00,X,"2.646,22",MECE ORAS,1,2016-03-29 10:46:43,2016-07-17 17:00:00,
20015663,EPO,OC-EST-EPO-ENSA-CUSBRB,LINEAS ENTRADA DE SEG 1 A SUCCIÓN BRB's,VALVULA CTRL PV250114,,10033114.0,1,217980,m2,arrelo posic válvula control pcv 250006,9/06/2016,ADNE,Actuador Neumatico,473,Transmisor de posicion,SC-IP-MF,ERO3,Señal errática,,0,,nan,29/03/2016,11:25:32,,0:00:00,X,0,MECE ORAS,,2016-03-29 11:25:32,,0.0
20005657,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,VALVULA MOV_16x150- LIN 710-PR30200,,10032644.0,1,217436,m2,atascamiento vlv 4 vias prover fqm-30200,28/03/2016,VLMO,Válvula De Multi Vías,181,Engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,28/03/2016,13:15:43,,0:00:00,X,0,MECE ORAS,3,2016-03-28 13:15:43,,0.0
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,,1,217363,m2,toma muestra ms 37000 en falla,12/03/2016,IPTM,Toma Muestra,379,sampler,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,26/03/2016,8:00:00,26/03/2016,9:00:00,X,1,MECE,3,2016-03-26 08:00:00,2016-03-26 09:00:00,1.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10032642.0,1,217424,m2,perdida de eficiencia bahia # 4,26/03/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,OM01,1,Relacionada con ope/mtto - sin detalles,nan,26/03/2016,4:51:08,26/03/2016,4:51:08,X,0,MECE ORAS,3,2016-03-26 04:51:08,2016-03-26 04:51:08,0.0
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10032641.0,1,217386,m2,baja eficiencia alafa laval b,16/03/2016,VECE,Separador centrifugo,328,Platos centrifugos,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,24/03/2016,8:00:00,24/03/2016,14:00:00,X,6,MECE ORAS,3,2016-03-24 08:00:00,2016-03-24 14:00:00,6.0
20002766,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,VALVULA DV-411031 DE DILUVIO,,70004808.0,1,217413,m2,falla valvula diluvio dv411031,21/03/2016,VLDL,Valvula de Diluvio,150,diafragma,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,21/03/2016,8:00:00,,0:00:00,X,0,MECE ORAS,4,2016-03-21 08:00:00,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10032632.0,1,217408,m2,bt 20010 presenta ruido anormal y vibrac,20/03/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,20/03/2016,7:20:03,20/03/2016,8:00:00,X,"0,67",MECE ORAS,3,2016-03-20 07:20:03,2016-03-20 08:00:00,0.67
20010856,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,MOTOR ELECTRICO BAHIA 50,,10032631.0,1,217407,m2,falla electrica variador bt 20050,20/03/2016,EAME,Arrancador de motores electricos,344,Protecciones electricas,EL-CCM-M,FLL2,Falla de Control,,0,,nan,20/03/2016,5:35:21,20/03/2016,6:00:00,X,"0,41",MECE ORAS,3,2016-03-20 05:35:21,2016-03-20 06:00:00,0.41
20013540,EPO,OC-EST-EPO-SCOM-RTUEPO,RTU COMUNIACIONES TERMINAL EPO,POWER SUPPLY #1,,10032625.0,1,217412,m2,falla tension torre de comucaciones oc,20/03/2016,SGMT,Celda De Media Tensión,240,Interruptor,EL-CCM-M,FOV1,Voltaje de salida equivocado o inestable,,0,,nan,20/03/2016,20:02:27,,0:00:00,X,0,MECE ORAS,,2016-03-20 20:02:27,,0.0
20006232,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,"TRANSMISOR PRES ""B"" SAL TRAMPA DESPACHO",,10032624.0,1,217405,m2,transmi despach display en modo fail,19/03/2016,IPPT,,158,Display,SC-DCS-M,AIR2,Falsa alarma e indicación,,0,,nan,19/03/2016,18:21:25,19/03/2016,19:00:00,X,"0,64",MECE ORAS,4,2016-03-19 18:21:25,2016-03-19 19:00:00,0.64
20006232,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,"TRANSMISOR PRES ""B"" SAL TRAMPA DESPACHO",,10032624.0,1,217406,m2,falla lb pi-810010/11,19/03/2016,IPPT,,468,Transductor,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,19/03/2016,20:28:34,,0:00:00,X,0,MECE ORAS,4,2016-03-19 20:28:34,,0.0
20008575,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_24x900-LDSENT920TG82000,,,1,217390,m2,mov820005 presenta fuga fluidos proceso,17/03/2016,VLBA,Válvula Esférica,138,Cuerpo,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,17/03/2016,3:52:52,17/03/2016,5:00:00,X,"1,12",MECE,4,2016-03-17 03:52:52,2016-03-17 05:00:00,1.12
20001573,VSA,OC-EST-VSA-MEDI-MS3600,LOOP DE CALIDAD PATIN MS-3600,TOMAMUESTRAS MS-3600,,10032622.0,1,217392,m2,falla solenoide tomamuestra,17/03/2016,IPTM,Toma Muestra,498,valvula 5 vias,SC-VA-MF,SPO,Operación inesperada,,0,,nan,17/03/2016,21:32:09,17/03/2016,22:00:00,X,"0,46",MECE ORAS,3,2016-03-17 21:32:09,2016-03-17 22:00:00,0.46
20011440,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,TRANSMISOR DENSIDAD BRAZO 80,,10032634.0,1,217382,m2,falla densitometro bahia 08,16/03/2016,TODE,Densitometro,446,Tarjeta electronica,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,16/03/2016,8:01:14,16/03/2016,9:00:00,X,"0,98",MECE ORAS,3,2016-03-16 08:01:14,2016-03-16 09:00:00,0.98
20010748,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),PLC CTRL CENTRIFUGADORA CCS52300,,10032629.0,1,217385,m2,falla en alfa laval plc,16/03/2016,IPPR,Pantalla de Proceso,313,pantalla,SC-CL-MF,FTF3,"No responde bajo demanda, señal o activa",,0,,nan,16/03/2016,17:14:46,16/03/2016,20:00:00,X,"2,75",MECE ORAS,3,2016-03-16 17:14:46,2016-03-16 20:00:00,2.75
20001021,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR FLUJO PROBADOR,,10032705.0,1,217558,m2,fall en gof_300 medidro flujo recibo rub,15/04/2016,FQIT,Transmisor indicador de caudal de flujo,393,sensor,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,15/03/2016,8:19:03,16/03/2016,0:00:00,X,"15,68",MECE ORAS,3,2016-03-15 08:19:03,2016-03-16 00:00:00,
20008577,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LDS LIN 920-DESP,,10032597.0,1,217371,m2,mov 820006 presenta falla,14/03/2016,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,C340,1,Desgaste normal del equipo,nan,14/03/2016,1:35:53,15/03/2016,0:00:00,X,"22,4",MECE ORAS,4,2016-03-14 01:35:53,2016-03-15 00:00:00,
20003982,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,45003307.0,20106684.0,R_PU,217370,m2,fuga por sistema de espuma,13/03/2016,FFFD,Red contra incendio,496,valvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,13/03/2016,12:10:46,,0:00:00,,0,MECE ORAS,3,2016-03-13 12:10:46,,0.0
20004194,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,TABLERO SERVICIOS GENERALES MCC FASE I,,10032591.0,1,217368,m2,falla energia bombas espuma/agua industr,13/03/2016,ALED,Alumbrado Edificaciones,268,Luminarias,EL-CT-MF,UNK,Información insuficiente,,0,,nan,13/03/2016,11:24:41,,0:00:00,,0,MECE ORAS,3,2016-03-13 11:24:41,,0.0
20004215,MRF,OC-EST-MRF-AELE-BT,BAJA TENSIÓN,UPS GENERADORES MCC FASE II CCM,42004901.0,10032592.0,E_UP,217367,m2,falla en ups de lamparas de emergencia,13/03/2016,ALED,Alumbrado Edificaciones,268,Luminarias,EL-UP-MF,FTF,Falla para funcionar,,0,,nan,13/03/2016,11:13:20,,0:00:00,X,0,MECE ORAS,,2016-03-13 11:13:20,,0.0
20004185,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,UPS 30KVA MCC FASE I UPS,,10032593.0,1,217356,m2,ups fase i presenta alarma falla ventila,10/03/2016,EL-UP-06,UPS - Misceláneos,L603,Ventiladores de refrigeración,EL-UP-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,10/03/2016,5:20:43,,0:00:00,,0,MECE ORAS,3,2016-03-10 05:20:43,,0.0
20004243,MRF,OC-EST-MRF-PREC-FL10,BRAZO DE FILTRACIÓN RECIBO FL10,VALVULA MOV_20X600- ENT 930-FL30A,,10032594.0,1,217355,m2,mov-220303 de prefiltracion alarmada,10/03/2016,ADEL,Actuador Eléctrico,408,Sistema de control,SC-VA-MF,UNK,Información insuficiente,,0,,nan,10/03/2016,5:11:49,10/03/2016,10:00:00,X,"4,8",MECE ORAS,3,2016-03-10 05:11:49,2016-03-10 10:00:00,4.8
20004379,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,DETECTOR RASPADOR DESPACHO,,,1,217360,m2,falla en detector de raspador,10/03/2016,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,10/03/2016,14:58:19,10/03/2016,15:00:00,X,"0,03",MECE,2,2016-03-10 14:58:19,2016-03-10 15:00:00,0.03
20001376,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA CTRL FLUJO LINEA DESPACHO,,10032587.0,1,217359,m2,falla fv-370127,10/03/2016,ADEN,Actuador Electroneumatico,69,booster,SC-VA-MF,PLU7,Atascamiento,,0,,nan,10/03/2016,10:02:39,10/03/2016,17:00:00,X,"6,96",MECE ORAS,3,2016-03-10 10:02:39,2016-03-10 17:00:00,6.96
20010072,LBE,OC-EST-LBE-SCIN-BA72100,BOMBA CENTRIFUGA DE AGUA SCIN BA-72100,MOTOR DIESEL BA-72100,,10032584.0,1,217351,m2,humedad de aceite en motor de ba 72100,8/03/2016,CEDE,Motor Diesel,458,Termostato de aceite,RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,8/03/2016,16:19:29,8/03/2016,17:00:00,X,"0,68",MECE ORAS,4,2016-03-08 16:19:29,2016-03-08 17:00:00,0.68
20001263,VSA,OC-EST-VSA-PREC-FL23030,BRAZO DE FILTRACIÓN RECIBO FL23030,VALVULA MOV_24X600- SAL 220-FL23030,,10032582.0,1,217349,m2,cambio tarjeta modulo 6g mov230305 iq i.,8/03/2016,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,8/03/2016,9:04:01,8/03/2016,11:00:00,X,"1,93",MECE ORAS,3,2016-03-08 09:04:01,2016-03-08 11:00:00,1.93
20001275,VSA,OC-EST-VSA-PREC-FL23040,BRAZO DE FILTRACIÓN RECIBO FL23040,VALVULA MOV_24X600- SAL 220-FL23040,,10032583.0,1,217350,m2,cambio tarjeta modulo 6g mov230405 iq,8/03/2016,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,8/03/2016,10:22:22,9/03/2016,11:00:00,X,"24,63",MECE ORAS,3,2016-03-08 10:22:22,2016-03-09 11:00:00,
20001430,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,VALVULA SEG ALIV PRES REC DANFLO,,10032578.0,1,217346,m2,facilidad prueba disparo danflo c,7/03/2016,VLSP,Valvula de Doble Sello y Purga,138,Cuerpo,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,7/03/2016,11:31:34,7/03/2016,12:00:00,X,"0,47",MECE ORAS,5,2016-03-07 11:31:34,2016-03-07 12:00:00,0.47
20001431,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,VALVULA SEG ALIV PRES REC DANFLO,,10032577.0,1,217345,m2,facilidad prueba disparo danflo b,7/03/2016,VLSP,Valvula de Doble Sello y Purga,138,Cuerpo,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,7/03/2016,11:05:53,7/03/2016,12:50:00,X,"1,74",MECE ORAS,5,2016-03-07 11:05:53,2016-03-07 12:50:00,1.74
20013049,EPO,OC-EST-EPO-SRES-BOMBAGUA,COMPLEMENTARIOS - BOMBA AGUA,MOTOBOMBA BARNES 320GPM,42003248.0,10032576.0,S_EQ,217340,m2,excesiva vibracion en ba 301,6/03/2016,EMDC,Motor Electrico de Corriente Continua,375,Rotor,RO-EM-MF,VIB,Vibración anormal,C340,1,Desgaste normal del equipo,nan,6/03/2016,15:45:32,7/03/2016,0:00:00,X,"8,24",MECE ORAS,1,2016-03-06 15:45:32,2016-03-07 00:00:00,8.24
20000166,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,AGITADOR MECANICO AGITADOR B TK12030,,10032331.0,1,217032,m2,ruptura acople agitador tanque 12030,5/12/2015,SVFR,Tanque De Almacenamiento Techo Flotante,494,Uniones bridadas,ME-TKS-M,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,5/03/2016,17:30:23,5/04/2016,0:00:00,X,"726,49",MECE ORAS,3,2016-03-05 17:30:23,2016-04-05 00:00:00,
20008801,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,MEDIDOR FLUJO DESPLA POS 38020,,10032418.0,1,217335,m2,falla de medidor de brazo 38002 de altos,5/03/2016,IPDC,Medidores de conductividad,472,transmisor,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,5/03/2016,9:28:08,,0:00:00,X,0,MECE ORAS,3,2016-03-05 09:28:08,,0.0
20003260,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,,1,217325,m2,fuga por sellos de producto bomba 5211,1/03/2016,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-CEN-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,1/03/2016,9:05:36,1/03/2016,10:00:00,X,"0,91",MECE,3,2016-03-01 09:05:36,2016-03-01 10:00:00,0.91
20003277,EPO,OC-EST-EPO-ACOM-DI,DIESEL,MEDIDOR FLUJO 520703,,10032575.0,1,217326,m2,falla de arranque de la bomba-303 diesel,1/03/2016,CEDE,Motor Diesel,13,Aislante termico,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,1/03/2016,9:10:28,1/03/2016,18:00:00,X,"8,83",MECE ORAS,3,2016-03-01 09:10:28,2016-03-01 18:00:00,8.83
20003016,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,VALVULA MOV_30x900-LDSENT920TG25000,,10032572.0,1,217307,m2,falla posicionador mov-250007,26/02/2016,ADEL,Actuador Eléctrico,381,Selector,SC-VA-MF,AIR2,Falsa alarma e indicación,C340,1,Desgaste normal del equipo,nan,26/02/2016,6:10:12,26/02/2016,8:00:00,X,"1,83",MECE ORAS,4,2016-02-26 06:10:12,2016-02-26 08:00:00,1.83
20005574,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,BOMBA CENTRIFUGA MS36000,,10032540.0,1,217290,m2,falla fast loop del patin 36000,20/02/2016,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,23/02/2016,15:00:00,27/02/2016,17:00:00,X,98,MECE ORAS,3,2016-02-23 15:00:00,2016-02-27 17:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10032536.0,1,217298,m2,falla resorte escalera no. 5,22/02/2016,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-TKS-M,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,22/02/2016,7:27:38,22/02/2016,11:00:00,X,"3,54",MECE ORAS,1,2016-02-22 07:27:38,2016-02-22 11:00:00,3.54
20010733,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 2 ENTRADA CCS-52300,,10032535.0,1,217288,m2,alarma alta corriente centrifuga a,20/02/2016,PUCE,Bomba Centrifuga,103,Carcaza,RO-EM-MF,HIO,Salida sobre el máximo aceptable,,0,,nan,21/02/2016,5:58:34,21/02/2016,16:00:00,X,"10,02",MECE ORAS,3,2016-02-21 05:58:34,2016-02-21 16:00:00,10.02
20002682,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA303,,10032539.0,1,217287,m2,presenta falla la ba-303,20/02/2016,RO-EM-02,Motor Elec - Control y monitoreo,D203,Fuente interna de poder,RO-PU-MF,OHE,Sobrecalentamiento,C340,1,Desgaste normal del equipo,nan,20/02/2016,3:23:53,15/03/2016,12:00:00,X,"584,6",MECE ORAS,4,2016-02-20 03:23:53,2016-03-15 12:00:00,
20010216,VSA,OC-EST-VSA-PREC-FL23050,BRAZO DE FILTRACIÓN RECIBO FL23050,VALVULA MOV_24X600- ENT 220-FL23050,,10032531.0,1,217286,m2,cambio flexiconduit mov-230514,19/02/2016,ADEL,Actuador Eléctrico,6,Acople valvula,SC-CL-MF,ERO,Salida oscilante o inestable,,0,,nan,19/02/2016,10:31:21,,0:00:00,X,0,MECE ORAS,3,2016-02-19 10:31:21,,0.0
